%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   Power flow data for Polish system - summer 2004 peak.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   summer 2004 peak conditions. Multiple centrally dispatchable
%   generators at a bus have not been aggregated. Generators that are
%   not centrally dispatchable in the Polish energy market are given a
%   cost of zero.
%
%   Copyright (c) 2010 by Roman Korab <roman.korab@polsl.pl>
%   Licensed under the Creative Commons Attribution 4.0
%   International license, http://creativecommons.org/licenses/by/4.0/
%
% Modified to have additional storage capacity and increased gencost
function mpc = pglib_opf_case2736sp_k
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	755	 603	 0.03843	 0.100744	 0.010411	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	751	 755	 0.037686	 0.121901	 0.01247	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	708	 618	 0.055703	 0.099504	 0.009341	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	826	 708	 0.040992	 0.073636	 0.006921	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	618	 612	 0.007934	 0.018934	 0.001871	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	617	 615	 0.008512	 0.027851	 0.002851	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	620	 615	 0.009421	 0.030504	 0.003119	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	620	 612	 0.007851	 0.018347	 0.001801	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	820	 816	 0.027769	 0.089752	 0.009179	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	642	 647	 0.010826	 0.037893	 0.003845	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	647	 794	 0.023777	 0.076884	 0.007865	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	599	 598	 0.008347	 0.027016	 0.002771	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	814	 599	 0.01843	 0.059504	 0.006079	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	826	 698	 0.020661	 0.06686	 0.006839	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	635	 832	 0.04876	 0.157686	 0.016129	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	634	 635	 0.010496	 0.033058	 0.003381	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	749	 634	 0.026612	 0.086033	 0.008799	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	819	 749	 0.017521	 0.056777	 0.00581	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	832	 819	 0.037521	 0.121397	 0.012419	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	648	 832	 0.035537	 0.115041	 0.019031	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 755	 0.023802	 0.053802	 0.005501	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	750	 754	 0.018017	 0.031818	 0.002979	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	756	 750	 0.001653	 0.005372	 0.000549	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 756	 0.010826	 0.019174	 0.001801	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	711	 755	 0.016777	 0.029587	 0.002771	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	711	 755	 0.014554	 0.025703	 0.00241	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	816	 681	 0.083058	 0.148678	 0.013961	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	817	 816	 0.014132	 0.026942	 0.00257	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	794	 814	 0.02638	 0.085314	 0.008729	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	637	 593	 0.03124	 0.101066	 0.010341	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	795	 689	 0.034876	 0.11281	 0.011541	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	689	 687	 0.002066	 0.006612	 0.00068	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	784	 687	 0.019917	 0.037107	 0.003509	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 773	 0.01719	 0.055703	 0.005699	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	807	 723	 0.012066	 0.020744	 0.00198	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	807	 783	 0.05876	 0.120248	 0.01158	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 631	 0.045207	 0.079256	 0.006401	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	631	 627	 0.013058	 0.024554	 0.00198	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	737	 627	 0.044554	 0.089256	 0.00679	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	626	 773	 0.022066	 0.07124	 0.007289	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 706	 0.00876	 0.014554	 0.00152	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	812	 807	 0.003967	 0.006942	 0.000661	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 649	 0.016198	 0.052231	 0.005351	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	649	 613	 0.01595	 0.031744	 0.00302	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 613	 0.01124	 0.019752	 0.00173	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 614	 0.010826	 0.019091	 0.00166	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	800	 775	 0.003719	 0.011901	 0.00121	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 775	 0.022636	 0.07314	 0.00748	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 594	 0.136198	 0.235124	 0.022351	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	777	 594	 0.006124	 0.019917	 0.00204	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	782	 594	 0.004628	 0.014793	 0.0016	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	782	 776	 0.007438	 0.02405	 0.002471	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	776	 766	 0.003223	 0.010496	 0.001089	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	781	 778	 0.027107	 0.087769	 0.008981	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 652	 0.009669	 0.031488	 0.003221	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	721	 652	 0.045446	 0.080909	 0.00757	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	721	 614	 0.026281	 0.046942	 0.0044	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	753	 707	 0.010909	 0.019256	 0.001801	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	740	 632	 0.035207	 0.076446	 0.007429	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	801	 741	 0.022397	 0.072397	 0.00741	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	741	 716	 0.021322	 0.06595	 0.006711	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	716	 614	 0.076942	 0.132562	 0.01263	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	791	 594	 0.031818	 0.079587	 0.008061	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	791	 767	 0.009174	 0.022893	 0.002321	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	809	 593	 0.023554	 0.07562	 0.007819	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	809	 671	 0.022231	 0.071397	 0.007381	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 591	 0.022066	 0.059173	 0.00611	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	792	 591	 0.025372	 0.067364	 0.00695	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	688	 792	 0.01405	 0.036446	 0.00377	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	671	 633	 0.020744	 0.067017	 0.006861	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	659	 633	 0.009669	 0.026198	 0.002631	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	722	 659	 0.006198	 0.02	 0.00204	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	815	 613	 0.015793	 0.051066	 0.00523	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	781	 763	 0.001744	 0.00562	 0.000581	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	821	 796	 0.020579	 0.036281	 0.00339	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	833	 821	 0.028017	 0.090496	 0.00924	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	833	 792	 0.008678	 0.015372	 0.00143	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 593	 0.033058	 0.10686	 0.010941	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 641	 0.032983	 0.106686	 0.010909	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 811	 0.020661	 0.066777	 0.006829	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	815	 636	 0.014793	 0.047686	 0.004881	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	818	 636	 0.007438	 0.01314	 0.001229	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	818	 631	 0.008256	 0.014628	 0.00137	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	804	 792	 0.002562	 0.008182	 0.00083	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	706	 614	 0.005289	 0.016859	 0.00173	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 680	 0.038934	 0.12595	 0.012879	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 753	 0.02157	 0.047438	 0.00462	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 740	 0.029669	 0.066364	 0.00649	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	680	 637	 0.009826	 0.031818	 0.00325	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 763	 0.02438	 0.078017	 0.008071	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	766	 763	 0.017769	 0.057364	 0.005871	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	801	 632	 0.008182	 0.026446	 0.00271	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 609	 0.012397	 0.054132	 0.006749	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	811	 812	 0.008512	 0.027438	 0.00281	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	804	 793	 0.006364	 0.020579	 0.002101	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	609	 591	 0.017934	 0.058016	 0.005929	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	668	 671	 0.001488	 0.002636	 0.000249	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	670	 668	 0.000579	 0.001901	 0.000191	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	835	 808	 0.028678	 0.09281	 0.009489	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	589	 737	 0.015703	 0.050744	 0.005191	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	661	 732	 0.021322	 0.068934	 0.00705	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	800	 777	 0.008182	 0.026529	 0.00271	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	672	 670	 0.011488	 0.029669	 0.003011	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	658	 722	 0.006198	 0.02	 0.00204	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	729	 661	 0.018099	 0.058512	 0.00599	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 672	 0.005702	 0.016033	 0.00165	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	796	 688	 0.019174	 0.049826	 0.005159	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	795	 778	 0.023058	 0.074628	 0.00764	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	784	 626	 0.000157	 0.000504	 5.1e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	597	 722	 0.030248	 0.059314	 0.00567	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 639	 0.013587	 0.043942	 0.004496	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	839	 768	 0.051901	 0.131397	 0.013119	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	771	 769	 0.015207	 0.02562	 0.002449	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	771	 770	 0.008512	 0.01438	 0.001549	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	770	 744	 0.027016	 0.087603	 0.009	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	743	 679	 0.018512	 0.06	 0.00614	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	679	 665	 0.013719	 0.044463	 0.00454	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	768	 761	 0.022893	 0.051901	 0.00506	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 761	 0.025207	 0.057438	 0.00561	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 765	 0.005793	 0.009917	 0.00105	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	645	 622	 0.017769	 0.057364	 0.005871	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	665	 622	 0.020579	 0.066124	 0.006861	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	768	 616	 0.009008	 0.031066	 0.002979	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	752	 616	 0.023967	 0.083223	 0.007991	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	762	 752	 0.023223	 0.075207	 0.0077	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	830	 788	 0.008843	 0.014876	 0.0015	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	830	 600	 0.014628	 0.025793	 0.00242	 58.0	 58.0	 58.0	 0.0	 0.0	 0	 -30.0	 30.0;
	802	 768	 0.053314	 0.133388	 0.010641	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	769	 640	 0.040661	 0.111157	 0.011471	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	806	 640	 0.027769	 0.077686	 0.00801	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	806	 802	 0.002893	 0.007769	 0.000801	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	600	 802	 0.04	 0.061818	 0.006759	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	798	 600	 0.038256	 0.06562	 0.01263	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	798	 673	 0.028934	 0.049752	 0.00953	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	674	 673	 0.004132	 0.007107	 0.00137	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	802	 730	 0.069091	 0.123802	 0.010079	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	802	 663	 0.039917	 0.067934	 0.005431	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	735	 663	 0.01281	 0.021818	 0.00175	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	735	 731	 0.013223	 0.034298	 0.003291	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	730	 694	 0.031322	 0.101397	 0.010379	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	733	 730	 0.002479	 0.007934	 0.00082	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	733	 730	 0.002479	 0.007934	 0.00082	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	734	 733	 0.000331	 0.000579	 0.0242	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	622	 596	 0.016281	 0.052727	 0.005411	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	822	 664	 0.034711	 0.112562	 0.01158	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	822	 713	 0.015124	 0.051322	 0.00251	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	713	 628	 0.029496	 0.051818	 0.004881	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	810	 600	 0.010248	 0.018099	 0.001699	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	827	 810	 0.03124	 0.055124	 0.005159	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	827	 667	 0.024463	 0.043223	 0.004051	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	717	 667	 0.057364	 0.100826	 0.009489	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	728	 717	 0.013636	 0.070413	 0.007279	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	654	 667	 0.003058	 0.009826	 0.001009	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	656	 655	 0.004463	 0.014554	 0.001481	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	758	 655	 0.01405	 0.045372	 0.004649	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	657	 667	 0.007603	 0.024554	 0.002519	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	678	 657	 0.004463	 0.013876	 0.00143	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	666	 678	 0.005702	 0.018512	 0.00189	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	758	 717	 0.021984	 0.06843	 0.00702	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	825	 759	 0.016198	 0.02843	 0.002691	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	825	 644	 0.039174	 0.066033	 0.003959	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 644	 0.009587	 0.020174	 0.00196	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	759	 718	 0.009669	 0.03157	 0.003221	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	718	 619	 0.047769	 0.090579	 0.00862	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 619	 0.022727	 0.046612	 0.004501	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 606	 0.024628	 0.059587	 0.004961	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	607	 606	 0.005702	 0.018512	 0.00189	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	839	 694	 0.04719	 0.085207	 0.00803	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	761	 757	 0.007769	 0.016859	 0.00165	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	780	 769	 0.016859	 0.029826	 0.00281	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	780	 757	 0.003554	 0.006281	 0.005421	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	838	 600	 0.005868	 0.010331	 0.00097	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	838	 797	 0.003802	 0.012397	 0.00127	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	797	 739	 0.00405	 0.012984	 0.001331	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	762	 623	 0.003554	 0.01157	 0.001191	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	805	 607	 0.017769	 0.057603	 0.00589	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	629	 805	 0.017769	 0.057603	 0.00589	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 606	 0.021744	 0.038347	 0.003589	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 831	 0.01719	 0.05562	 0.00568	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	831	 677	 0.01719	 0.05562	 0.00568	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	712	 596	 0.020744	 0.067273	 0.00688	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	676	 674	 0.00157	 0.003058	 0.00029	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	788	 769	 0.038256	 0.067521	 0.006331	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	802	 725	 0.024876	 0.072231	 0.00824	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 660	 0.015207	 0.049008	 0.005019	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -30.0	 30.0;
	830	 799	 0.000413	 0.011901	 0.00122	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	739	 799	 0.00281	 0.009008	 0.00092	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	759	 651	 0.022893	 0.074132	 0.007579	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	743	 744	 0.019339	 0.062636	 0.006411	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	656	 654	 0.004554	 0.014711	 0.0015	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 790	 0.034876	 0.064876	 0.00614	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 645	 0.020992	 0.067851	 0.006941	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	651	 666	 0.010826	 0.035124	 0.003589	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	625	 831	 0.019174	 0.059587	 0.006103	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 1273	 0.026281	 0.082975	 0.009048	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1272	 1273	 0.002975	 0.009669	 0.001004	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	984	 1492	 0.036116	 0.050413	 0.008291	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	983	 984	 0.0	 8.3e-05	 1e-05	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1017	 986	 0.016198	 0.049174	 0.00584	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1016	 1017	 0.000165	 0.000248	 4.4e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 1360	 0.016529	 0.050413	 0.005893	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1020	 1021	 0.000496	 0.001488	 0.000172	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1144	 900	 0.038678	 0.099587	 0.011081	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1600	 1348	 0.005372	 0.01719	 0.001832	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	901	 1600	 0.039091	 0.09562	 0.010571	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1599	 1600	 8.3e-05	 0.000248	 1.9e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1327	 1247	 0.01595	 0.046694	 0.004131	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1717	 1327	 0.031736	 0.094215	 0.008361	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1325	 1327	 0.000496	 0.001157	 0.000135	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1328	 1246	 0.01595	 0.046694	 0.004136	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1718	 1328	 0.031736	 0.094215	 0.008361	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1326	 1328	 0.000496	 0.001157	 0.000135	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1888	 1630	 0.048182	 0.119835	 0.013225	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1629	 1301	 0.040165	 0.105785	 0.01189	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1014	 884	 0.011653	 0.03595	 0.004112	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1013	 885	 0.011653	 0.03595	 0.004112	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1217	 1632	 0.002727	 0.008926	 0.000886	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 1217	 0.007603	 0.023471	 0.002664	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1216	 1217	 0.000331	 0.000413	 8.2e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	898	 1412	 0.018182	 0.044628	 0.004898	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 898	 0.026033	 0.063636	 0.007047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	898	 896	 0.013884	 0.018017	 0.003231	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1264	 1413	 0.017355	 0.048265	 0.005145	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1560	 1206	 0.00686	 0.022231	 0.002331	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1056	 1560	 0.004298	 0.013388	 0.001488	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 1056	 0.005785	 0.017686	 0.002079	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1559	 1560	 0.006033	 0.01843	 0.002183	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1056	 1055	 0.002314	 0.002893	 0.000549	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1711	 975	 0.005041	 0.015372	 0.001774	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 1711	 0.010248	 0.031405	 0.003628	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1711	 1709	 0.005124	 0.008595	 0.000908	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1712	 976	 0.005041	 0.015372	 0.001774	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 1712	 0.010248	 0.031405	 0.003628	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1712	 1710	 0.005124	 0.008512	 0.0009	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1888	 1364	 0.040165	 0.070165	 0.007071	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1674	 1307	 0.022479	 0.06562	 0.006333	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1673	 1851	 0.01876	 0.055372	 0.005322	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1321	 1180	 0.014628	 0.045868	 0.005084	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1590	 1321	 0.006281	 0.019752	 0.002183	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1321	 1319	 0.00438	 0.00843	 0.000879	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1322	 928	 0.006281	 0.019504	 0.002217	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1766	 1322	 0.005041	 0.015454	 0.001793	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1322	 1320	 0.00438	 0.00843	 0.000879	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 840	 0.012479	 0.045207	 0.00537	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 841	 0.012479	 0.045207	 0.00537	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 1007	 0.002231	 0.008347	 0.000983	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	992	 1008	 0.004132	 0.01562	 0.001878	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 992	 0.004876	 0.016446	 0.00198	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	992	 991	 0.00124	 0.004463	 0.000554	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1397	 1233	 0.005537	 0.017355	 0.001919	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1463	 1337	 0.04157	 0.060826	 0.010346	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1494	 1781	 0.003967	 0.011983	 0.001421	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1667	 1863	 0.015868	 0.048016	 0.005704	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1010	 1667	 0.02157	 0.065454	 0.007771	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1666	 1667	 0.002397	 0.007273	 0.000864	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1771	 0.002397	 0.007355	 0.000852	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1387	 1293	 0.010496	 0.031901	 0.003782	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 1449	 0.024793	 0.041322	 0.004259	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1068	 990	 0.010826	 0.023967	 0.003364	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1746	 1502	 0.008347	 0.024959	 0.003015	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1119	 1432	 0.024793	 0.083471	 0.010285	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1497	 1432	 0.034876	 0.093058	 0.01232	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1588	 1313	 0.008182	 0.014628	 0.00304	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1750	 962	 0.056033	 0.074711	 0.007168	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1750	 1332	 0.038265	 0.051984	 0.004753	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1336	 1247	 0.029256	 0.050826	 0.004973	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1889	 1004	 0.019752	 0.05124	 0.005878	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 1267	 0.021818	 0.065702	 0.007795	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1568	 1267	 0.036281	 0.070579	 0.007366	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1803	 1015	 0.019917	 0.060579	 0.007124	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1211	 1013	 0.007769	 0.023719	 0.002798	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	848	 1804	 0.047603	 0.060165	 0.005242	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1013	 1690	 0.052479	 0.129917	 0.014394	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1886	 939	 0.032645	 0.079091	 0.009402	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	879	 1215	 0.023719	 0.033388	 0.00589	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1175	 1714	 0.008264	 0.026364	 0.002848	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1013	 1175	 0.019917	 0.063884	 0.00674	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1174	 1175	 0.000992	 0.003141	 0.00037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1690	 1224	 0.013554	 0.040992	 0.004864	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1208	 970	 0.005372	 0.017025	 0.001861	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1487	 1645	 0.020248	 0.067934	 0.006556	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1738	 1805	 0.037273	 0.119504	 0.012681	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1739	 960	 0.01876	 0.059339	 0.006437	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1554	 1388	 0.015868	 0.053554	 0.005135	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1209	 884	 0.006777	 0.021488	 0.002343	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 885	 0.015372	 0.048926	 0.005234	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1866	 884	 0.00686	 0.021901	 0.002331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1867	 885	 0.00686	 0.021901	 0.002335	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1749	 1791	 0.053058	 0.227273	 0.025112	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1078	 1790	 0.049174	 0.21124	 0.023334	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1544	 1429	 0.034298	 0.10595	 0.011374	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1125	 1102	 0.000496	 0.000909	 7.7e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1129	 1125	 0.004132	 0.007107	 0.000692	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 1129	 0.004132	 0.006942	 0.000721	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1123	 1125	 0.001157	 0.002149	 0.000194	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1127	 1129	 8.3e-05	 0.000248	 2.9e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	985	 855	 0.017355	 0.050165	 0.006278	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1262	 1234	 0.024546	 0.061488	 0.006486	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1365	 1135	 0.026612	 0.041322	 0.006396	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 1204	 0.031653	 0.061735	 0.011805	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1134	 0.045455	 0.05686	 0.010803	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1242	 854	 0.002975	 0.009504	 0.000997	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1510	 1262	 0.013471	 0.043306	 0.004559	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	903	 1234	 0.008926	 0.024793	 0.002756	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1279	 1205	 0.020413	 0.039752	 0.007577	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1610	 1130	 8.3e-05	 0.000826	 7e-06	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1610	 0.006529	 0.010992	 0.001128	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1610	 1609	 0.000165	 0.000248	 2.4e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1128	 1131	 0.002562	 0.00438	 0.000443	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 1128	 0.00405	 0.006777	 0.000707	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1126	 1128	 0.000744	 0.002314	 0.000276	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1124	 855	 0.010826	 0.021818	 0.002998	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1101	 1124	 0.000413	 0.000744	 6.8e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1122	 1124	 0.00124	 0.002149	 0.000208	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1919	 854	 0.004545	 0.007934	 0.000833	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1920	 855	 0.004545	 0.007934	 0.000833	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1676	 854	 0.004132	 0.010992	 0.001735	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1234	 1740	 0.006777	 0.01124	 0.001191	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1235	 1741	 0.006777	 0.01124	 0.001191	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1573	 1416	 0.037025	 0.06719	 0.006691	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1553	 1416	 0.014876	 0.028099	 0.002979	 78.0	 78.0	 78.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1870	 1417	 0.007603	 0.011735	 0.001496	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1869	 1870	 0.000992	 0.001736	 0.000165	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1450	 1869	 0.006198	 0.007769	 0.001481	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1553	 1870	 0.007273	 0.014545	 0.001549	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1222	 1869	 0.019008	 0.033058	 0.003151	 90.0	 90.0	 90.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1918	 1294	 0.019091	 0.057769	 0.006863	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 1133	 0.007025	 0.015703	 0.001757	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1132	 854	 0.010826	 0.032727	 0.003884	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1623	 855	 0.008595	 0.026033	 0.00309	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1689	 1278	 0.028347	 0.06595	 0.009854	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1917	 1689	 0.008595	 0.026033	 0.003095	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1688	 1669	 0.015703	 0.047686	 0.005665	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1720	 1484	 0.014711	 0.02595	 0.002841	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1879	 1263	 0.003058	 0.00843	 0.001447	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1364	 1311	 0.011901	 0.036116	 0.004264	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1312	 897	 0.008843	 0.026777	 0.003178	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1719	 1003	 0.026777	 0.063223	 0.007267	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1567	 1509	 0.031983	 0.102397	 0.010846	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1263	 1212	 0.036116	 0.11595	 0.012221	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 1636	 0.023636	 0.076942	 0.007921	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1878	 1243	 0.02281	 0.041818	 0.008523	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	950	 1235	 0.0	 0.000826	 7e-06	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 950	 0.009504	 0.03	 0.003308	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	949	 950	 0.009504	 0.032231	 0.003073	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1858	 902	 0.004298	 0.013471	 0.001493	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1265	 1859	 0.040579	 0.104959	 0.011437	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1574	 0.017521	 0.031983	 0.00311	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1639	 1624	 0.003141	 0.009504	 0.001125	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1637	 1639	 0.0	 0.000826	 1e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1638	 1639	 0.0	 0.000826	 1e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1235	 1675	 0.005537	 0.013967	 0.002464	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1449	 1553	 0.002149	 0.006033	 0.000632	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	957	 854	 0.005455	 0.017521	 0.001847	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	958	 855	 0.004959	 0.017521	 0.001847	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1248	 933	 0.019008	 0.060413	 0.006548	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1902	 932	 0.005041	 0.015289	 0.001815	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1249	 851	 0.014215	 0.025041	 0.002563	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	934	 1695	 0.02157	 0.068265	 0.007163	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1285	 1221	 0.015454	 0.052066	 0.004997	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1819	 1285	 0.012645	 0.030248	 0.004257	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1047	 935	 0.002727	 0.007438	 0.000806	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1662	 1024	 0.025372	 0.042231	 0.00635	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1871	 1428	 0.001488	 0.004793	 0.000494	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1812	 1871	 0.013223	 0.031322	 0.003403	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1695	 1811	 0.008182	 0.025041	 0.002943	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1926	 1725	 0.009008	 0.015041	 0.001619	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1408	 1314	 0.003306	 0.007934	 0.000903	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 846	 0.004711	 0.014215	 0.001689	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1048	 1410	 0.002975	 0.007025	 0.000992	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1715	 1286	 0.015868	 0.042645	 0.004371	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1747	 1694	 0.026116	 0.033802	 0.0062	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1820	 847	 0.004132	 0.012479	 0.001484	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1025	 1286	 0.008595	 0.026529	 0.003035	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1496	 1695	 0.00281	 0.009008	 0.000975	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1220	 1569	 0.010331	 0.032314	 0.003596	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1887	 1014	 0.020579	 0.051488	 0.006086	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1240	 1014	 0.004628	 0.008347	 0.001747	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1814	 1570	 0.019174	 0.06157	 0.00651	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	853	 1814	 0.018017	 0.023884	 0.004291	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1813	 1814	 0.006694	 0.008347	 0.001585	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1884	 1225	 0.017025	 0.051984	 0.00611	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1753	 1884	 0.040909	 0.053884	 0.009864	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1606	 1285	 0.006612	 0.020661	 0.002331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1926	 1285	 0.025124	 0.076198	 0.009039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 1812	 0.01438	 0.046198	 0.004867	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1607	 1927	 0.02876	 0.090165	 0.010016	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1285	 1027	 0.002645	 0.008017	 0.000949	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1663	 1927	 0.019587	 0.03124	 0.005114	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1249	 1716	 0.003719	 0.009835	 0.00098	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1885	 1569	 0.024215	 0.076859	 0.008327	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1015	 1569	 0.007686	 0.024711	 0.002594	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1014	 1570	 0.007686	 0.024711	 0.002594	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1248	 1569	 0.019256	 0.061983	 0.006515	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1428	 1118	 0.002975	 0.013058	 0.002154	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1026	 1427	 0.00405	 0.011653	 0.00129	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1831	 1726	 0.020331	 0.065372	 0.006902	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1409	 1605	 0.005124	 0.015868	 0.00181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1830	 1608	 0.01562	 0.050248	 0.005283	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1241	 1903	 0.017355	 0.024711	 0.004378	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1411	 1286	 0.002893	 0.009256	 0.000997	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1694	 1285	 0.021984	 0.070909	 0.007446	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1752	 879	 0.016364	 0.02157	 0.003969	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1015	 1383	 0.008843	 0.028017	 0.00303	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1384	 969	 0.004793	 0.014959	 0.001658	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1286	 989	 0.017934	 0.044876	 0.005385	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	944	 1006	 0.013471	 0.042645	 0.004646	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	967	 944	 8.3e-05	 0.000248	 2.4e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	942	 944	 0.004628	 0.014132	 0.00167	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1640	 1335	 0.040248	 0.070579	 0.006735	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	952	 1640	 0.019669	 0.040579	 0.003599	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 952	 0.006942	 0.018678	 0.001767	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1594	 1539	 0.000661	 0.001157	 0.000169	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	951	 952	 0.002727	 0.003636	 0.000322	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1537	 1539	 0.000165	 0.000496	 4.4e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1482	 1067	 0.002149	 0.006612	 0.000779	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1756	 1363	 0.012562	 0.045041	 0.004371	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1868	 921	 0.01	 0.025124	 0.002819	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1891	 1868	 0.005868	 0.020909	 0.002072	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1912	 1868	 8.3e-05	 0.000331	 3.6e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	865	 1912	 0.000331	 0.000992	 0.000121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1910	 1912	 0.004463	 0.013636	 0.001619	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	856	 1115	 0.013967	 0.043388	 0.004898	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1587	 1287	 0.02281	 0.063967	 0.009043	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1433	 1545	 0.006694	 0.017273	 0.002389	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1433	 1194	 0.004545	 0.013967	 0.001283	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1195	 921	 0.005702	 0.01719	 0.002118	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1850	 1432	 0.013636	 0.033967	 0.003707	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1200	 1432	 0.017851	 0.04405	 0.004825	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1585	 1200	 0.004876	 0.013471	 0.001566	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1200	 1198	 0.000909	 0.002066	 0.000237	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1433	 1186	 0.016694	 0.045207	 0.005467	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1515	 1170	 0.000826	 0.002479	 0.000269	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1099	 1515	 0.002149	 0.003884	 0.000779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1185	 1099	 0.00595	 0.010661	 0.002222	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1515	 1513	 0.0	 0.000826	 7e-06	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1099	 1097	 0.002397	 0.004876	 0.000704	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1406	 1630	 0.008926	 0.02876	 0.003025	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 1406	 0.004959	 0.015868	 0.001675	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1404	 1406	 0.002314	 0.003802	 0.000404	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1083	 1629	 0.000826	 0.002562	 0.000266	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	868	 1083	 0.007934	 0.025537	 0.002684	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1081	 1083	 0.000248	 0.000661	 7.5e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1415	 1630	 0.008017	 0.02438	 0.002553	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1414	 1629	 0.008099	 0.025372	 0.002633	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 1761	 0.014463	 0.043967	 0.005193	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1670	 1718	 0.010083	 0.031901	 0.003453	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1190	 1232	 0.003719	 0.011901	 0.001251	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1378	 1477	 0.002231	 0.006612	 0.000789	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1809	 1794	 0.009587	 0.030744	 0.003233	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1436	 1619	 0.000992	 0.003058	 0.000346	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 1436	 0.005785	 0.01843	 0.001951	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1434	 1436	 0.000826	 0.002397	 0.000281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1836	 1640	 0.011901	 0.036446	 0.004262	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1143	 947	 0.004215	 0.013306	 0.001433	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1736	 1283	 0.005207	 0.01595	 0.001873	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1876	 1475	 0.004793	 0.014628	 0.001774	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 1876	 0.001901	 0.006116	 0.000646	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1874	 1876	 8.3e-05	 0.000165	 1.7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 1612	 0.001405	 0.004132	 0.000426	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1435	 1619	 0.001488	 0.004628	 0.000549	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	940	 1369	 0.006777	 0.021984	 0.002297	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1084	 1418	 0.008099	 0.020661	 0.002323	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1630	 1084	 0.000496	 0.001488	 0.000162	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1084	 1082	 0.000909	 0.002893	 0.000339	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1136	 975	 0.001736	 0.005289	 0.000617	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1837	 1323	 0.012975	 0.041074	 0.004484	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1565	 1737	 0.003802	 0.012149	 0.001275	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1407	 1565	 0.006694	 0.021653	 0.002268	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	869	 1407	 0.004463	 0.014463	 0.001517	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1565	 1563	 0.001157	 0.002562	 0.000254	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1405	 1407	 0.002314	 0.003802	 0.000404	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1736	 1145	 0.004463	 0.014297	 0.001515	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 1827	 0.003306	 0.010744	 0.001101	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 1034	 0.001405	 0.004463	 0.000469	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1478	 1005	 0.002397	 0.007273	 0.000857	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1837	 1471	 0.003802	 0.01157	 0.00137	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1620	 1838	 0.018347	 0.056777	 0.006459	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1100	 980	 0.000992	 0.002893	 0.000349	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1516	 1100	 0.001488	 0.004463	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 1516	 0.004298	 0.013388	 0.001474	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1100	 1098	 0.001322	 0.003884	 0.000462	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1514	 1516	 0.0	 0.000826	 7e-06	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1196	 920	 0.002727	 0.008347	 0.000973	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1909	 1196	 0.002231	 0.007603	 0.000728	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1906	 1909	 8.3e-05	 0.000165	 1.7e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1194	 1196	 0.003141	 0.009669	 0.001125	 140.0	 140.0	 140.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1908	 1909	 0.0	 0.000826	 1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1252	 1114	 0.001074	 0.003388	 0.000387	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1834	 1252	 0.004545	 0.013884	 0.001614	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1252	 1250	 0.001157	 0.001488	 0.000281	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	924	 1114	 0.001074	 0.003388	 0.000387	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1883	 924	 0.003884	 0.011901	 0.001375	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	922	 924	 0.000661	 0.001901	 0.000225	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 1114	 0.009339	 0.025289	 0.002592	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1717	 1271	 0.005702	 0.014545	 0.001534	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 1268	 0.005537	 0.009339	 0.00097	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1318	 1114	 0.015041	 0.039669	 0.004104	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1718	 1318	 8.3e-05	 0.000248	 1.9e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1317	 1318	 0.000165	 0.000413	 5.3e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1288	 0.000496	 0.001488	 0.000177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1288	 0.000496	 0.001488	 0.000177	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1140	 1113	 0.012479	 0.038265	 0.004414	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1140	 0.000909	 0.003388	 0.00039	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1138	 1140	 0.000413	 0.001322	 0.000128	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1652	 1115	 0.00876	 0.026942	 0.003112	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 1652	 0.003802	 0.012066	 0.001396	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 1141	 0.000826	 0.002562	 0.000293	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1651	 1652	 0.002066	 0.006364	 0.000753	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1137	 1141	 0.000413	 0.001322	 0.00016	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1033	 1873	 0.001488	 0.004876	 0.000511	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1419	 1033	 0.004959	 0.013223	 0.0015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1032	 1033	 0.000661	 0.002149	 0.000252	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1151	 1525	 0.011983	 0.037107	 0.004211	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1381	 975	 0.004545	 0.013967	 0.001619	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1809	 1795	 0.004215	 0.009752	 0.002043	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1611	 928	 0.005702	 0.015041	 0.001646	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1340	 928	 0.001322	 0.002645	 0.000237	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1341	 929	 0.001322	 0.002645	 0.000237	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1655	 0.002893	 0.007025	 0.000779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1840	 1656	 0.002893	 0.007025	 0.000779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1622	 1113	 0.003719	 0.009008	 0.000999	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1840	 1622	 0.004628	 0.01438	 0.001626	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1621	 1622	 0.002645	 0.006116	 0.00129	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1113	 0.008347	 0.023471	 0.002628	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1253	 1113	 0.00157	 0.004793	 0.000566	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1470	 1253	 0.007438	 0.022562	 0.00266	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1848	 1470	 0.000992	 0.003306	 0.000351	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1253	 1251	 0.000744	 0.001405	 0.000293	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1468	 1470	 0.000248	 0.000496	 4.6e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1296	 1113	 0.00876	 0.026529	 0.003124	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1784	 1412	 0.010083	 0.024546	 0.002715	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1822	 1784	 0.011901	 0.029669	 0.003277	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1782	 1784	 0.00438	 0.006116	 0.000777	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1785	 1413	 0.010083	 0.024546	 0.002715	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1598	 1785	 0.008099	 0.021074	 0.002386	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1783	 1785	 0.004132	 0.005372	 0.000692	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1703	 0.002397	 0.007355	 0.000857	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 1007	 0.003141	 0.013306	 0.001379	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1412	 1146	 0.003058	 0.003802	 0.000721	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1413	 1147	 0.003141	 0.003884	 0.00074	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1029	 1628	 0.001074	 0.003223	 0.000378	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1717	 1029	 0.001818	 0.00562	 0.000665	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1029	 1028	 0.000579	 0.001653	 0.000194	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1379	 1625	 0.003141	 0.021405	 0.002413	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	976	 1277	 0.004736	 0.015008	 0.001718	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1369	 0.00405	 0.012397	 0.00143	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	888	 1414	 0.001983	 0.006033	 0.000697	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1873	 888	 0.004959	 0.015207	 0.001752	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	888	 886	 0.001074	 0.001818	 0.000194	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1239	 1415	 0.002314	 0.007438	 0.000811	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1618	 1239	 0.005702	 0.018017	 0.001994	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1238	 1239	 8.3e-05	 0.000248	 1.9e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 1799	 0.001901	 0.004628	 0.000895	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1800	 1232	 0.001405	 0.004628	 0.000489	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	929	 1800	 0.008099	 0.022645	 0.002439	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1798	 1800	 0.000496	 0.00124	 0.000191	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1105	 1115	 0.007521	 0.023058	 0.002413	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1269	 1105	 0.000331	 0.001157	 0.000116	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1103	 1105	 0.002397	 0.007521	 0.000847	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1810	 1900	 0.008099	 0.026116	 0.002725	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1551	 849	 0.003636	 0.011405	 0.001242	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	894	 1551	 0.00157	 0.004876	 0.000542	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1551	 1549	 0.002314	 0.006942	 0.000728	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1776	 1019	 0.001983	 0.005702	 0.000617	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	889	 1777	 0.00562	 0.017107	 0.001919	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1873	 889	 0.004959	 0.015207	 0.001752	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	889	 887	 0.001074	 0.001818	 0.000194	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 1770	 0.005207	 0.016281	 0.001805	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1446	 1287	 0.013388	 0.041488	 0.004726	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1796	 1446	 0.007603	 0.02405	 0.002618	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1446	 1444	 0.001074	 0.010992	 0.001752	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1445	 1050	 0.00876	 0.027851	 0.00303	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1358	 1445	 0.011157	 0.034463	 0.003913	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1287	 1358	 0.002314	 0.007025	 0.000816	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1445	 1443	 0.001058	 0.010826	 0.001726	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1358	 1356	 0.003223	 0.006033	 0.000578	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1776	 1414	 0.005455	 0.016777	 0.001914	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1899	 1840	 0.004215	 0.009835	 0.001217	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1150	 1899	 0.002066	 0.00562	 0.000593	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1898	 1899	 0.000661	 0.002314	 0.00022	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1373	 1583	 0.002893	 0.008926	 0.001004	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1810	 1373	 0.00595	 0.019174	 0.00203	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1373	 1371	 0.005289	 0.008926	 0.000927	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1040	 1233	 0.001405	 0.004463	 0.000467	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1061	 1040	 0.005124	 0.016033	 0.001805	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1039	 1040	 0.000331	 0.001074	 0.000107	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1732	 1649	 0.006529	 0.023884	 0.002338	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 1650	 0.008017	 0.026446	 0.002645	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1751	 1593	 0.007273	 0.012314	 0.001788	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 920	 0.02405	 0.076281	 0.008259	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1041	 0.003141	 0.007769	 0.000879	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1469	 1042	 0.005785	 0.016116	 0.001876	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1295	 1469	 0.002066	 0.006446	 0.000748	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1467	 1469	 0.000248	 0.000496	 4.6e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1794	 1512	 0.007438	 0.023967	 0.002517	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1511	 1288	 0.012066	 0.038678	 0.004075	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1648	 1288	 0.000496	 0.003719	 0.000387	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1704	 1648	 0.008099	 0.051653	 0.005365	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1840	 1704	 0.007686	 0.023967	 0.002698	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1646	 1648	 0.000579	 0.001818	 0.000218	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1702	 1704	 0.002231	 0.007438	 0.000726	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1584	 885	 0.002727	 0.008512	 0.000956	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1372	 884	 0.003223	 0.010496	 0.001104	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1049	 1372	 0.005289	 0.016942	 0.001796	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1372	 1370	 0.005289	 0.008926	 0.000927	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1779	 1579	 0.019256	 0.061488	 0.006558	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1836	 1779	 0.010413	 0.033471	 0.003533	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1778	 1779	 0.001653	 0.005537	 0.000525	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1707	 1619	 0.004711	 0.014628	 0.001667	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1491	 943	 0.004793	 0.015785	 0.001561	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 1491	 0.007438	 0.02405	 0.002522	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1489	 1491	 8.3e-05	 0.000826	 1.9e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1142	 1362	 0.000744	 0.002314	 0.00024	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1490	 1142	 0.006777	 0.021736	 0.002294	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1139	 1142	 0.000909	 0.003141	 0.000298	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1538	 1751	 0.012397	 0.028265	 0.002664	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1793	 1864	 0.009421	 0.031157	 0.002778	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	982	 946	 0.015124	 0.04157	 0.004136	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1390	 945	 0.015289	 0.036612	 0.005537	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1431	 1179	 0.009339	 0.031901	 0.003243	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1431	 0.002149	 0.006777	 0.000772	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1431	 1430	 0.0	 8.3e-05	 1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1402	 1179	 0.005041	 0.016364	 0.001711	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1730	 1351	 0.005785	 0.014463	 0.001636	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1223	 1351	 0.034132	 0.094876	 0.009319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 1865	 0.011074	 0.03281	 0.002829	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1223	 1914	 0.006198	 0.016694	 0.002616	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1388	 1913	 0.00124	 0.003802	 0.000423	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1681	 1729	 0.007686	 0.020909	 0.002139	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1679	 1681	 0.012479	 0.037851	 0.004477	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 1681	 0.021901	 0.060992	 0.005953	 120.0	 120.0	 120.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1222	 860	 0.004876	 0.01314	 0.001779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	999	 1316	 0.006198	 0.019504	 0.00213	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 1051	 0.00405	 0.013802	 0.001314	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1052	 1680	 0.010248	 0.031157	 0.003683	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1219	 1179	 0.009587	 0.030826	 0.003265	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1457	 1179	 0.001405	 0.004298	 0.000472	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	978	 1210	 0.007769	 0.023554	 0.002773	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1767	 1299	 0.008182	 0.025537	 0.002863	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1904	 1896	 0.001488	 0.004628	 0.000542	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1479	 1387	 0.006281	 0.019752	 0.002161	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1480	 1388	 0.006198	 0.019587	 0.002139	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1387	 1897	 0.000826	 0.002479	 0.000271	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	861	 1905	 0.000744	 0.002397	 0.000281	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1915	 1388	 0.001983	 0.005289	 0.000702	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1664	 1659	 0.003471	 0.010413	 0.001239	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1665	 945	 0.006446	 0.019669	 0.002335	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1697	 1180	 0.004793	 0.014711	 0.001706	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1202	 1177	 0.008843	 0.027603	 0.003083	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1713	 1180	 0.005041	 0.015537	 0.001801	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1178	 0.003554	 0.00876	 0.000963	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1803	 1700	 0.016033	 0.046364	 0.004455	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1698	 0.012645	 0.015868	 0.003013	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 1177	 0.004298	 0.010496	 0.001159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1672	 1701	 0.017273	 0.055289	 0.005189	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 1699	 0.01281	 0.016033	 0.00304	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1804	 1672	 0.008926	 0.027355	 0.003165	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1035	 1672	 0.009008	 0.027603	 0.003202	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1673	 945	 0.008512	 0.026198	 0.003006	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1674	 946	 0.008512	 0.026198	 0.003006	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1855	 1674	 0.004298	 0.01314	 0.001559	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1856	 1672	 0.004298	 0.01314	 0.001556	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1506	 1486	 0.004959	 0.012397	 0.001375	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1674	 1506	 0.010992	 0.032231	 0.003112	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1505	 1506	 0.004298	 0.013058	 0.001544	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1673	 1485	 0.016033	 0.044711	 0.004499	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1672	 1845	 0.006198	 0.02	 0.00212	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 918	 0.004545	 0.013802	 0.001638	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1773	 877	 0.004132	 0.01281	 0.00144	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1727	 877	 0.003471	 0.011157	 0.001198	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 1109	 0.004628	 0.014297	 0.001619	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1724	 1072	 0.004711	 0.014297	 0.001699	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 1724	 0.003554	 0.010992	 0.001261	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1724	 1722	 0.00157	 0.005372	 0.00052	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1530	 878	 0.002479	 0.007686	 0.000883	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 1530	 0.006116	 0.018926	 0.002142	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1530	 1529	 0.002066	 0.003802	 0.000784	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1366	 1352	 0.002397	 0.007355	 0.000828	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1000	 1440	 0.002397	 0.007769	 0.000823	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1071	 1548	 0.003719	 0.009008	 0.001363	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1521	 1439	 0.006281	 0.020083	 0.002139	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1261	 1218	 8.3e-05	 0.000248	 2.2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1466	 1261	 0.007603	 0.019587	 0.002091	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1439	 1466	 0.003141	 0.00843	 0.000857	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1260	 1261	 0.004545	 0.008512	 0.000927	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1465	 1466	 0.000496	 0.001322	 0.000133	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1237	 1218	 0.002562	 0.006777	 0.000944	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1422	 1188	 0.001653	 0.004959	 0.00059	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1184	 1219	 0.003223	 0.009752	 0.001159	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	973	 1184	 0.003058	 0.009421	 0.001058	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1183	 1184	 0.0	 8.3e-05	 1.2e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1188	 1547	 0.001405	 0.004298	 0.000503	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1832	 1367	 0.010744	 0.032727	 0.003836	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1218	 1458	 0.008264	 0.026612	 0.002807	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1396	 1793	 0.014711	 0.031488	 0.005377	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1223	 1396	 0.009917	 0.019669	 0.003705	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1396	 1395	 0.002231	 0.006033	 0.000564	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	875	 1180	 0.006033	 0.020496	 0.002176	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	876	 954	 0.003058	 0.010661	 0.001171	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1176	 953	 0.006529	 0.020909	 0.002243	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1300	 1176	 0.002397	 0.007355	 0.000876	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1172	 1176	 0.008678	 0.02719	 0.00303	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1173	 1176	 0.008347	 0.026116	 0.002904	 140.0	 140.0	 140.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1193	 1485	 0.004711	 0.012149	 0.001696	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1854	 1193	 0.02405	 0.043223	 0.008981	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1192	 1193	 0.003471	 0.010826	 0.001195	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1486	 1660	 0.001488	 0.004463	 0.000513	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1485	 1284	 0.000909	 0.002975	 0.000329	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1504	 1485	 0.010331	 0.013223	 0.00241	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1486	 1257	 0.00843	 0.025785	 0.00304	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1728	 1522	 0.001488	 0.004628	 0.00053	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1495	 1439	 0.001983	 0.006116	 0.000726	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1723	 974	 0.00438	 0.014545	 0.00144	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1110	 1723	 0.000661	 0.001983	 0.000232	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 1723	 0.000165	 0.000413	 5.1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1315	 878	 0.004628	 0.014545	 0.001592	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1023	 878	 0.000826	 0.002727	 0.000257	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1398	 1023	 0.002562	 0.008595	 0.00082	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1022	 1023	 0.000992	 0.003058	 0.000358	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1804	 977	 0.005289	 0.016198	 0.001907	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	912	 945	 0.000826	 0.001405	 0.000152	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	913	 946	 0.000826	 0.001322	 0.000145	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	914	 946	 0.000826	 0.001322	 0.000145	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	915	 945	 0.000744	 0.001157	 0.000128	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 1772	 0.004959	 0.015289	 0.001769	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1219	 981	 0.00719	 0.017851	 0.002134	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1439	 1403	 0.008017	 0.027769	 0.002802	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1916	 919	 0.006033	 0.018347	 0.002176	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1420	 1353	 0.007686	 0.027273	 0.003178	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1696	 1178	 0.001405	 0.00438	 0.000506	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1423	 1236	 0.004876	 0.009256	 0.001801	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1842	 1793	 0.003719	 0.012645	 0.00121	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1803	 1036	 0.002727	 0.008347	 0.000956	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1853	 1769	 0.001157	 0.002893	 0.000436	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1389	 1792	 0.007686	 0.02405	 0.002703	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1833	 1792	 0.01124	 0.032562	 0.003272	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1442	 1846	 0.005868	 0.01595	 0.00174	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1804	 1442	 0.000165	 0.000331	 3.2e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1442	 1441	 0.001983	 0.005207	 0.000748	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1092	 1079	 0.063554	 0.129835	 0.012678	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1658	 1111	 0.030413	 0.056942	 0.00521	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1895	 1658	 0.099008	 0.200248	 0.017475	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1657	 1658	 0.001983	 0.003306	 0.000353	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1345	 1894	 0.016116	 0.028512	 0.002735	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1745	 899	 0.022893	 0.056694	 0.006297	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1735	 899	 0.024793	 0.061322	 0.006817	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1895	 1069	 0.022727	 0.072645	 0.007749	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1343	 899	 0.014711	 0.045207	 0.005198	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1091	 1148	 0.096446	 0.194711	 0.017877	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1346	 900	 0.015124	 0.040496	 0.004627	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	966	 1346	 0.037273	 0.075454	 0.006638	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1344	 1346	 0.000579	 0.000992	 8.9e-05	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	881	 1058	 0.018017	 0.054711	 0.006486	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1111	 881	 0.012397	 0.037603	 0.004441	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	881	 880	 0.016529	 0.027273	 0.002948	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1111	 1493	 0.014545	 0.025124	 0.003572	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1247	 900	 0.00719	 0.022149	 0.002522	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1246	 901	 0.00719	 0.022231	 0.002534	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1092	 1086	 0.006612	 0.021074	 0.002248	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1117	 1091	 0.016364	 0.052149	 0.005588	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1500	 1091	 0.019504	 0.035537	 0.009019	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1053	 1092	 0.001322	 0.002314	 0.000242	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1054	 1091	 0.001322	 0.002314	 0.000242	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1534	 1092	 0.02843	 0.074132	 0.006752	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 1534	 0.037769	 0.073802	 0.00657	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1534	 1532	 0.003306	 0.005455	 0.000581	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1895	 1297	 0.038182	 0.074876	 0.00666	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1533	 1091	 0.02843	 0.074132	 0.006752	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1298	 1533	 0.005207	 0.009835	 0.000956	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1533	 1531	 0.003306	 0.005455	 0.000581	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1292	 1267	 0.040496	 0.066694	 0.007214	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1888	 1302	 0.025785	 0.06843	 0.007802	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1889	 1500	 0.024463	 0.061322	 0.006793	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1889	 1501	 0.024463	 0.061322	 0.006793	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	927	 1334	 0.024793	 0.065454	 0.006614	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1888	 1692	 0.001653	 0.003471	 0.00038	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1889	 1693	 0.001074	 0.003471	 0.00037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1825	 1266	 0.030744	 0.050661	 0.005474	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1342	 1894	 0.002314	 0.007438	 0.000799	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1091	 1070	 0.01124	 0.036116	 0.003816	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1333	 1266	 0.007769	 0.021736	 0.002362	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1826	 1454	 0.05	 0.082397	 0.008901	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1501	 964	 0.026033	 0.065702	 0.007335	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1556	 1453	 0.042397	 0.069917	 0.00755	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	891	 1001	 0.00438	 0.014876	 0.001423	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 899	 0.032479	 0.102314	 0.011265	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1577	 1064	 0.050248	 0.08281	 0.008956	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1734	 1500	 0.025372	 0.062562	 0.006924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1807	 1080	 0.013306	 0.040413	 0.004804	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1001	 1092	 0.01	 0.068512	 0.007647	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1002	 1754	 0.005868	 0.040083	 0.004518	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1075	 1085	 0.006281	 0.019835	 0.00218	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1002	 1076	 0.009421	 0.041736	 0.004576	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	963	 1744	 0.005207	 0.014215	 0.001614	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1759	 1085	 0.002149	 0.007273	 0.000758	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1758	 1086	 0.002149	 0.00719	 0.000753	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1555	 890	 0.033058	 0.05686	 0.006142	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1578	 906	 0.017769	 0.058016	 0.005917	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1500	 926	 0.022479	 0.054545	 0.00621	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1057	 1079	 0.014545	 0.04405	 0.00522	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1520	 1111	 0.029917	 0.096116	 0.010188	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1092	 1789	 0.011157	 0.034545	 0.003903	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1518	 1678	 0.034628	 0.108843	 0.01203	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1616	 1001	 0.021074	 0.067686	 0.007149	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1149	 1616	 0.030413	 0.09438	 0.010721	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1615	 1616	 0.007603	 0.036364	 0.006795	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1677	 1002	 0.014711	 0.046529	 0.005092	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1517	 1148	 0.010248	 0.03124	 0.003698	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1755	 1091	 0.004628	 0.031736	 0.003586	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 1116	 0.003388	 0.010331	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1001	 1880	 0.003306	 0.022479	 0.002502	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1500	 1001	 0.03438	 0.110579	 0.011626	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1501	 1002	 0.03438	 0.110579	 0.011628	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1331	 1065	 0.053471	 0.074876	 0.006638	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	971	 901	 0.008678	 0.022066	 0.002524	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1788	 1107	 0.017025	 0.053058	 0.005936	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1112	 965	 0.082314	 0.150413	 0.014297	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1149	 1079	 0.04719	 0.089008	 0.008707	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	961	 972	 0.058099	 0.089008	 0.008833	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	906	 1112	 0.013636	 0.043967	 0.004617	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1399	 1500	 0.000826	 0.001653	 0.0	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1400	 1501	 0.000826	 0.001653	 0.0	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 1500	 0.001157	 0.002066	 0.0	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1685	 956	 0.023719	 0.058264	 0.006457	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1168	 1394	 0.004132	 0.010165	 0.001123	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1290	 1168	 0.03595	 0.089835	 0.009932	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1166	 1168	 0.000248	 0.000496	 0.000102	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1684	 916	 0.017851	 0.041984	 0.006072	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1684	 863	 0.018182	 0.06281	 0.0065	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1685	 1572	 0.025124	 0.089339	 0.008877	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1684	 1275	 0.01157	 0.025785	 0.003778	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1705	 1394	 0.02438	 0.043802	 0.009111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1169	 1394	 0.004132	 0.010165	 0.001123	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1817	 1169	 0.005702	 0.017438	 0.001672	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1169	 1167	 0.000331	 0.000579	 0.000121	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1614	 0.019174	 0.052562	 0.005515	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1817	 1162	 0.000826	 0.002397	 0.000315	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1163	 0.000909	 0.002645	 0.00037	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1157	 0.001818	 0.005537	 0.000653	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1817	 1158	 0.001901	 0.005702	 0.000673	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1824	 1572	 0.004628	 0.014876	 0.001563	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1376	 1571	 0.008264	 0.026612	 0.0028	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1155	 0.005372	 0.01281	 0.002529	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1152	 0.003471	 0.006529	 0.000605	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1153	 0.003636	 0.006446	 0.00059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1394	 1154	 0.003636	 0.006446	 0.00059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1394	 1159	 0.001074	 0.002231	 0.000414	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1160	 0.001157	 0.002066	 0.000426	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1165	 0.001818	 0.005124	 0.000716	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1156	 0.002479	 0.006364	 0.001108	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 870	 0.017934	 0.04438	 0.004813	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	994	 871	 0.006281	 0.019091	 0.001994	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1558	 1073	 0.013223	 0.036364	 0.003872	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1374	 0.003719	 0.012066	 0.001268	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1541	 1376	 0.002066	 0.006446	 0.000748	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	956	 1542	 0.011983	 0.034132	 0.003741	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1684	 1762	 0.012314	 0.037521	 0.004424	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 938	 0.003884	 0.009174	 0.001317	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 1684	 0.000661	 0.00438	 0.000586	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1690	 1685	 0.000909	 0.006281	 0.000755	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1228	 1774	 0.043223	 0.057851	 0.005162	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1686	 1228	 0.009256	 0.029752	 0.003134	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1226	 1228	 0.007686	 0.010165	 0.000908	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1229	 1775	 0.034793	 0.040248	 0.007214	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1687	 1229	 0.009091	 0.029174	 0.003078	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1227	 1229	 0.004132	 0.007438	 0.001149	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 1603	 0.087769	 0.169835	 0.016066	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1685	 1437	 0.02	 0.046694	 0.009535	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1438	 1391	 0.039339	 0.090413	 0.018963	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1182	 1214	 0.043223	 0.103058	 0.011205	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1774	 1354	 0.015703	 0.024793	 0.004015	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1644	 882	 0.036777	 0.09157	 0.00974	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1078	 1540	 0.009339	 0.017355	 0.001779	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1077	 1306	 0.032645	 0.099504	 0.011696	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1604	 1355	 0.026529	 0.034463	 0.006389	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1374	 993	 0.003884	 0.012479	 0.001309	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1096	 1739	 0.035785	 0.070331	 0.00718	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1738	 1063	 0.003967	 0.00719	 0.001026	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1738	 1860	 0.007107	 0.011818	 0.001256	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1739	 1861	 0.007025	 0.011653	 0.001244	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	893	 1461	 0.019091	 0.057934	 0.006878	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1775	 893	 0.006529	 0.019835	 0.002357	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	892	 893	 0.01	 0.030331	 0.003603	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1077	 1392	 0.038678	 0.119669	 0.013649	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1077	 905	 0.002645	 0.008182	 0.000961	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1843	 955	 0.01405	 0.026033	 0.003528	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1571	 864	 0.012727	 0.043388	 0.004581	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	997	 1374	 0.002149	 0.014711	 0.00167	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1289	 1684	 0.007686	 0.020496	 0.002246	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1817	 1375	 0.002645	 0.01876	 0.001951	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1376	 0.002645	 0.01876	 0.001951	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1893	 1572	 0.015124	 0.041157	 0.004104	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	917	 1535	 0.008926	 0.023719	 0.003146	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1078	 1095	 0.04124	 0.076446	 0.007979	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1164	 0.005207	 0.012231	 0.002452	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1074	 1571	 0.015207	 0.040083	 0.004366	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1613	 1374	 0.004711	 0.015289	 0.001605	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1455	 1077	 0.010909	 0.035289	 0.003691	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1527	 1456	 0.031901	 0.106364	 0.011251	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1330	 1376	 0.001653	 0.011157	 0.001239	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1448	 1305	 0.006529	 0.020909	 0.002214	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1528	 1306	 0.021984	 0.070744	 0.007439	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1775	 1690	 0.045124	 0.233802	 0.024389	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1775	 1684	 0.045703	 0.237025	 0.024841	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1394	 1161	 0.000826	 0.002645	 0.000312	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1635	 998	 0.004298	 0.00719	 0.01602	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1774	 1181	 0.058099	 0.13124	 0.012928	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1375	 1557	 0.003884	 0.012562	 0.001326	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1385	 1571	 0.001653	 0.005793	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 1572	 0.001653	 0.005793	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	883	 904	 0.003967	 0.012149	 0.001391	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1576	 1394	 0.018017	 0.054793	 0.006483	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1844	 1464	 0.017851	 0.03438	 0.004874	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1536	 955	 0.006777	 0.01595	 0.002253	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1303	 1462	 0.006612	 0.021074	 0.002294	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1852	 1892	 0.02	 0.056529	 0.005397	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	998	 1329	 0.000579	 0.003884	 0.000452	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1308	 1393	 0.043719	 0.115041	 0.011948	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1447	 1748	 0.032562	 0.104628	 0.011026	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1078	 1304	 0.049422	 0.164628	 0.016129	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1009	 1763	 0.011735	 0.03562	 0.004228	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1274	 1634	 0.002645	 0.008264	 0.0009	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1790	 1764	 0.010578	 0.029091	 0.003349	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1764	 862	 0.005207	 0.015785	 0.001868	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1765	 842	 0.00157	 0.001983	 0.00037	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1764	 843	 0.001488	 0.001818	 0.000353	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1765	 844	 0.000496	 0.000579	 0.000111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1765	 845	 0.001074	 0.001322	 0.000252	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1791	 1765	 0.009917	 0.030331	 0.003557	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	930	 1862	 0.023141	 0.028926	 0.005498	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1255	 1349	 0.022149	 0.04281	 0.008245	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	874	 931	 0.020827	 0.026446	 0.004884	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1011	 874	 0.018512	 0.058347	 0.006326	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	872	 874	 0.000496	 0.000826	 8.7e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1764	 1255	 0.006942	 0.019091	 0.001938	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1786	 1255	 0.00686	 0.010165	 0.001747	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1120	 1862	 0.000496	 0.00157	 0.000186	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1790	 1601	 0.005702	 0.018512	 0.001909	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1790	 873	 0.021322	 0.06843	 0.007265	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1742	 1360	 0.002562	 0.005868	 0.000794	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1743	 1361	 0.001983	 0.005041	 0.000649	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 1863	 0.000579	 0.001818	 0.00022	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 1338	 0.005124	 0.01562	 0.001849	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1474	 1561	 0.003636	 0.011074	 0.001314	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1791	 1562	 0.00595	 0.019917	 0.001953	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1245	 1360	 0.01	 0.016529	 0.001783	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1591	 1244	 0.023388	 0.032562	 0.005065	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1602	 1088	 0.006612	 0.021488	 0.002222	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1254	 1581	 0.003636	 0.011074	 0.001317	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1254	 1460	 0.008017	 0.024215	 0.00287	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1498	 1459	 0.012645	 0.037025	 0.003359	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1582	 1087	 0.005868	 0.017851	 0.00212	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1255	 1661	 0.027355	 0.092066	 0.008835	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1094	 1499	 0.001736	 0.005124	 0.000472	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1653	 1094	 0.02157	 0.061322	 0.005	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1094	 1093	 0.003141	 0.003884	 0.000745	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1806	 1790	 0.011901	 0.037686	 0.00409	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1765	 1254	 0.006777	 0.020579	 0.001953	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1350	 1360	 0.025289	 0.04719	 0.009431	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1787	 1473	 0.003141	 0.009504	 0.00113	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	959	 1791	 0.034298	 0.109421	 0.011715	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1791	 1012	 0.014545	 0.045785	 0.005055	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1790	 1488	 0.019587	 0.062975	 0.006621	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 1171	 0.003554	 0.011157	 0.001258	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1276	 1368	 0.001983	 0.006364	 0.000668	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1359	 1288	 0.000909	 0.006446	 0.000665	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1626	 1359	 0.004298	 0.030083	 0.003228	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1357	 1359	 0.003141	 0.005868	 0.000559	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1597	 1414	 0.009587	 0.02595	 0.002885	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	910	 884	 0.010413	 0.03157	 0.003734	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1627	 1801	 0.002645	 0.007934	 0.000941	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	911	 885	 0.010083	 0.030579	 0.00362	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 1872	 0.012314	 0.03157	 0.003463	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1566	 1452	 0.001901	 0.006033	 0.000632	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1737	 1566	 0.003554	 0.011488	 0.001205	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1566	 1564	 0.001322	 0.003223	 0.000322	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	928	 1045	 0.003471	 0.011074	 0.001159	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	929	 1046	 0.003388	 0.011074	 0.001154	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 1377	 0.009421	 0.029917	 0.003214	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1643	 1472	 0.007107	 0.022066	 0.002517	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1620	 1643	 0.000992	 0.003058	 0.000351	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1642	 1643	 0.00124	 0.003636	 0.000436	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1412	 988	 0.000826	 0.002479	 0.000295	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1066	 1068	 0.001818	 0.005455	 0.000651	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1552	 1207	 0.003223	 0.010413	 0.001079	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1617	 1552	 0.003719	 0.011735	 0.001309	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1550	 1552	 0.002397	 0.00719	 0.00075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1760	 987	 0.01281	 0.039008	 0.004576	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1922	 1287	 0.011983	 0.038595	 0.004056	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 1059	 0.004959	 0.016694	 0.001597	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 1060	 0.001074	 0.003397	 0.0	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1708	 1683	 0.003388	 0.011488	 0.001096	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1310	 1777	 0.000165	 0.000496	 6.1e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1415	 1310	 0.005289	 0.016198	 0.001854	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1309	 1310	 0.004215	 0.007603	 0.000673	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	867	 1543	 0.010992	 0.027851	 0.003979	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	867	 1757	 0.005785	 0.020496	 0.002033	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	866	 867	 0.000248	 0.000826	 9.7e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	925	 1114	 0.000413	 0.00124	 0.000133	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	937	 925	 0.002727	 0.007686	 0.000794	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1106	 937	 0.00438	 0.014132	 0.001486	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1270	 1106	 0.000331	 0.001074	 0.000123	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	923	 925	 0.00124	 0.003884	 0.000452	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	937	 936	 0.003388	 0.011405	 0.001089	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1104	 1106	 0.002231	 0.006942	 0.000784	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1425	 1835	 0.005289	 0.016116	 0.001871	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1872	 1425	 0.002397	 0.007273	 0.000835	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1425	 1424	 0.000992	 0.00124	 0.000242	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1043	 1258	 0.004959	 0.015124	 0.001793	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1717	 1580	 0.002314	 0.007355	 0.000784	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1199	 1641	 0.008182	 0.020331	 0.002188	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1849	 1199	 0.004711	 0.011735	 0.001341	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1197	 1199	 0.000909	 0.002066	 0.000237	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1633	 850	 0.006529	 0.020661	 0.002234	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1802	 1282	 0.012314	 0.041653	 0.003976	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	948	 1631	 0.025868	 0.067107	 0.007543	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1526	 976	 0.004959	 0.015124	 0.001769	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1546	 1907	 0.001405	 0.003471	 0.000506	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1847	 1231	 0.004132	 0.012975	 0.00144	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1836	 1671	 0.017603	 0.056281	 0.005973	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1589	 929	 0.006364	 0.020165	 0.002188	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	920	 1543	 0.008595	 0.027603	 0.002909	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1837	 1544	 0.026198	 0.08405	 0.008869	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1682	 979	 0.006364	 0.02124	 0.002072	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 1347	 0.019752	 0.052975	 0.005779	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1816	 1347	 0.001901	 0.005868	 0.00069	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1145	 1816	 0.002645	 0.008678	 0.000895	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1815	 1816	 8.3e-05	 0.000165	 1.7e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1259	 1838	 0.011735	 0.037107	 0.004029	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	895	 1018	 0.00562	 0.017355	 0.001943	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1877	 996	 0.001901	 0.006198	 0.000651	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1596	 1877	 0.003802	 0.011983	 0.001283	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	929	 1596	 0.002645	 0.008182	 0.000946	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1875	 1877	 8.3e-05	 0.000165	 1.7e-05	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1596	 1595	 0.00124	 0.003802	 0.000445	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1368	 1476	 0.002397	 0.007438	 0.000859	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1829	 941	 0.004132	 0.013306	 0.001411	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	975	 1829	 0.007107	 0.023058	 0.002403	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1828	 1829	 0.000744	 0.002397	 0.000264	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1857	 1008	 0.000909	 0.00281	 0.000319	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 1008	 0.003141	 0.013306	 0.001379	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	908	 1232	 0.000413	 0.00124	 0.000131	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	909	 1233	 0.000413	 0.001322	 0.000135	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1203	 1007	 0.000661	 0.002562	 0.0003	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 1890	 0.012893	 0.046446	 0.004487	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 1524	 0.019422	 0.062397	 0.006585	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1523	 1543	 0.020827	 0.067025	 0.007069	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1821	 1415	 0.001736	 0.004959	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1115	 968	 0.007603	 0.023141	 0.002713	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1647	 1287	 0.001736	 0.005372	 0.000634	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1044	 1911	 0.004132	 0.012645	 0.001498	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1324	 857	 0.012479	 0.039669	 0.004279	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1191	 1062	 0.003471	 0.010661	 0.001246	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1731	 1191	 0.003636	 0.013388	 0.001203	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1189	 1191	 0.0	 0.000826	 7e-06	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1512	 1921	 0.004711	 0.015289	 0.001605	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1780	 1233	 0.004463	 0.012893	 0.001735	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 1481	 0.027686	 0.071488	 0.007393	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	856	 1507	 0.000826	 0.002645	 0.000305	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	857	 1508	 0.000826	 0.002645	 0.00031	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1872	 1882	 0.005537	 0.016942	 0.00196	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1586	 1641	 0.006116	 0.016612	 0.001842	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1503	 1543	 0.003141	 0.009421	 0.001118	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	858	 1585	 0.000744	 0.002314	 0.000254	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	859	 1586	 0.000661	 0.002149	 0.000237	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1089	 1670	 0.000331	 0.000992	 0.000121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1090	 1671	 0.000331	 0.000992	 0.000119	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1280	 856	 0.000331	 0.000992	 0.000114	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1281	 857	 0.000413	 0.001322	 0.000157	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1733	 1760	 0.004298	 0.013306	 0.001496	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1037	 1043	 0.000165	 0.000579	 6.5e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1038	 1044	 0.000165	 0.000579	 6.8e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1030	 1007	 0.000661	 0.002149	 0.000215	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1031	 1008	 0.000661	 0.002066	 0.00021	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 996	 0.003554	 0.011405	 0.001183	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1797	 1795	 0.004132	 0.013306	 0.001396	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1339	 1839	 0.001488	 0.004959	 0.000469	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1925	 1382	 0.000744	 0.002479	 0.000286	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1230	 1925	 0.00438	 0.013554	 0.001541	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1923	 1925	 0.000331	 0.000909	 0.000109	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	928	 1380	 0.004876	 0.01719	 0.001917	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1991	 2103	 0.000636	 0.004826	 0.000469	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2307	 2167	 0.033471	 0.058934	 0.005779	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2434	 2167	 0.029587	 0.054711	 0.005031	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2434	 2168	 0.033058	 0.058603	 0.005571	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2272	 2180	 0.048016	 0.102636	 0.013441	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2180	 1943	 0.013802	 0.024207	 0.002299	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1995	 1988	 0.056364	 0.105207	 0.01021	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2380	 2038	 0.058934	 0.123967	 0.011969	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1990	 1979	 0.021744	 0.05	 0.005009	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2136	 1979	 0.034711	 0.067438	 0.006631	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1989	 1938	 0.019711	 0.06676	 0.006609	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2274	 2437	 0.03843	 0.06562	 0.006609	 78.0	 78.0	 78.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2316	 1945	 0.02486	 0.043479	 0.00415	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2395	 2316	 0.022628	 0.03957	 0.00378	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2282	 1981	 0.022281	 0.075446	 0.00747	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2317	 1986	 0.025207	 0.082636	 0.00847	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2310	 2346	 0.020661	 0.06686	 0.006921	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2126	 2174	 0.059669	 0.104554	 0.009951	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1961	 2445	 0.027107	 0.046124	 0.00445	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2302	 2445	 0.033661	 0.114017	 0.011289	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2425	 2193	 0.024132	 0.078512	 0.008199	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1995	 1993	 0.018347	 0.062562	 0.00605	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2123	 2223	 0.024967	 0.08457	 0.008371	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2381	 2305	 0.022355	 0.075727	 0.007497	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2396	 2215	 0.016537	 0.056008	 0.005539	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2362	 2396	 0.026793	 0.090719	 0.008981	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2362	 2010	 0.014446	 0.048942	 0.00484	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2068	 2396	 0.020421	 0.036157	 0.003451	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2327	 2204	 0.032041	 0.108521	 0.01074	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2329	 2243	 0.016124	 0.05281	 0.005411	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2046	 2286	 0.016603	 0.056231	 0.005571	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2217	 2131	 0.104132	 0.168512	 0.01897	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2216	 2394	 0.033058	 0.049587	 0.00605	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2394	 2077	 0.1	 0.165289	 0.01822	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2148	 2394	 0.015703	 0.046281	 0.005009	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2203	 1964	 0.033802	 0.055372	 0.005951	 67.0	 67.0	 67.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2203	 2050	 0.015703	 0.046281	 0.005009	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2132	 2076	 0.028934	 0.047107	 0.0053	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2391	 2386	 0.000554	 0.001818	 0.026831	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2323	 1965	 0.011983	 0.040562	 0.00401	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2269	 2378	 0.002661	 0.009017	 0.000891	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2270	 2379	 0.002661	 0.009017	 0.000891	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2376	 2077	 0.003314	 0.005793	 0.00061	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2387	 2376	 0.009917	 0.022314	 0.00242	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2378	 2076	 0.02562	 0.043802	 0.00455	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2378	 1965	 0.004132	 0.006612	 0.000731	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2386	 2379	 0.018182	 0.035537	 0.003901	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2379	 1964	 0.004132	 0.006612	 0.000731	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2414	 2213	 0.008769	 0.029686	 0.00294	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2323	 2414	 0.004446	 0.01505	 0.001491	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2385	 2414	 0.004967	 0.016827	 0.00167	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2265	 1964	 0.015703	 0.047934	 0.00515	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2265	 2212	 0.007438	 0.023967	 0.00257	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2392	 2354	 0.015703	 0.027273	 0.00264	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2384	 2212	 0.007438	 0.02562	 0.002781	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2384	 2368	 0.001653	 0.004132	 0.000409	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2392	 2368	 0.009091	 0.028099	 0.003071	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2369	 2213	 0.009091	 0.029752	 0.00319	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2369	 2355	 0.009091	 0.028099	 0.003071	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2212	 2200	 0.023141	 0.058678	 0.00574	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2333	 2213	 0.013719	 0.044463	 0.00439	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2213	 2204	 0.022314	 0.071818	 0.00702	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2415	 2213	 0.024893	 0.084322	 0.008349	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2366	 2415	 0.01362	 0.046124	 0.004569	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2280	 2212	 0.029496	 0.099901	 0.009891	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2050	 2176	 0.007521	 0.012562	 0.0013	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2333	 2174	 0.062149	 0.105041	 0.01058	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2437	 2200	 0.039669	 0.069421	 0.00666	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2390	 2354	 0.004959	 0.015703	 0.000801	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2405	 1965	 0.01438	 0.02405	 0.00249	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2204	 2405	 0.03876	 0.064628	 0.006679	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2405	 2175	 0.011653	 0.02124	 0.00221	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2077	 2044	 0.01157	 0.019826	 0.001941	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2044	 2355	 0.007942	 0.015909	 0.001529	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2375	 2076	 0.003314	 0.005793	 0.000549	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2375	 2225	 0.009091	 0.017364	 0.00165	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2389	 2077	 0.01157	 0.018934	 0.002011	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2390	 2076	 0.01157	 0.018934	 0.001909	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2390	 2043	 0.000826	 0.002479	 0.000271	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2374	 2354	 0.015231	 0.048397	 0.00476	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2371	 2355	 0.01157	 0.036364	 0.003991	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2370	 2373	 0.007066	 0.02395	 0.002369	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2371	 2309	 0.02562	 0.082636	 0.00854	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2309	 2264	 0.021488	 0.069421	 0.00711	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2354	 2224	 0.009917	 0.017364	 0.001721	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2389	 2370	 0.019826	 0.033802	 0.003291	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2077	 1964	 0.025612	 0.044149	 0.004293	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1939	 2077	 0.005	 0.008793	 0.00084	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2446	 2300	 0.028099	 0.04876	 0.00477	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1939	 2446	 0.023	 0.040273	 0.003841	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2346	 2204	 0.025463	 0.084959	 0.00635	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2027	 2145	 0.037711	 0.127744	 0.012649	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2223	 2027	 0.028959	 0.100876	 0.00999	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2246	 2238	 0.080661	 0.142066	 0.013479	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2372	 1995	 0.041157	 0.104463	 0.01043	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2438	 2372	 0.058083	 0.103752	 0.00991	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2381	 2188	 0.025041	 0.042893	 0.004281	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2332	 2304	 0.016612	 0.053802	 0.005571	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1984	 2335	 0.015703	 0.05157	 0.00528	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2233	 2335	 0.024793	 0.081322	 0.008339	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2404	 2145	 0.038909	 0.068058	 0.006493	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2404	 2380	 0.001025	 0.003471	 0.000344	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2404	 2013	 0.032372	 0.058876	 0.005827	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2183	 2002	 0.002917	 0.009876	 0.00098	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2001	 1983	 0.006033	 0.017851	 0.00183	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2349	 2012	 0.042066	 0.141322	 0.013939	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2349	 1967	 0.029917	 0.101364	 0.010031	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2234	 1967	 0.011653	 0.03957	 0.00392	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1949	 2227	 0.003719	 0.012479	 0.001159	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1982	 1973	 0.005372	 0.015124	 0.001529	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2352	 2261	 0.004132	 0.01405	 0.001379	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2002	 1973	 0.000744	 0.002314	 0.00024	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2427	 2266	 0.007107	 0.019422	 0.002011	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1932	 2001	 0.004992	 0.016909	 0.001469	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2408	 2233	 0.019174	 0.063876	 0.00598	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2408	 2259	 0.003802	 0.012636	 0.001191	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2408	 2231	 0.001157	 0.003802	 0.00038	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2436	 2056	 0.014554	 0.053141	 0.00523	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2173	 2388	 0.020083	 0.068182	 0.00674	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 2056	 0.017107	 0.057686	 0.00567	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2303	 2145	 0.031959	 0.055893	 0.005329	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2303	 2067	 0.018479	 0.032322	 0.003081	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2067	 2045	 0.029008	 0.051653	 0.004891	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2179	 2045	 0.016612	 0.029496	 0.00288	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2259	 2228	 0.007934	 0.026777	 0.00264	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2231	 2228	 0.008636	 0.017298	 0.00166	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2199	 1942	 0.037603	 0.067603	 0.00651	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2232	 2072	 0.014132	 0.046281	 0.004751	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2205	 2020	 0.01	 0.034793	 0.00317	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2427	 1932	 0.006099	 0.020653	 0.00204	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2151	 1952	 0.022132	 0.07514	 0.00742	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2273	 1952	 0.046777	 0.057934	 0.00462	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2308	 2306	 0.053876	 0.094298	 0.008981	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2193	 2020	 0.041397	 0.083554	 0.00786	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2255	 2226	 0.009678	 0.032793	 0.00325	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1983	 1941	 0.011653	 0.034628	 0.00356	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2249	 1983	 0.022041	 0.074669	 0.007391	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2003	 2249	 0.012141	 0.041124	 0.00407	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2318	 2188	 0.040331	 0.068934	 0.006921	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2372	 2246	 0.033636	 0.085446	 0.008741	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2410	 2233	 0.016686	 0.035289	 0.00341	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2410	 2365	 0.057603	 0.122149	 0.01179	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2410	 2231	 8e-06	 8.3e-05	 0.0	 78.0	 78.0	 78.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2372	 2304	 0.035289	 0.060331	 0.00605	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2034	 2145	 0.068083	 0.124397	 0.01294	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2306	 2034	 0.004298	 0.010281	 0.00143	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2237	 2072	 0.016124	 0.05405	 0.005319	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2381	 2164	 0.039669	 0.069339	 0.006631	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2292	 2237	 0.023967	 0.042231	 0.004141	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2292	 2067	 0.046446	 0.081744	 0.00801	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1960	 2238	 0.02276	 0.077099	 0.00763	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2318	 2185	 0.01124	 0.038182	 0.00378	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2307	 2246	 0.023471	 0.057851	 0.005929	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2234	 2231	 0.009826	 0.033223	 0.003279	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2012	 2003	 0.013934	 0.047207	 0.004671	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2011	 2010	 0.006876	 0.023281	 0.002299	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2308	 2164	 0.034298	 0.06	 0.00574	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2151	 2145	 0.003893	 0.013223	 0.0013	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2436	 2234	 0.060496	 0.118182	 0.011589	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2291	 2072	 0.006149	 0.020827	 0.002062	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2332	 2291	 0.007587	 0.025686	 0.002543	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2250	 2001	 0.00519	 0.014132	 0.00143	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2365	 2172	 0.067438	 0.118017	 0.01126	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1960	 2205	 0.014521	 0.049174	 0.004869	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2250	 2184	 0.001818	 0.004554	 0.00046	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2226	 2002	 0.002587	 0.00876	 0.000871	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2232	 2256	 0.001901	 0.006033	 0.00061	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2227	 2125	 0.001744	 0.004793	 0.000479	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2232	 1982	 0.00686	 0.021984	 0.00228	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2279	 2199	 0.017017	 0.055124	 0.005711	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2266	 2257	 0.010281	 0.021636	 0.002101	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2318	 2001	 0.011256	 0.038141	 0.00378	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2411	 2255	 0.003033	 0.010289	 0.001019	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1949	 2411	 0.006174	 0.017364	 0.00174	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2427	 2411	 4.1e-05	 0.000141	 1e-05	 102.0	 102.0	 102.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2238	 2005	 0.007314	 0.012793	 0.00122	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2237	 2260	 0.009587	 0.024744	 0.00251	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2238	 2261	 0.009587	 0.024744	 0.00251	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2155	 2237	 0.013438	 0.023826	 0.00227	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2258	 2155	 0.006983	 0.012793	 0.00098	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2238	 2052	 0.005744	 0.019438	 0.001919	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2256	 2186	 0.003388	 0.010992	 0.00114	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2186	 2002	 0.00281	 0.009091	 0.000939	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2258	 2185	 0.014752	 0.049984	 0.004949	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2352	 2256	 0.00405	 0.013388	 0.001379	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2438	 1984	 0.010314	 0.017967	 0.001711	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2349	 2279	 0.039504	 0.072314	 0.007279	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2250	 1980	 0.001653	 0.005372	 0.000549	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2352	 1980	 0.001818	 0.00595	 0.000629	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2125	 2052	 0.00405	 0.013314	 0.001379	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2258	 2006	 0.020347	 0.035578	 0.0034	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2257	 2179	 0.022719	 0.039727	 0.00379	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2435	 1929	 0.001289	 0.003744	 0.00038	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1966	 2435	 0.028331	 0.073488	 0.007451	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2063	 1966	 0.029669	 0.076612	 0.007771	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2327	 2073	 0.028256	 0.095702	 0.00947	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2211	 2019	 0.017289	 0.058554	 0.005801	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2398	 2064	 0.007017	 0.017521	 0.000779	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2398	 2209	 0.023876	 0.067107	 0.00621	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2398	 2138	 0.003554	 0.009587	 0.000801	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2019	 2210	 0.027372	 0.092132	 0.009121	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2211	 2073	 0.017917	 0.061438	 0.006009	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2210	 2126	 0.037934	 0.097521	 0.00999	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2195	 2090	 0.013223	 0.032893	 0.00347	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2334	 1928	 0.005041	 0.014132	 0.00145	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2156	 2433	 0.037438	 0.096529	 0.009891	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2156	 2055	 0.020174	 0.049587	 0.00508	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2085	 2054	 0.015289	 0.049669	 0.005179	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2091	 1971	 0.033314	 0.079818	 0.007831	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2397	 2214	 0.038141	 0.066711	 0.00636	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2069	 2397	 0.000686	 0.002347	 0.00023	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2088	 2397	 8.3e-05	 0.000141	 1e-05	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2053	 2215	 0.013636	 0.023802	 0.00227	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2066	 2215	 0.008678	 0.015124	 0.00145	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2215	 2091	 0.005372	 0.015446	 0.00181	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2094	 2054	 0.02843	 0.052066	 0.00498	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2268	 2094	 0.02843	 0.052066	 0.00498	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2210	 2206	 0.003876	 0.006686	 0.000629	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2209	 2208	 0.007603	 0.018017	 0.001791	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2305	 1971	 0.011686	 0.03957	 0.003918	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2351	 2214	 0.003967	 0.029174	 0.002829	 196.0	 196.0	 196.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2350	 2041	 0.000992	 0.007934	 0.00077	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2142	 1933	 0.02676	 0.076893	 0.00772	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2090	 2041	 0.000504	 0.003967	 0.000559	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2092	 2041	 0.000504	 0.003967	 0.000559	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1930	 1931	 0.00276	 0.004826	 0.00046	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1931	 1929	 0.013512	 0.023488	 0.002241	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2100	 2082	 0.009091	 0.026446	 0.002691	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2089	 1929	 0.031983	 0.081066	 0.008279	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2133	 2089	 0.006917	 0.019223	 0.001941	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2063	 2061	 0.005041	 0.014207	 0.0015	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1935	 2133	 0.01395	 0.039983	 0.00401	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2100	 1935	 0.01657	 0.048901	 0.004901	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2055	 2054	 0.003802	 0.012149	 0.001229	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1930	 1928	 0.00157	 0.002727	 0.000259	 39.0	 39.0	 39.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2210	 2201	 0.017934	 0.058182	 0.006031	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2268	 2209	 0.06438	 0.113802	 0.01096	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2126	 2124	 0.002397	 0.004132	 0.00039	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2057	 1928	 0.014711	 0.037364	 0.003821	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2117	 2057	 0.025041	 0.063636	 0.007241	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2208	 2207	 0.016612	 0.029174	 0.002781	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2310	 2201	 0.01438	 0.046529	 0.004811	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2356	 2195	 0.036686	 0.094298	 0.009849	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2377	 2074	 0.029826	 0.054628	 0.00552	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2137	 1987	 0.003017	 0.01	 0.001019	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2065	 1987	 0.001612	 0.005289	 0.00054	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2065	 2061	 0.016446	 0.042984	 0.004431	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2220	 2090	 0.010331	 0.03405	 0.00348	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2356	 2334	 0.022893	 0.062149	 0.00636	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2124	 2085	 0.017521	 0.05438	 0.005641	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2276	 2220	 0.014628	 0.047934	 0.00491	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2326	 2276	 0.022066	 0.071488	 0.00747	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2326	 2065	 0.017603	 0.056942	 0.00575	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2298	 2090	 0.016223	 0.041793	 0.00424	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2187	 2091	 0.009752	 0.032066	 0.003291	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2433	 2187	 0.034876	 0.094876	 0.009721	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2126	 2123	 0.006529	 0.022066	 0.002161	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2298	 2142	 0.013479	 0.039289	 0.00394	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2298	 2089	 0.026198	 0.08595	 0.008809	 82.0	 82.0	 82.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2136	 1988	 0.046686	 0.095446	 0.00939	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2118	 1989	 0.033967	 0.059422	 0.00567	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2296	 2014	 0.027364	 0.091818	 0.00907	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2315	 2015	 0.02719	 0.087934	 0.009099	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2118	 2031	 0.029669	 0.049256	 0.004859	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2315	 1993	 0.025207	 0.081818	 0.009169	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2406	 2049	 0.059446	 0.103983	 0.00992	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1943	 2406	 0.018769	 0.032818	 0.003129	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 2406	 0.021107	 0.071504	 0.007081	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2403	 2014	 0.024727	 0.054	 0.00523	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2317	 2403	 0.053826	 0.110008	 0.010609	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2158	 2403	 0.00257	 0.004488	 0.000431	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2049	 2014	 0.001397	 0.004628	 0.00046	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2283	 2282	 0.026612	 0.086612	 0.00899	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2296	 2168	 0.021984	 0.073802	 0.007359	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2402	 2015	 0.03224	 0.069984	 0.006778	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2157	 2402	 0.001975	 0.003455	 0.000329	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1989	 2402	 0.069529	 0.121603	 0.011602	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2283	 2031	 0.031488	 0.052149	 0.00515	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2026	 2014	 0.010397	 0.037041	 0.002819	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2025	 2026	 0.003752	 0.006562	 0.000629	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2018	 2025	 0.007107	 0.012438	 0.001191	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2030	 2015	 0.004149	 0.007256	 0.00069	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2017	 2030	 0.006521	 0.011397	 0.001089	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2177	 1985	 0.019826	 0.055041	 0.005951	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2413	 2328	 0.010934	 0.030479	 0.003071	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1985	 2413	 0.003752	 0.010248	 0.001031	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2426	 2413	 0.003826	 0.006686	 0.000639	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2447	 2254	 0.011727	 0.030521	 0.00303	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2447	 2178	 0.040231	 0.102769	 0.01021	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2325	 2178	 0.028603	 0.053223	 0.00515	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1959	 1991	 9.1e-05	 0.000686	 7e-05	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2022	 1959	 0.005554	 0.018182	 0.001861	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2253	 2008	 0.025603	 0.078397	 0.008061	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2254	 2029	 0.006612	 0.018256	 0.001941	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2330	 2008	 0.009603	 0.024744	 0.00251	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2236	 2330	 0.001711	 0.005157	 0.00052	 69.0	 69.0	 69.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2294	 2008	 0.006281	 0.010578	 0.001079	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2428	 2009	 0.017769	 0.03157	 0.003011	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2178	 2162	 0.027058	 0.091636	 0.00907	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2196	 2162	 0.020777	 0.038017	 0.00364	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2196	 2004	 0.041521	 0.074289	 0.0071	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2278	 2004	 0.050174	 0.087744	 0.008371	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2325	 1990	 0.044628	 0.094207	 0.009629	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2383	 2277	 0.024793	 0.080413	 0.00832	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2277	 2166	 0.037686	 0.065537	 0.006241	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2166	 2016	 0.065372	 0.114876	 0.01096	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2235	 2009	 0.011438	 0.030231	 0.003059	 69.0	 69.0	 69.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2022	 1985	 0.020579	 0.067603	 0.005689	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2419	 2245	 0.01314	 0.025537	 0.002461	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2190	 2331	 0.019471	 0.06595	 0.006529	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2353	 1968	 0.021818	 0.071066	 0.007369	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2345	 2254	 0.00486	 0.016446	 0.001631	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1940	 2253	 0.002281	 0.007719	 0.00076	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2278	 2182	 0.023058	 0.057364	 0.005871	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2139	 2009	 0.003893	 0.01319	 0.001307	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1940	 2139	 0.010107	 0.034248	 0.00339	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2191	 2008	 0.007802	 0.026413	 0.002621	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2345	 2191	 0.003174	 0.010727	 0.00106	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2328	 2253	 0.00595	 0.020157	 0.001999	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2244	 2029	 0.012893	 0.033719	 0.00333	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2278	 2086	 0.033967	 0.058099	 0.00559	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2086	 2007	 0.069256	 0.12157	 0.011739	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2419	 2016	 0.039826	 0.069669	 0.00666	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2383	 2321	 0.007521	 0.018347	 0.00196	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2324	 2322	 0.007521	 0.018347	 0.00196	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2331	 2007	 0.018182	 0.058843	 0.00612	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2245	 1985	 0.009256	 0.018603	 0.00181	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2272	 2177	 0.069421	 0.140496	 0.01368	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2324	 2182	 0.011066	 0.027438	 0.00281	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2353	 1991	 0.012893	 0.041984	 0.004361	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2293	 2165	 0.008017	 0.021744	 0.0022	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2165	 2009	 0.00843	 0.022984	 0.002321	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2177	 2152	 0.022636	 0.073554	 0.007621	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1968	 1938	 0.031802	 0.079793	 0.00779	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2178	 1970	 0.050331	 0.133876	 0.01203	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2357	 1970	 0.028512	 0.09843	 0.008959	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2278	 2177	 0.034298	 0.245446	 0.024079	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2428	 2244	 0.008182	 0.021488	 0.00212	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2423	 2143	 0.04876	 0.069421	 0.01254	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2271	 2424	 0.019793	 0.036289	 0.00348	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2393	 2424	 0.023636	 0.059917	 0.006181	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2393	 2000	 0.001818	 0.004628	 0.000469	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1947	 2393	 0.00405	 0.013058	 0.00136	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2424	 2421	 0.022314	 0.07557	 0.00748	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2300	 2423	 0.028347	 0.095041	 0.00937	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2423	 2197	 0.030248	 0.101653	 0.010019	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2320	 2440	 0.015703	 0.027273	 0.00286	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2347	 2229	 0.012008	 0.026711	 0.002589	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2319	 2347	 0.011273	 0.025479	 0.002471	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2319	 2301	 0.008099	 0.027422	 0.00272	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2319	 2313	 0.029752	 0.042066	 0.004039	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2320	 2267	 0.049587	 0.086777	 0.009	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2267	 2217	 0.042066	 0.070248	 0.00733	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1947	 2320	 0.038983	 0.103132	 0.01043	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2289	 2319	 0.014669	 0.040397	 0.00628	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2313	 2058	 0.05124	 0.081818	 0.009489	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1950	 1936	 0.006612	 0.019826	 0.002299	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2319	 2221	 0.01405	 0.027273	 0.002781	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 1951	 0.024793	 0.042984	 0.00423	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2161	 1950	 0.032231	 0.055372	 0.003071	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2320	 1936	 0.01762	 0.041347	 0.00402	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1951	 2229	 0.011347	 0.035091	 0.003461	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2358	 1951	 0.009917	 0.020661	 0.00218	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2062	 1951	 0.017529	 0.059364	 0.005881	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2358	 2281	 0.009917	 0.023141	 0.002611	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2281	 2197	 0.033802	 0.080992	 0.009271	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2297	 2023	 0.028099	 0.089256	 0.00924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2163	 2023	 0.01405	 0.044628	 0.0046	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2297	 2197	 0.018182	 0.041322	 0.004649	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2163	 1950	 0.01157	 0.028099	 0.00286	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2297	 2070	 0.024793	 0.034711	 0.004189	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2071	 1962	 0.037934	 0.066124	 0.006411	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1996	 2071	 0.038529	 0.068058	 0.0065	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2127	 1996	 0.025149	 0.045496	 0.004371	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2143	 1962	 0.01405	 0.044628	 0.00484	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2046	 2301	 0.008256	 0.016529	 0.001941	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1999	 2289	 0.037636	 0.097041	 0.00984	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2046	 2440	 0.01676	 0.056777	 0.005619	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2134	 2424	 0.013347	 0.045198	 0.00447	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2432	 2170	 0.013173	 0.044603	 0.004419	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1978	 1945	 0.042827	 0.097868	 0.00953	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2170	 1946	 0.054893	 0.14743	 0.01489	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2171	 1944	 0.049016	 0.127529	 0.01292	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2343	 2170	 0.005141	 0.035124	 0.007899	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2343	 2171	 0.005141	 0.035124	 0.007899	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2170	 2140	 0.032231	 0.077686	 0.0044	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2171	 1957	 0.027273	 0.068603	 0.00666	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2339	 2337	 0.003314	 0.009917	 0.00099	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2344	 2336	 0.004132	 0.009091	 0.000939	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2343	 2339	 0.004132	 0.009917	 0.00099	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2343	 2340	 0.004132	 0.010744	 0.00099	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2340	 2338	 0.004132	 0.01157	 0.001041	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2106	 1946	 0.010744	 0.034711	 0.00356	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2364	 1944	 0.009446	 0.028463	 0.0028	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2363	 1946	 0.004512	 0.015289	 0.00151	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1946	 1945	 0.006504	 0.022017	 0.00218	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2248	 1978	 0.01319	 0.044669	 0.004419	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2432	 2248	 0.012603	 0.042653	 0.004221	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2160	 2140	 0.02562	 0.078512	 0.008419	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2275	 2160	 0.012397	 0.041322	 0.004189	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1958	 1974	 0.036686	 0.091653	 0.009399	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2360	 2060	 0.006612	 0.015703	 0.00165	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2059	 1974	 0.005917	 0.01857	 0.001989	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2360	 1974	 0.00157	 0.005124	 0.00053	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2361	 1974	 0.001529	 0.004934	 0.000501	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2059	 2051	 0.005793	 0.013223	 0.001379	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2095	 1974	 0.02719	 0.049174	 0.004779	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2218	 1974	 0.012901	 0.022744	 0.0022	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2219	 1974	 0.012041	 0.024719	 0.002439	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2169	 2051	 0.028934	 0.05124	 0.00469	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2169	 2161	 0.015703	 0.027273	 0.002519	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2095	 2062	 0.018934	 0.059504	 0.006561	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2161	 2062	 0.01405	 0.023141	 0.002321	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2141	 2062	 0.009	 0.030479	 0.00302	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2341	 2339	 0.009091	 0.031397	 0.003269	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2342	 2340	 0.012397	 0.040496	 0.00416	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2295	 2218	 0.006364	 0.021554	 0.00213	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2083	 2252	 0.010281	 0.01795	 0.001711	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2079	 2251	 0.013339	 0.033901	 0.003429	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2407	 2252	 0.012488	 0.03219	 0.00326	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2080	 2407	 0.000603	 0.001033	 9.9e-05	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2400	 2407	 0.004347	 0.007603	 0.000731	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2130	 2400	 0.000397	 0.000686	 7e-05	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2409	 2400	 0.002207	 0.007463	 0.00074	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2311	 2409	 0.008504	 0.014851	 0.001421	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2263	 2409	 0.008198	 0.027769	 0.002749	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2096	 2251	 0.00257	 0.004488	 0.000431	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2078	 2084	 0.004554	 0.012628	 0.00127	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2097	 2251	 0.00257	 0.004488	 0.000431	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2109	 2114	 0.01176	 0.021074	 0.002016	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2098	 2252	 0.00257	 0.004488	 0.000431	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2439	 2113	 0.018033	 0.061091	 0.006048	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2242	 2251	 0.001537	 0.005207	 0.00052	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2252	 2108	 0.002479	 0.006612	 0.00068	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2251	 2107	 0.002479	 0.006612	 0.00068	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2242	 2119	 0.006967	 0.023603	 0.00234	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2252	 2115	 0.002769	 0.009372	 0.000929	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2114	 2251	 0.002769	 0.009372	 0.000929	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2239	 2252	 0.000124	 0.000397	 4.1e-05	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2240	 2251	 9.9e-05	 0.000314	 2.9e-05	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2252	 2110	 0.005793	 0.018182	 0.001861	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2401	 1977	 0.020702	 0.070124	 0.006941	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2149	 2401	 0.003488	 0.011802	 0.001169	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2147	 2401	 0.006149	 0.020827	 0.002059	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2366	 2287	 0.024793	 0.076859	 0.008349	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2288	 2032	 0.028934	 0.08843	 0.009731	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2104	 2081	 0.00676	 0.022909	 0.00227	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2112	 2104	 0.003686	 0.012496	 0.001237	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2112	 2107	 0.005223	 0.017702	 0.001752	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2399	 2252	 0.000612	 0.002083	 0.00021	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2099	 2399	 0.001017	 0.003471	 0.000339	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2102	 2399	 0.004314	 0.013876	 0.001159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2122	 2251	 0.009421	 0.031934	 0.003161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2121	 2101	 0.006446	 0.021868	 0.002161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2105	 1972	 0.024388	 0.063587	 0.01204	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2443	 2217	 0.019016	 0.041529	 0.008639	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2275	 2105	 0.005793	 0.018934	 0.001909	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2217	 2150	 0.015703	 0.02562	 0.00227	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2150	 2149	 0.008256	 0.012397	 0.00128	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2442	 2216	 0.022091	 0.057744	 0.005651	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2039	 2216	 0.004347	 0.007603	 0.000721	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2040	 2217	 0.004347	 0.007603	 0.000721	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2216	 2058	 0.046281	 0.076859	 0.00755	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2036	 2445	 0.002446	 0.008331	 0.00083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2035	 2444	 0.002446	 0.008331	 0.00083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2444	 1955	 0.006612	 0.009091	 0.001159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2439	 1955	 0.007438	 0.023967	 0.002439	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2444	 2038	 0.004959	 0.014876	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2445	 2037	 0.004959	 0.014876	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2445	 2120	 0.013223	 0.042066	 0.0046	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2445	 2116	 0.009091	 0.027273	 0.002899	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2121	 2116	 0.009917	 0.030579	 0.003291	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2444	 2243	 0.024793	 0.080083	 0.008301	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1953	 2445	 0.014992	 0.031537	 0.0031	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2444	 2033	 0.042984	 0.102479	 0.0105	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2109	 2113	 0.002868	 0.009719	 0.000963	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2216	 1976	 0.03719	 0.119008	 0.012199	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1972	 1977	 0.064628	 0.109917	 0.01059	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1976	 1969	 0.033223	 0.056612	 0.00545	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1977	 2129	 0.017826	 0.060207	 0.00596	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2262	 1977	 0.007587	 0.025686	 0.002541	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2412	 2111	 0.012091	 0.040959	 0.004061	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1977	 2412	 0.006868	 0.023256	 0.002299	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2312	 2412	 0.005529	 0.009669	 0.00092	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2081	 1976	 0.015703	 0.049587	 0.005111	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2288	 1976	 0.004132	 0.031397	 0.003001	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2280	 1976	 0.065826	 0.222983	 0.02208	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2264	 1977	 0.020661	 0.066124	 0.006781	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2084	 2102	 0.016421	 0.055628	 0.00551	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2021	 1969	 0.012141	 0.041124	 0.00407	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2075	 2418	 0.03124	 0.102314	 0.010481	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1997	 1981	 0.044207	 0.113669	 0.01112	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2087	 1997	 0.010331	 0.018017	 0.001721	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2430	 2159	 0.012562	 0.021901	 0.00212	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2431	 2429	 0.010083	 0.017364	 0.001721	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2241	 2154	 0.02	 0.037438	 0.003649	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2429	 2241	 0.007934	 0.015372	 0.0015	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2431	 2430	 0.010826	 0.018934	 0.00181	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2159	 2153	 0.028182	 0.058182	 0.0059	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2028	 1997	 0.057016	 0.113314	 0.010909	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2284	 2153	 0.039339	 0.129174	 0.013201	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2285	 2284	 0.00595	 0.019174	 0.00198	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2153	 2087	 0.036198	 0.063388	 0.00612	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2285	 2425	 0.02743	 0.088851	 0.00915	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2382	 2299	 0.040331	 0.136612	 0.01353	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2420	 2048	 0.01157	 0.039421	 0.003901	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2028	 1934	 0.035066	 0.118777	 0.011761	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2154	 1934	 0.041066	 0.139091	 0.01377	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2192	 1961	 0.029496	 0.050174	 0.00484	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2418	 2048	 0.011322	 0.037438	 0.0037	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2417	 2154	 0.014207	 0.046612	 0.00477	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2417	 2299	 0.017769	 0.058182	 0.005951	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2194	 2075	 0.022686	 0.062207	 0.00629	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2154	 1956	 0.020992	 0.069339	 0.006989	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1986	 1956	 0.017107	 0.05562	 0.004799	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2418	 2329	 0.024959	 0.084463	 0.00847	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2382	 2302	 0.031744	 0.107504	 0.010641	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2189	 2153	 0.02595	 0.085124	 0.008741	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2194	 2192	 0.00943	 0.018893	 0.001849	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2420	 1934	 0.017686	 0.057438	 0.00596	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1954	 2420	 0.052339	 0.091554	 0.008729	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2664	 2719	 0.03562	 0.109421	 0.011461	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2570	 2699	 0.036777	 0.093967	 0.009511	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2675	 2629	 0.002066	 0.007273	 0.000699	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2629	 2475	 0.018512	 0.059504	 0.00627	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2563	 2457	 0.021	 0.067901	 0.00696	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2654	 2658	 0.033471	 0.065289	 0.005929	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2453	 2720	 0.066446	 0.17719	 0.01791	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2649	 2720	 0.039835	 0.129091	 0.013145	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2473	 2509	 0.033802	 0.107438	 0.011541	 69.0	 69.0	 69.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2576	 2615	 0.020496	 0.06876	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2554	 2519	 0.04	 0.129587	 0.013291	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2524	 2611	 0.009917	 0.033223	 0.004189	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2554	 2520	 0.040248	 0.130248	 0.013361	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2613	 2548	 0.035446	 0.087364	 0.008821	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2722	 2721	 0.012636	 0.038017	 0.00273	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2523	 2722	 0.033058	 0.082636	 0.00968	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2585	 2524	 0.046686	 0.081818	 0.007739	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2478	 2469	 0.034132	 0.059917	 0.00566	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2491	 2586	 0.035868	 0.058678	 0.006459	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2491	 2498	 0.1	 0.159496	 0.01597	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2695	 2599	 0.039504	 0.128099	 0.013141	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2586	 2468	 0.03124	 0.056033	 0.005629	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2706	 2488	 0.021397	 0.068868	 0.007081	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2690	 2706	 0.016859	 0.054273	 0.005581	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2612	 2706	 0.000256	 0.000661	 7e-05	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2477	 2476	 0.012231	 0.038603	 0.004201	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2602	 2484	 0.028827	 0.093223	 0.009564	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2649	 2481	 0.01824	 0.058992	 0.00605	 123.0	 123.0	 123.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2524	 2674	 0.024554	 0.079917	 0.00823	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2469	 2688	 0.06843	 0.09157	 0.0084	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2688	 2719	 0.086529	 0.11405	 0.010191	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 2550	 0.007851	 0.019826	 0.00203	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2609	 2631	 0.010331	 0.026529	 0.002691	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2588	 2609	 0.022314	 0.057016	 0.00576	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2587	 2647	 0.030992	 0.079008	 0.00801	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2451	 2553	 0.002636	 0.007521	 0.00075	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2545	 2527	 0.030248	 0.06281	 0.00061	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2526	 2458	 0.003314	 0.010826	 0.001089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2536	 2528	 0.04124	 0.072314	 0.00687	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2526	 2466	 0.018603	 0.056198	 0.00581	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2583	 2604	 0.024793	 0.08	 0.00823	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2451	 2647	 0.01314	 0.041818	 0.004479	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2646	 2608	 0.009421	 0.030661	 0.003151	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2646	 2578	 0.029008	 0.09438	 0.009661	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2464	 2528	 0.004207	 0.010578	 0.00106	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2708	 2527	 0.007364	 0.023802	 0.002439	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2708	 2451	 0.00157	 0.004959	 0.000511	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2708	 2451	 0.00157	 0.004959	 0.000511	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2458	 2464	 0.003058	 0.009917	 0.001019	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2582	 2571	 0.008256	 0.026281	 0.00286	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2509	 2582	 0.018099	 0.057016	 0.0062	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2553	 2528	 0.00405	 0.010578	 0.001089	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2455	 2451	 0.002314	 0.007521	 0.00077	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2642	 2455	 0.003967	 0.012984	 0.001309	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2543	 2536	 0.008099	 0.014207	 0.00136	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2652	 2543	 0.064711	 0.113388	 0.010769	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2474	 2652	 0.066612	 0.113058	 0.01118	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2630	 2545	 0.013223	 0.033058	 0.003269	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2719	 2630	 0.05686	 0.093388	 0.00944	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2675	 2527	 0.037603	 0.121653	 0.01249	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2686	 2578	 0.030579	 0.053719	 0.00508	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2609	 2529	 0.008512	 0.020744	 0.002321	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2529	 2672	 0.040496	 0.096686	 0.010159	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2463	 2642	 0.001983	 0.006281	 0.000651	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2450	 2463	 0.006529	 0.021157	 0.0022	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2631	 2571	 0.009256	 0.023802	 0.00242	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2716	 2608	 0.062231	 0.104132	 0.010721	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2534	 2716	 0.047017	 0.078512	 0.00808	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2469	 2474	 0.005446	 0.007603	 0.00077	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2608	 2571	 0.016198	 0.033802	 0.003509	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2624	 2465	 0.007917	 0.025612	 0.005261	 114.0	 114.0	 114.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2646	 2624	 0.02781	 0.089942	 0.01845	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2450	 2466	 0.013967	 0.044628	 0.00462	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2604	 2465	 0.008678	 0.028099	 0.00295	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2641	 2652	 0.016066	 0.052793	 0.01083	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2626	 2641	 0.034	 0.10995	 0.022559	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2495	 2527	 0.00562	 0.018934	 0.00189	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2496	 2528	 0.00562	 0.018934	 0.00189	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2709	 2451	 0.002149	 0.00719	 0.000721	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2638	 2528	 0.000909	 0.003058	 0.00031	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2548	 2550	 0.006612	 0.013719	 0.001331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2677	 2466	 0.020496	 0.06876	 0.00688	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2462	 2469	 0.037397	 0.120661	 0.01272	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2677	 2626	 0.019281	 0.062364	 0.006398	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2487	 2702	 0.004959	 0.016364	 0.00166	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2700	 2487	 0.001653	 0.005372	 0.000542	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2532	 2701	 0.057686	 0.145446	 0.014999	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2566	 2702	 0.031983	 0.07876	 0.00786	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2698	 2701	 0.01843	 0.06	 0.006149	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2682	 2683	 0.005537	 0.017934	 0.001839	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2585	 2456	 0.036364	 0.120661	 0.01181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2683	 2679	 0.003058	 0.009917	 0.001019	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2510	 2566	 0.067603	 0.119008	 0.0112	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2692	 2510	 0.038678	 0.068099	 0.006389	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2627	 2566	 0.050422	 0.104868	 0.0102	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2644	 2627	 0.01976	 0.051397	 0.00515	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2569	 2521	 0.02781	 0.079678	 0.008071	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2692	 2569	 0.014669	 0.032388	 0.003279	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2461	 2525	 0.022314	 0.072314	 0.014929	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2456	 2461	 0.013223	 0.017769	 0.001909	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2676	 2521	 0.008835	 0.027917	 0.003049	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2508	 2676	 0.006876	 0.021579	 0.002398	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2623	 2685	 0.015537	 0.054554	 0.005571	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2486	 2639	 0.008512	 0.021744	 0.0022	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2639	 2683	 0.00281	 0.007017	 0.00059	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2473	 2697	 0.027686	 0.089504	 0.009169	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2685	 2473	 0.021322	 0.069421	 0.007069	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2697	 2703	 0.015041	 0.041322	 0.004259	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2684	 2682	 0.017769	 0.057364	 0.005881	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2645	 2519	 0.007364	 0.023802	 0.00251	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2664	 2577	 0.004207	 0.010744	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2456	 2644	 0.023314	 0.078934	 0.007451	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2664	 2518	 0.002727	 0.008256	 0.000849	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2518	 2508	 0.001488	 0.004959	 0.000479	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2475	 2521	 0.028678	 0.092562	 0.009511	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2486	 2532	 0.013636	 0.035537	 0.0037	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2682	 2679	 0.004207	 0.013554	 0.001401	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2623	 2684	 0.005289	 0.010744	 0.001111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2703	 2700	 0.009339	 0.016529	 0.00174	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2702	 2559	 0.034793	 0.10281	 0.01045	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2558	 2520	 0.02124	 0.068603	 0.00704	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2525	 2519	 0.031397	 0.098843	 0.01074	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2560	 2679	 0.008512	 0.02686	 0.002899	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2555	 2560	 0.018099	 0.057016	 0.0062	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2472	 2679	 0.01719	 0.057769	 0.005779	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2561	 2701	 0.015793	 0.040174	 0.00408	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2611	 2558	 0.033636	 0.107438	 0.010159	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2645	 2577	 0.008256	 0.016529	 0.001941	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2697	 2712	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2697	 2713	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2514	 2679	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2515	 2680	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2687	 2682	 0.004959	 0.007438	 0.000731	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2689	 2623	 0.025405	 0.082157	 0.008429	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2689	 2472	 0.016364	 0.052893	 0.005581	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2555	 2692	 0.020413	 0.06843	 0.006851	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2687	 2682	 0.009917	 0.034876	 0.00407	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2699	 2664	 0.020174	 0.052231	 0.00545	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2664	 2520	 0.009504	 0.024554	 0.00256	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2668	 2653	 0.01405	 0.023141	 0.00234	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2661	 2663	 0.03286	 0.076678	 0.00771	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2658	 2660	 0.042231	 0.098959	 0.00974	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2662	 2720	 0.073058	 0.191901	 0.018319	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2663	 2589	 0.030909	 0.081066	 0.007739	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2589	 2721	 0.042066	 0.110744	 0.010529	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2659	 2662	 0.016529	 0.033058	 0.00242	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2563	 2482	 0.040496	 0.071066	 0.00673	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2482	 2659	 0.046281	 0.071066	 0.007599	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2662	 2668	 0.004959	 0.008256	 0.000849	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2564	 2563	 0.004132	 0.013719	 0.001379	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2660	 2690	 0.013364	 0.029686	 0.00296	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2653	 2661	 0.008678	 0.027769	 0.004777	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2573	 2721	 0.04438	 0.078256	 0.007391	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2603	 2573	 0.056612	 0.099826	 0.009431	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2467	 2603	 0.019752	 0.062149	 0.006749	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2497	 2467	 0.036686	 0.064711	 0.00611	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2483	 2663	 0.035868	 0.071322	 0.006241	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2695	 2564	 0.03438	 0.060992	 0.005689	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2497	 2483	 0.035868	 0.071322	 0.006241	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2481	 2522	 0.020397	 0.06595	 0.006771	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2478	 2522	 0.014554	 0.047471	 0.00483	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2501	 2610	 0.006612	 0.015703	 0.001689	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2506	 2470	 0.009826	 0.017364	 0.0016	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2470	 2502	 0.030248	 0.097521	 0.010019	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2538	 2503	 0.011488	 0.034711	 0.002931	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2696	 2538	 0.008256	 0.028934	 0.00363	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2567	 2498	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2567	 2579	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2567	 2579	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2505	 2696	 0.010826	 0.034711	 0.003579	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2513	 2505	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2671	 2513	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2506	 2671	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2470	 2717	 0.036686	 0.118182	 0.01217	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2694	 2717	 0.017364	 0.05686	 0.005779	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2678	 2499	 0.032479	 0.108099	 0.01445	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2667	 2498	 0.054554	 0.180174	 0.0242	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2500	 2502	 0.019174	 0.02595	 0.004671	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2610	 2503	 0.01405	 0.036364	 0.003991	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2635	 2502	 0.035868	 0.090083	 0.00924	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2707	 2503	 0.015	 0.047141	 0.004661	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2665	 2707	 0.005248	 0.016504	 0.001631	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2704	 2707	 0.000256	 0.000661	 7e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2636	 2693	 0.041744	 0.073223	 0.006921	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2693	 2718	 0.023058	 0.07438	 0.00765	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2505	 2681	 0.000992	 0.003471	 0.000361	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2618	 2665	 0.003636	 0.010744	 0.00106	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2500	 2622	 0.004628	 0.014876	 0.00152	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2512	 2635	 0.003719	 0.009339	 0.000939	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2506	 2512	 0.004959	 0.012727	 0.00128	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2479	 2567	 0.011157	 0.015289	 0.002749	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2502	 2479	 0.011157	 0.015289	 0.002749	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2503	 2666	 0.014959	 0.043802	 0.00445	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2504	 2499	 0.007603	 0.019826	 0.002059	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2575	 2503	 0.034793	 0.111901	 0.011761	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2678	 2575	 0.007017	 0.022397	 0.002369	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2616	 2673	 0.00843	 0.021488	 0.002161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2678	 2616	 0.00843	 0.021488	 0.002161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2565	 2570	 0.019917	 0.052446	 0.005191	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2673	 2565	 0.011868	 0.03176	 0.003151	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2621	 2500	 0.005041	 0.016859	 0.00174	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2448	 2500	 0.003314	 0.010909	 0.001111	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2666	 2628	 0.007769	 0.024793	 0.00257	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2590	 2471	 0.007107	 0.023141	 0.00234	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2622	 2591	 0.003058	 0.009917	 0.001019	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2640	 2636	 0.006446	 0.020661	 0.00213	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2632	 2498	 0.00124	 0.004132	 0.000409	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2633	 2499	 0.00124	 0.004132	 0.000409	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2499	 2501	 0.020744	 0.067273	 0.00682	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2632	 2517	 0.005446	 0.017364	 0.001769	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2499	 2448	 0.006124	 0.015703	 0.001571	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2597	 2501	 0.001322	 0.004207	 0.00044	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2498	 2597	 0.007934	 0.022314	 0.002149	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2517	 2621	 0.009091	 0.028934	 0.002899	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2628	 2669	 0.007364	 0.023719	 0.00242	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2471	 2640	 0.003314	 0.010744	 0.001089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2681	 2540	 0.002066	 0.006942	 0.000699	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2694	 2636	 0.011322	 0.036364	 0.003751	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2540	 2590	 0.002893	 0.009256	 0.000939	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2591	 2618	 0.002479	 0.007438	 0.000731	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2541	 2504	 0.004917	 0.023016	 0.00236	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2669	 2541	 0.004917	 0.023016	 0.00236	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2599	 2718	 0.001653	 0.004959	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2477	 2667	 0.039504	 0.124554	 0.011761	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2537	 2503	 0.039504	 0.069587	 0.00657	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2535	 2537	 0.053058	 0.093554	 0.00884	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2657	 2535	 0.032934	 0.106504	 0.010926	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2656	 2535	 0.058066	 0.103058	 0.00937	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2667	 2657	 0.024438	 0.079025	 0.008107	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2457	 2717	 0.021388	 0.069537	 0.007289	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2643	 2503	 0.00124	 0.004132	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2500	 2711	 0.004628	 0.014876	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2501	 2710	 0.004628	 0.014876	 0.00152	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2617	 2499	 0.01281	 0.021488	 0.00212	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2468	 2617	 0.026198	 0.043967	 0.004339	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2580	 2452	 0.038843	 0.12562	 0.012901	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2705	 2595	 0.011653	 0.037686	 0.00387	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2452	 2705	 0.021397	 0.069174	 0.0071	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2460	 2705	 0.00281	 0.009174	 0.000939	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2670	 2594	 0.158017	 0.182727	 0.016429	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2607	 2595	 0.009826	 0.017521	 0.0016	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2507	 2592	 0.010388	 0.050826	 0.004939	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2568	 2592	 0.036033	 0.128934	 0.012509	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2484	 2594	 0.022339	 0.074959	 0.00748	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2449	 2568	 0.041397	 0.069421	 0.00711	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2516	 2568	 0.033141	 0.061157	 0.006389	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2549	 2449	 0.037686	 0.121488	 0.01249	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2551	 2549	 0.019422	 0.06281	 0.00649	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2596	 2592	 0.035868	 0.115702	 0.012199	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2530	 2593	 0.030248	 0.097521	 0.01028	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2562	 2524	 0.009826	 0.017273	 0.001631	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2601	 2562	 0.053223	 0.093471	 0.008821	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2605	 2598	 0.006612	 0.013719	 0.001331	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2598	 2606	 0.005372	 0.017364	 0.001791	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2580	 2551	 0.023388	 0.075868	 0.007841	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2606	 2594	 0.01157	 0.037686	 0.00387	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2581	 2593	 0.033099	 0.111066	 0.011059	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2584	 2596	 0.028182	 0.091157	 0.009341	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2601	 2507	 0.024463	 0.043471	 0.004039	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2600	 2595	 0.006612	 0.013719	 0.001331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2607	 2605	 0.006612	 0.013719	 0.001331	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2581	 2576	 0.020496	 0.06876	 0.00688	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2637	 2551	 0.058182	 0.094207	 0.00944	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2592	 2594	 0.01281	 0.042984	 0.004281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2593	 2595	 0.01281	 0.042984	 0.004281	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2530	 2607	 0.014463	 0.055537	 0.004479	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2453	 2490	 0.023554	 0.062149	 0.006389	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2531	 2453	 0.027603	 0.049504	 0.004479	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2511	 2531	 0.039669	 0.07157	 0.006411	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2542	 2511	 0.029826	 0.057934	 0.005469	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2547	 2489	 0.009256	 0.030083	 0.003071	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2655	 2649	 0.053141	 0.093388	 0.008901	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2544	 2547	 0.001322	 0.004207	 0.00044	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2546	 2490	 0.009091	 0.029752	 0.00302	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2488	 2489	 0.055041	 0.164298	 0.016819	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2714	 2485	 0.036529	 0.064132	 0.00605	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2557	 2546	 0.01595	 0.05124	 0.0053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2557	 2544	 0.007438	 0.023967	 0.002461	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2620	 2523	 0.036686	 0.116686	 0.012509	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2714	 2655	 0.083141	 0.146281	 0.01392	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2691	 2489	 0.026612	 0.089422	 0.008949	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2557	 2654	 0.033471	 0.065289	 0.005929	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2539	 2542	 0.005207	 0.014132	 0.001401	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2542	 2691	 0.01843	 0.061901	 0.0062	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2480	 2714	 0.001818	 0.003876	 0.000271	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2648	 2649	 0.003471	 0.012636	 0.001191	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2454	 2651	 0.037603	 0.091744	 0.00968	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2620	 2650	 0.019669	 0.086124	 0.00924	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2494	 2715	 0.003314	 0.010578	 0.001089	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2634	 2494	 0.029752	 0.095868	 0.01007	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2572	 2634	 0.005124	 0.016529	 0.00174	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2552	 2586	 0.033471	 0.065289	 0.005929	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2459	 2619	 0.016529	 0.031397	 0.002899	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2625	 2459	 0.033471	 0.065289	 0.005929	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2619	 2492	 0.016529	 0.031397	 0.003151	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2602	 2625	 0.022884	 0.074	 0.007592	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2715	 2491	 0.001653	 0.005289	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2493	 2492	 0.009091	 0.028099	 0.00288	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2556	 2554	 0.00405	 0.013314	 0.001379	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2574	 2556	 0.020744	 0.066281	 0.006989	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2674	 2574	 0.028347	 0.092231	 0.009511	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2554	 2572	 0.040331	 0.130413	 0.013361	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2614	 2493	 0.020413	 0.066124	 0.006781	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2730	 824	 0.02562	 0.084711	 0.008477	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2730	 824	 0.02562	 0.084711	 0.008477	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2735	 1429	 0.010413	 0.033554	 0.003543	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2736	 1871	 0.009752	 0.030496	 0.003151	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2732	 1523	 0.002562	 0.008264	 0.000874	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2734	 2732	 0.003058	 0.01	 0.001048	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2731	 2732	 0.000248	 0.000909	 8.5e-05	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2733	 1524	 0.005702	 0.018264	 0.001922	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5	 4	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 6	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9	 8	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 10	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 11	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16	 15	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 17	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 19	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 21	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 28	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 36	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40	 39	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 42	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45	 44	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	48	 47	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	51	 50	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 52	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	55	 54	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	57	 56	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	59	 58	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 61	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 63	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72	 71	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 73	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76	 75	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78	 77	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 0	 -30.0	 30.0;
	80	 79	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84	 83	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86	 85	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	88	 87	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90	 89	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	92	 91	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	94	 93	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	96	 95	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 97	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	100	 99	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 101	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 103	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	106	 105	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	108	 107	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	111	 110	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	113	 112	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	116	 115	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 117	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	120	 119	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 121	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	125	 124	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	127	 126	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	129	 128	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	134	 133	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	138	 137	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 140	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	144	 143	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	146	 145	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	148	 147	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	150	 149	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	153	 152	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	155	 154	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	157	 156	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	159	 158	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	162	 161	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	164	 163	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	165	 164	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	169	 168	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 170	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	173	 172	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	176	 175	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	178	 177	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	184	 183	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	186	 185	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	188	 187	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	190	 189	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 192	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	195	 194	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	197	 196	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	199	 198	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	201	 200	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	203	 202	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	205	 204	 6e-06	 6.3e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	207	 206	 2.1e-05	 0.000207	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	213	 212	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	221	 220	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	228	 227	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	243	 242	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	249	 248	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	258	 257	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	265	 264	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	282	 281	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	284	 283	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	286	 285	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	298	 297	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	311	 310	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	319	 318	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	326	 325	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	335	 334	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	343	 342	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	345	 344	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	355	 354	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	356	 355	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	362	 361	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	376	 375	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	380	 379	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	386	 385	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	394	 393	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	405	 404	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	407	 406	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	422	 421	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	430	 429	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	437	 436	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	439	 438	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	442	 441	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	458	 457	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	465	 464	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	476	 475	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	486	 485	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	488	 487	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	490	 489	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	495	 494	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	508	 507	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	510	 509	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	516	 515	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	518	 517	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	521	 520	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	525	 524	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	531	 530	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	533	 532	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	537	 536	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	539	 538	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	542	 541	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	548	 547	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	552	 551	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	557	 556	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	575	 574	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	578	 577	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	588	 587	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	594	 593	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	614	 613	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	618	 617	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	665	 664	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	686	 685	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	697	 696	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	715	 714	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	731	 730	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	741	 740	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	759	 758	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	769	 768	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 778	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 807	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	847	 846	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	850	 849	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	852	 851	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	853	 852	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	855	 854	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	857	 856	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	861	 860	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	864	 863	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	866	 865	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	869	 868	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	871	 870	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	873	 872	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	876	 875	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	878	 877	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	883	 882	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	885	 884	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	891	 890	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	895	 894	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	897	 896	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	900	 899	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	901	 900	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	899	 901	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	903	 902	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	905	 904	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	907	 906	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	911	 910	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	917	 916	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	919	 918	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	921	 920	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	923	 922	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	927	 926	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	929	 928	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	931	 930	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	933	 932	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	935	 934	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	939	 938	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	941	 940	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	943	 942	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	946	 945	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	948	 947	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	954	 953	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	956	 955	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	960	 959	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	962	 961	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	964	 963	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	966	 965	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	968	 967	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	970	 969	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	972	 971	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	974	 973	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	976	 975	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	978	 977	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	980	 979	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	982	 981	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	986	 985	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	988	 987	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	990	 989	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	994	 993	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	996	 995	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	998	 997	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1000	 999	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1001	 1002	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1004	 1003	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1006	 1005	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1008	 1007	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1010	 1009	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1012	 1011	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1014	 1013	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1015	 1014	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1013	 1015	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1019	 1018	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1025	 1024	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1026	 1025	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1036	 1035	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 1041	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1044	 1043	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1046	 1045	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1048	 1047	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1050	 1049	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1052	 1051	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1058	 1057	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1060	 1059	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1062	 1061	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1065	 1064	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1068	 1067	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1070	 1069	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1072	 1071	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1074	 1073	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1076	 1075	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1078	 1077	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1080	 1079	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1082	 1081	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1086	 1085	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1088	 1087	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1092	 1091	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1096	 1095	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1102	 1101	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1104	 1103	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1108	 1107	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1110	 1109	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1112	 1111	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1114	 1113	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1115	 1114	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1113	 1115	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1117	 1116	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1119	 1118	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1123	 1122	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1133	 1132	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1135	 1134	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1138	 1137	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1139	 1138	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1144	 1143	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1145	 1144	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1149	 1148	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1151	 1150	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1156	 1155	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1165	 1164	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1167	 1166	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1171	 1170	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1173	 1172	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1178	 1177	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1180	 1179	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1182	 1181	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1186	 1185	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1188	 1187	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1195	 1194	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1202	 1201	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1205	 1204	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1207	 1206	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1209	 1208	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1211	 1210	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1213	 1212	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1215	 1214	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1219	 1218	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1221	 1220	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1223	 1222	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1225	 1224	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1231	 1230	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 1232	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1235	 1234	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1237	 1236	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1241	 1240	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1243	 1242	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1245	 1244	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1247	 1246	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1249	 1248	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1255	 1254	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1257	 1256	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1259	 1258	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1263	 1262	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1265	 1264	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1267	 1266	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1269	 1268	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1270	 1269	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1277	 1276	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1279	 1278	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1283	 1282	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1286	 1285	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1288	 1287	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1290	 1289	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1292	 1291	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1294	 1293	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1296	 1295	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1298	 1297	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1300	 1299	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1302	 1301	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1304	 1303	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1306	 1305	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1308	 1307	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1312	 1311	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1314	 1313	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1316	 1315	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1320	 1319	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1324	 1323	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1330	 1329	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1332	 1331	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1334	 1333	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1336	 1335	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1338	 1337	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1343	 1342	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1345	 1344	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1348	 1347	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1350	 1349	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 1351	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1353	 1352	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1351	 1353	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1355	 1354	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1357	 1356	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1361	 1360	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 1362	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1365	 1364	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1367	 1366	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1369	 1368	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1375	 1374	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1376	 1375	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1374	 1376	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1378	 1377	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1380	 1379	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1382	 1381	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1384	 1383	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 1385	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1388	 1387	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1390	 1389	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1392	 1391	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1394	 1393	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1398	 1397	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1403	 1402	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1409	 1408	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1411	 1410	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1413	 1412	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1415	 1414	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1417	 1416	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1419	 1418	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 1420	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1423	 1422	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1427	 1426	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1429	 1428	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1433	 1432	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1438	 1437	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1439	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1444	 1443	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1448	 1447	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1450	 1449	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1452	 1451	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1454	 1453	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1456	 1455	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1458	 1457	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1460	 1459	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1462	 1461	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1464	 1463	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1468	 1467	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1472	 1471	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1474	 1473	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1476	 1475	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1478	 1477	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1480	 1479	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1482	 1481	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1484	 1483	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1486	 1485	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1488	 1487	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1490	 1489	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1493	 1492	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1495	 1494	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1497	 1496	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1499	 1498	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1501	 1500	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1503	 1502	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1505	 1504	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1510	 1509	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1512	 1511	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1518	 1517	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1520	 1519	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1522	 1521	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1524	 1523	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1526	 1525	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1528	 1527	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1536	 1535	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1538	 1537	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1542	 1541	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1544	 1543	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1546	 1545	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1548	 1547	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1554	 1553	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1556	 1555	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1558	 1557	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1562	 1561	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1564	 1563	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1568	 1567	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1570	 1569	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1572	 1571	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1574	 1573	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1576	 1575	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1578	 1577	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1580	 1579	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1582	 1581	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1584	 1583	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1586	 1585	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1588	 1587	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1590	 1589	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1592	 1591	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1594	 1593	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1598	 1597	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1602	 1601	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1604	 1603	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1606	 1605	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1608	 1607	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1612	 1611	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1614	 1613	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1618	 1617	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1620	 1619	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1624	 1623	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1626	 1625	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1628	 1627	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1630	 1629	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 1630	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1629	 1631	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1633	 1632	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1635	 1634	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1637	 1636	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 1640	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1645	 1644	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1647	 1646	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1650	 1649	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1654	 1653	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1660	 1659	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1663	 1662	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1665	 1664	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1669	 1668	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1671	 1670	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1673	 1672	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1674	 1673	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1672	 1674	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1676	 1675	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1678	 1677	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1680	 1679	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1683	 1682	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1685	 1684	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1687	 1686	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1689	 1688	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 1690	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1695	 1694	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1697	 1696	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1699	 1698	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1703	 1702	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1706	 1705	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1708	 1707	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1710	 1709	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1714	 1713	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1716	 1715	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1718	 1717	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1720	 1719	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1726	 1725	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1728	 1727	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1730	 1729	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1732	 1731	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1735	 1734	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1737	 1736	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1739	 1738	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1745	 1744	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1747	 1746	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1749	 1748	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1751	 1750	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1753	 1752	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1755	 1754	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1757	 1756	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1761	 1760	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1763	 1762	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1765	 1764	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1767	 1766	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1769	 1768	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1771	 1770	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1773	 1772	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1775	 1774	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1777	 1776	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1781	 1780	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1787	 1786	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1789	 1788	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1791	 1790	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1792	 1793	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1795	 1794	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1797	 1796	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1802	 1801	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1804	 1803	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1806	 1805	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1808	 1807	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1810	 1809	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1812	 1811	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1817	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1820	 1819	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1822	 1821	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1824	 1823	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1826	 1825	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1828	 1827	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1831	 1830	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1833	 1832	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1835	 1834	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1837	 1836	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1838	 1837	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1836	 1838	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1840	 1839	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1844	 1843	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1846	 1845	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1848	 1847	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1850	 1849	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1852	 1851	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1854	 1853	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1858	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1861	 1860	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 1862	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1865	 1864	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1867	 1866	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1873	 1872	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1879	 1878	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 1880	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1883	 1882	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1885	 1884	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1887	 1886	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1889	 1888	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1891	 1890	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1893	 1892	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1895	 1894	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1897	 1896	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1901	 1900	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1903	 1902	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1905	 1904	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1907	 1906	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1911	 1910	 0.0	 0.0001	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1914	 1913	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1916	 1915	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1918	 1917	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1922	 1921	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1924	 1923	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1927	 1926	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1929	 1928	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1937	 1936	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1942	 1941	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1945	 1944	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1948	 1947	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1951	 1950	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1958	 1957	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1963	 1962	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1965	 1964	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1975	 1974	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1977	 1976	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	1983	 1982	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1992	 1991	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1994	 1993	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1998	 1997	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2000	 1999	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2002	 2001	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2006	 2005	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2009	 2008	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2012	 2011	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2015	 2014	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2018	 2017	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2024	 2023	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2033	 2032	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2038	 2037	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2042	 2041	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2044	 2043	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2047	 2046	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2060	 2059	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2064	 2063	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2069	 2068	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2071	 2070	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2074	 2073	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2077	 2076	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2091	 2090	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2102	 2101	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2106	 2105	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2108	 2107	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2111	 2110	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2113	 2112	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2120	 2119	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2122	 2121	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2128	 2127	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2130	 2129	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2132	 2131	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2135	 2134	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2138	 2137	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2144	 2143	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2146	 2145	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2148	 2147	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2154	 2153	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2158	 2157	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2171	 2170	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2176	 2175	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2178	 2177	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2184	 2183	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2198	 2197	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2207	 2206	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2210	 2209	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2213	 2212	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2215	 2214	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2217	 2216	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2219	 2218	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2222	 2221	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2225	 2224	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2230	 2229	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2234	 2233	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2236	 2235	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2238	 2237	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2247	 2246	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2252	 2251	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2254	 2253	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2258	 2257	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2261	 2260	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2263	 2262	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2274	 2273	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2278	 2277	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2288	 2287	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2290	 2289	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2294	 2293	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2312	 2311	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2314	 2313	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2320	 2319	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2342	 2341	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2344	 2343	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2348	 2347	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2351	 2350	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2355	 2354	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2359	 2358	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2361	 2360	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2364	 2363	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2367	 2366	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2369	 2368	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2371	 2370	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2374	 2373	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2376	 2375	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2379	 2378	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2385	 2384	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2387	 2386	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2390	 2389	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2422	 2421	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2424	 2423	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2441	 2440	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2443	 2442	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2445	 2444	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2454	 2453	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2466	 2465	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2471	 2470	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2490	 2489	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2492	 2491	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2499	 2498	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2501	 2500	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2503	 2502	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2506	 2505	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2520	 2519	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2521	 2520	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2528	 2527	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2534	 2533	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2588	 2587	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2593	 2592	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2595	 2594	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2609	 2608	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2615	 2614	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2630	 2629	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2651	 2650	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 0	 -30.0	 30.0;
	2661	 2660	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2663	 2662	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2680	 2679	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2698	 2697	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2702	 2701	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2718	 2717	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2721	 2720	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2734	 2733	 8.3e-05	 0.000826	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           30.0 (deg.)
% INFO    : Setting Flat Start
% INFO    : 
% INFO    : === Generator Bounds Update Notes ===
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% INFO    : 
% INFO    : === Line Capacity Monotonicity Notes ===
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1	: V=1.1010186, theta=36.775787 -> V=1.03, theta=0.0
% INFO    : Bus 2	: V=1.1060162, theta=38.502827 -> V=1.03, theta=0.0
% INFO    : Bus 3	: V=1.0848541, theta=13.549052 -> V=1.03, theta=0.0
% INFO    : Bus 4	: V=1.092332, theta=32.518852 -> V=1.03, theta=0.0
% INFO    : Bus 5	: V=1.092363, theta=32.517423 -> V=1.03, theta=0.0
% INFO    : Bus 6	: V=1.0653306, theta=22.234545 -> V=1.03, theta=0.0
% INFO    : Bus 7	: V=1.0654455, theta=22.247039 -> V=1.03, theta=0.0
% INFO    : Bus 8	: V=1.0256415, theta=25.401189 -> V=1.0, theta=0.0
% INFO    : Bus 9	: V=1.0256531, theta=25.407157 -> V=1.0, theta=0.0
% INFO    : Bus 10	: V=1.0586771, theta=21.759947 -> V=1.03, theta=0.0
% INFO    : Bus 11	: V=1.058595, theta=21.754988 -> V=1.03, theta=0.0
% INFO    : Bus 12	: V=1.0585464, theta=21.761505 -> V=1.03, theta=0.0
% INFO    : Bus 13	: V=1.0585095, theta=21.754125 -> V=1.03, theta=0.0
% INFO    : Bus 14	: V=1.0183879, theta=26.785477 -> V=1.0, theta=0.0
% INFO    : Bus 15	: V=1.0315259, theta=22.695731 -> V=1.0, theta=0.0
% INFO    : Bus 16	: V=1.0315259, theta=22.695731 -> V=1.0, theta=0.0
% INFO    : Bus 17	: V=1.0932112, theta=16.45159 -> V=1.03, theta=0.0
% INFO    : Bus 18	: V=1.0932634, theta=16.451047 -> V=1.03, theta=0.0
% INFO    : Bus 19	: V=1.096849, theta=33.519934 -> V=1.03, theta=0.0
% INFO    : Bus 20	: V=1.0968889, theta=33.522277 -> V=1.03, theta=0.0
% INFO    : Bus 21	: V=1.0778181, theta=20.631124 -> V=1.03, theta=0.0
% INFO    : Bus 22	: V=1.0778181, theta=20.631124 -> V=1.03, theta=0.0
% INFO    : Bus 23	: V=1.0563162, theta=21.749861 -> V=1.03, theta=0.0
% INFO    : Bus 24	: V=1.0981385, theta=35.282073 -> V=1.03, theta=0.0
% INFO    : Bus 25	: V=1.0325941, theta=25.080263 -> V=1.0, theta=0.0
% INFO    : Bus 26	: V=1.11, theta=37.105871 -> V=1.03, theta=0.0
% INFO    : Bus 27	: V=1.11, theta=38.794264 -> V=1.03, theta=0.0
% INFO    : Bus 28	: V=1.0461868, theta=36.029099 -> V=1.0, theta=0.0
% INFO    : Bus 29	: V=1.0461977, theta=36.03466 -> V=1.0, theta=0.0
% INFO    : Bus 30	: V=1.0661645, theta=21.34895 -> V=1.03, theta=0.0
% INFO    : Bus 31	: V=1.0438875, theta=34.595074 -> V=1.0, theta=0.0
% INFO    : Bus 32	: V=1.0557975, theta=21.446015 -> V=1.03, theta=0.0
% INFO    : Bus 33	: V=1.0992548, theta=30.103534 -> V=1.03, theta=0.0
% INFO    : Bus 34	: V=1.0766806, theta=27.272544 -> V=1.03, theta=0.0
% INFO    : Bus 35	: V=1.0798203, theta=27.673736 -> V=1.03, theta=0.0
% INFO    : Bus 36	: V=1.0876123, theta=28.64882 -> V=1.03, theta=0.0
% INFO    : Bus 37	: V=1.0876009, theta=28.646874 -> V=1.03, theta=0.0
% INFO    : Bus 38	: V=1.0668339, theta=26.033164 -> V=1.03, theta=0.0
% INFO    : Bus 39	: V=1.11, theta=28.98362 -> V=1.03, theta=0.0
% INFO    : Bus 40	: V=1.109887, theta=28.984018 -> V=1.03, theta=0.0
% INFO    : Bus 41	: V=1.0237808, theta=29.189245 -> V=1.0, theta=0.0
% INFO    : Bus 42	: V=1.0911339, theta=27.827571 -> V=1.03, theta=0.0
% INFO    : Bus 43	: V=1.0910418, theta=27.846018 -> V=1.03, theta=0.0
% INFO    : Bus 44	: V=1.0274551, theta=28.252061 -> V=1.0, theta=0.0
% INFO    : Bus 45	: V=1.0274089, theta=28.249417 -> V=1.0, theta=0.0
% INFO    : Bus 46	: V=1.1065267, theta=28.489454 -> V=1.03, theta=0.0
% INFO    : Bus 47	: V=1.0378593, theta=25.850056 -> V=1.0, theta=0.0
% INFO    : Bus 48	: V=1.037829, theta=25.84432 -> V=1.0, theta=0.0
% INFO    : Bus 49	: V=1.0341541, theta=27.739862 -> V=1.0, theta=0.0
% INFO    : Bus 50	: V=1.0744468, theta=27.089094 -> V=1.03, theta=0.0
% INFO    : Bus 51	: V=1.0744293, theta=27.091895 -> V=1.03, theta=0.0
% INFO    : Bus 52	: V=1.0381233, theta=28.457244 -> V=1.0, theta=0.0
% INFO    : Bus 53	: V=1.0381438, theta=28.459291 -> V=1.0, theta=0.0
% INFO    : Bus 54	: V=1.092432, theta=29.660532 -> V=1.03, theta=0.0
% INFO    : Bus 55	: V=1.0923941, theta=29.657448 -> V=1.03, theta=0.0
% INFO    : Bus 56	: V=1.0448325, theta=29.371186 -> V=1.0, theta=0.0
% INFO    : Bus 57	: V=1.0448051, theta=29.367657 -> V=1.0, theta=0.0
% INFO    : Bus 58	: V=1.0849742, theta=27.40234 -> V=1.03, theta=0.0
% INFO    : Bus 59	: V=1.0849851, theta=27.403911 -> V=1.03, theta=0.0
% INFO    : Bus 60	: V=1.10181, theta=28.422003 -> V=1.03, theta=0.0
% INFO    : Bus 61	: V=1.0925329, theta=27.376057 -> V=1.03, theta=0.0
% INFO    : Bus 62	: V=1.0924964, theta=27.373267 -> V=1.03, theta=0.0
% INFO    : Bus 63	: V=1.0484928, theta=28.281312 -> V=1.0, theta=0.0
% INFO    : Bus 64	: V=1.048443, theta=28.269845 -> V=1.0, theta=0.0
% INFO    : Bus 65	: V=1.08105, theta=27.580632 -> V=1.03, theta=0.0
% INFO    : Bus 66	: V=1.0825042, theta=27.745917 -> V=1.03, theta=0.0
% INFO    : Bus 67	: V=1.0750296, theta=27.807377 -> V=1.03, theta=0.0
% INFO    : Bus 68	: V=1.1010761, theta=32.590465 -> V=1.03, theta=0.0
% INFO    : Bus 69	: V=1.0960299, theta=29.336414 -> V=1.03, theta=0.0
% INFO    : Bus 70	: V=1.0958743, theta=29.343331 -> V=1.03, theta=0.0
% INFO    : Bus 71	: V=1.0988119, theta=32.340582 -> V=1.03, theta=0.0
% INFO    : Bus 72	: V=1.0988429, theta=32.352565 -> V=1.03, theta=0.0
% INFO    : Bus 73	: V=1.0958718, theta=32.07566 -> V=1.03, theta=0.0
% INFO    : Bus 74	: V=1.0958515, theta=32.070879 -> V=1.03, theta=0.0
% INFO    : Bus 75	: V=1.0981431, theta=30.779823 -> V=1.03, theta=0.0
% INFO    : Bus 76	: V=1.0980313, theta=30.772798 -> V=1.03, theta=0.0
% INFO    : Bus 77	: V=1.1017006, theta=33.163979 -> V=1.03, theta=0.0
% INFO    : Bus 78	: V=1.1001979, theta=33.206703 -> V=1.03, theta=0.0
% INFO    : Bus 79	: V=1.0917918, theta=31.874096 -> V=1.03, theta=0.0
% INFO    : Bus 80	: V=1.0918096, theta=31.875195 -> V=1.03, theta=0.0
% INFO    : Bus 81	: V=1.0324377, theta=32.199744 -> V=1.0, theta=0.0
% INFO    : Bus 82	: V=1.088144, theta=31.187203 -> V=1.03, theta=0.0
% INFO    : Bus 83	: V=1.0979531, theta=31.585593 -> V=1.03, theta=0.0
% INFO    : Bus 84	: V=1.0979533, theta=31.590664 -> V=1.03, theta=0.0
% INFO    : Bus 85	: V=1.101997, theta=32.578494 -> V=1.03, theta=0.0
% INFO    : Bus 86	: V=1.1019728, theta=32.573278 -> V=1.03, theta=0.0
% INFO    : Bus 87	: V=1.0921611, theta=31.890439 -> V=1.03, theta=0.0
% INFO    : Bus 88	: V=1.0921486, theta=31.896061 -> V=1.03, theta=0.0
% INFO    : Bus 89	: V=1.1032657, theta=33.033004 -> V=1.03, theta=0.0
% INFO    : Bus 90	: V=1.103263, theta=33.028595 -> V=1.03, theta=0.0
% INFO    : Bus 91	: V=1.0475653, theta=34.208064 -> V=1.0, theta=0.0
% INFO    : Bus 92	: V=1.0475601, theta=34.20635 -> V=1.0, theta=0.0
% INFO    : Bus 93	: V=1.0935069, theta=31.482247 -> V=1.03, theta=0.0
% INFO    : Bus 94	: V=1.0935303, theta=31.477652 -> V=1.03, theta=0.0
% INFO    : Bus 95	: V=1.0927523, theta=31.68528 -> V=1.03, theta=0.0
% INFO    : Bus 96	: V=1.0927385, theta=31.682752 -> V=1.03, theta=0.0
% INFO    : Bus 97	: V=1.0988887, theta=32.455083 -> V=1.03, theta=0.0
% INFO    : Bus 98	: V=1.0988852, theta=32.448472 -> V=1.03, theta=0.0
% INFO    : Bus 99	: V=1.0960777, theta=29.360785 -> V=1.03, theta=0.0
% INFO    : Bus 100	: V=1.0960847, theta=29.360593 -> V=1.03, theta=0.0
% INFO    : Bus 101	: V=1.091473, theta=30.406145 -> V=1.03, theta=0.0
% INFO    : Bus 102	: V=1.0914416, theta=30.406439 -> V=1.03, theta=0.0
% INFO    : Bus 103	: V=1.0995351, theta=31.562811 -> V=1.03, theta=0.0
% INFO    : Bus 104	: V=1.0994826, theta=31.535777 -> V=1.03, theta=0.0
% INFO    : Bus 105	: V=1.0951885, theta=31.964706 -> V=1.03, theta=0.0
% INFO    : Bus 106	: V=1.095137, theta=31.962104 -> V=1.03, theta=0.0
% INFO    : Bus 107	: V=1.0993639, theta=31.893822 -> V=1.03, theta=0.0
% INFO    : Bus 108	: V=1.0993779, theta=31.884324 -> V=1.03, theta=0.0
% INFO    : Bus 109	: V=1.0935543, theta=31.15097 -> V=1.03, theta=0.0
% INFO    : Bus 110	: V=1.0870297, theta=31.776981 -> V=1.03, theta=0.0
% INFO    : Bus 111	: V=1.0870594, theta=31.777527 -> V=1.03, theta=0.0
% INFO    : Bus 112	: V=1.09294, theta=31.951505 -> V=1.03, theta=0.0
% INFO    : Bus 113	: V=1.0929963, theta=31.960626 -> V=1.03, theta=0.0
% INFO    : Bus 114	: V=1.0414756, theta=31.315391 -> V=1.0, theta=0.0
% INFO    : Bus 115	: V=1.0996551, theta=32.842783 -> V=1.03, theta=0.0
% INFO    : Bus 116	: V=1.0996683, theta=32.845139 -> V=1.03, theta=0.0
% INFO    : Bus 117	: V=1.0980564, theta=31.963394 -> V=1.03, theta=0.0
% INFO    : Bus 118	: V=1.0980782, theta=31.954501 -> V=1.03, theta=0.0
% INFO    : Bus 119	: V=1.0496156, theta=29.100897 -> V=1.0, theta=0.0
% INFO    : Bus 120	: V=1.0496497, theta=29.105654 -> V=1.0, theta=0.0
% INFO    : Bus 121	: V=1.0499794, theta=31.482429 -> V=1.0, theta=0.0
% INFO    : Bus 122	: V=1.05, theta=31.48757 -> V=1.0, theta=0.0
% INFO    : Bus 123	: V=1.0928602, theta=31.085037 -> V=1.03, theta=0.0
% INFO    : Bus 124	: V=1.0993585, theta=33.009613 -> V=1.03, theta=0.0
% INFO    : Bus 125	: V=1.0992582, theta=33.027058 -> V=1.03, theta=0.0
% INFO    : Bus 126	: V=1.0363847, theta=31.71386 -> V=1.0, theta=0.0
% INFO    : Bus 127	: V=1.0363725, theta=31.714405 -> V=1.0, theta=0.0
% INFO    : Bus 128	: V=1.1013954, theta=32.470129 -> V=1.03, theta=0.0
% INFO    : Bus 129	: V=1.1013663, theta=32.472326 -> V=1.03, theta=0.0
% INFO    : Bus 130	: V=1.1018746, theta=32.696256 -> V=1.03, theta=0.0
% INFO    : Bus 131	: V=1.1008625, theta=31.132371 -> V=1.03, theta=0.0
% INFO    : Bus 132	: V=1.0980639, theta=30.772568 -> V=1.03, theta=0.0
% INFO    : Bus 133	: V=1.11, theta=28.903756 -> V=1.03, theta=0.0
% INFO    : Bus 134	: V=1.1099315, theta=28.901135 -> V=1.03, theta=0.0
% INFO    : Bus 135	: V=1.0810731, theta=25.003209 -> V=1.03, theta=0.0
% INFO    : Bus 136	: V=1.0828301, theta=25.845304 -> V=1.03, theta=0.0
% INFO    : Bus 137	: V=1.0065862, theta=25.629604 -> V=1.0, theta=0.0
% INFO    : Bus 138	: V=1.0066041, theta=25.629594 -> V=1.0, theta=0.0
% INFO    : Bus 139	: V=1.0954147, theta=18.201899 -> V=1.03, theta=0.0
% INFO    : Bus 140	: V=1.1000855, theta=14.087622 -> V=1.03, theta=0.0
% INFO    : Bus 141	: V=1.1000855, theta=14.087622 -> V=1.03, theta=0.0
% INFO    : Bus 142	: V=1.0997348, theta=16.013776 -> V=1.03, theta=0.0
% INFO    : Bus 143	: V=1.0776819, theta=23.706483 -> V=1.03, theta=0.0
% INFO    : Bus 144	: V=1.0776819, theta=23.706483 -> V=1.03, theta=0.0
% INFO    : Bus 145	: V=1.1088684, theta=25.389294 -> V=1.03, theta=0.0
% INFO    : Bus 146	: V=1.1088509, theta=25.388257 -> V=1.03, theta=0.0
% INFO    : Bus 147	: V=1.11, theta=16.402836 -> V=1.03, theta=0.0
% INFO    : Bus 148	: V=1.1099376, theta=16.407478 -> V=1.03, theta=0.0
% INFO    : Bus 149	: V=1.0401684, theta=17.664753 -> V=1.0, theta=0.0
% INFO    : Bus 150	: V=1.0401565, theta=17.665765 -> V=1.0, theta=0.0
% INFO    : Bus 151	: V=1.069707, theta=17.919442 -> V=1.03, theta=0.0
% INFO    : Bus 152	: V=1.0969163, theta=20.247111 -> V=1.03, theta=0.0
% INFO    : Bus 153	: V=1.096869, theta=20.242733 -> V=1.03, theta=0.0
% INFO    : Bus 154	: V=1.0864589, theta=28.005014 -> V=1.03, theta=0.0
% INFO    : Bus 155	: V=1.0864932, theta=27.996658 -> V=1.03, theta=0.0
% INFO    : Bus 156	: V=1.0043516, theta=27.561652 -> V=1.0, theta=0.0
% INFO    : Bus 157	: V=1.0043458, theta=27.567359 -> V=1.0, theta=0.0
% INFO    : Bus 158	: V=1.0991142, theta=14.121984 -> V=1.03, theta=0.0
% INFO    : Bus 159	: V=1.0991142, theta=14.121984 -> V=1.03, theta=0.0
% INFO    : Bus 160	: V=1.01267, theta=25.596022 -> V=1.0, theta=0.0
% INFO    : Bus 161	: V=1.0153659, theta=26.740571 -> V=1.0, theta=0.0
% INFO    : Bus 162	: V=1.015348, theta=26.736535 -> V=1.0, theta=0.0
% INFO    : Bus 163	: V=1.11, theta=25.217368 -> V=1.03, theta=0.0
% INFO    : Bus 164	: V=1.11, theta=25.208728 -> V=1.03, theta=0.0
% INFO    : Bus 165	: V=1.11, theta=25.208728 -> V=1.03, theta=0.0
% INFO    : Bus 166	: V=1.0904059, theta=14.08851 -> V=1.03, theta=0.0
% INFO    : Bus 167	: V=1.0992392, theta=13.957564 -> V=1.03, theta=0.0
% INFO    : Bus 168	: V=1.0934021, theta=17.056139 -> V=1.03, theta=0.0
% INFO    : Bus 169	: V=1.0933821, theta=17.048382 -> V=1.03, theta=0.0
% INFO    : Bus 170	: V=1.0280759, theta=16.561836 -> V=1.0, theta=0.0
% INFO    : Bus 171	: V=1.0280759, theta=16.561836 -> V=1.0, theta=0.0
% INFO    : Bus 172	: V=1.0678718, theta=20.601469 -> V=1.03, theta=0.0
% INFO    : Bus 173	: V=1.0678575, theta=20.607682 -> V=1.03, theta=0.0
% INFO    : Bus 174	: V=1.0911492, theta=20.353191 -> V=1.03, theta=0.0
% INFO    : Bus 175	: V=1.0802612, theta=25.257031 -> V=1.03, theta=0.0
% INFO    : Bus 176	: V=1.0802658, theta=25.266041 -> V=1.03, theta=0.0
% INFO    : Bus 177	: V=1.0817101, theta=26.557252 -> V=1.03, theta=0.0
% INFO    : Bus 178	: V=1.0817101, theta=26.557252 -> V=1.03, theta=0.0
% INFO    : Bus 179	: V=1.1099162, theta=21.486859 -> V=1.03, theta=0.0
% INFO    : Bus 180	: V=1.0673522, theta=19.657735 -> V=1.03, theta=0.0
% INFO    : Bus 181	: V=1.0732574, theta=17.553962 -> V=1.03, theta=0.0
% INFO    : Bus 182	: V=1.0910728, theta=16.004643 -> V=1.03, theta=0.0
% INFO    : Bus 183	: V=1.0378187, theta=17.132387 -> V=1.0, theta=0.0
% INFO    : Bus 184	: V=1.0378411, theta=17.130523 -> V=1.0, theta=0.0
% INFO    : Bus 185	: V=1.0320725, theta=19.082224 -> V=1.0, theta=0.0
% INFO    : Bus 186	: V=1.0320886, theta=19.078437 -> V=1.0, theta=0.0
% INFO    : Bus 187	: V=1.0799827, theta=14.890281 -> V=1.03, theta=0.0
% INFO    : Bus 188	: V=1.0800155, theta=14.889078 -> V=1.03, theta=0.0
% INFO    : Bus 189	: V=1.075878, theta=16.448322 -> V=1.03, theta=0.0
% INFO    : Bus 190	: V=1.0758447, theta=16.450906 -> V=1.03, theta=0.0
% INFO    : Bus 191	: V=1.018295, theta=20.502011 -> V=1.0, theta=0.0
% INFO    : Bus 192	: V=1.0770296, theta=18.223772 -> V=1.03, theta=0.0
% INFO    : Bus 193	: V=1.0770074, theta=18.226404 -> V=1.03, theta=0.0
% INFO    : Bus 194	: V=1.0326582, theta=17.355132 -> V=1.0, theta=0.0
% INFO    : Bus 195	: V=1.0326384, theta=17.350893 -> V=1.0, theta=0.0
% INFO    : Bus 196	: V=1.0748167, theta=14.510003 -> V=1.03, theta=0.0
% INFO    : Bus 197	: V=1.074833, theta=14.50988 -> V=1.03, theta=0.0
% INFO    : Bus 198	: V=1.029285, theta=18.184061 -> V=1.0, theta=0.0
% INFO    : Bus 199	: V=1.0293306, theta=18.17969 -> V=1.0, theta=0.0
% INFO    : Bus 200	: V=1.0688896, theta=16.199594 -> V=1.03, theta=0.0
% INFO    : Bus 201	: V=1.0688729, theta=16.202922 -> V=1.03, theta=0.0
% INFO    : Bus 202	: V=1.0716109, theta=17.886372 -> V=1.03, theta=0.0
% INFO    : Bus 203	: V=1.0715607, theta=17.874031 -> V=1.03, theta=0.0
% INFO    : Bus 204	: V=1.0342258, theta=20.333595 -> V=1.0, theta=0.0
% INFO    : Bus 205	: V=1.0342303, theta=20.334571 -> V=1.0, theta=0.0
% INFO    : Bus 206	: V=1.0867692, theta=14.60567 -> V=1.03, theta=0.0
% INFO    : Bus 207	: V=1.0867775, theta=14.609789 -> V=1.03, theta=0.0
% INFO    : Bus 208	: V=1.0888166, theta=17.930099 -> V=1.035, theta=0.0
% INFO    : Bus 209	: V=1.0763513, theta=10.051065 -> V=1.035, theta=0.0
% INFO    : Bus 210	: V=1.0944055, theta=18.865464 -> V=1.035, theta=0.0
% INFO    : Bus 211	: V=1.0655484, theta=17.232932 -> V=1.035, theta=0.0
% INFO    : Bus 212	: V=1.090314, theta=35.891165 -> V=1.035, theta=0.0
% INFO    : Bus 213	: V=1.0968887, theta=34.313591 -> V=1.035, theta=0.0
% INFO    : Bus 214	: V=1.1118352, theta=17.616824 -> V=1.035, theta=0.0
% INFO    : Bus 215	: V=1.1129922, theta=17.864133 -> V=1.035, theta=0.0
% INFO    : Bus 216	: V=1.1125137, theta=17.785716 -> V=1.035, theta=0.0
% INFO    : Bus 217	: V=1.1114167, theta=17.495993 -> V=1.035, theta=0.0
% INFO    : Bus 218	: V=1.0812449, theta=17.63771 -> V=1.035, theta=0.0
% INFO    : Bus 219	: V=1.081005, theta=17.254656 -> V=1.035, theta=0.0
% INFO    : Bus 220	: V=1.1012585, theta=20.703401 -> V=1.035, theta=0.0
% INFO    : Bus 221	: V=1.0943315, theta=28.897343 -> V=1.035, theta=0.0
% INFO    : Bus 222	: V=1.0912687, theta=18.207913 -> V=1.035, theta=0.0
% INFO    : Bus 223	: V=1.0754351, theta=34.329856 -> V=1.035, theta=0.0
% INFO    : Bus 224	: V=1.1051233, theta=17.579856 -> V=1.035, theta=0.0
% INFO    : Bus 225	: V=1.0928473, theta=13.186131 -> V=1.035, theta=0.0
% INFO    : Bus 226	: V=1.1035287, theta=17.749421 -> V=1.035, theta=0.0
% INFO    : Bus 227	: V=1.0926342, theta=18.011529 -> V=1.035, theta=0.0
% INFO    : Bus 228	: V=1.092672, theta=18.018912 -> V=1.035, theta=0.0
% INFO    : Bus 229	: V=1.1120912, theta=29.310466 -> V=1.035, theta=0.0
% INFO    : Bus 230	: V=1.0943126, theta=27.612219 -> V=1.035, theta=0.0
% INFO    : Bus 231	: V=1.0838177, theta=17.940437 -> V=1.035, theta=0.0
% INFO    : Bus 232	: V=1.0970947, theta=34.361997 -> V=1.035, theta=0.0
% INFO    : Bus 233	: V=1.0734703, theta=26.634249 -> V=1.035, theta=0.0
% INFO    : Bus 234	: V=1.0796816, theta=35.051462 -> V=1.035, theta=0.0
% INFO    : Bus 235	: V=1.0868262, theta=14.976994 -> V=1.035, theta=0.0
% INFO    : Bus 236	: V=1.1086811, theta=29.751751 -> V=1.035, theta=0.0
% INFO    : Bus 237	: V=1.0862746, theta=14.864574 -> V=1.035, theta=0.0
% INFO    : Bus 238	: V=1.093531, theta=15.964334 -> V=1.035, theta=0.0
% INFO    : Bus 239	: V=1.0840654, theta=16.48701 -> V=1.035, theta=0.0
% INFO    : Bus 240	: V=1.0860973, theta=13.990755 -> V=1.035, theta=0.0
% INFO    : Bus 241	: V=1.1000107, theta=28.4248 -> V=1.035, theta=0.0
% INFO    : Bus 242	: V=1.1139775, theta=31.554359 -> V=1.035, theta=0.0
% INFO    : Bus 243	: V=1.1140714, theta=31.567922 -> V=1.035, theta=0.0
% INFO    : Bus 244	: V=1.1061558, theta=17.474939 -> V=1.035, theta=0.0
% INFO    : Bus 245	: V=1.0983181, theta=36.948163 -> V=1.035, theta=0.0
% INFO    : Bus 246	: V=1.0790447, theta=40.237314 -> V=1.035, theta=0.0
% INFO    : Bus 247	: V=1.0886183, theta=11.969282 -> V=1.035, theta=0.0
% INFO    : Bus 248	: V=1.0888205, theta=11.820712 -> V=1.035, theta=0.0
% INFO    : Bus 249	: V=1.0955405, theta=12.787709 -> V=1.035, theta=0.0
% INFO    : Bus 250	: V=1.0656001, theta=8.6138542 -> V=1.035, theta=0.0
% INFO    : Bus 251	: V=1.1080612, theta=18.866915 -> V=1.035, theta=0.0
% INFO    : Bus 252	: V=1.0885084, theta=22.800938 -> V=1.035, theta=0.0
% INFO    : Bus 253	: V=1.0850344, theta=17.911044 -> V=1.035, theta=0.0
% INFO    : Bus 254	: V=1.0778039, theta=10.575275 -> V=1.035, theta=0.0
% INFO    : Bus 255	: V=1.095206, theta=13.351182 -> V=1.035, theta=0.0
% INFO    : Bus 256	: V=1.0954886, theta=13.191103 -> V=1.035, theta=0.0
% INFO    : Bus 257	: V=1.0900687, theta=35.741435 -> V=1.035, theta=0.0
% INFO    : Bus 258	: V=1.0900172, theta=35.729503 -> V=1.035, theta=0.0
% INFO    : Bus 259	: V=1.1039829, theta=28.588006 -> V=1.035, theta=0.0
% INFO    : Bus 260	: V=1.0647876, theta=8.2670221 -> V=1.035, theta=0.0
% INFO    : Bus 261	: V=1.0892538, theta=18.399241 -> V=1.035, theta=0.0
% INFO    : Bus 262	: V=1.08791, theta=19.323527 -> V=1.035, theta=0.0
% INFO    : Bus 263	: V=1.0846324, theta=14.362844 -> V=1.035, theta=0.0
% INFO    : Bus 264	: V=1.0967395, theta=36.708239 -> V=1.035, theta=0.0
% INFO    : Bus 265	: V=1.0890012, theta=34.374325 -> V=1.035, theta=0.0
% INFO    : Bus 266	: V=1.1007233, theta=36.847165 -> V=1.035, theta=0.0
% INFO    : Bus 267	: V=1.0833557, theta=18.096812 -> V=1.035, theta=0.0
% INFO    : Bus 268	: V=1.0851905, theta=17.171262 -> V=1.035, theta=0.0
% INFO    : Bus 269	: V=1.1114105, theta=19.185973 -> V=1.035, theta=0.0
% INFO    : Bus 270	: V=1.1022215, theta=17.329415 -> V=1.035, theta=0.0
% INFO    : Bus 271	: V=1.0663813, theta=8.9665841 -> V=1.035, theta=0.0
% INFO    : Bus 272	: V=1.0833853, theta=18.135283 -> V=1.035, theta=0.0
% INFO    : Bus 273	: V=1.0792157, theta=17.625822 -> V=1.035, theta=0.0
% INFO    : Bus 274	: V=1.0900879, theta=18.338658 -> V=1.035, theta=0.0
% INFO    : Bus 275	: V=1.0889678, theta=18.159177 -> V=1.035, theta=0.0
% INFO    : Bus 276	: V=1.1150578, theta=30.135091 -> V=1.035, theta=0.0
% INFO    : Bus 277	: V=1.1084132, theta=29.441744 -> V=1.035, theta=0.0
% INFO    : Bus 278	: V=1.0968772, theta=29.110755 -> V=1.035, theta=0.0
% INFO    : Bus 279	: V=1.1069276, theta=16.811099 -> V=1.035, theta=0.0
% INFO    : Bus 280	: V=1.0992968, theta=15.812566 -> V=1.035, theta=0.0
% INFO    : Bus 281	: V=1.0926239, theta=18.465624 -> V=1.035, theta=0.0
% INFO    : Bus 282	: V=1.092756, theta=19.359052 -> V=1.035, theta=0.0
% INFO    : Bus 283	: V=1.0788213, theta=34.359675 -> V=1.035, theta=0.0
% INFO    : Bus 284	: V=1.0785542, theta=34.364478 -> V=1.035, theta=0.0
% INFO    : Bus 285	: V=1.1044943, theta=36.735701 -> V=1.035, theta=0.0
% INFO    : Bus 286	: V=1.0986013, theta=36.715258 -> V=1.035, theta=0.0
% INFO    : Bus 287	: V=1.115557, theta=30.326573 -> V=1.035, theta=0.0
% INFO    : Bus 288	: V=1.1097537, theta=29.572175 -> V=1.035, theta=0.0
% INFO    : Bus 289	: V=1.0905924, theta=13.708256 -> V=1.035, theta=0.0
% INFO    : Bus 290	: V=1.1050274, theta=15.883572 -> V=1.035, theta=0.0
% INFO    : Bus 291	: V=1.0845059, theta=17.25446 -> V=1.035, theta=0.0
% INFO    : Bus 292	: V=1.0978273, theta=27.050252 -> V=1.035, theta=0.0
% INFO    : Bus 293	: V=1.0934149, theta=19.430047 -> V=1.035, theta=0.0
% INFO    : Bus 294	: V=1.0900309, theta=18.418866 -> V=1.035, theta=0.0
% INFO    : Bus 295	: V=1.1173899, theta=30.590613 -> V=1.035, theta=0.0
% INFO    : Bus 296	: V=1.0896499, theta=20.4236 -> V=1.035, theta=0.0
% INFO    : Bus 297	: V=1.0821362, theta=16.826872 -> V=1.035, theta=0.0
% INFO    : Bus 298	: V=1.0964546, theta=26.985327 -> V=1.035, theta=0.0
% INFO    : Bus 299	: V=1.1058044, theta=29.637653 -> V=1.035, theta=0.0
% INFO    : Bus 300	: V=1.110566, theta=29.286063 -> V=1.035, theta=0.0
% INFO    : Bus 301	: V=1.0936642, theta=27.562771 -> V=1.035, theta=0.0
% INFO    : Bus 302	: V=1.1090796, theta=17.4445 -> V=1.035, theta=0.0
% INFO    : Bus 303	: V=1.1086778, theta=29.437585 -> V=1.035, theta=0.0
% INFO    : Bus 304	: V=1.0697496, theta=33.774693 -> V=1.035, theta=0.0
% INFO    : Bus 305	: V=1.1174004, theta=30.594184 -> V=1.035, theta=0.0
% INFO    : Bus 306	: V=1.1003819, theta=28.478755 -> V=1.035, theta=0.0
% INFO    : Bus 307	: V=1.1148589, theta=30.145937 -> V=1.035, theta=0.0
% INFO    : Bus 308	: V=1.1108519, theta=29.231315 -> V=1.035, theta=0.0
% INFO    : Bus 309	: V=1.109326, theta=29.572565 -> V=1.035, theta=0.0
% INFO    : Bus 310	: V=1.1118607, theta=29.261004 -> V=1.035, theta=0.0
% INFO    : Bus 311	: V=1.0971805, theta=27.960525 -> V=1.035, theta=0.0
% INFO    : Bus 312	: V=1.1106712, theta=29.265999 -> V=1.035, theta=0.0
% INFO    : Bus 313	: V=1.1155075, theta=30.132234 -> V=1.035, theta=0.0
% INFO    : Bus 314	: V=1.1064786, theta=29.492707 -> V=1.035, theta=0.0
% INFO    : Bus 315	: V=1.097328, theta=27.336383 -> V=1.035, theta=0.0
% INFO    : Bus 316	: V=1.1049384, theta=17.287793 -> V=1.035, theta=0.0
% INFO    : Bus 317	: V=1.0811616, theta=16.656864 -> V=1.035, theta=0.0
% INFO    : Bus 318	: V=1.0818273, theta=16.490006 -> V=1.035, theta=0.0
% INFO    : Bus 319	: V=1.0817721, theta=16.492949 -> V=1.035, theta=0.0
% INFO    : Bus 320	: V=1.0892829, theta=18.455761 -> V=1.035, theta=0.0
% INFO    : Bus 321	: V=1.1153908, theta=30.254283 -> V=1.035, theta=0.0
% INFO    : Bus 322	: V=1.1139769, theta=30.001341 -> V=1.035, theta=0.0
% INFO    : Bus 323	: V=1.0975569, theta=15.565517 -> V=1.035, theta=0.0
% INFO    : Bus 324	: V=1.1065538, theta=29.51494 -> V=1.035, theta=0.0
% INFO    : Bus 325	: V=1.108802, theta=29.531824 -> V=1.035, theta=0.0
% INFO    : Bus 326	: V=1.1091726, theta=29.466711 -> V=1.035, theta=0.0
% INFO    : Bus 327	: V=1.0989807, theta=15.778859 -> V=1.035, theta=0.0
% INFO    : Bus 328	: V=1.0821851, theta=17.179478 -> V=1.035, theta=0.0
% INFO    : Bus 329	: V=1.1091807, theta=29.463542 -> V=1.035, theta=0.0
% INFO    : Bus 330	: V=1.1064358, theta=29.475351 -> V=1.035, theta=0.0
% INFO    : Bus 331	: V=1.106047, theta=29.430653 -> V=1.035, theta=0.0
% INFO    : Bus 332	: V=1.1127952, theta=29.937803 -> V=1.035, theta=0.0
% INFO    : Bus 333	: V=1.0912164, theta=24.701894 -> V=1.035, theta=0.0
% INFO    : Bus 334	: V=1.1026807, theta=28.491161 -> V=1.035, theta=0.0
% INFO    : Bus 335	: V=1.0814444, theta=17.116472 -> V=1.035, theta=0.0
% INFO    : Bus 336	: V=1.0823415, theta=13.421735 -> V=1.035, theta=0.0
% INFO    : Bus 337	: V=1.1020343, theta=28.731485 -> V=1.035, theta=0.0
% INFO    : Bus 338	: V=1.0894284, theta=16.001245 -> V=1.035, theta=0.0
% INFO    : Bus 339	: V=1.0887891, theta=18.261289 -> V=1.035, theta=0.0
% INFO    : Bus 340	: V=1.0758718, theta=17.555759 -> V=1.035, theta=0.0
% INFO    : Bus 341	: V=1.1070738, theta=17.340122 -> V=1.035, theta=0.0
% INFO    : Bus 342	: V=1.0962765, theta=18.767314 -> V=1.035, theta=0.0
% INFO    : Bus 343	: V=1.1018629, theta=20.113718 -> V=1.035, theta=0.0
% INFO    : Bus 344	: V=1.0891147, theta=20.3213 -> V=1.035, theta=0.0
% INFO    : Bus 345	: V=1.0892454, theta=20.316005 -> V=1.035, theta=0.0
% INFO    : Bus 346	: V=1.096487, theta=18.763069 -> V=1.035, theta=0.0
% INFO    : Bus 347	: V=1.0725538, theta=10.358287 -> V=1.035, theta=0.0
% INFO    : Bus 348	: V=1.092721, theta=16.715926 -> V=1.035, theta=0.0
% INFO    : Bus 349	: V=1.0827192, theta=13.738226 -> V=1.035, theta=0.0
% INFO    : Bus 350	: V=1.1170831, theta=30.564704 -> V=1.035, theta=0.0
% INFO    : Bus 351	: V=1.0825148, theta=17.673573 -> V=1.035, theta=0.0
% INFO    : Bus 352	: V=1.0937702, theta=18.717293 -> V=1.035, theta=0.0
% INFO    : Bus 353	: V=1.0999503, theta=15.189283 -> V=1.035, theta=0.0
% INFO    : Bus 354	: V=1.088846, theta=18.568889 -> V=1.035, theta=0.0
% INFO    : Bus 355	: V=1.0873727, theta=18.648961 -> V=1.035, theta=0.0
% INFO    : Bus 356	: V=1.0875699, theta=18.677241 -> V=1.035, theta=0.0
% INFO    : Bus 357	: V=1.0873622, theta=18.646901 -> V=1.035, theta=0.0
% INFO    : Bus 358	: V=1.0884634, theta=20.265545 -> V=1.035, theta=0.0
% INFO    : Bus 359	: V=1.0785867, theta=17.547796 -> V=1.035, theta=0.0
% INFO    : Bus 360	: V=1.0921222, theta=18.042965 -> V=1.035, theta=0.0
% INFO    : Bus 361	: V=1.10063, theta=19.205351 -> V=1.035, theta=0.0
% INFO    : Bus 362	: V=1.1001956, theta=19.161474 -> V=1.035, theta=0.0
% INFO    : Bus 363	: V=1.0716895, theta=26.09511 -> V=1.035, theta=0.0
% INFO    : Bus 364	: V=1.1049361, theta=17.306531 -> V=1.035, theta=0.0
% INFO    : Bus 365	: V=1.1119447, theta=19.109136 -> V=1.035, theta=0.0
% INFO    : Bus 366	: V=1.0922113, theta=17.713646 -> V=1.035, theta=0.0
% INFO    : Bus 367	: V=1.1187323, theta=19.901484 -> V=1.035, theta=0.0
% INFO    : Bus 368	: V=1.1111137, theta=19.081815 -> V=1.035, theta=0.0
% INFO    : Bus 369	: V=1.12, theta=18.906275 -> V=1.035, theta=0.0
% INFO    : Bus 370	: V=1.0836579, theta=15.874025 -> V=1.035, theta=0.0
% INFO    : Bus 371	: V=1.0882143, theta=15.211988 -> V=1.035, theta=0.0
% INFO    : Bus 372	: V=1.0772135, theta=12.553552 -> V=1.035, theta=0.0
% INFO    : Bus 373	: V=1.0953978, theta=15.169591 -> V=1.035, theta=0.0
% INFO    : Bus 374	: V=1.0821949, theta=16.351549 -> V=1.035, theta=0.0
% INFO    : Bus 375	: V=1.1091155, theta=29.49798 -> V=1.035, theta=0.0
% INFO    : Bus 376	: V=1.1026527, theta=28.443375 -> V=1.035, theta=0.0
% INFO    : Bus 377	: V=1.0769854, theta=10.538922 -> V=1.035, theta=0.0
% INFO    : Bus 378	: V=1.0833934, theta=13.88009 -> V=1.035, theta=0.0
% INFO    : Bus 379	: V=1.0739702, theta=26.752684 -> V=1.035, theta=0.0
% INFO    : Bus 380	: V=1.0740079, theta=26.736083 -> V=1.035, theta=0.0
% INFO    : Bus 381	: V=1.0827573, theta=16.382176 -> V=1.035, theta=0.0
% INFO    : Bus 382	: V=1.1048396, theta=17.445955 -> V=1.035, theta=0.0
% INFO    : Bus 383	: V=1.1058697, theta=17.475803 -> V=1.035, theta=0.0
% INFO    : Bus 384	: V=1.0908721, theta=15.705998 -> V=1.035, theta=0.0
% INFO    : Bus 385	: V=1.1073564, theta=17.637812 -> V=1.035, theta=0.0
% INFO    : Bus 386	: V=1.1024838, theta=15.781836 -> V=1.035, theta=0.0
% INFO    : Bus 387	: V=1.0979925, theta=14.478532 -> V=1.035, theta=0.0
% INFO    : Bus 388	: V=1.0930522, theta=18.510523 -> V=1.035, theta=0.0
% INFO    : Bus 389	: V=1.0944974, theta=27.29709 -> V=1.035, theta=0.0
% INFO    : Bus 390	: V=1.0887198, theta=18.462614 -> V=1.035, theta=0.0
% INFO    : Bus 391	: V=1.1182873, theta=30.663522 -> V=1.035, theta=0.0
% INFO    : Bus 392	: V=1.1123844, theta=30.080222 -> V=1.035, theta=0.0
% INFO    : Bus 393	: V=1.0982826, theta=34.545334 -> V=1.035, theta=0.0
% INFO    : Bus 394	: V=1.0985644, theta=36.717702 -> V=1.035, theta=0.0
% INFO    : Bus 395	: V=1.108148, theta=18.864108 -> V=1.035, theta=0.0
% INFO    : Bus 396	: V=1.0964649, theta=16.468357 -> V=1.035, theta=0.0
% INFO    : Bus 397	: V=1.1093176, theta=28.911743 -> V=1.035, theta=0.0
% INFO    : Bus 398	: V=1.0934458, theta=18.285536 -> V=1.035, theta=0.0
% INFO    : Bus 399	: V=1.1113699, theta=19.235775 -> V=1.035, theta=0.0
% INFO    : Bus 400	: V=1.1124238, theta=19.260452 -> V=1.035, theta=0.0
% INFO    : Bus 401	: V=1.0896574, theta=17.813614 -> V=1.035, theta=0.0
% INFO    : Bus 402	: V=1.0855065, theta=17.604808 -> V=1.035, theta=0.0
% INFO    : Bus 403	: V=1.0712893, theta=25.838908 -> V=1.035, theta=0.0
% INFO    : Bus 404	: V=1.0922543, theta=18.609528 -> V=1.035, theta=0.0
% INFO    : Bus 405	: V=1.0877271, theta=19.32865 -> V=1.035, theta=0.0
% INFO    : Bus 406	: V=1.1017689, theta=32.974451 -> V=1.035, theta=0.0
% INFO    : Bus 407	: V=1.0797234, theta=34.905993 -> V=1.035, theta=0.0
% INFO    : Bus 408	: V=1.0829924, theta=12.889512 -> V=1.035, theta=0.0
% INFO    : Bus 409	: V=1.1012096, theta=33.101943 -> V=1.035, theta=0.0
% INFO    : Bus 410	: V=1.0924407, theta=18.115557 -> V=1.035, theta=0.0
% INFO    : Bus 411	: V=1.0876239, theta=22.2082 -> V=1.035, theta=0.0
% INFO    : Bus 412	: V=1.0899952, theta=17.836705 -> V=1.035, theta=0.0
% INFO    : Bus 413	: V=1.12, theta=20.055405 -> V=1.035, theta=0.0
% INFO    : Bus 414	: V=1.0925659, theta=17.991862 -> V=1.035, theta=0.0
% INFO    : Bus 415	: V=1.081629, theta=35.041326 -> V=1.035, theta=0.0
% INFO    : Bus 416	: V=1.0821314, theta=16.332457 -> V=1.035, theta=0.0
% INFO    : Bus 417	: V=1.0929266, theta=18.200986 -> V=1.035, theta=0.0
% INFO    : Bus 418	: V=1.0895389, theta=16.88045 -> V=1.035, theta=0.0
% INFO    : Bus 419	: V=1.1097214, theta=28.932893 -> V=1.035, theta=0.0
% INFO    : Bus 420	: V=1.1033462, theta=17.341774 -> V=1.035, theta=0.0
% INFO    : Bus 421	: V=1.0779171, theta=17.766469 -> V=1.035, theta=0.0
% INFO    : Bus 422	: V=1.0778691, theta=17.758171 -> V=1.035, theta=0.0
% INFO    : Bus 423	: V=1.0833235, theta=18.029207 -> V=1.035, theta=0.0
% INFO    : Bus 424	: V=1.0834043, theta=18.16779 -> V=1.035, theta=0.0
% INFO    : Bus 425	: V=1.0896772, theta=14.917065 -> V=1.035, theta=0.0
% INFO    : Bus 426	: V=1.0872979, theta=16.453054 -> V=1.035, theta=0.0
% INFO    : Bus 427	: V=1.082992, theta=18.088815 -> V=1.035, theta=0.0
% INFO    : Bus 428	: V=1.0842798, theta=18.315538 -> V=1.035, theta=0.0
% INFO    : Bus 429	: V=1.1163184, theta=30.493595 -> V=1.035, theta=0.0
% INFO    : Bus 430	: V=1.1163234, theta=30.492996 -> V=1.035, theta=0.0
% INFO    : Bus 431	: V=1.081199, theta=34.689451 -> V=1.035, theta=0.0
% INFO    : Bus 432	: V=1.0914726, theta=18.035931 -> V=1.035, theta=0.0
% INFO    : Bus 433	: V=1.0888245, theta=27.135816 -> V=1.035, theta=0.0
% INFO    : Bus 434	: V=1.1009728, theta=17.238342 -> V=1.035, theta=0.0
% INFO    : Bus 435	: V=1.1123586, theta=29.487113 -> V=1.035, theta=0.0
% INFO    : Bus 436	: V=1.0754308, theta=17.555555 -> V=1.035, theta=0.0
% INFO    : Bus 437	: V=1.083956, theta=15.573193 -> V=1.035, theta=0.0
% INFO    : Bus 438	: V=1.0801964, theta=34.586974 -> V=1.035, theta=0.0
% INFO    : Bus 439	: V=1.0937512, theta=29.812234 -> V=1.035, theta=0.0
% INFO    : Bus 440	: V=1.0663961, theta=8.9384259 -> V=1.035, theta=0.0
% INFO    : Bus 441	: V=1.0978117, theta=36.827957 -> V=1.035, theta=0.0
% INFO    : Bus 442	: V=1.0977405, theta=36.818601 -> V=1.035, theta=0.0
% INFO    : Bus 443	: V=1.0808287, theta=34.646657 -> V=1.035, theta=0.0
% INFO    : Bus 444	: V=1.0721308, theta=33.971905 -> V=1.035, theta=0.0
% INFO    : Bus 445	: V=1.1105941, theta=29.772186 -> V=1.035, theta=0.0
% INFO    : Bus 446	: V=1.1090101, theta=29.049413 -> V=1.035, theta=0.0
% INFO    : Bus 447	: V=1.109508, theta=30.524725 -> V=1.035, theta=0.0
% INFO    : Bus 448	: V=1.0868686, theta=26.257162 -> V=1.035, theta=0.0
% INFO    : Bus 449	: V=1.1051545, theta=29.070405 -> V=1.035, theta=0.0
% INFO    : Bus 450	: V=1.0907525, theta=20.536257 -> V=1.035, theta=0.0
% INFO    : Bus 451	: V=1.0916318, theta=21.150364 -> V=1.035, theta=0.0
% INFO    : Bus 452	: V=1.0928766, theta=21.804103 -> V=1.035, theta=0.0
% INFO    : Bus 453	: V=1.064662, theta=8.7987374 -> V=1.035, theta=0.0
% INFO    : Bus 454	: V=1.0846958, theta=16.421766 -> V=1.035, theta=0.0
% INFO    : Bus 455	: V=1.0865892, theta=18.879149 -> V=1.035, theta=0.0
% INFO    : Bus 456	: V=1.11432, theta=31.359225 -> V=1.035, theta=0.0
% INFO    : Bus 457	: V=1.1036456, theta=28.932561 -> V=1.035, theta=0.0
% INFO    : Bus 458	: V=1.0843581, theta=17.218014 -> V=1.035, theta=0.0
% INFO    : Bus 459	: V=1.0997236, theta=19.881499 -> V=1.035, theta=0.0
% INFO    : Bus 460	: V=1.0820515, theta=16.734925 -> V=1.035, theta=0.0
% INFO    : Bus 461	: V=1.095863, theta=26.929025 -> V=1.035, theta=0.0
% INFO    : Bus 462	: V=1.0851716, theta=18.380711 -> V=1.035, theta=0.0
% INFO    : Bus 463	: V=1.0943288, theta=25.210811 -> V=1.035, theta=0.0
% INFO    : Bus 464	: V=1.0953998, theta=18.311516 -> V=1.035, theta=0.0
% INFO    : Bus 465	: V=1.0954379, theta=18.331135 -> V=1.035, theta=0.0
% INFO    : Bus 466	: V=1.0840634, theta=18.679433 -> V=1.035, theta=0.0
% INFO    : Bus 467	: V=1.0978323, theta=28.985057 -> V=1.035, theta=0.0
% INFO    : Bus 468	: V=1.1081021, theta=18.072298 -> V=1.035, theta=0.0
% INFO    : Bus 469	: V=1.1092629, theta=29.788134 -> V=1.035, theta=0.0
% INFO    : Bus 470	: V=1.0944641, theta=24.979385 -> V=1.035, theta=0.0
% INFO    : Bus 471	: V=1.105639, theta=28.739026 -> V=1.035, theta=0.0
% INFO    : Bus 472	: V=1.1010698, theta=18.084005 -> V=1.035, theta=0.0
% INFO    : Bus 473	: V=1.0773032, theta=34.580349 -> V=1.035, theta=0.0
% INFO    : Bus 474	: V=1.0678034, theta=9.0159724 -> V=1.035, theta=0.0
% INFO    : Bus 475	: V=1.0888084, theta=20.285221 -> V=1.035, theta=0.0
% INFO    : Bus 476	: V=1.0961327, theta=19.65279 -> V=1.035, theta=0.0
% INFO    : Bus 477	: V=1.086193, theta=11.4646 -> V=1.035, theta=0.0
% INFO    : Bus 478	: V=1.1043653, theta=18.626355 -> V=1.035, theta=0.0
% INFO    : Bus 479	: V=1.0712316, theta=25.770773 -> V=1.035, theta=0.0
% INFO    : Bus 480	: V=1.0824331, theta=18.002691 -> V=1.035, theta=0.0
% INFO    : Bus 481	: V=1.0950557, theta=27.734832 -> V=1.035, theta=0.0
% INFO    : Bus 482	: V=1.089432, theta=18.012542 -> V=1.035, theta=0.0
% INFO    : Bus 483	: V=1.0841134, theta=13.669277 -> V=1.035, theta=0.0
% INFO    : Bus 484	: V=1.0717061, theta=17.402877 -> V=1.035, theta=0.0
% INFO    : Bus 485	: V=1.0731501, theta=34.040104 -> V=1.035, theta=0.0
% INFO    : Bus 486	: V=1.0834579, theta=29.625447 -> V=1.035, theta=0.0
% INFO    : Bus 487	: V=1.0714355, theta=33.921906 -> V=1.035, theta=0.0
% INFO    : Bus 488	: V=1.0826447, theta=29.563962 -> V=1.035, theta=0.0
% INFO    : Bus 489	: V=1.1159998, theta=31.728819 -> V=1.035, theta=0.0
% INFO    : Bus 490	: V=1.1089331, theta=31.940407 -> V=1.035, theta=0.0
% INFO    : Bus 491	: V=1.0885432, theta=18.594199 -> V=1.035, theta=0.0
% INFO    : Bus 492	: V=1.0882752, theta=18.521552 -> V=1.035, theta=0.0
% INFO    : Bus 493	: V=1.1116013, theta=17.572157 -> V=1.035, theta=0.0
% INFO    : Bus 494	: V=1.0807277, theta=18.101008 -> V=1.035, theta=0.0
% INFO    : Bus 495	: V=1.0808231, theta=18.118966 -> V=1.035, theta=0.0
% INFO    : Bus 496	: V=1.082024, theta=17.846596 -> V=1.035, theta=0.0
% INFO    : Bus 497	: V=1.0790913, theta=17.415658 -> V=1.035, theta=0.0
% INFO    : Bus 498	: V=1.0840391, theta=16.634578 -> V=1.035, theta=0.0
% INFO    : Bus 499	: V=1.0846626, theta=17.246586 -> V=1.035, theta=0.0
% INFO    : Bus 500	: V=1.0825229, theta=17.300225 -> V=1.035, theta=0.0
% INFO    : Bus 501	: V=1.0804946, theta=18.006104 -> V=1.035, theta=0.0
% INFO    : Bus 502	: V=1.0745799, theta=17.361751 -> V=1.035, theta=0.0
% INFO    : Bus 503	: V=1.0815684, theta=17.703891 -> V=1.035, theta=0.0
% INFO    : Bus 504	: V=1.0787391, theta=17.865154 -> V=1.035, theta=0.0
% INFO    : Bus 505	: V=1.0755367, theta=17.426651 -> V=1.035, theta=0.0
% INFO    : Bus 506	: V=1.0632968, theta=8.0156512 -> V=1.035, theta=0.0
% INFO    : Bus 507	: V=1.0897515, theta=18.271661 -> V=1.035, theta=0.0
% INFO    : Bus 508	: V=1.0941115, theta=18.737423 -> V=1.035, theta=0.0
% INFO    : Bus 509	: V=1.1048925, theta=31.417186 -> V=1.035, theta=0.0
% INFO    : Bus 510	: V=1.1048598, theta=31.407538 -> V=1.035, theta=0.0
% INFO    : Bus 511	: V=1.1065766, theta=29.412498 -> V=1.035, theta=0.0
% INFO    : Bus 512	: V=1.1147437, theta=30.066452 -> V=1.035, theta=0.0
% INFO    : Bus 513	: V=1.0833247, theta=16.481964 -> V=1.035, theta=0.0
% INFO    : Bus 514	: V=1.1022804, theta=16.19139 -> V=1.035, theta=0.0
% INFO    : Bus 515	: V=1.0860503, theta=18.536034 -> V=1.035, theta=0.0
% INFO    : Bus 516	: V=1.0860952, theta=18.543056 -> V=1.035, theta=0.0
% INFO    : Bus 517	: V=1.0777817, theta=17.328785 -> V=1.035, theta=0.0
% INFO    : Bus 518	: V=1.0897715, theta=18.753132 -> V=1.035, theta=0.0
% INFO    : Bus 519	: V=1.0941641, theta=18.647296 -> V=1.035, theta=0.0
% INFO    : Bus 520	: V=1.0856459, theta=18.498992 -> V=1.035, theta=0.0
% INFO    : Bus 521	: V=1.0870307, theta=18.408622 -> V=1.035, theta=0.0
% INFO    : Bus 522	: V=1.0773042, theta=17.64955 -> V=1.035, theta=0.0
% INFO    : Bus 523	: V=1.0994272, theta=30.576848 -> V=1.035, theta=0.0
% INFO    : Bus 524	: V=1.0827819, theta=17.92448 -> V=1.035, theta=0.0
% INFO    : Bus 525	: V=1.0828419, theta=17.935462 -> V=1.035, theta=0.0
% INFO    : Bus 526	: V=1.0836187, theta=18.56493 -> V=1.035, theta=0.0
% INFO    : Bus 527	: V=1.0818334, theta=17.933247 -> V=1.035, theta=0.0
% INFO    : Bus 528	: V=1.0795905, theta=17.469363 -> V=1.035, theta=0.0
% INFO    : Bus 529	: V=1.0762504, theta=17.592484 -> V=1.035, theta=0.0
% INFO    : Bus 530	: V=1.0827367, theta=17.918039 -> V=1.035, theta=0.0
% INFO    : Bus 531	: V=1.0778236, theta=17.751674 -> V=1.035, theta=0.0
% INFO    : Bus 532	: V=1.0816953, theta=17.879102 -> V=1.035, theta=0.0
% INFO    : Bus 533	: V=1.0795281, theta=17.936626 -> V=1.035, theta=0.0
% INFO    : Bus 534	: V=1.0789356, theta=17.853039 -> V=1.035, theta=0.0
% INFO    : Bus 535	: V=1.1009519, theta=18.542106 -> V=1.035, theta=0.0
% INFO    : Bus 536	: V=1.0850146, theta=18.057379 -> V=1.035, theta=0.0
% INFO    : Bus 537	: V=1.083005, theta=17.963666 -> V=1.035, theta=0.0
% INFO    : Bus 538	: V=1.082287, theta=17.914842 -> V=1.035, theta=0.0
% INFO    : Bus 539	: V=1.084298, theta=18.008735 -> V=1.035, theta=0.0
% INFO    : Bus 540	: V=1.0817632, theta=17.758256 -> V=1.035, theta=0.0
% INFO    : Bus 541	: V=1.082165, theta=17.859352 -> V=1.035, theta=0.0
% INFO    : Bus 542	: V=1.082268, theta=17.874675 -> V=1.035, theta=0.0
% INFO    : Bus 543	: V=1.0826217, theta=17.915679 -> V=1.035, theta=0.0
% INFO    : Bus 544	: V=1.0835483, theta=18.261853 -> V=1.035, theta=0.0
% INFO    : Bus 545	: V=1.0832006, theta=17.979521 -> V=1.035, theta=0.0
% INFO    : Bus 546	: V=1.081626, theta=18.052911 -> V=1.035, theta=0.0
% INFO    : Bus 547	: V=1.0877573, theta=18.479532 -> V=1.035, theta=0.0
% INFO    : Bus 548	: V=1.0892241, theta=18.337114 -> V=1.035, theta=0.0
% INFO    : Bus 549	: V=1.08204, theta=17.841755 -> V=1.035, theta=0.0
% INFO    : Bus 550	: V=1.086603, theta=18.354615 -> V=1.035, theta=0.0
% INFO    : Bus 551	: V=1.0775252, theta=17.313486 -> V=1.035, theta=0.0
% INFO    : Bus 552	: V=1.0784713, theta=17.810629 -> V=1.035, theta=0.0
% INFO    : Bus 553	: V=1.0888814, theta=15.874388 -> V=1.035, theta=0.0
% INFO    : Bus 554	: V=1.0815603, theta=10.965569 -> V=1.035, theta=0.0
% INFO    : Bus 555	: V=1.0986329, theta=16.123023 -> V=1.035, theta=0.0
% INFO    : Bus 556	: V=1.088267, theta=15.826352 -> V=1.035, theta=0.0
% INFO    : Bus 557	: V=1.0882696, theta=15.82568 -> V=1.035, theta=0.0
% INFO    : Bus 558	: V=1.0657851, theta=17.225662 -> V=1.035, theta=0.0
% INFO    : Bus 559	: V=1.0822821, theta=17.653501 -> V=1.035, theta=0.0
% INFO    : Bus 560	: V=1.0810281, theta=18.05027 -> V=1.035, theta=0.0
% INFO    : Bus 561	: V=1.0985589, theta=36.716395 -> V=1.035, theta=0.0
% INFO    : Bus 562	: V=1.082856, theta=16.861437 -> V=1.035, theta=0.0
% INFO    : Bus 563	: V=1.0822573, theta=17.87193 -> V=1.035, theta=0.0
% INFO    : Bus 564	: V=1.100676, theta=36.858016 -> V=1.035, theta=0.0
% INFO    : Bus 565	: V=1.0859368, theta=18.378497 -> V=1.035, theta=0.0
% INFO    : Bus 566	: V=1.1107038, theta=29.321686 -> V=1.035, theta=0.0
% INFO    : Bus 567	: V=1.0927805, theta=18.476594 -> V=1.035, theta=0.0
% INFO    : Bus 568	: V=1.077499, theta=17.31648 -> V=1.035, theta=0.0
% INFO    : Bus 569	: V=1.0858447, theta=18.369248 -> V=1.035, theta=0.0
% INFO    : Bus 570	: V=1.1014154, theta=16.966888 -> V=1.035, theta=0.0
% INFO    : Bus 571	: V=1.0967959, theta=15.741616 -> V=1.035, theta=0.0
% INFO    : Bus 572	: V=1.0974439, theta=29.695995 -> V=1.035, theta=0.0
% INFO    : Bus 573	: V=1.1045147, theta=29.235955 -> V=1.035, theta=0.0
% INFO    : Bus 574	: V=1.1121571, theta=29.314762 -> V=1.035, theta=0.0
% INFO    : Bus 575	: V=1.0943796, theta=27.616655 -> V=1.035, theta=0.0
% INFO    : Bus 576	: V=1.1013174, theta=29.08014 -> V=1.035, theta=0.0
% INFO    : Bus 577	: V=1.1161161, theta=30.424791 -> V=1.035, theta=0.0
% INFO    : Bus 578	: V=1.0967189, theta=34.27168 -> V=1.035, theta=0.0
% INFO    : Bus 579	: V=1.087391, theta=18.441253 -> V=1.035, theta=0.0
% INFO    : Bus 580	: V=1.0903515, theta=18.321288 -> V=1.035, theta=0.0
% INFO    : Bus 581	: V=1.0872088, theta=26.6939 -> V=1.035, theta=0.0
% INFO    : Bus 582	: V=1.0934413, theta=15.581613 -> V=1.035, theta=0.0
% INFO    : Bus 583	: V=1.1116668, theta=29.253725 -> V=1.035, theta=0.0
% INFO    : Bus 584	: V=1.0818192, theta=17.526172 -> V=1.035, theta=0.0
% INFO    : Bus 585	: V=1.0812355, theta=16.851571 -> V=1.035, theta=0.0
% INFO    : Bus 586	: V=1.079321, theta=17.551065 -> V=1.035, theta=0.0
% INFO    : Bus 587	: V=1.0983678, theta=26.674389 -> V=1.035, theta=0.0
% INFO    : Bus 588	: V=1.0984547, theta=26.672076 -> V=1.035, theta=0.0
% INFO    : Bus 589	: V=1.0786202, theta=26.120566 -> V=1.035, theta=0.0
% INFO    : Bus 590	: V=1.0892973, theta=25.252585 -> V=1.035, theta=0.0
% INFO    : Bus 591	: V=1.0535843, theta=25.322515 -> V=1.035, theta=0.0
% INFO    : Bus 592	: V=1.0897643, theta=25.750629 -> V=1.035, theta=0.0
% INFO    : Bus 593	: V=1.071153, theta=26.48278 -> V=1.035, theta=0.0
% INFO    : Bus 594	: V=1.0710879, theta=26.481634 -> V=1.035, theta=0.0
% INFO    : Bus 595	: V=1.0850909, theta=25.056041 -> V=1.035, theta=0.0
% INFO    : Bus 596	: V=1.0881552, theta=25.473478 -> V=1.035, theta=0.0
% INFO    : Bus 597	: V=1.0534183, theta=25.338363 -> V=1.035, theta=0.0
% INFO    : Bus 598	: V=1.0825496, theta=25.901067 -> V=1.035, theta=0.0
% INFO    : Bus 599	: V=1.0817988, theta=25.957205 -> V=1.035, theta=0.0
% INFO    : Bus 600	: V=1.0706283, theta=25.373313 -> V=1.035, theta=0.0
% INFO    : Bus 601	: V=1.102666, theta=25.784194 -> V=1.035, theta=0.0
% INFO    : Bus 602	: V=1.1013164, theta=25.579734 -> V=1.035, theta=0.0
% INFO    : Bus 603	: V=1.0617541, theta=25.57061 -> V=1.035, theta=0.0
% INFO    : Bus 604	: V=1.0773867, theta=24.521072 -> V=1.035, theta=0.0
% INFO    : Bus 605	: V=1.0840564, theta=25.784863 -> V=1.035, theta=0.0
% INFO    : Bus 606	: V=1.0731761, theta=26.638655 -> V=1.035, theta=0.0
% INFO    : Bus 607	: V=1.0736031, theta=26.706465 -> V=1.035, theta=0.0
% INFO    : Bus 608	: V=1.090333, theta=26.151835 -> V=1.035, theta=0.0
% INFO    : Bus 609	: V=1.0523098, theta=25.132549 -> V=1.035, theta=0.0
% INFO    : Bus 610	: V=1.0893993, theta=24.428925 -> V=1.035, theta=0.0
% INFO    : Bus 611	: V=1.088863, theta=24.405414 -> V=1.035, theta=0.0
% INFO    : Bus 612	: V=1.0909008, theta=24.530709 -> V=1.035, theta=0.0
% INFO    : Bus 613	: V=1.0839961, theta=27.318935 -> V=1.035, theta=0.0
% INFO    : Bus 614	: V=1.0809465, theta=27.27928 -> V=1.035, theta=0.0
% INFO    : Bus 615	: V=1.0908868, theta=24.516177 -> V=1.035, theta=0.0
% INFO    : Bus 616	: V=1.0769894, theta=25.776703 -> V=1.035, theta=0.0
% INFO    : Bus 617	: V=1.0916459, theta=24.631389 -> V=1.035, theta=0.0
% INFO    : Bus 618	: V=1.0916054, theta=24.623164 -> V=1.035, theta=0.0
% INFO    : Bus 619	: V=1.0758924, theta=26.46192 -> V=1.035, theta=0.0
% INFO    : Bus 620	: V=1.0906854, theta=24.495615 -> V=1.035, theta=0.0
% INFO    : Bus 621	: V=1.0790017, theta=24.404956 -> V=1.035, theta=0.0
% INFO    : Bus 622	: V=1.0897788, theta=25.404314 -> V=1.035, theta=0.0
% INFO    : Bus 623	: V=1.0740161, theta=26.380398 -> V=1.035, theta=0.0
% INFO    : Bus 624	: V=1.0647216, theta=26.075696 -> V=1.035, theta=0.0
% INFO    : Bus 625	: V=1.0725724, theta=26.959003 -> V=1.035, theta=0.0
% INFO    : Bus 626	: V=1.094158, theta=29.158072 -> V=1.035, theta=0.0
% INFO    : Bus 627	: V=1.0780318, theta=26.664361 -> V=1.035, theta=0.0
% INFO    : Bus 628	: V=1.0824934, theta=21.041254 -> V=1.035, theta=0.0
% INFO    : Bus 629	: V=1.0782498, theta=27.559143 -> V=1.035, theta=0.0
% INFO    : Bus 630	: V=1.0912689, theta=26.143017 -> V=1.035, theta=0.0
% INFO    : Bus 631	: V=1.0788939, theta=26.854245 -> V=1.035, theta=0.0
% INFO    : Bus 632	: V=1.0803569, theta=27.84814 -> V=1.035, theta=0.0
% INFO    : Bus 633	: V=1.0488039, theta=24.758645 -> V=1.035, theta=0.0
% INFO    : Bus 634	: V=1.0936539, theta=25.323769 -> V=1.035, theta=0.0
% INFO    : Bus 635	: V=1.09375, theta=25.347001 -> V=1.035, theta=0.0
% INFO    : Bus 636	: V=1.0784985, theta=26.815455 -> V=1.035, theta=0.0
% INFO    : Bus 637	: V=1.0666752, theta=25.923698 -> V=1.035, theta=0.0
% INFO    : Bus 638	: V=1.1041513, theta=25.781651 -> V=1.035, theta=0.0
% INFO    : Bus 639	: V=1.052175, theta=25.017169 -> V=1.035, theta=0.0
% INFO    : Bus 640	: V=1.074308, theta=25.392662 -> V=1.035, theta=0.0
% INFO    : Bus 641	: V=1.0889713, theta=27.107979 -> V=1.035, theta=0.0
% INFO    : Bus 642	: V=1.0651714, theta=24.793207 -> V=1.035, theta=0.0
% INFO    : Bus 643	: V=1.0789343, theta=27.218658 -> V=1.035, theta=0.0
% INFO    : Bus 644	: V=1.0787686, theta=27.049303 -> V=1.035, theta=0.0
% INFO    : Bus 645	: V=1.0827093, theta=25.149217 -> V=1.035, theta=0.0
% INFO    : Bus 646	: V=1.1062253, theta=26.721925 -> V=1.035, theta=0.0
% INFO    : Bus 647	: V=1.0698567, theta=25.403205 -> V=1.035, theta=0.0
% INFO    : Bus 648	: V=1.0967902, theta=25.759709 -> V=1.035, theta=0.0
% INFO    : Bus 649	: V=1.0830169, theta=27.086253 -> V=1.035, theta=0.0
% INFO    : Bus 650	: V=1.0769417, theta=24.366294 -> V=1.035, theta=0.0
% INFO    : Bus 651	: V=1.0776664, theta=26.052037 -> V=1.035, theta=0.0
% INFO    : Bus 652	: V=1.0797642, theta=27.285477 -> V=1.035, theta=0.0
% INFO    : Bus 653	: V=1.0884174, theta=24.895061 -> V=1.035, theta=0.0
% INFO    : Bus 654	: V=1.0778131, theta=26.068995 -> V=1.035, theta=0.0
% INFO    : Bus 655	: V=1.0769716, theta=26.062666 -> V=1.035, theta=0.0
% INFO    : Bus 656	: V=1.0770893, theta=26.024631 -> V=1.035, theta=0.0
% INFO    : Bus 657	: V=1.0767677, theta=25.884505 -> V=1.035, theta=0.0
% INFO    : Bus 658	: V=1.0496165, theta=25.139063 -> V=1.035, theta=0.0
% INFO    : Bus 659	: V=1.0489435, theta=24.879432 -> V=1.035, theta=0.0
% INFO    : Bus 660	: V=1.0732144, theta=26.74626 -> V=1.035, theta=0.0
% INFO    : Bus 661	: V=1.0824068, theta=26.80751 -> V=1.035, theta=0.0
% INFO    : Bus 662	: V=1.0782908, theta=24.522084 -> V=1.035, theta=0.0
% INFO    : Bus 663	: V=1.0783016, theta=25.550423 -> V=1.035, theta=0.0
% INFO    : Bus 664	: V=1.1007585, theta=25.745321 -> V=1.035, theta=0.0
% INFO    : Bus 665	: V=1.1003072, theta=25.739865 -> V=1.035, theta=0.0
% INFO    : Bus 666	: V=1.0763565, theta=25.8508 -> V=1.035, theta=0.0
% INFO    : Bus 667	: V=1.0784033, theta=26.103495 -> V=1.035, theta=0.0
% INFO    : Bus 668	: V=1.0503279, theta=24.786125 -> V=1.035, theta=0.0
% INFO    : Bus 669	: V=1.0527804, theta=25.143313 -> V=1.035, theta=0.0
% INFO    : Bus 670	: V=1.0502804, theta=24.785903 -> V=1.035, theta=0.0
% INFO    : Bus 671	: V=1.0505225, theta=24.793691 -> V=1.035, theta=0.0
% INFO    : Bus 672	: V=1.0515987, theta=24.966826 -> V=1.035, theta=0.0
% INFO    : Bus 673	: V=1.068274, theta=25.681307 -> V=1.035, theta=0.0
% INFO    : Bus 674	: V=1.068426, theta=25.734414 -> V=1.035, theta=0.0
% INFO    : Bus 675	: V=1.0896696, theta=24.84212 -> V=1.035, theta=0.0
% INFO    : Bus 676	: V=1.0685109, theta=25.759695 -> V=1.035, theta=0.0
% INFO    : Bus 677	: V=1.072587, theta=27.451933 -> V=1.035, theta=0.0
% INFO    : Bus 678	: V=1.0760108, theta=25.797469 -> V=1.035, theta=0.0
% INFO    : Bus 679	: V=1.0943485, theta=25.441049 -> V=1.035, theta=0.0
% INFO    : Bus 680	: V=1.0650914, theta=25.752025 -> V=1.035, theta=0.0
% INFO    : Bus 681	: V=1.0668265, theta=24.49337 -> V=1.035, theta=0.0
% INFO    : Bus 682	: V=1.08914, theta=25.433456 -> V=1.035, theta=0.0
% INFO    : Bus 683	: V=1.0864699, theta=25.31274 -> V=1.035, theta=0.0
% INFO    : Bus 684	: V=1.096818, theta=26.590071 -> V=1.035, theta=0.0
% INFO    : Bus 685	: V=1.1007953, theta=27.125909 -> V=1.035, theta=0.0
% INFO    : Bus 686	: V=1.1007374, theta=27.108626 -> V=1.035, theta=0.0
% INFO    : Bus 687	: V=1.0873238, theta=28.59531 -> V=1.035, theta=0.0
% INFO    : Bus 688	: V=1.0632703, theta=26.471935 -> V=1.035, theta=0.0
% INFO    : Bus 689	: V=1.0869602, theta=28.531649 -> V=1.035, theta=0.0
% INFO    : Bus 690	: V=1.0940559, theta=26.287319 -> V=1.035, theta=0.0
% INFO    : Bus 691	: V=1.0939195, theta=26.28052 -> V=1.035, theta=0.0
% INFO    : Bus 692	: V=1.0935497, theta=26.2511 -> V=1.035, theta=0.0
% INFO    : Bus 693	: V=1.0925768, theta=26.12239 -> V=1.035, theta=0.0
% INFO    : Bus 694	: V=1.0804221, theta=25.331251 -> V=1.035, theta=0.0
% INFO    : Bus 695	: V=1.1029893, theta=24.689052 -> V=1.035, theta=0.0
% INFO    : Bus 696	: V=1.0934139, theta=26.237996 -> V=1.035, theta=0.0
% INFO    : Bus 697	: V=1.0934329, theta=26.224012 -> V=1.035, theta=0.0
% INFO    : Bus 698	: V=1.0982344, theta=25.613107 -> V=1.035, theta=0.0
% INFO    : Bus 699	: V=1.0924968, theta=26.094894 -> V=1.035, theta=0.0
% INFO    : Bus 700	: V=1.096195, theta=26.513545 -> V=1.035, theta=0.0
% INFO    : Bus 701	: V=1.0936889, theta=26.201831 -> V=1.035, theta=0.0
% INFO    : Bus 702	: V=1.0945913, theta=26.326274 -> V=1.035, theta=0.0
% INFO    : Bus 703	: V=1.0959714, theta=26.487286 -> V=1.035, theta=0.0
% INFO    : Bus 704	: V=1.0970639, theta=26.572514 -> V=1.035, theta=0.0
% INFO    : Bus 705	: V=1.0939438, theta=26.279614 -> V=1.035, theta=0.0
% INFO    : Bus 706	: V=1.0812058, theta=27.271418 -> V=1.035, theta=0.0
% INFO    : Bus 707	: V=1.0818185, theta=27.299575 -> V=1.035, theta=0.0
% INFO    : Bus 708	: V=1.0942235, theta=24.866366 -> V=1.035, theta=0.0
% INFO    : Bus 709	: V=1.0792834, theta=29.19317 -> V=1.035, theta=0.0
% INFO    : Bus 710	: V=1.0941163, theta=24.945901 -> V=1.035, theta=0.0
% INFO    : Bus 711	: V=1.0572655, theta=24.449125 -> V=1.035, theta=0.0
% INFO    : Bus 712	: V=1.0871718, theta=25.714591 -> V=1.035, theta=0.0
% INFO    : Bus 713	: V=1.0888235, theta=22.063305 -> V=1.035, theta=0.0
% INFO    : Bus 714	: V=1.0951011, theta=26.037803 -> V=1.035, theta=0.0
% INFO    : Bus 715	: V=1.0951283, theta=26.043489 -> V=1.035, theta=0.0
% INFO    : Bus 716	: V=1.0745186, theta=27.437685 -> V=1.035, theta=0.0
% INFO    : Bus 717	: V=1.0718069, theta=25.866263 -> V=1.035, theta=0.0
% INFO    : Bus 718	: V=1.0798094, theta=26.560462 -> V=1.035, theta=0.0
% INFO    : Bus 719	: V=1.0635204, theta=24.64592 -> V=1.035, theta=0.0
% INFO    : Bus 720	: V=1.0800658, theta=24.747884 -> V=1.035, theta=0.0
% INFO    : Bus 721	: V=1.0798903, theta=27.222793 -> V=1.035, theta=0.0
% INFO    : Bus 722	: V=1.0490971, theta=24.999368 -> V=1.035, theta=0.0
% INFO    : Bus 723	: V=1.0828127, theta=26.159251 -> V=1.035, theta=0.0
% INFO    : Bus 724	: V=1.0855382, theta=25.011157 -> V=1.035, theta=0.0
% INFO    : Bus 725	: V=1.0726886, theta=25.257427 -> V=1.035, theta=0.0
% INFO    : Bus 726	: V=1.0849572, theta=25.383081 -> V=1.035, theta=0.0
% INFO    : Bus 727	: V=1.0825499, theta=26.742317 -> V=1.035, theta=0.0
% INFO    : Bus 728	: V=1.0714496, theta=25.778783 -> V=1.035, theta=0.0
% INFO    : Bus 729	: V=1.0829792, theta=26.310413 -> V=1.035, theta=0.0
% INFO    : Bus 730	: V=1.0837796, theta=25.964865 -> V=1.035, theta=0.0
% INFO    : Bus 731	: V=1.0839521, theta=25.98934 -> V=1.035, theta=0.0
% INFO    : Bus 732	: V=1.082491, theta=27.520218 -> V=1.035, theta=0.0
% INFO    : Bus 733	: V=1.0149549, theta=27.094341 -> V=1.035, theta=0.0
% INFO    : Bus 734	: V=1.015143, theta=27.106377 -> V=1.035, theta=0.0
% INFO    : Bus 735	: V=1.0802374, theta=25.65648 -> V=1.035, theta=0.0
% INFO    : Bus 736	: V=1.0838441, theta=25.916181 -> V=1.035, theta=0.0
% INFO    : Bus 737	: V=1.0792731, theta=26.170765 -> V=1.035, theta=0.0
% INFO    : Bus 738	: V=1.0983618, theta=26.237923 -> V=1.035, theta=0.0
% INFO    : Bus 739	: V=1.0693535, theta=25.313311 -> V=1.035, theta=0.0
% INFO    : Bus 740	: V=1.0856708, theta=28.500201 -> V=1.035, theta=0.0
% INFO    : Bus 741	: V=1.0857149, theta=28.489905 -> V=1.035, theta=0.0
% INFO    : Bus 742	: V=1.0731576, theta=26.761368 -> V=1.035, theta=0.0
% INFO    : Bus 743	: V=1.0881508, theta=25.255236 -> V=1.035, theta=0.0
% INFO    : Bus 744	: V=1.0822647, theta=25.238771 -> V=1.035, theta=0.0
% INFO    : Bus 745	: V=1.0774029, theta=24.461707 -> V=1.035, theta=0.0
% INFO    : Bus 746	: V=1.0775292, theta=24.441951 -> V=1.035, theta=0.0
% INFO    : Bus 747	: V=1.0856141, theta=25.340752 -> V=1.035, theta=0.0
% INFO    : Bus 748	: V=1.0859948, theta=25.327294 -> V=1.035, theta=0.0
% INFO    : Bus 749	: V=1.0943232, theta=25.392216 -> V=1.035, theta=0.0
% INFO    : Bus 750	: V=1.0549316, theta=24.247422 -> V=1.035, theta=0.0
% INFO    : Bus 751	: V=1.0602903, theta=25.029866 -> V=1.035, theta=0.0
% INFO    : Bus 752	: V=1.0749082, theta=25.947605 -> V=1.035, theta=0.0
% INFO    : Bus 753	: V=1.081861, theta=27.354775 -> V=1.035, theta=0.0
% INFO    : Bus 754	: V=1.0545023, theta=24.176875 -> V=1.035, theta=0.0
% INFO    : Bus 755	: V=1.0572697, theta=24.451325 -> V=1.035, theta=0.0
% INFO    : Bus 756	: V=1.0551566, theta=24.276886 -> V=1.035, theta=0.0
% INFO    : Bus 757	: V=1.0731718, theta=25.429694 -> V=1.035, theta=0.0
% INFO    : Bus 758	: V=1.0814618, theta=26.67294 -> V=1.035, theta=0.0
% INFO    : Bus 759	: V=1.0815069, theta=26.684667 -> V=1.035, theta=0.0
% INFO    : Bus 760	: V=1.0882824, theta=24.624524 -> V=1.035, theta=0.0
% INFO    : Bus 761	: V=1.0739829, theta=25.386236 -> V=1.035, theta=0.0
% INFO    : Bus 762	: V=1.0740789, theta=26.392703 -> V=1.035, theta=0.0
% INFO    : Bus 763	: V=1.082436, theta=27.989223 -> V=1.035, theta=0.0
% INFO    : Bus 764	: V=1.0893353, theta=24.627494 -> V=1.035, theta=0.0
% INFO    : Bus 765	: V=1.0755497, theta=25.017767 -> V=1.035, theta=0.0
% INFO    : Bus 766	: V=1.0744393, theta=26.890704 -> V=1.035, theta=0.0
% INFO    : Bus 767	: V=1.0571246, theta=25.973781 -> V=1.035, theta=0.0
% INFO    : Bus 768	: V=1.077993, theta=25.762356 -> V=1.035, theta=0.0
% INFO    : Bus 769	: V=1.0779628, theta=25.757593 -> V=1.035, theta=0.0
% INFO    : Bus 770	: V=1.0751753, theta=25.396966 -> V=1.035, theta=0.0
% INFO    : Bus 771	: V=1.0749549, theta=25.484073 -> V=1.035, theta=0.0
% INFO    : Bus 772	: V=1.0750796, theta=25.050502 -> V=1.035, theta=0.0
% INFO    : Bus 773	: V=1.0909702, theta=28.32602 -> V=1.035, theta=0.0
% INFO    : Bus 774	: V=1.0832133, theta=24.586814 -> V=1.035, theta=0.0
% INFO    : Bus 775	: V=1.0736927, theta=26.69491 -> V=1.035, theta=0.0
% INFO    : Bus 776	: V=1.0733052, theta=26.743918 -> V=1.035, theta=0.0
% INFO    : Bus 777	: V=1.0716603, theta=26.513142 -> V=1.035, theta=0.0
% INFO    : Bus 778	: V=1.081065, theta=27.458992 -> V=1.035, theta=0.0
% INFO    : Bus 779	: V=1.0810357, theta=27.450701 -> V=1.035, theta=0.0
% INFO    : Bus 780	: V=1.0738908, theta=25.479506 -> V=1.035, theta=0.0
% INFO    : Bus 781	: V=1.0820114, theta=27.911842 -> V=1.035, theta=0.0
% INFO    : Bus 782	: V=1.0712731, theta=26.512877 -> V=1.035, theta=0.0
% INFO    : Bus 783	: V=1.0830892, theta=25.962862 -> V=1.035, theta=0.0
% INFO    : Bus 784	: V=1.0940977, theta=29.150204 -> V=1.035, theta=0.0
% INFO    : Bus 785	: V=1.0745076, theta=26.51498 -> V=1.035, theta=0.0
% INFO    : Bus 786	: V=1.0929237, theta=26.035771 -> V=1.035, theta=0.0
% INFO    : Bus 787	: V=1.0927761, theta=26.004661 -> V=1.035, theta=0.0
% INFO    : Bus 788	: V=1.0711179, theta=25.414719 -> V=1.035, theta=0.0
% INFO    : Bus 789	: V=1.0929293, theta=26.002852 -> V=1.035, theta=0.0
% INFO    : Bus 790	: V=1.0808349, theta=27.883398 -> V=1.035, theta=0.0
% INFO    : Bus 791	: V=1.0593702, theta=26.011131 -> V=1.035, theta=0.0
% INFO    : Bus 792	: V=1.05974, theta=26.085207 -> V=1.035, theta=0.0
% INFO    : Bus 793	: V=1.0603115, theta=26.005488 -> V=1.035, theta=0.0
% INFO    : Bus 794	: V=1.0804174, theta=26.724848 -> V=1.035, theta=0.0
% INFO    : Bus 795	: V=1.0828682, theta=27.715711 -> V=1.035, theta=0.0
% INFO    : Bus 796	: V=1.0695421, theta=27.10239 -> V=1.035, theta=0.0
% INFO    : Bus 797	: V=1.0696198, theta=25.317145 -> V=1.035, theta=0.0
% INFO    : Bus 798	: V=1.0688854, theta=25.470271 -> V=1.035, theta=0.0
% INFO    : Bus 799	: V=1.0696292, theta=25.327795 -> V=1.035, theta=0.0
% INFO    : Bus 800	: V=1.0726827, theta=26.598374 -> V=1.035, theta=0.0
% INFO    : Bus 801	: V=1.0816001, theta=27.980402 -> V=1.035, theta=0.0
% INFO    : Bus 802	: V=1.0731987, theta=25.333319 -> V=1.035, theta=0.0
% INFO    : Bus 803	: V=1.0857411, theta=25.082668 -> V=1.035, theta=0.0
% INFO    : Bus 804	: V=1.0599007, theta=26.061673 -> V=1.035, theta=0.0
% INFO    : Bus 805	: V=1.0755943, theta=27.072449 -> V=1.035, theta=0.0
% INFO    : Bus 806	: V=1.072819, theta=25.301589 -> V=1.035, theta=0.0
% INFO    : Bus 807	: V=1.0834189, theta=26.245299 -> V=1.035, theta=0.0
% INFO    : Bus 808	: V=1.0898163, theta=27.919861 -> V=1.035, theta=0.0
% INFO    : Bus 809	: V=1.0590846, theta=25.47907 -> V=1.035, theta=0.0
% INFO    : Bus 810	: V=1.0716373, theta=25.458422 -> V=1.035, theta=0.0
% INFO    : Bus 811	: V=1.0816135, theta=26.316242 -> V=1.035, theta=0.0
% INFO    : Bus 812	: V=1.082865, theta=26.252778 -> V=1.035, theta=0.0
% INFO    : Bus 813	: V=1.0903613, theta=25.903353 -> V=1.035, theta=0.0
% INFO    : Bus 814	: V=1.0809984, theta=26.196001 -> V=1.035, theta=0.0
% INFO    : Bus 815	: V=1.0804195, theta=26.965652 -> V=1.035, theta=0.0
% INFO    : Bus 816	: V=1.0774291, theta=24.771464 -> V=1.035, theta=0.0
% INFO    : Bus 817	: V=1.0805074, theta=24.95825 -> V=1.035, theta=0.0
% INFO    : Bus 818	: V=1.0785352, theta=26.826416 -> V=1.035, theta=0.0
% INFO    : Bus 819	: V=1.0950494, theta=25.502105 -> V=1.035, theta=0.0
% INFO    : Bus 820	: V=1.0774053, theta=24.71525 -> V=1.035, theta=0.0
% INFO    : Bus 821	: V=1.0653912, theta=26.779491 -> V=1.035, theta=0.0
% INFO    : Bus 822	: V=1.0907349, theta=23.06489 -> V=1.035, theta=0.0
% INFO    : Bus 823	: V=1.1022332, theta=26.622392 -> V=1.035, theta=0.0
% INFO    : Bus 824	: V=1.1106405, theta=28.326117 -> V=1.035, theta=0.0
% INFO    : Bus 825	: V=1.0800959, theta=26.754962 -> V=1.035, theta=0.0
% INFO    : Bus 826	: V=1.0965498, theta=25.161536 -> V=1.035, theta=0.0
% INFO    : Bus 827	: V=1.0748577, theta=25.753713 -> V=1.035, theta=0.0
% INFO    : Bus 828	: V=1.0845146, theta=28.611845 -> V=1.035, theta=0.0
% INFO    : Bus 829	: V=1.096523, theta=26.528878 -> V=1.035, theta=0.0
% INFO    : Bus 830	: V=1.0700368, theta=25.372453 -> V=1.035, theta=0.0
% INFO    : Bus 831	: V=1.0729476, theta=27.056724 -> V=1.035, theta=0.0
% INFO    : Bus 832	: V=1.0971845, theta=25.969768 -> V=1.035, theta=0.0
% INFO    : Bus 833	: V=1.060846, theta=26.171902 -> V=1.035, theta=0.0
% INFO    : Bus 834	: V=1.0937528, theta=26.3436 -> V=1.035, theta=0.0
% INFO    : Bus 835	: V=1.0859119, theta=26.684311 -> V=1.035, theta=0.0
% INFO    : Bus 836	: V=1.095747, theta=25.942274 -> V=1.035, theta=0.0
% INFO    : Bus 837	: V=1.0966155, theta=25.94701 -> V=1.035, theta=0.0
% INFO    : Bus 838	: V=1.070046, theta=25.343223 -> V=1.035, theta=0.0
% INFO    : Bus 839	: V=1.0779453, theta=25.060203 -> V=1.035, theta=0.0
% INFO    : Bus 840	: V=1.0957747, theta=29.832149 -> V=1.035, theta=0.0
% INFO    : Bus 841	: V=1.0911985, theta=31.2338 -> V=1.035, theta=0.0
% INFO    : Bus 842	: V=1.0706592, theta=27.430926 -> V=1.035, theta=0.0
% INFO    : Bus 843	: V=1.0712301, theta=27.155603 -> V=1.035, theta=0.0
% INFO    : Bus 844	: V=1.0703805, theta=27.42414 -> V=1.035, theta=0.0
% INFO    : Bus 845	: V=1.0709617, theta=27.450701 -> V=1.035, theta=0.0
% INFO    : Bus 846	: V=1.0767869, theta=27.693272 -> V=1.035, theta=0.0
% INFO    : Bus 847	: V=1.07681, theta=27.705417 -> V=1.035, theta=0.0
% INFO    : Bus 848	: V=1.1056474, theta=30.926655 -> V=1.035, theta=0.0
% INFO    : Bus 849	: V=1.0827551, theta=30.062319 -> V=1.035, theta=0.0
% INFO    : Bus 850	: V=1.0827571, theta=30.076708 -> V=1.035, theta=0.0
% INFO    : Bus 851	: V=1.0793596, theta=28.257116 -> V=1.035, theta=0.0
% INFO    : Bus 852	: V=1.0793926, theta=28.265468 -> V=1.035, theta=0.0
% INFO    : Bus 853	: V=1.0794257, theta=28.273819 -> V=1.035, theta=0.0
% INFO    : Bus 854	: V=1.0959128, theta=30.225556 -> V=1.035, theta=0.0
% INFO    : Bus 855	: V=1.0958832, theta=30.214106 -> V=1.035, theta=0.0
% INFO    : Bus 856	: V=1.0955471, theta=29.324151 -> V=1.035, theta=0.0
% INFO    : Bus 857	: V=1.0955457, theta=29.326897 -> V=1.035, theta=0.0
% INFO    : Bus 858	: V=1.0899372, theta=28.940142 -> V=1.035, theta=0.0
% INFO    : Bus 859	: V=1.0900364, theta=28.94952 -> V=1.035, theta=0.0
% INFO    : Bus 860	: V=1.0917781, theta=30.451126 -> V=1.035, theta=0.0
% INFO    : Bus 861	: V=1.0917791, theta=30.448478 -> V=1.035, theta=0.0
% INFO    : Bus 862	: V=1.0701918, theta=27.063495 -> V=1.035, theta=0.0
% INFO    : Bus 863	: V=1.0788628, theta=28.025456 -> V=1.035, theta=0.0
% INFO    : Bus 864	: V=1.078789, theta=28.009596 -> V=1.035, theta=0.0
% INFO    : Bus 865	: V=1.0873618, theta=28.637966 -> V=1.035, theta=0.0
% INFO    : Bus 866	: V=1.0843737, theta=28.335516 -> V=1.035, theta=0.0
% INFO    : Bus 867	: V=1.0843736, theta=28.335517 -> V=1.035, theta=0.0
% INFO    : Bus 868	: V=1.0818057, theta=29.226028 -> V=1.035, theta=0.0
% INFO    : Bus 869	: V=1.08177, theta=29.221206 -> V=1.035, theta=0.0
% INFO    : Bus 870	: V=1.0799302, theta=28.253142 -> V=1.035, theta=0.0
% INFO    : Bus 871	: V=1.0799615, theta=28.255179 -> V=1.035, theta=0.0
% INFO    : Bus 872	: V=1.064334, theta=26.483359 -> V=1.035, theta=0.0
% INFO    : Bus 873	: V=1.0740212, theta=27.045117 -> V=1.035, theta=0.0
% INFO    : Bus 874	: V=1.0643481, theta=26.484142 -> V=1.035, theta=0.0
% INFO    : Bus 875	: V=1.0849135, theta=29.013099 -> V=1.035, theta=0.0
% INFO    : Bus 876	: V=1.0848423, theta=29.000916 -> V=1.035, theta=0.0
% INFO    : Bus 877	: V=1.0901923, theta=31.055925 -> V=1.035, theta=0.0
% INFO    : Bus 878	: V=1.0865275, theta=30.726142 -> V=1.035, theta=0.0
% INFO    : Bus 879	: V=1.0659455, theta=27.571671 -> V=1.035, theta=0.0
% INFO    : Bus 880	: V=1.0762017, theta=31.466876 -> V=1.035, theta=0.0
% INFO    : Bus 881	: V=1.0771513, theta=31.514717 -> V=1.035, theta=0.0
% INFO    : Bus 882	: V=1.0682389, theta=26.420684 -> V=1.035, theta=0.0
% INFO    : Bus 883	: V=1.0682312, theta=26.412403 -> V=1.035, theta=0.0
% INFO    : Bus 884	: V=1.0990898, theta=30.242636 -> V=1.035, theta=0.0
% INFO    : Bus 885	: V=1.0991174, theta=30.245069 -> V=1.035, theta=0.0
% INFO    : Bus 886	: V=1.0824721, theta=29.423957 -> V=1.035, theta=0.0
% INFO    : Bus 887	: V=1.0819442, theta=29.442823 -> V=1.035, theta=0.0
% INFO    : Bus 888	: V=1.0825121, theta=29.425736 -> V=1.035, theta=0.0
% INFO    : Bus 889	: V=1.0819652, theta=29.443683 -> V=1.035, theta=0.0
% INFO    : Bus 890	: V=1.1015237, theta=35.34969 -> V=1.035, theta=0.0
% INFO    : Bus 891	: V=1.1015092, theta=35.364126 -> V=1.035, theta=0.0
% INFO    : Bus 892	: V=1.0767091, theta=27.785456 -> V=1.035, theta=0.0
% INFO    : Bus 893	: V=1.0771577, theta=27.829159 -> V=1.035, theta=0.0
% INFO    : Bus 894	: V=1.0815776, theta=29.775285 -> V=1.035, theta=0.0
% INFO    : Bus 895	: V=1.0816057, theta=29.764437 -> V=1.035, theta=0.0
% INFO    : Bus 896	: V=1.086169, theta=29.603428 -> V=1.035, theta=0.0
% INFO    : Bus 897	: V=1.0788624, theta=29.039606 -> V=1.035, theta=0.0
% INFO    : Bus 898	: V=1.0870708, theta=29.648441 -> V=1.035, theta=0.0
% INFO    : Bus 899	: V=1.0856554, theta=32.797936 -> V=1.035, theta=0.0
% INFO    : Bus 900	: V=1.0829685, theta=29.80837 -> V=1.035, theta=0.0
% INFO    : Bus 901	: V=1.0896019, theta=30.57478 -> V=1.035, theta=0.0
% INFO    : Bus 902	: V=1.0950704, theta=30.035018 -> V=1.035, theta=0.0
% INFO    : Bus 903	: V=1.0950316, theta=30.031737 -> V=1.035, theta=0.0
% INFO    : Bus 904	: V=1.067955, theta=26.319609 -> V=1.035, theta=0.0
% INFO    : Bus 905	: V=1.0679791, theta=26.316453 -> V=1.035, theta=0.0
% INFO    : Bus 906	: V=1.0487023, theta=27.267633 -> V=1.035, theta=0.0
% INFO    : Bus 907	: V=1.0487023, theta=27.267633 -> V=1.035, theta=0.0
% INFO    : Bus 908	: V=1.0938089, theta=29.782394 -> V=1.035, theta=0.0
% INFO    : Bus 909	: V=1.0862299, theta=30.577226 -> V=1.035, theta=0.0
% INFO    : Bus 910	: V=1.0989595, theta=30.218207 -> V=1.035, theta=0.0
% INFO    : Bus 911	: V=1.0991783, theta=30.244023 -> V=1.035, theta=0.0
% INFO    : Bus 912	: V=1.0965612, theta=31.478473 -> V=1.035, theta=0.0
% INFO    : Bus 913	: V=1.0920096, theta=31.527736 -> V=1.035, theta=0.0
% INFO    : Bus 914	: V=1.0919258, theta=31.524906 -> V=1.035, theta=0.0
% INFO    : Bus 915	: V=1.0964189, theta=31.471596 -> V=1.035, theta=0.0
% INFO    : Bus 916	: V=1.0804356, theta=28.243594 -> V=1.035, theta=0.0
% INFO    : Bus 917	: V=1.080394, theta=28.229833 -> V=1.035, theta=0.0
% INFO    : Bus 918	: V=1.0917513, theta=30.462304 -> V=1.035, theta=0.0
% INFO    : Bus 919	: V=1.091741, theta=30.459689 -> V=1.035, theta=0.0
% INFO    : Bus 920	: V=1.0830622, theta=28.505915 -> V=1.035, theta=0.0
% INFO    : Bus 921	: V=1.0853326, theta=28.594422 -> V=1.035, theta=0.0
% INFO    : Bus 922	: V=1.0857831, theta=30.007053 -> V=1.035, theta=0.0
% INFO    : Bus 923	: V=1.0862074, theta=30.054625 -> V=1.035, theta=0.0
% INFO    : Bus 924	: V=1.0858202, theta=30.010296 -> V=1.035, theta=0.0
% INFO    : Bus 925	: V=1.0862064, theta=30.054641 -> V=1.035, theta=0.0
% INFO    : Bus 926	: V=1.0866022, theta=32.489508 -> V=1.035, theta=0.0
% INFO    : Bus 927	: V=1.0866077, theta=32.479357 -> V=1.035, theta=0.0
% INFO    : Bus 928	: V=1.0828883, theta=28.482076 -> V=1.035, theta=0.0
% INFO    : Bus 929	: V=1.091553, theta=29.603347 -> V=1.035, theta=0.0
% INFO    : Bus 930	: V=1.0610632, theta=26.398313 -> V=1.035, theta=0.0
% INFO    : Bus 931	: V=1.0611153, theta=26.399193 -> V=1.035, theta=0.0
% INFO    : Bus 932	: V=1.0814795, theta=28.495814 -> V=1.035, theta=0.0
% INFO    : Bus 933	: V=1.0814628, theta=28.490078 -> V=1.035, theta=0.0
% INFO    : Bus 934	: V=1.0744291, theta=27.434651 -> V=1.035, theta=0.0
% INFO    : Bus 935	: V=1.0744912, theta=27.438805 -> V=1.035, theta=0.0
% INFO    : Bus 936	: V=1.0857599, theta=30.017628 -> V=1.035, theta=0.0
% INFO    : Bus 937	: V=1.0857531, theta=30.017734 -> V=1.035, theta=0.0
% INFO    : Bus 938	: V=1.0885452, theta=29.122198 -> V=1.035, theta=0.0
% INFO    : Bus 939	: V=1.0885388, theta=29.120466 -> V=1.035, theta=0.0
% INFO    : Bus 940	: V=1.0886139, theta=29.078179 -> V=1.035, theta=0.0
% INFO    : Bus 941	: V=1.0885829, theta=29.077278 -> V=1.035, theta=0.0
% INFO    : Bus 942	: V=1.0981519, theta=29.556868 -> V=1.035, theta=0.0
% INFO    : Bus 943	: V=1.0973939, theta=29.161517 -> V=1.035, theta=0.0
% INFO    : Bus 944	: V=1.0985243, theta=29.593148 -> V=1.035, theta=0.0
% INFO    : Bus 945	: V=1.0965611, theta=31.478477 -> V=1.035, theta=0.0
% INFO    : Bus 946	: V=1.0921013, theta=31.533346 -> V=1.035, theta=0.0
% INFO    : Bus 947	: V=1.0812433, theta=29.175805 -> V=1.035, theta=0.0
% INFO    : Bus 948	: V=1.0812765, theta=29.181159 -> V=1.035, theta=0.0
% INFO    : Bus 949	: V=1.0934181, theta=29.948612 -> V=1.035, theta=0.0
% INFO    : Bus 950	: V=1.0942049, theta=30.00974 -> V=1.035, theta=0.0
% INFO    : Bus 951	: V=1.0765984, theta=30.001405 -> V=1.035, theta=0.0
% INFO    : Bus 952	: V=1.0767454, theta=30.008463 -> V=1.035, theta=0.0
% INFO    : Bus 953	: V=1.0833865, theta=28.847944 -> V=1.035, theta=0.0
% INFO    : Bus 954	: V=1.0834362, theta=28.856196 -> V=1.035, theta=0.0
% INFO    : Bus 955	: V=1.0768456, theta=27.769765 -> V=1.035, theta=0.0
% INFO    : Bus 956	: V=1.076914, theta=27.782717 -> V=1.035, theta=0.0
% INFO    : Bus 957	: V=1.0957591, theta=30.196494 -> V=1.035, theta=0.0
% INFO    : Bus 958	: V=1.095901, theta=30.213844 -> V=1.035, theta=0.0
% INFO    : Bus 959	: V=1.0635957, theta=26.138599 -> V=1.035, theta=0.0
% INFO    : Bus 960	: V=1.0635538, theta=26.132088 -> V=1.035, theta=0.0
% INFO    : Bus 961	: V=1.0775806, theta=29.716888 -> V=1.035, theta=0.0
% INFO    : Bus 962	: V=1.0775552, theta=29.711815 -> V=1.035, theta=0.0
% INFO    : Bus 963	: V=1.0857793, theta=33.07943 -> V=1.035, theta=0.0
% INFO    : Bus 964	: V=1.0857635, theta=33.083014 -> V=1.035, theta=0.0
% INFO    : Bus 965	: V=1.0683856, theta=28.594746 -> V=1.035, theta=0.0
% INFO    : Bus 966	: V=1.0684284, theta=28.60316 -> V=1.035, theta=0.0
% INFO    : Bus 967	: V=1.0985046, theta=29.591068 -> V=1.035, theta=0.0
% INFO    : Bus 968	: V=1.0985027, theta=29.585553 -> V=1.035, theta=0.0
% INFO    : Bus 969	: V=1.0957583, theta=29.882521 -> V=1.035, theta=0.0
% INFO    : Bus 970	: V=1.0957975, theta=29.890185 -> V=1.035, theta=0.0
% INFO    : Bus 971	: V=1.0872462, theta=30.330175 -> V=1.035, theta=0.0
% INFO    : Bus 972	: V=1.0872154, theta=30.3222 -> V=1.035, theta=0.0
% INFO    : Bus 973	: V=1.089415, theta=31.066378 -> V=1.035, theta=0.0
% INFO    : Bus 974	: V=1.0894222, theta=31.068455 -> V=1.035, theta=0.0
% INFO    : Bus 975	: V=1.0881579, theta=29.14287 -> V=1.035, theta=0.0
% INFO    : Bus 976	: V=1.0977934, theta=29.809318 -> V=1.035, theta=0.0
% INFO    : Bus 977	: V=1.1035023, theta=30.686303 -> V=1.035, theta=0.0
% INFO    : Bus 978	: V=1.1034279, theta=30.672115 -> V=1.035, theta=0.0
% INFO    : Bus 979	: V=1.1051877, theta=30.305528 -> V=1.035, theta=0.0
% INFO    : Bus 980	: V=1.1053226, theta=30.321701 -> V=1.035, theta=0.0
% INFO    : Bus 981	: V=1.089731, theta=31.154366 -> V=1.035, theta=0.0
% INFO    : Bus 982	: V=1.0897426, theta=31.161702 -> V=1.035, theta=0.0
% INFO    : Bus 983	: V=1.07507, theta=31.184493 -> V=1.035, theta=0.0
% INFO    : Bus 984	: V=1.0750704, theta=31.184549 -> V=1.035, theta=0.0
% INFO    : Bus 985	: V=1.0987225, theta=30.603409 -> V=1.035, theta=0.0
% INFO    : Bus 986	: V=1.0987493, theta=30.611629 -> V=1.035, theta=0.0
% INFO    : Bus 987	: V=1.0836994, theta=29.403855 -> V=1.035, theta=0.0
% INFO    : Bus 988	: V=1.0836948, theta=29.406541 -> V=1.035, theta=0.0
% INFO    : Bus 989	: V=1.0818634, theta=27.971458 -> V=1.035, theta=0.0
% INFO    : Bus 990	: V=1.0818999, theta=27.977481 -> V=1.035, theta=0.0
% INFO    : Bus 991	: V=1.0945562, theta=29.777311 -> V=1.035, theta=0.0
% INFO    : Bus 992	: V=1.0946905, theta=29.788838 -> V=1.035, theta=0.0
% INFO    : Bus 993	: V=1.0809635, theta=28.351349 -> V=1.035, theta=0.0
% INFO    : Bus 994	: V=1.0809216, theta=28.341989 -> V=1.035, theta=0.0
% INFO    : Bus 995	: V=1.084739, theta=28.668339 -> V=1.035, theta=0.0
% INFO    : Bus 996	: V=1.0928435, theta=29.709553 -> V=1.035, theta=0.0
% INFO    : Bus 997	: V=1.0819826, theta=28.452208 -> V=1.035, theta=0.0
% INFO    : Bus 998	: V=1.0761829, theta=27.43457 -> V=1.035, theta=0.0
% INFO    : Bus 999	: V=1.0850597, theta=30.56964 -> V=1.035, theta=0.0
% INFO    : Bus 1000	: V=1.0850857, theta=30.570805 -> V=1.035, theta=0.0
% INFO    : Bus 1001	: V=1.102298, theta=35.641565 -> V=1.035, theta=0.0
% INFO    : Bus 1002	: V=1.1005301, theta=35.949744 -> V=1.035, theta=0.0
% INFO    : Bus 1003	: V=1.0843326, theta=32.387191 -> V=1.035, theta=0.0
% INFO    : Bus 1004	: V=1.0843168, theta=32.39388 -> V=1.035, theta=0.0
% INFO    : Bus 1005	: V=1.102805, theta=30.067675 -> V=1.035, theta=0.0
% INFO    : Bus 1006	: V=1.1027837, theta=30.062156 -> V=1.035, theta=0.0
% INFO    : Bus 1007	: V=1.0942396, theta=29.785602 -> V=1.035, theta=0.0
% INFO    : Bus 1008	: V=1.0942408, theta=29.785856 -> V=1.035, theta=0.0
% INFO    : Bus 1009	: V=1.0741288, theta=27.8668 -> V=1.035, theta=0.0
% INFO    : Bus 1010	: V=1.0740451, theta=27.85263 -> V=1.035, theta=0.0
% INFO    : Bus 1011	: V=1.069171, theta=26.803874 -> V=1.035, theta=0.0
% INFO    : Bus 1012	: V=1.0692317, theta=26.809958 -> V=1.035, theta=0.0
% INFO    : Bus 1013	: V=1.0980995, theta=30.088246 -> V=1.035, theta=0.0
% INFO    : Bus 1014	: V=1.0893353, theta=29.178757 -> V=1.035, theta=0.0
% INFO    : Bus 1015	: V=1.0936423, theta=29.656387 -> V=1.035, theta=0.0
% INFO    : Bus 1016	: V=1.1023904, theta=31.093826 -> V=1.035, theta=0.0
% INFO    : Bus 1017	: V=1.1023946, theta=31.093971 -> V=1.035, theta=0.0
% INFO    : Bus 1018	: V=1.0812473, theta=29.524889 -> V=1.035, theta=0.0
% INFO    : Bus 1019	: V=1.0812865, theta=29.515867 -> V=1.035, theta=0.0
% INFO    : Bus 1020	: V=1.0512239, theta=25.584586 -> V=1.035, theta=0.0
% INFO    : Bus 1021	: V=1.0512534, theta=25.587206 -> V=1.035, theta=0.0
% INFO    : Bus 1022	: V=1.0863303, theta=30.698447 -> V=1.035, theta=0.0
% INFO    : Bus 1023	: V=1.0863339, theta=30.698386 -> V=1.035, theta=0.0
% INFO    : Bus 1024	: V=1.0765009, theta=27.442381 -> V=1.035, theta=0.0
% INFO    : Bus 1025	: V=1.0765369, theta=27.459 -> V=1.035, theta=0.0
% INFO    : Bus 1026	: V=1.0764979, theta=27.462936 -> V=1.035, theta=0.0
% INFO    : Bus 1027	: V=1.0852664, theta=28.575428 -> V=1.035, theta=0.0
% INFO    : Bus 1028	: V=1.0840441, theta=29.90463 -> V=1.035, theta=0.0
% INFO    : Bus 1029	: V=1.0840439, theta=29.904633 -> V=1.035, theta=0.0
% INFO    : Bus 1030	: V=1.0942399, theta=29.785598 -> V=1.035, theta=0.0
% INFO    : Bus 1031	: V=1.094241, theta=29.785852 -> V=1.035, theta=0.0
% INFO    : Bus 1032	: V=1.0826059, theta=29.431293 -> V=1.035, theta=0.0
% INFO    : Bus 1033	: V=1.0826056, theta=29.431297 -> V=1.035, theta=0.0
% INFO    : Bus 1034	: V=1.0938606, theta=29.787172 -> V=1.035, theta=0.0
% INFO    : Bus 1035	: V=1.1018972, theta=30.547364 -> V=1.035, theta=0.0
% INFO    : Bus 1036	: V=1.1017714, theta=30.523966 -> V=1.035, theta=0.0
% INFO    : Bus 1037	: V=1.1096904, theta=30.563373 -> V=1.035, theta=0.0
% INFO    : Bus 1038	: V=1.1096857, theta=30.562353 -> V=1.035, theta=0.0
% INFO    : Bus 1039	: V=1.0858134, theta=30.552012 -> V=1.035, theta=0.0
% INFO    : Bus 1040	: V=1.0858306, theta=30.553175 -> V=1.035, theta=0.0
% INFO    : Bus 1041	: V=1.0919079, theta=29.274095 -> V=1.035, theta=0.0
% INFO    : Bus 1042	: V=1.0919104, theta=29.274055 -> V=1.035, theta=0.0
% INFO    : Bus 1043	: V=1.1096904, theta=30.563373 -> V=1.035, theta=0.0
% INFO    : Bus 1044	: V=1.109686, theta=30.562415 -> V=1.035, theta=0.0
% INFO    : Bus 1045	: V=1.0822216, theta=28.402952 -> V=1.035, theta=0.0
% INFO    : Bus 1046	: V=1.0915599, theta=29.603235 -> V=1.035, theta=0.0
% INFO    : Bus 1047	: V=1.0756156, theta=27.496317 -> V=1.035, theta=0.0
% INFO    : Bus 1048	: V=1.0757186, theta=27.507087 -> V=1.035, theta=0.0
% INFO    : Bus 1049	: V=1.1024194, theta=30.558031 -> V=1.035, theta=0.0
% INFO    : Bus 1050	: V=1.1024928, theta=30.571944 -> V=1.035, theta=0.0
% INFO    : Bus 1051	: V=1.0914496, theta=30.561519 -> V=1.035, theta=0.0
% INFO    : Bus 1052	: V=1.0913996, theta=30.564318 -> V=1.035, theta=0.0
% INFO    : Bus 1053	: V=1.0917674, theta=33.422367 -> V=1.035, theta=0.0
% INFO    : Bus 1054	: V=1.092301, theta=33.3098 -> V=1.035, theta=0.0
% INFO    : Bus 1055	: V=1.0871151, theta=30.887666 -> V=1.035, theta=0.0
% INFO    : Bus 1056	: V=1.0871883, theta=30.890392 -> V=1.035, theta=0.0
% INFO    : Bus 1057	: V=1.0791822, theta=31.934186 -> V=1.035, theta=0.0
% INFO    : Bus 1058	: V=1.0791804, theta=31.928022 -> V=1.035, theta=0.0
% INFO    : Bus 1059	: V=1.0858143, theta=30.022308 -> V=1.035, theta=0.0
% INFO    : Bus 1060	: V=1.0862208, theta=30.054483 -> V=1.035, theta=0.0
% INFO    : Bus 1061	: V=1.0845276, theta=30.474503 -> V=1.035, theta=0.0
% INFO    : Bus 1062	: V=1.0845097, theta=30.471238 -> V=1.035, theta=0.0
% INFO    : Bus 1063	: V=1.058321, theta=25.680783 -> V=1.035, theta=0.0
% INFO    : Bus 1064	: V=1.0502012, theta=27.868335 -> V=1.035, theta=0.0
% INFO    : Bus 1065	: V=1.0502178, theta=27.876761 -> V=1.035, theta=0.0
% INFO    : Bus 1066	: V=1.084912, theta=28.182146 -> V=1.035, theta=0.0
% INFO    : Bus 1067	: V=1.084998, theta=28.194211 -> V=1.035, theta=0.0
% INFO    : Bus 1068	: V=1.0849444, theta=28.185639 -> V=1.035, theta=0.0
% INFO    : Bus 1069	: V=1.0889829, theta=32.939025 -> V=1.035, theta=0.0
% INFO    : Bus 1070	: V=1.0890065, theta=32.943151 -> V=1.035, theta=0.0
% INFO    : Bus 1071	: V=1.0873249, theta=30.892815 -> V=1.035, theta=0.0
% INFO    : Bus 1072	: V=1.0873801, theta=30.902318 -> V=1.035, theta=0.0
% INFO    : Bus 1073	: V=1.078161, theta=27.94549 -> V=1.035, theta=0.0
% INFO    : Bus 1074	: V=1.0781509, theta=27.939745 -> V=1.035, theta=0.0
% INFO    : Bus 1075	: V=1.0954989, theta=34.524474 -> V=1.035, theta=0.0
% INFO    : Bus 1076	: V=1.0955113, theta=34.550066 -> V=1.035, theta=0.0
% INFO    : Bus 1077	: V=1.0684258, theta=26.311916 -> V=1.035, theta=0.0
% INFO    : Bus 1078	: V=1.0684391, theta=26.316982 -> V=1.035, theta=0.0
% INFO    : Bus 1079	: V=1.0817236, theta=32.419039 -> V=1.035, theta=0.0
% INFO    : Bus 1080	: V=1.0817234, theta=32.417256 -> V=1.035, theta=0.0
% INFO    : Bus 1081	: V=1.0843304, theta=29.428946 -> V=1.035, theta=0.0
% INFO    : Bus 1082	: V=1.0844007, theta=29.448275 -> V=1.035, theta=0.0
% INFO    : Bus 1083	: V=1.084346, theta=29.430787 -> V=1.035, theta=0.0
% INFO    : Bus 1084	: V=1.0844001, theta=29.448283 -> V=1.035, theta=0.0
% INFO    : Bus 1085	: V=1.0930255, theta=33.925411 -> V=1.035, theta=0.0
% INFO    : Bus 1086	: V=1.0930393, theta=33.905214 -> V=1.035, theta=0.0
% INFO    : Bus 1087	: V=1.072021, theta=27.36148 -> V=1.035, theta=0.0
% INFO    : Bus 1088	: V=1.0720538, theta=27.354595 -> V=1.035, theta=0.0
% INFO    : Bus 1089	: V=1.0945156, theta=31.197417 -> V=1.035, theta=0.0
% INFO    : Bus 1090	: V=1.0945988, theta=31.218098 -> V=1.035, theta=0.0
% INFO    : Bus 1091	: V=1.092303, theta=33.309739 -> V=1.035, theta=0.0
% INFO    : Bus 1092	: V=1.0918182, theta=33.425921 -> V=1.035, theta=0.0
% INFO    : Bus 1093	: V=1.073171, theta=27.618767 -> V=1.035, theta=0.0
% INFO    : Bus 1094	: V=1.0733851, theta=27.626038 -> V=1.035, theta=0.0
% INFO    : Bus 1095	: V=1.0612793, theta=25.854038 -> V=1.035, theta=0.0
% INFO    : Bus 1096	: V=1.0612588, theta=25.850792 -> V=1.035, theta=0.0
% INFO    : Bus 1097	: V=1.1019551, theta=29.987195 -> V=1.035, theta=0.0
% INFO    : Bus 1098	: V=1.1060698, theta=30.373728 -> V=1.035, theta=0.0
% INFO    : Bus 1099	: V=1.1020717, theta=29.995029 -> V=1.035, theta=0.0
% INFO    : Bus 1100	: V=1.1060688, theta=30.373745 -> V=1.035, theta=0.0
% INFO    : Bus 1101	: V=1.095574, theta=30.109054 -> V=1.035, theta=0.0
% INFO    : Bus 1102	: V=1.0955865, theta=30.105637 -> V=1.035, theta=0.0
% INFO    : Bus 1103	: V=1.0978057, theta=29.427779 -> V=1.035, theta=0.0
% INFO    : Bus 1104	: V=1.0847016, theta=29.926799 -> V=1.035, theta=0.0
% INFO    : Bus 1105	: V=1.0978022, theta=29.427837 -> V=1.035, theta=0.0
% INFO    : Bus 1106	: V=1.0849497, theta=29.949561 -> V=1.035, theta=0.0
% INFO    : Bus 1107	: V=1.0889681, theta=33.061872 -> V=1.035, theta=0.0
% INFO    : Bus 1108	: V=1.0889573, theta=33.058942 -> V=1.035, theta=0.0
% INFO    : Bus 1109	: V=1.09015, theta=31.147673 -> V=1.035, theta=0.0
% INFO    : Bus 1110	: V=1.0901256, theta=31.143101 -> V=1.035, theta=0.0
% INFO    : Bus 1111	: V=1.0763991, theta=31.306805 -> V=1.035, theta=0.0
% INFO    : Bus 1112	: V=1.0520826, theta=27.500389 -> V=1.035, theta=0.0
% INFO    : Bus 1113	: V=1.0948005, theta=29.516867 -> V=1.035, theta=0.0
% INFO    : Bus 1114	: V=1.0862757, theta=30.060646 -> V=1.035, theta=0.0
% INFO    : Bus 1115	: V=1.0977473, theta=29.428772 -> V=1.035, theta=0.0
% INFO    : Bus 1116	: V=1.0978891, theta=34.553359 -> V=1.035, theta=0.0
% INFO    : Bus 1117	: V=1.0978675, theta=34.532715 -> V=1.035, theta=0.0
% INFO    : Bus 1118	: V=1.0597211, theta=26.767043 -> V=1.035, theta=0.0
% INFO    : Bus 1119	: V=1.0598991, theta=26.784427 -> V=1.035, theta=0.0
% INFO    : Bus 1120	: V=1.0608271, theta=26.51753 -> V=1.035, theta=0.0
% INFO    : Bus 1121	: V=1.0609893, theta=26.530922 -> V=1.035, theta=0.0
% INFO    : Bus 1122	: V=1.095589, theta=30.112526 -> V=1.035, theta=0.0
% INFO    : Bus 1123	: V=1.0955718, theta=30.101482 -> V=1.035, theta=0.0
% INFO    : Bus 1124	: V=1.0955888, theta=30.112533 -> V=1.035, theta=0.0
% INFO    : Bus 1125	: V=1.0955979, theta=30.103479 -> V=1.035, theta=0.0
% INFO    : Bus 1126	: V=1.0952762, theta=30.045325 -> V=1.035, theta=0.0
% INFO    : Bus 1127	: V=1.0957688, theta=30.092914 -> V=1.035, theta=0.0
% INFO    : Bus 1128	: V=1.0953099, theta=30.04798 -> V=1.035, theta=0.0
% INFO    : Bus 1129	: V=1.0957688, theta=30.092914 -> V=1.035, theta=0.0
% INFO    : Bus 1130	: V=1.0917587, theta=30.076236 -> V=1.035, theta=0.0
% INFO    : Bus 1131	: V=1.0950041, theta=30.030223 -> V=1.035, theta=0.0
% INFO    : Bus 1132	: V=1.0950784, theta=30.089551 -> V=1.035, theta=0.0
% INFO    : Bus 1133	: V=1.0950955, theta=30.088244 -> V=1.035, theta=0.0
% INFO    : Bus 1134	: V=1.0833324, theta=29.544983 -> V=1.035, theta=0.0
% INFO    : Bus 1135	: V=1.0833107, theta=29.53705 -> V=1.035, theta=0.0
% INFO    : Bus 1136	: V=1.0880851, theta=29.136646 -> V=1.035, theta=0.0
% INFO    : Bus 1137	: V=1.0976528, theta=29.234231 -> V=1.035, theta=0.0
% INFO    : Bus 1138	: V=1.0921876, theta=29.190846 -> V=1.035, theta=0.0
% INFO    : Bus 1139	: V=1.0905621, theta=29.045354 -> V=1.035, theta=0.0
% INFO    : Bus 1140	: V=1.0921875, theta=29.190847 -> V=1.035, theta=0.0
% INFO    : Bus 1141	: V=1.0981481, theta=29.270014 -> V=1.035, theta=0.0
% INFO    : Bus 1142	: V=1.0913627, theta=29.112724 -> V=1.035, theta=0.0
% INFO    : Bus 1143	: V=1.0803395, theta=29.093927 -> V=1.035, theta=0.0
% INFO    : Bus 1144	: V=1.0803247, theta=29.09129 -> V=1.035, theta=0.0
% INFO    : Bus 1145	: V=1.0803505, theta=29.097864 -> V=1.035, theta=0.0
% INFO    : Bus 1146	: V=1.0837543, theta=29.41848 -> V=1.035, theta=0.0
% INFO    : Bus 1147	: V=1.0845667, theta=29.463668 -> V=1.035, theta=0.0
% INFO    : Bus 1148	: V=1.087034, theta=33.070049 -> V=1.035, theta=0.0
% INFO    : Bus 1149	: V=1.0870072, theta=33.063455 -> V=1.035, theta=0.0
% INFO    : Bus 1150	: V=1.0928729, theta=29.362468 -> V=1.035, theta=0.0
% INFO    : Bus 1151	: V=1.0929039, theta=29.367553 -> V=1.035, theta=0.0
% INFO    : Bus 1152	: V=1.0776482, theta=28.29696 -> V=1.035, theta=0.0
% INFO    : Bus 1153	: V=1.0777506, theta=28.303884 -> V=1.035, theta=0.0
% INFO    : Bus 1154	: V=1.0806526, theta=28.765049 -> V=1.035, theta=0.0
% INFO    : Bus 1155	: V=1.0775424, theta=28.282304 -> V=1.035, theta=0.0
% INFO    : Bus 1156	: V=1.077546, theta=28.285056 -> V=1.035, theta=0.0
% INFO    : Bus 1157	: V=1.0768279, theta=28.215726 -> V=1.035, theta=0.0
% INFO    : Bus 1158	: V=1.0807879, theta=28.549431 -> V=1.035, theta=0.0
% INFO    : Bus 1159	: V=1.0806311, theta=28.771717 -> V=1.035, theta=0.0
% INFO    : Bus 1160	: V=1.0777791, theta=28.313707 -> V=1.035, theta=0.0
% INFO    : Bus 1161	: V=1.0805904, theta=28.763799 -> V=1.035, theta=0.0
% INFO    : Bus 1162	: V=1.0807599, theta=28.543036 -> V=1.035, theta=0.0
% INFO    : Bus 1163	: V=1.0775747, theta=28.263075 -> V=1.035, theta=0.0
% INFO    : Bus 1164	: V=1.0772535, theta=28.248266 -> V=1.035, theta=0.0
% INFO    : Bus 1165	: V=1.077271, theta=28.248175 -> V=1.035, theta=0.0
% INFO    : Bus 1166	: V=1.0815746, theta=28.802646 -> V=1.035, theta=0.0
% INFO    : Bus 1167	: V=1.0806451, theta=28.687438 -> V=1.035, theta=0.0
% INFO    : Bus 1168	: V=1.0815723, theta=28.802494 -> V=1.035, theta=0.0
% INFO    : Bus 1169	: V=1.0806587, theta=28.688195 -> V=1.035, theta=0.0
% INFO    : Bus 1170	: V=1.1052172, theta=30.208918 -> V=1.035, theta=0.0
% INFO    : Bus 1171	: V=1.1054381, theta=30.243989 -> V=1.035, theta=0.0
% INFO    : Bus 1172	: V=1.08203, theta=28.706885 -> V=1.035, theta=0.0
% INFO    : Bus 1173	: V=1.08203, theta=28.706885 -> V=1.035, theta=0.0
% INFO    : Bus 1174	: V=1.0915826, theta=29.560343 -> V=1.035, theta=0.0
% INFO    : Bus 1175	: V=1.0916094, theta=29.562949 -> V=1.035, theta=0.0
% INFO    : Bus 1176	: V=1.0819854, theta=28.707639 -> V=1.035, theta=0.0
% INFO    : Bus 1177	: V=1.1029405, theta=30.635904 -> V=1.035, theta=0.0
% INFO    : Bus 1178	: V=1.0905176, theta=29.528099 -> V=1.035, theta=0.0
% INFO    : Bus 1179	: V=1.0896108, theta=30.919025 -> V=1.035, theta=0.0
% INFO    : Bus 1180	: V=1.0883058, theta=29.31838 -> V=1.035, theta=0.0
% INFO    : Bus 1181	: V=1.0680551, theta=27.420358 -> V=1.035, theta=0.0
% INFO    : Bus 1182	: V=1.0680336, theta=27.420019 -> V=1.035, theta=0.0
% INFO    : Bus 1183	: V=1.0894546, theta=31.063561 -> V=1.035, theta=0.0
% INFO    : Bus 1184	: V=1.0894546, theta=31.063561 -> V=1.035, theta=0.0
% INFO    : Bus 1185	: V=1.0966839, theta=29.685155 -> V=1.035, theta=0.0
% INFO    : Bus 1186	: V=1.0965522, theta=29.66292 -> V=1.035, theta=0.0
% INFO    : Bus 1187	: V=1.0249955, theta=29.312736 -> V=1.035, theta=0.0
% INFO    : Bus 1188	: V=1.0858186, theta=30.759893 -> V=1.035, theta=0.0
% INFO    : Bus 1189	: V=1.0844283, theta=30.464067 -> V=1.035, theta=0.0
% INFO    : Bus 1190	: V=1.0934605, theta=29.746929 -> V=1.035, theta=0.0
% INFO    : Bus 1191	: V=1.0844283, theta=30.464067 -> V=1.035, theta=0.0
% INFO    : Bus 1192	: V=1.0910421, theta=30.659367 -> V=1.035, theta=0.0
% INFO    : Bus 1193	: V=1.0910907, theta=30.663825 -> V=1.035, theta=0.0
% INFO    : Bus 1194	: V=1.0844278, theta=28.59425 -> V=1.035, theta=0.0
% INFO    : Bus 1195	: V=1.0844659, theta=28.594701 -> V=1.035, theta=0.0
% INFO    : Bus 1196	: V=1.0825485, theta=28.480719 -> V=1.035, theta=0.0
% INFO    : Bus 1197	: V=1.089509, theta=28.876998 -> V=1.035, theta=0.0
% INFO    : Bus 1198	: V=1.0894498, theta=28.872958 -> V=1.035, theta=0.0
% INFO    : Bus 1199	: V=1.0895385, theta=28.879048 -> V=1.035, theta=0.0
% INFO    : Bus 1200	: V=1.0894574, theta=28.873602 -> V=1.035, theta=0.0
% INFO    : Bus 1201	: V=1.1015394, theta=30.482991 -> V=1.035, theta=0.0
% INFO    : Bus 1202	: V=1.1015612, theta=30.487271 -> V=1.035, theta=0.0
% INFO    : Bus 1203	: V=1.09424, theta=29.785597 -> V=1.035, theta=0.0
% INFO    : Bus 1204	: V=1.0900422, theta=29.334813 -> V=1.035, theta=0.0
% INFO    : Bus 1205	: V=1.0900428, theta=29.326431 -> V=1.035, theta=0.0
% INFO    : Bus 1206	: V=1.0838353, theta=30.181178 -> V=1.035, theta=0.0
% INFO    : Bus 1207	: V=1.0838329, theta=30.166883 -> V=1.035, theta=0.0
% INFO    : Bus 1208	: V=1.0972532, theta=30.042503 -> V=1.035, theta=0.0
% INFO    : Bus 1209	: V=1.0972911, theta=30.05016 -> V=1.035, theta=0.0
% INFO    : Bus 1210	: V=1.1003508, theta=30.351444 -> V=1.035, theta=0.0
% INFO    : Bus 1211	: V=1.1003078, theta=30.341525 -> V=1.035, theta=0.0
% INFO    : Bus 1212	: V=1.0979915, theta=30.429764 -> V=1.035, theta=0.0
% INFO    : Bus 1213	: V=1.097993, theta=30.430157 -> V=1.035, theta=0.0
% INFO    : Bus 1214	: V=1.0644485, theta=27.434899 -> V=1.035, theta=0.0
% INFO    : Bus 1215	: V=1.0644434, theta=27.437051 -> V=1.035, theta=0.0
% INFO    : Bus 1216	: V=1.0862902, theta=30.745218 -> V=1.035, theta=0.0
% INFO    : Bus 1217	: V=1.0862946, theta=30.745408 -> V=1.035, theta=0.0
% INFO    : Bus 1218	: V=1.0864163, theta=30.715057 -> V=1.035, theta=0.0
% INFO    : Bus 1219	: V=1.0894836, theta=31.060835 -> V=1.035, theta=0.0
% INFO    : Bus 1220	: V=1.0882162, theta=28.999546 -> V=1.035, theta=0.0
% INFO    : Bus 1221	: V=1.0881952, theta=28.99266 -> V=1.035, theta=0.0
% INFO    : Bus 1222	: V=1.0921548, theta=30.508458 -> V=1.035, theta=0.0
% INFO    : Bus 1223	: V=1.0923381, theta=30.573815 -> V=1.035, theta=0.0
% INFO    : Bus 1224	: V=1.0836502, theta=28.556142 -> V=1.035, theta=0.0
% INFO    : Bus 1225	: V=1.0836044, theta=28.55048 -> V=1.035, theta=0.0
% INFO    : Bus 1226	: V=1.0722129, theta=27.424452 -> V=1.035, theta=0.0
% INFO    : Bus 1227	: V=1.0726559, theta=27.461933 -> V=1.035, theta=0.0
% INFO    : Bus 1228	: V=1.0726632, theta=27.446516 -> V=1.035, theta=0.0
% INFO    : Bus 1229	: V=1.072879, theta=27.478147 -> V=1.035, theta=0.0
% INFO    : Bus 1230	: V=1.0891423, theta=29.163481 -> V=1.035, theta=0.0
% INFO    : Bus 1231	: V=1.0891955, theta=29.167799 -> V=1.035, theta=0.0
% INFO    : Bus 1232	: V=1.0938594, theta=29.787191 -> V=1.035, theta=0.0
% INFO    : Bus 1233	: V=1.0862577, theta=30.580004 -> V=1.035, theta=0.0
% INFO    : Bus 1234	: V=1.0941891, theta=30.01066 -> V=1.035, theta=0.0
% INFO    : Bus 1235	: V=1.0941804, theta=30.008925 -> V=1.035, theta=0.0
% INFO    : Bus 1236	: V=1.0860776, theta=30.719918 -> V=1.035, theta=0.0
% INFO    : Bus 1237	: V=1.0861066, theta=30.718983 -> V=1.035, theta=0.0
% INFO    : Bus 1238	: V=1.0827632, theta=29.617743 -> V=1.035, theta=0.0
% INFO    : Bus 1239	: V=1.0827632, theta=29.617743 -> V=1.035, theta=0.0
% INFO    : Bus 1240	: V=1.0876629, theta=29.03925 -> V=1.035, theta=0.0
% INFO    : Bus 1241	: V=1.0876249, theta=29.025963 -> V=1.035, theta=0.0
% INFO    : Bus 1242	: V=1.0959115, theta=30.237542 -> V=1.035, theta=0.0
% INFO    : Bus 1243	: V=1.0959071, theta=30.238522 -> V=1.035, theta=0.0
% INFO    : Bus 1244	: V=1.0555892, theta=26.345247 -> V=1.035, theta=0.0
% INFO    : Bus 1245	: V=1.0555697, theta=26.32914 -> V=1.035, theta=0.0
% INFO    : Bus 1246	: V=1.0889161, theta=30.591134 -> V=1.035, theta=0.0
% INFO    : Bus 1247	: V=1.0793722, theta=29.784076 -> V=1.035, theta=0.0
% INFO    : Bus 1248	: V=1.0801915, theta=28.245705 -> V=1.035, theta=0.0
% INFO    : Bus 1249	: V=1.0801988, theta=28.239552 -> V=1.035, theta=0.0
% INFO    : Bus 1250	: V=1.0860748, theta=30.032425 -> V=1.035, theta=0.0
% INFO    : Bus 1251	: V=1.0939598, theta=29.461562 -> V=1.035, theta=0.0
% INFO    : Bus 1252	: V=1.0861062, theta=30.033801 -> V=1.035, theta=0.0
% INFO    : Bus 1253	: V=1.0940031, theta=29.463819 -> V=1.035, theta=0.0
% INFO    : Bus 1254	: V=1.0725077, theta=27.676727 -> V=1.035, theta=0.0
% INFO    : Bus 1255	: V=1.0707949, theta=27.31192 -> V=1.035, theta=0.0
% INFO    : Bus 1256	: V=1.0930815, theta=31.399951 -> V=1.035, theta=0.0
% INFO    : Bus 1257	: V=1.0930871, theta=31.401116 -> V=1.035, theta=0.0
% INFO    : Bus 1258	: V=1.1098337, theta=30.580625 -> V=1.035, theta=0.0
% INFO    : Bus 1259	: V=1.1098404, theta=30.583133 -> V=1.035, theta=0.0
% INFO    : Bus 1260	: V=1.08636, theta=30.711195 -> V=1.035, theta=0.0
% INFO    : Bus 1261	: V=1.08641, theta=30.714052 -> V=1.035, theta=0.0
% INFO    : Bus 1262	: V=1.09767, theta=30.449712 -> V=1.035, theta=0.0
% INFO    : Bus 1263	: V=1.0977568, theta=30.455725 -> V=1.035, theta=0.0
% INFO    : Bus 1264	: V=1.0872655, theta=29.661394 -> V=1.035, theta=0.0
% INFO    : Bus 1265	: V=1.0872945, theta=29.665458 -> V=1.035, theta=0.0
% INFO    : Bus 1266	: V=1.083355, theta=31.552195 -> V=1.035, theta=0.0
% INFO    : Bus 1267	: V=1.0834473, theta=31.541384 -> V=1.035, theta=0.0
% INFO    : Bus 1268	: V=1.0839232, theta=29.923015 -> V=1.035, theta=0.0
% INFO    : Bus 1269	: V=1.0978023, theta=29.427836 -> V=1.035, theta=0.0
% INFO    : Bus 1270	: V=1.084925, theta=29.947927 -> V=1.035, theta=0.0
% INFO    : Bus 1271	: V=1.08478, theta=29.975236 -> V=1.035, theta=0.0
% INFO    : Bus 1272	: V=1.0930606, theta=29.787672 -> V=1.035, theta=0.0
% INFO    : Bus 1273	: V=1.0934698, theta=29.816693 -> V=1.035, theta=0.0
% INFO    : Bus 1274	: V=1.0754852, theta=27.314483 -> V=1.035, theta=0.0
% INFO    : Bus 1275	: V=1.0889349, theta=29.188327 -> V=1.035, theta=0.0
% INFO    : Bus 1276	: V=1.09212, theta=29.316802 -> V=1.035, theta=0.0
% INFO    : Bus 1277	: V=1.092306, theta=29.344045 -> V=1.035, theta=0.0
% INFO    : Bus 1278	: V=1.0868497, theta=28.909241 -> V=1.035, theta=0.0
% INFO    : Bus 1279	: V=1.086853, theta=28.913375 -> V=1.035, theta=0.0
% INFO    : Bus 1280	: V=1.0955076, theta=29.320976 -> V=1.035, theta=0.0
% INFO    : Bus 1281	: V=1.0955371, theta=29.326083 -> V=1.035, theta=0.0
% INFO    : Bus 1282	: V=1.0802594, theta=29.224212 -> V=1.035, theta=0.0
% INFO    : Bus 1283	: V=1.0802685, theta=29.217783 -> V=1.035, theta=0.0
% INFO    : Bus 1284	: V=1.0926222, theta=30.898954 -> V=1.035, theta=0.0
% INFO    : Bus 1285	: V=1.0852623, theta=28.5755 -> V=1.035, theta=0.0
% INFO    : Bus 1286	: V=1.080677, theta=27.845958 -> V=1.035, theta=0.0
% INFO    : Bus 1287	: V=1.1175518, theta=32.082218 -> V=1.035, theta=0.0
% INFO    : Bus 1288	: V=1.0921304, theta=29.171327 -> V=1.035, theta=0.0
% INFO    : Bus 1289	: V=1.087509, theta=28.965057 -> V=1.035, theta=0.0
% INFO    : Bus 1290	: V=1.0874852, theta=28.959262 -> V=1.035, theta=0.0
% INFO    : Bus 1291	: V=1.0833552, theta=30.927101 -> V=1.035, theta=0.0
% INFO    : Bus 1292	: V=1.0832928, theta=30.930976 -> V=1.035, theta=0.0
% INFO    : Bus 1293	: V=1.0899205, theta=29.933445 -> V=1.035, theta=0.0
% INFO    : Bus 1294	: V=1.0899291, theta=29.921601 -> V=1.035, theta=0.0
% INFO    : Bus 1295	: V=1.0921736, theta=29.296007 -> V=1.035, theta=0.0
% INFO    : Bus 1296	: V=1.0921958, theta=29.300469 -> V=1.035, theta=0.0
% INFO    : Bus 1297	: V=1.0871585, theta=32.786736 -> V=1.035, theta=0.0
% INFO    : Bus 1298	: V=1.0871677, theta=32.789255 -> V=1.035, theta=0.0
% INFO    : Bus 1299	: V=1.0814596, theta=28.655421 -> V=1.035, theta=0.0
% INFO    : Bus 1300	: V=1.0814441, theta=28.658956 -> V=1.035, theta=0.0
% INFO    : Bus 1301	: V=1.0826679, theta=29.226759 -> V=1.035, theta=0.0
% INFO    : Bus 1302	: V=1.0826672, theta=29.226529 -> V=1.035, theta=0.0
% INFO    : Bus 1303	: V=1.0799356, theta=28.129395 -> V=1.035, theta=0.0
% INFO    : Bus 1304	: V=1.0799168, theta=28.120308 -> V=1.035, theta=0.0
% INFO    : Bus 1305	: V=1.0657014, theta=25.886903 -> V=1.035, theta=0.0
% INFO    : Bus 1306	: V=1.0657117, theta=25.889333 -> V=1.035, theta=0.0
% INFO    : Bus 1307	: V=1.0877267, theta=30.522662 -> V=1.035, theta=0.0
% INFO    : Bus 1308	: V=1.0877131, theta=30.504545 -> V=1.035, theta=0.0
% INFO    : Bus 1309	: V=1.0815465, theta=29.46798 -> V=1.035, theta=0.0
% INFO    : Bus 1310	: V=1.0815438, theta=29.468061 -> V=1.035, theta=0.0
% INFO    : Bus 1311	: V=1.0791797, theta=29.090141 -> V=1.035, theta=0.0
% INFO    : Bus 1312	: V=1.0791726, theta=29.087867 -> V=1.035, theta=0.0
% INFO    : Bus 1313	: V=1.0919787, theta=29.574108 -> V=1.035, theta=0.0
% INFO    : Bus 1314	: V=1.0919033, theta=29.550958 -> V=1.035, theta=0.0
% INFO    : Bus 1315	: V=1.0859169, theta=30.660319 -> V=1.035, theta=0.0
% INFO    : Bus 1316	: V=1.0858977, theta=30.656455 -> V=1.035, theta=0.0
% INFO    : Bus 1317	: V=1.0900616, theta=30.590796 -> V=1.035, theta=0.0
% INFO    : Bus 1318	: V=1.0900728, theta=30.591593 -> V=1.035, theta=0.0
% INFO    : Bus 1319	: V=1.0895097, theta=29.420881 -> V=1.035, theta=0.0
% INFO    : Bus 1320	: V=1.0823288, theta=28.515052 -> V=1.035, theta=0.0
% INFO    : Bus 1321	: V=1.0895056, theta=29.420991 -> V=1.035, theta=0.0
% INFO    : Bus 1322	: V=1.0823248, theta=28.515163 -> V=1.035, theta=0.0
% INFO    : Bus 1323	: V=1.0969236, theta=29.562391 -> V=1.035, theta=0.0
% INFO    : Bus 1324	: V=1.0969003, theta=29.55503 -> V=1.035, theta=0.0
% INFO    : Bus 1325	: V=1.0810577, theta=29.821376 -> V=1.035, theta=0.0
% INFO    : Bus 1326	: V=1.0895259, theta=30.588605 -> V=1.035, theta=0.0
% INFO    : Bus 1327	: V=1.0810721, theta=29.82259 -> V=1.035, theta=0.0
% INFO    : Bus 1328	: V=1.0895259, theta=30.588607 -> V=1.035, theta=0.0
% INFO    : Bus 1329	: V=1.0762562, theta=27.508079 -> V=1.035, theta=0.0
% INFO    : Bus 1330	: V=1.0762622, theta=27.524809 -> V=1.035, theta=0.0
% INFO    : Bus 1331	: V=1.0601475, theta=28.639838 -> V=1.035, theta=0.0
% INFO    : Bus 1332	: V=1.0601689, theta=28.650412 -> V=1.035, theta=0.0
% INFO    : Bus 1333	: V=1.0837654, theta=31.741657 -> V=1.035, theta=0.0
% INFO    : Bus 1334	: V=1.0837554, theta=31.749644 -> V=1.035, theta=0.0
% INFO    : Bus 1335	: V=1.082554, theta=30.226957 -> V=1.035, theta=0.0
% INFO    : Bus 1336	: V=1.082552, theta=30.218542 -> V=1.035, theta=0.0
% INFO    : Bus 1337	: V=1.0610472, theta=26.540651 -> V=1.035, theta=0.0
% INFO    : Bus 1338	: V=1.0610471, theta=26.54019 -> V=1.035, theta=0.0
% INFO    : Bus 1339	: V=1.0919865, theta=29.285161 -> V=1.035, theta=0.0
% INFO    : Bus 1340	: V=1.0827785, theta=28.474972 -> V=1.035, theta=0.0
% INFO    : Bus 1341	: V=1.0915533, theta=29.603338 -> V=1.035, theta=0.0
% INFO    : Bus 1342	: V=1.0857386, theta=32.725501 -> V=1.035, theta=0.0
% INFO    : Bus 1343	: V=1.0857221, theta=32.727946 -> V=1.035, theta=0.0
% INFO    : Bus 1344	: V=1.0778591, theta=29.317944 -> V=1.035, theta=0.0
% INFO    : Bus 1345	: V=1.0853569, theta=32.633449 -> V=1.035, theta=0.0
% INFO    : Bus 1346	: V=1.0778959, theta=29.320193 -> V=1.035, theta=0.0
% INFO    : Bus 1347	: V=1.0816999, theta=29.220102 -> V=1.035, theta=0.0
% INFO    : Bus 1348	: V=1.0819931, theta=29.889153 -> V=1.035, theta=0.0
% INFO    : Bus 1349	: V=1.0623641, theta=26.702106 -> V=1.035, theta=0.0
% INFO    : Bus 1350	: V=1.0623076, theta=26.690337 -> V=1.035, theta=0.0
% INFO    : Bus 1351	: V=1.0895449, theta=31.288928 -> V=1.035, theta=0.0
% INFO    : Bus 1352	: V=1.0910792, theta=31.238222 -> V=1.035, theta=0.0
% INFO    : Bus 1353	: V=1.0956417, theta=29.834069 -> V=1.035, theta=0.0
% INFO    : Bus 1354	: V=1.074706, theta=27.662689 -> V=1.035, theta=0.0
% INFO    : Bus 1355	: V=1.074688, theta=27.663612 -> V=1.035, theta=0.0
% INFO    : Bus 1356	: V=1.1155039, theta=31.893258 -> V=1.035, theta=0.0
% INFO    : Bus 1357	: V=1.0902783, theta=29.015994 -> V=1.035, theta=0.0
% INFO    : Bus 1358	: V=1.1157374, theta=31.907353 -> V=1.035, theta=0.0
% INFO    : Bus 1359	: V=1.0908411, theta=29.049095 -> V=1.035, theta=0.0
% INFO    : Bus 1360	: V=1.0533975, theta=26.065817 -> V=1.035, theta=0.0
% INFO    : Bus 1361	: V=1.0533993, theta=26.058358 -> V=1.035, theta=0.0
% INFO    : Bus 1362	: V=1.0919812, theta=29.161898 -> V=1.035, theta=0.0
% INFO    : Bus 1363	: V=1.0991515, theta=29.329405 -> V=1.035, theta=0.0
% INFO    : Bus 1364	: V=1.0801196, theta=29.209407 -> V=1.035, theta=0.0
% INFO    : Bus 1365	: V=1.0801108, theta=29.213288 -> V=1.035, theta=0.0
% INFO    : Bus 1366	: V=1.0918046, theta=31.203526 -> V=1.035, theta=0.0
% INFO    : Bus 1367	: V=1.091899, theta=31.201208 -> V=1.035, theta=0.0
% INFO    : Bus 1368	: V=1.090055, theta=29.135032 -> V=1.035, theta=0.0
% INFO    : Bus 1369	: V=1.0900508, theta=29.133608 -> V=1.035, theta=0.0
% INFO    : Bus 1370	: V=1.1003732, theta=30.363179 -> V=1.035, theta=0.0
% INFO    : Bus 1371	: V=1.0994727, theta=30.31581 -> V=1.035, theta=0.0
% INFO    : Bus 1372	: V=1.1003687, theta=30.363319 -> V=1.035, theta=0.0
% INFO    : Bus 1373	: V=1.100073, theta=30.345829 -> V=1.035, theta=0.0
% INFO    : Bus 1374	: V=1.0826835, theta=28.543862 -> V=1.035, theta=0.0
% INFO    : Bus 1375	: V=1.0825766, theta=28.531712 -> V=1.035, theta=0.0
% INFO    : Bus 1376	: V=1.0766098, theta=27.762039 -> V=1.035, theta=0.0
% INFO    : Bus 1377	: V=1.1051037, theta=30.254949 -> V=1.035, theta=0.0
% INFO    : Bus 1378	: V=1.1050193, theta=30.243472 -> V=1.035, theta=0.0
% INFO    : Bus 1379	: V=1.0842323, theta=28.529732 -> V=1.035, theta=0.0
% INFO    : Bus 1380	: V=1.0841805, theta=28.527114 -> V=1.035, theta=0.0
% INFO    : Bus 1381	: V=1.0882911, theta=29.126275 -> V=1.035, theta=0.0
% INFO    : Bus 1382	: V=1.088324, theta=29.128111 -> V=1.035, theta=0.0
% INFO    : Bus 1383	: V=1.0948916, theta=29.790467 -> V=1.035, theta=0.0
% INFO    : Bus 1384	: V=1.0949131, theta=29.794955 -> V=1.035, theta=0.0
% INFO    : Bus 1385	: V=1.0775805, theta=27.77066 -> V=1.035, theta=0.0
% INFO    : Bus 1386	: V=1.0836704, theta=28.666174 -> V=1.035, theta=0.0
% INFO    : Bus 1387	: V=1.091823, theta=30.429496 -> V=1.035, theta=0.0
% INFO    : Bus 1388	: V=1.0918365, theta=30.443778 -> V=1.035, theta=0.0
% INFO    : Bus 1389	: V=1.0989479, theta=31.224977 -> V=1.035, theta=0.0
% INFO    : Bus 1390	: V=1.0988711, theta=31.228735 -> V=1.035, theta=0.0
% INFO    : Bus 1391	: V=1.0728748, theta=26.675225 -> V=1.035, theta=0.0
% INFO    : Bus 1392	: V=1.0728548, theta=26.66901 -> V=1.035, theta=0.0
% INFO    : Bus 1393	: V=1.0777966, theta=28.314567 -> V=1.035, theta=0.0
% INFO    : Bus 1394	: V=1.0807983, theta=28.782937 -> V=1.035, theta=0.0
% INFO    : Bus 1395	: V=1.0948312, theta=30.636542 -> V=1.035, theta=0.0
% INFO    : Bus 1396	: V=1.0949197, theta=30.642738 -> V=1.035, theta=0.0
% INFO    : Bus 1397	: V=1.0857346, theta=30.605483 -> V=1.035, theta=0.0
% INFO    : Bus 1398	: V=1.0857372, theta=30.610768 -> V=1.035, theta=0.0
% INFO    : Bus 1399	: V=1.0900249, theta=33.186539 -> V=1.035, theta=0.0
% INFO    : Bus 1400	: V=1.0861771, theta=33.445554 -> V=1.035, theta=0.0
% INFO    : Bus 1401	: V=1.0900507, theta=33.187918 -> V=1.035, theta=0.0
% INFO    : Bus 1402	: V=1.0867866, theta=30.746036 -> V=1.035, theta=0.0
% INFO    : Bus 1403	: V=1.0867103, theta=30.737664 -> V=1.035, theta=0.0
% INFO    : Bus 1404	: V=1.0816724, theta=29.212712 -> V=1.035, theta=0.0
% INFO    : Bus 1405	: V=1.080989, theta=29.159116 -> V=1.035, theta=0.0
% INFO    : Bus 1406	: V=1.0817725, theta=29.218864 -> V=1.035, theta=0.0
% INFO    : Bus 1407	: V=1.081028, theta=29.161375 -> V=1.035, theta=0.0
% INFO    : Bus 1408	: V=1.0900215, theta=29.347747 -> V=1.035, theta=0.0
% INFO    : Bus 1409	: V=1.0899707, theta=29.328162 -> V=1.035, theta=0.0
% INFO    : Bus 1410	: V=1.0774596, theta=27.607785 -> V=1.035, theta=0.0
% INFO    : Bus 1411	: V=1.077619, theta=27.625659 -> V=1.035, theta=0.0
% INFO    : Bus 1412	: V=1.0837769, theta=29.419275 -> V=1.035, theta=0.0
% INFO    : Bus 1413	: V=1.084619, theta=29.466103 -> V=1.035, theta=0.0
% INFO    : Bus 1414	: V=1.0826167, theta=29.429821 -> V=1.035, theta=0.0
% INFO    : Bus 1415	: V=1.0826793, theta=29.527871 -> V=1.035, theta=0.0
% INFO    : Bus 1416	: V=1.0918566, theta=30.194691 -> V=1.035, theta=0.0
% INFO    : Bus 1417	: V=1.0918514, theta=30.195948 -> V=1.035, theta=0.0
% INFO    : Bus 1418	: V=1.0829836, theta=29.427418 -> V=1.035, theta=0.0
% INFO    : Bus 1419	: V=1.0829618, theta=29.427272 -> V=1.035, theta=0.0
% INFO    : Bus 1420	: V=1.0944697, theta=29.782926 -> V=1.035, theta=0.0
% INFO    : Bus 1421	: V=1.0944439, theta=29.781945 -> V=1.035, theta=0.0
% INFO    : Bus 1422	: V=1.0859088, theta=30.746081 -> V=1.035, theta=0.0
% INFO    : Bus 1423	: V=1.0859327, theta=30.744242 -> V=1.035, theta=0.0
% INFO    : Bus 1424	: V=1.0850509, theta=29.845577 -> V=1.035, theta=0.0
% INFO    : Bus 1425	: V=1.0850507, theta=29.845584 -> V=1.035, theta=0.0
% INFO    : Bus 1426	: V=1.0761731, theta=27.534901 -> V=1.035, theta=0.0
% INFO    : Bus 1427	: V=1.076183, theta=27.527128 -> V=1.035, theta=0.0
% INFO    : Bus 1428	: V=1.0566584, theta=26.554535 -> V=1.035, theta=0.0
% INFO    : Bus 1429	: V=1.0566523, theta=26.556036 -> V=1.035, theta=0.0
% INFO    : Bus 1430	: V=1.0862927, theta=30.654676 -> V=1.035, theta=0.0
% INFO    : Bus 1431	: V=1.0862933, theta=30.654768 -> V=1.035, theta=0.0
% INFO    : Bus 1432	: V=1.0873686, theta=28.657981 -> V=1.035, theta=0.0
% INFO    : Bus 1433	: V=1.0854614, theta=28.711986 -> V=1.035, theta=0.0
% INFO    : Bus 1434	: V=1.0972679, theta=29.605851 -> V=1.035, theta=0.0
% INFO    : Bus 1435	: V=1.098889, theta=29.740093 -> V=1.035, theta=0.0
% INFO    : Bus 1436	: V=1.0975138, theta=29.623187 -> V=1.035, theta=0.0
% INFO    : Bus 1437	: V=1.0794131, theta=27.875232 -> V=1.035, theta=0.0
% INFO    : Bus 1438	: V=1.0793936, theta=27.860262 -> V=1.035, theta=0.0
% INFO    : Bus 1439	: V=1.0856725, theta=30.611323 -> V=1.035, theta=0.0
% INFO    : Bus 1440	: V=1.0856451, theta=30.605834 -> V=1.035, theta=0.0
% INFO    : Bus 1441	: V=1.1065452, theta=30.978863 -> V=1.035, theta=0.0
% INFO    : Bus 1442	: V=1.106543, theta=30.978906 -> V=1.035, theta=0.0
% INFO    : Bus 1443	: V=1.1077622, theta=31.096056 -> V=1.035, theta=0.0
% INFO    : Bus 1444	: V=1.1097065, theta=31.318076 -> V=1.035, theta=0.0
% INFO    : Bus 1445	: V=1.1079229, theta=31.1281 -> V=1.035, theta=0.0
% INFO    : Bus 1446	: V=1.1099813, theta=31.341028 -> V=1.035, theta=0.0
% INFO    : Bus 1447	: V=1.0658999, theta=25.89095 -> V=1.035, theta=0.0
% INFO    : Bus 1448	: V=1.0658907, theta=25.889951 -> V=1.035, theta=0.0
% INFO    : Bus 1449	: V=1.092055, theta=30.236384 -> V=1.035, theta=0.0
% INFO    : Bus 1450	: V=1.0920611, theta=30.2348 -> V=1.035, theta=0.0
% INFO    : Bus 1451	: V=1.0804851, theta=29.118741 -> V=1.035, theta=0.0
% INFO    : Bus 1452	: V=1.0804514, theta=29.114551 -> V=1.035, theta=0.0
% INFO    : Bus 1453	: V=1.0848975, theta=33.034242 -> V=1.035, theta=0.0
% INFO    : Bus 1454	: V=1.0849381, theta=33.024111 -> V=1.035, theta=0.0
% INFO    : Bus 1455	: V=1.0680207, theta=26.131931 -> V=1.035, theta=0.0
% INFO    : Bus 1456	: V=1.0680258, theta=26.127873 -> V=1.035, theta=0.0
% INFO    : Bus 1457	: V=1.0888939, theta=30.869904 -> V=1.035, theta=0.0
% INFO    : Bus 1458	: V=1.0888213, theta=30.862183 -> V=1.035, theta=0.0
% INFO    : Bus 1459	: V=1.0722186, theta=27.608943 -> V=1.035, theta=0.0
% INFO    : Bus 1460	: V=1.0722202, theta=27.61113 -> V=1.035, theta=0.0
% INFO    : Bus 1461	: V=1.0813539, theta=28.370116 -> V=1.035, theta=0.0
% INFO    : Bus 1462	: V=1.081346, theta=28.360523 -> V=1.035, theta=0.0
% INFO    : Bus 1463	: V=1.0661562, theta=26.833829 -> V=1.035, theta=0.0
% INFO    : Bus 1464	: V=1.0661918, theta=26.840692 -> V=1.035, theta=0.0
% INFO    : Bus 1465	: V=1.0858941, theta=30.642117 -> V=1.035, theta=0.0
% INFO    : Bus 1466	: V=1.0858947, theta=30.642104 -> V=1.035, theta=0.0
% INFO    : Bus 1467	: V=1.0919886, theta=29.275343 -> V=1.035, theta=0.0
% INFO    : Bus 1468	: V=1.0907135, theta=29.251787 -> V=1.035, theta=0.0
% INFO    : Bus 1469	: V=1.0920044, theta=29.276709 -> V=1.035, theta=0.0
% INFO    : Bus 1470	: V=1.0907345, theta=29.253227 -> V=1.035, theta=0.0
% INFO    : Bus 1471	: V=1.100264, theta=29.95736 -> V=1.035, theta=0.0
% INFO    : Bus 1472	: V=1.1002463, theta=29.950633 -> V=1.035, theta=0.0
% INFO    : Bus 1473	: V=1.070772, theta=27.143849 -> V=1.035, theta=0.0
% INFO    : Bus 1474	: V=1.0708201, theta=27.139312 -> V=1.035, theta=0.0
% INFO    : Bus 1475	: V=1.0881721, theta=28.971064 -> V=1.035, theta=0.0
% INFO    : Bus 1476	: V=1.088266, theta=28.985111 -> V=1.035, theta=0.0
% INFO    : Bus 1477	: V=1.1039971, theta=30.164908 -> V=1.035, theta=0.0
% INFO    : Bus 1478	: V=1.1039187, theta=30.154375 -> V=1.035, theta=0.0
% INFO    : Bus 1479	: V=1.0917669, theta=30.42324 -> V=1.035, theta=0.0
% INFO    : Bus 1480	: V=1.0917538, theta=30.436833 -> V=1.035, theta=0.0
% INFO    : Bus 1481	: V=1.0859002, theta=28.279339 -> V=1.035, theta=0.0
% INFO    : Bus 1482	: V=1.0858319, theta=28.268432 -> V=1.035, theta=0.0
% INFO    : Bus 1483	: V=1.0826809, theta=31.762761 -> V=1.035, theta=0.0
% INFO    : Bus 1484	: V=1.0826638, theta=31.766874 -> V=1.035, theta=0.0
% INFO    : Bus 1485	: V=1.0926854, theta=30.90421 -> V=1.035, theta=0.0
% INFO    : Bus 1486	: V=1.0937335, theta=31.474812 -> V=1.035, theta=0.0
% INFO    : Bus 1487	: V=1.0744293, theta=27.21979 -> V=1.035, theta=0.0
% INFO    : Bus 1488	: V=1.0744338, theta=27.218621 -> V=1.035, theta=0.0
% INFO    : Bus 1489	: V=1.0976641, theta=29.191419 -> V=1.035, theta=0.0
% INFO    : Bus 1490	: V=1.0913781, theta=29.11247 -> V=1.035, theta=0.0
% INFO    : Bus 1491	: V=1.0976879, theta=29.194499 -> V=1.035, theta=0.0
% INFO    : Bus 1492	: V=1.0755171, theta=31.219561 -> V=1.035, theta=0.0
% INFO    : Bus 1493	: V=1.0755196, theta=31.221399 -> V=1.035, theta=0.0
% INFO    : Bus 1494	: V=1.0852291, theta=30.557635 -> V=1.035, theta=0.0
% INFO    : Bus 1495	: V=1.0852248, theta=30.559836 -> V=1.035, theta=0.0
% INFO    : Bus 1496	: V=1.0705818, theta=27.428385 -> V=1.035, theta=0.0
% INFO    : Bus 1497	: V=1.0706444, theta=27.438237 -> V=1.035, theta=0.0
% INFO    : Bus 1498	: V=1.0732095, theta=27.619554 -> V=1.035, theta=0.0
% INFO    : Bus 1499	: V=1.0732275, theta=27.620037 -> V=1.035, theta=0.0
% INFO    : Bus 1500	: V=1.0900507, theta=33.187918 -> V=1.035, theta=0.0
% INFO    : Bus 1501	: V=1.0864284, theta=33.455963 -> V=1.035, theta=0.0
% INFO    : Bus 1502	: V=1.0764898, theta=27.848849 -> V=1.035, theta=0.0
% INFO    : Bus 1503	: V=1.0765499, theta=27.861074 -> V=1.035, theta=0.0
% INFO    : Bus 1504	: V=1.0923298, theta=30.889441 -> V=1.035, theta=0.0
% INFO    : Bus 1505	: V=1.0940939, theta=31.590221 -> V=1.035, theta=0.0
% INFO    : Bus 1506	: V=1.09456, theta=31.628295 -> V=1.035, theta=0.0
% INFO    : Bus 1507	: V=1.0954773, theta=29.31734 -> V=1.035, theta=0.0
% INFO    : Bus 1508	: V=1.0954979, theta=29.322432 -> V=1.035, theta=0.0
% INFO    : Bus 1509	: V=1.0933773, theta=30.492 -> V=1.035, theta=0.0
% INFO    : Bus 1510	: V=1.0934518, theta=30.49076 -> V=1.035, theta=0.0
% INFO    : Bus 1511	: V=1.0914531, theta=29.116776 -> V=1.035, theta=0.0
% INFO    : Bus 1512	: V=1.1087687, theta=31.164707 -> V=1.035, theta=0.0
% INFO    : Bus 1513	: V=1.1041086, theta=30.108323 -> V=1.035, theta=0.0
% INFO    : Bus 1514	: V=1.1072008, theta=30.454257 -> V=1.035, theta=0.0
% INFO    : Bus 1515	: V=1.1041239, theta=30.113685 -> V=1.035, theta=0.0
% INFO    : Bus 1516	: V=1.1072008, theta=30.454257 -> V=1.035, theta=0.0
% INFO    : Bus 1517	: V=1.0886253, theta=33.402646 -> V=1.035, theta=0.0
% INFO    : Bus 1518	: V=1.0886277, theta=33.41368 -> V=1.035, theta=0.0
% INFO    : Bus 1519	: V=1.0751742, theta=30.972706 -> V=1.035, theta=0.0
% INFO    : Bus 1520	: V=1.0751742, theta=30.972706 -> V=1.035, theta=0.0
% INFO    : Bus 1521	: V=1.0873316, theta=30.78236 -> V=1.035, theta=0.0
% INFO    : Bus 1522	: V=1.0873853, theta=30.791908 -> V=1.035, theta=0.0
% INFO    : Bus 1523	: V=1.0693983, theta=27.394315 -> V=1.035, theta=0.0
% INFO    : Bus 1524	: V=1.0694583, theta=27.401093 -> V=1.035, theta=0.0
% INFO    : Bus 1525	: V=1.0957536, theta=29.632763 -> V=1.035, theta=0.0
% INFO    : Bus 1526	: V=1.0957886, theta=29.638953 -> V=1.035, theta=0.0
% INFO    : Bus 1527	: V=1.0661496, theta=25.912417 -> V=1.035, theta=0.0
% INFO    : Bus 1528	: V=1.0661471, theta=25.911821 -> V=1.035, theta=0.0
% INFO    : Bus 1529	: V=1.0877348, theta=30.870022 -> V=1.035, theta=0.0
% INFO    : Bus 1530	: V=1.087785, theta=30.871595 -> V=1.035, theta=0.0
% INFO    : Bus 1531	: V=1.0879637, theta=32.848514 -> V=1.035, theta=0.0
% INFO    : Bus 1532	: V=1.0885782, theta=32.944523 -> V=1.035, theta=0.0
% INFO    : Bus 1533	: V=1.087962, theta=32.848569 -> V=1.035, theta=0.0
% INFO    : Bus 1534	: V=1.0887509, theta=32.959284 -> V=1.035, theta=0.0
% INFO    : Bus 1535	: V=1.0781192, theta=27.914385 -> V=1.035, theta=0.0
% INFO    : Bus 1536	: V=1.0780898, theta=27.905485 -> V=1.035, theta=0.0
% INFO    : Bus 1537	: V=1.0717072, theta=29.529484 -> V=1.035, theta=0.0
% INFO    : Bus 1538	: V=1.0685806, theta=29.279762 -> V=1.035, theta=0.0
% INFO    : Bus 1539	: V=1.0717518, theta=29.53274 -> V=1.035, theta=0.0
% INFO    : Bus 1540	: V=1.0678977, theta=26.283588 -> V=1.035, theta=0.0
% INFO    : Bus 1541	: V=1.0762204, theta=27.728399 -> V=1.035, theta=0.0
% INFO    : Bus 1542	: V=1.0762066, theta=27.726389 -> V=1.035, theta=0.0
% INFO    : Bus 1543	: V=1.0778525, theta=27.99517 -> V=1.035, theta=0.0
% INFO    : Bus 1544	: V=1.0770727, theta=28.312439 -> V=1.035, theta=0.0
% INFO    : Bus 1545	: V=1.0825266, theta=28.491803 -> V=1.035, theta=0.0
% INFO    : Bus 1546	: V=1.0824709, theta=28.484522 -> V=1.035, theta=0.0
% INFO    : Bus 1547	: V=1.0862079, theta=30.797943 -> V=1.035, theta=0.0
% INFO    : Bus 1548	: V=1.0862553, theta=30.806385 -> V=1.035, theta=0.0
% INFO    : Bus 1549	: V=1.0818653, theta=29.856673 -> V=1.035, theta=0.0
% INFO    : Bus 1550	: V=1.082932, theta=29.980429 -> V=1.035, theta=0.0
% INFO    : Bus 1551	: V=1.0819127, theta=29.859738 -> V=1.035, theta=0.0
% INFO    : Bus 1552	: V=1.083218, theta=30.000497 -> V=1.035, theta=0.0
% INFO    : Bus 1553	: V=1.0920629, theta=30.248873 -> V=1.035, theta=0.0
% INFO    : Bus 1554	: V=1.0920517, theta=30.251634 -> V=1.035, theta=0.0
% INFO    : Bus 1555	: V=1.0934613, theta=34.282499 -> V=1.035, theta=0.0
% INFO    : Bus 1556	: V=1.0934795, theta=34.268484 -> V=1.035, theta=0.0
% INFO    : Bus 1557	: V=1.0812826, theta=28.335915 -> V=1.035, theta=0.0
% INFO    : Bus 1558	: V=1.0812452, theta=28.325202 -> V=1.035, theta=0.0
% INFO    : Bus 1559	: V=1.0850385, theta=30.557513 -> V=1.035, theta=0.0
% INFO    : Bus 1560	: V=1.0856325, theta=30.603055 -> V=1.035, theta=0.0
% INFO    : Bus 1561	: V=1.0718545, theta=27.124443 -> V=1.035, theta=0.0
% INFO    : Bus 1562	: V=1.0719324, theta=27.124634 -> V=1.035, theta=0.0
% INFO    : Bus 1563	: V=1.0798722, theta=29.077285 -> V=1.035, theta=0.0
% INFO    : Bus 1564	: V=1.0799792, theta=29.0792 -> V=1.035, theta=0.0
% INFO    : Bus 1565	: V=1.0800082, theta=29.086219 -> V=1.035, theta=0.0
% INFO    : Bus 1566	: V=1.0801248, theta=29.090902 -> V=1.035, theta=0.0
% INFO    : Bus 1567	: V=1.0848643, theta=30.87288 -> V=1.035, theta=0.0
% INFO    : Bus 1568	: V=1.0848039, theta=30.878376 -> V=1.035, theta=0.0
% INFO    : Bus 1569	: V=1.0901436, theta=29.27527 -> V=1.035, theta=0.0
% INFO    : Bus 1570	: V=1.0900852, theta=29.261892 -> V=1.035, theta=0.0
% INFO    : Bus 1571	: V=1.0775927, theta=27.788217 -> V=1.035, theta=0.0
% INFO    : Bus 1572	: V=1.0837084, theta=28.704214 -> V=1.035, theta=0.0
% INFO    : Bus 1573	: V=1.0912571, theta=30.083026 -> V=1.035, theta=0.0
% INFO    : Bus 1574	: V=1.0912885, theta=30.085332 -> V=1.035, theta=0.0
% INFO    : Bus 1575	: V=1.0770712, theta=28.056148 -> V=1.035, theta=0.0
% INFO    : Bus 1576	: V=1.0770586, theta=28.063742 -> V=1.035, theta=0.0
% INFO    : Bus 1577	: V=1.0465736, theta=27.333454 -> V=1.035, theta=0.0
% INFO    : Bus 1578	: V=1.0466027, theta=27.330969 -> V=1.035, theta=0.0
% INFO    : Bus 1579	: V=1.0861979, theta=30.206779 -> V=1.035, theta=0.0
% INFO    : Bus 1580	: V=1.0861256, theta=30.186242 -> V=1.035, theta=0.0
% INFO    : Bus 1581	: V=1.0721213, theta=27.543365 -> V=1.035, theta=0.0
% INFO    : Bus 1582	: V=1.0721444, theta=27.535379 -> V=1.035, theta=0.0
% INFO    : Bus 1583	: V=1.0993135, theta=30.274358 -> V=1.035, theta=0.0
% INFO    : Bus 1584	: V=1.0992812, theta=30.268978 -> V=1.035, theta=0.0
% INFO    : Bus 1585	: V=1.0900373, theta=28.944812 -> V=1.035, theta=0.0
% INFO    : Bus 1586	: V=1.0900863, theta=28.952617 -> V=1.035, theta=0.0
% INFO    : Bus 1587	: V=1.0974798, theta=30.015571 -> V=1.035, theta=0.0
% INFO    : Bus 1588	: V=1.0973826, theta=29.989923 -> V=1.035, theta=0.0
% INFO    : Bus 1589	: V=1.0899601, theta=29.47169 -> V=1.035, theta=0.0
% INFO    : Bus 1590	: V=1.0899254, theta=29.466747 -> V=1.035, theta=0.0
% INFO    : Bus 1591	: V=1.0649277, theta=27.050495 -> V=1.035, theta=0.0
% INFO    : Bus 1592	: V=1.0649601, theta=27.068297 -> V=1.035, theta=0.0
% INFO    : Bus 1593	: V=1.0714165, theta=29.49603 -> V=1.035, theta=0.0
% INFO    : Bus 1594	: V=1.0714681, theta=29.511063 -> V=1.035, theta=0.0
% INFO    : Bus 1595	: V=1.0918599, theta=29.626953 -> V=1.035, theta=0.0
% INFO    : Bus 1596	: V=1.0918889, theta=29.629936 -> V=1.035, theta=0.0
% INFO    : Bus 1597	: V=1.0826362, theta=29.367578 -> V=1.035, theta=0.0
% INFO    : Bus 1598	: V=1.082655, theta=29.368539 -> V=1.035, theta=0.0
% INFO    : Bus 1599	: V=1.0825957, theta=29.950439 -> V=1.035, theta=0.0
% INFO    : Bus 1600	: V=1.0826037, theta=29.951165 -> V=1.035, theta=0.0
% INFO    : Bus 1601	: V=1.0725323, theta=27.175142 -> V=1.035, theta=0.0
% INFO    : Bus 1602	: V=1.0724623, theta=27.177774 -> V=1.035, theta=0.0
% INFO    : Bus 1603	: V=1.0751823, theta=27.780653 -> V=1.035, theta=0.0
% INFO    : Bus 1604	: V=1.0751782, theta=27.776138 -> V=1.035, theta=0.0
% INFO    : Bus 1605	: V=1.0874038, theta=28.954499 -> V=1.035, theta=0.0
% INFO    : Bus 1606	: V=1.0873758, theta=28.93874 -> V=1.035, theta=0.0
% INFO    : Bus 1607	: V=1.0665976, theta=26.987868 -> V=1.035, theta=0.0
% INFO    : Bus 1608	: V=1.066594, theta=26.98908 -> V=1.035, theta=0.0
% INFO    : Bus 1609	: V=1.091793, theta=30.080977 -> V=1.035, theta=0.0
% INFO    : Bus 1610	: V=1.0917995, theta=30.081282 -> V=1.035, theta=0.0
% INFO    : Bus 1611	: V=1.0842248, theta=28.614219 -> V=1.035, theta=0.0
% INFO    : Bus 1612	: V=1.0842745, theta=28.623575 -> V=1.035, theta=0.0
% INFO    : Bus 1613	: V=1.0813912, theta=28.458344 -> V=1.035, theta=0.0
% INFO    : Bus 1614	: V=1.0813415, theta=28.453287 -> V=1.035, theta=0.0
% INFO    : Bus 1615	: V=1.0969156, theta=34.489682 -> V=1.035, theta=0.0
% INFO    : Bus 1616	: V=1.0965909, theta=34.524434 -> V=1.035, theta=0.0
% INFO    : Bus 1617	: V=1.0829444, theta=29.845975 -> V=1.035, theta=0.0
% INFO    : Bus 1618	: V=1.0829702, theta=29.836118 -> V=1.035, theta=0.0
% INFO    : Bus 1619	: V=1.0987061, theta=29.727802 -> V=1.035, theta=0.0
% INFO    : Bus 1620	: V=1.0988294, theta=29.749003 -> V=1.035, theta=0.0
% INFO    : Bus 1621	: V=1.0936513, theta=29.430655 -> V=1.035, theta=0.0
% INFO    : Bus 1622	: V=1.093647, theta=29.430752 -> V=1.035, theta=0.0
% INFO    : Bus 1623	: V=1.0938398, theta=29.972819 -> V=1.035, theta=0.0
% INFO    : Bus 1624	: V=1.0938175, theta=29.966217 -> V=1.035, theta=0.0
% INFO    : Bus 1625	: V=1.0860781, theta=28.654711 -> V=1.035, theta=0.0
% INFO    : Bus 1626	: V=1.0861972, theta=28.665506 -> V=1.035, theta=0.0
% INFO    : Bus 1627	: V=1.0835307, theta=29.828859 -> V=1.035, theta=0.0
% INFO    : Bus 1628	: V=1.0835724, theta=29.843059 -> V=1.035, theta=0.0
% INFO    : Bus 1629	: V=1.0846559, theta=29.458425 -> V=1.035, theta=0.0
% INFO    : Bus 1630	: V=1.0844961, theta=29.450073 -> V=1.035, theta=0.0
% INFO    : Bus 1631	: V=1.08752, theta=29.696744 -> V=1.035, theta=0.0
% INFO    : Bus 1632	: V=1.0851882, theta=30.542861 -> V=1.035, theta=0.0
% INFO    : Bus 1633	: V=1.0851641, theta=30.52506 -> V=1.035, theta=0.0
% INFO    : Bus 1634	: V=1.0755648, theta=27.327627 -> V=1.035, theta=0.0
% INFO    : Bus 1635	: V=1.0755553, theta=27.333427 -> V=1.035, theta=0.0
% INFO    : Bus 1636	: V=1.0934433, theta=29.900234 -> V=1.035, theta=0.0
% INFO    : Bus 1637	: V=1.0934373, theta=29.901925 -> V=1.035, theta=0.0
% INFO    : Bus 1638	: V=1.0934383, theta=29.907077 -> V=1.035, theta=0.0
% INFO    : Bus 1639	: V=1.0934383, theta=29.907077 -> V=1.035, theta=0.0
% INFO    : Bus 1640	: V=1.0912486, theta=31.089657 -> V=1.035, theta=0.0
% INFO    : Bus 1641	: V=1.0922936, theta=29.123161 -> V=1.035, theta=0.0
% INFO    : Bus 1642	: V=1.0989802, theta=29.771275 -> V=1.035, theta=0.0
% INFO    : Bus 1643	: V=1.0989958, theta=29.772545 -> V=1.035, theta=0.0
% INFO    : Bus 1644	: V=1.0761758, theta=27.520727 -> V=1.035, theta=0.0
% INFO    : Bus 1645	: V=1.0761708, theta=27.517089 -> V=1.035, theta=0.0
% INFO    : Bus 1646	: V=1.092092, theta=29.171862 -> V=1.035, theta=0.0
% INFO    : Bus 1647	: V=1.1175501, theta=32.081622 -> V=1.035, theta=0.0
% INFO    : Bus 1648	: V=1.0920918, theta=29.171866 -> V=1.035, theta=0.0
% INFO    : Bus 1649	: V=1.0970823, theta=30.077045 -> V=1.035, theta=0.0
% INFO    : Bus 1650	: V=1.0971191, theta=30.082103 -> V=1.035, theta=0.0
% INFO    : Bus 1651	: V=1.0979685, theta=29.31272 -> V=1.035, theta=0.0
% INFO    : Bus 1652	: V=1.0980003, theta=29.31525 -> V=1.035, theta=0.0
% INFO    : Bus 1653	: V=1.0771297, theta=27.839038 -> V=1.035, theta=0.0
% INFO    : Bus 1654	: V=1.077162, theta=27.842288 -> V=1.035, theta=0.0
% INFO    : Bus 1655	: V=1.0918857, theta=29.278757 -> V=1.035, theta=0.0
% INFO    : Bus 1656	: V=1.0917573, theta=29.273839 -> V=1.035, theta=0.0
% INFO    : Bus 1657	: V=1.0774982, theta=31.527839 -> V=1.035, theta=0.0
% INFO    : Bus 1658	: V=1.0776255, theta=31.532941 -> V=1.035, theta=0.0
% INFO    : Bus 1659	: V=1.0937176, theta=31.43587 -> V=1.035, theta=0.0
% INFO    : Bus 1660	: V=1.0936817, theta=31.43863 -> V=1.035, theta=0.0
% INFO    : Bus 1661	: V=1.0690065, theta=27.167227 -> V=1.035, theta=0.0
% INFO    : Bus 1662	: V=1.0707858, theta=27.12067 -> V=1.035, theta=0.0
% INFO    : Bus 1663	: V=1.0707512, theta=27.115174 -> V=1.035, theta=0.0
% INFO    : Bus 1664	: V=1.0943437, theta=31.421084 -> V=1.035, theta=0.0
% INFO    : Bus 1665	: V=1.0944072, theta=31.422353 -> V=1.035, theta=0.0
% INFO    : Bus 1666	: V=1.0666805, theta=27.090434 -> V=1.035, theta=0.0
% INFO    : Bus 1667	: V=1.0666772, theta=27.090493 -> V=1.035, theta=0.0
% INFO    : Bus 1668	: V=1.0852778, theta=28.651606 -> V=1.035, theta=0.0
% INFO    : Bus 1669	: V=1.0852907, theta=28.653072 -> V=1.035, theta=0.0
% INFO    : Bus 1670	: V=1.0945396, theta=31.200022 -> V=1.035, theta=0.0
% INFO    : Bus 1671	: V=1.0945988, theta=31.218099 -> V=1.035, theta=0.0
% INFO    : Bus 1672	: V=1.1096068, theta=31.292947 -> V=1.035, theta=0.0
% INFO    : Bus 1673	: V=1.100492, theta=31.965808 -> V=1.035, theta=0.0
% INFO    : Bus 1674	: V=1.0973965, theta=32.118945 -> V=1.035, theta=0.0
% INFO    : Bus 1675	: V=1.0948216, theta=30.096192 -> V=1.035, theta=0.0
% INFO    : Bus 1676	: V=1.0948452, theta=30.103828 -> V=1.035, theta=0.0
% INFO    : Bus 1677	: V=1.0965518, theta=35.137153 -> V=1.035, theta=0.0
% INFO    : Bus 1678	: V=1.0965395, theta=35.122874 -> V=1.035, theta=0.0
% INFO    : Bus 1679	: V=1.0898418, theta=30.699802 -> V=1.035, theta=0.0
% INFO    : Bus 1680	: V=1.0898844, theta=30.695644 -> V=1.035, theta=0.0
% INFO    : Bus 1681	: V=1.0895843, theta=30.993242 -> V=1.035, theta=0.0
% INFO    : Bus 1682	: V=1.1019676, theta=30.020319 -> V=1.035, theta=0.0
% INFO    : Bus 1683	: V=1.1018879, theta=30.008616 -> V=1.035, theta=0.0
% INFO    : Bus 1684	: V=1.0888958, theta=29.189249 -> V=1.035, theta=0.0
% INFO    : Bus 1685	: V=1.0884811, theta=28.921568 -> V=1.035, theta=0.0
% INFO    : Bus 1686	: V=1.0725217, theta=27.406627 -> V=1.035, theta=0.0
% INFO    : Bus 1687	: V=1.0725199, theta=27.406464 -> V=1.035, theta=0.0
% INFO    : Bus 1688	: V=1.0863213, theta=28.738153 -> V=1.035, theta=0.0
% INFO    : Bus 1689	: V=1.0863096, theta=28.750542 -> V=1.035, theta=0.0
% INFO    : Bus 1690	: V=1.0880413, theta=28.891877 -> V=1.035, theta=0.0
% INFO    : Bus 1691	: V=1.0887711, theta=29.143469 -> V=1.035, theta=0.0
% INFO    : Bus 1692	: V=1.0824507, theta=29.227169 -> V=1.035, theta=0.0
% INFO    : Bus 1693	: V=1.0859768, theta=32.906639 -> V=1.035, theta=0.0
% INFO    : Bus 1694	: V=1.0702267, theta=27.400299 -> V=1.035, theta=0.0
% INFO    : Bus 1695	: V=1.0700988, theta=27.382115 -> V=1.035, theta=0.0
% INFO    : Bus 1696	: V=1.0899872, theta=29.478568 -> V=1.035, theta=0.0
% INFO    : Bus 1697	: V=1.0899353, theta=29.469658 -> V=1.035, theta=0.0
% INFO    : Bus 1698	: V=1.0918135, theta=29.635042 -> V=1.035, theta=0.0
% INFO    : Bus 1699	: V=1.1035159, theta=30.705068 -> V=1.035, theta=0.0
% INFO    : Bus 1700	: V=1.0920304, theta=29.644575 -> V=1.035, theta=0.0
% INFO    : Bus 1701	: V=1.1040387, theta=30.725926 -> V=1.035, theta=0.0
% INFO    : Bus 1702	: V=1.0910588, theta=29.150304 -> V=1.035, theta=0.0
% INFO    : Bus 1703	: V=1.0918534, theta=29.273984 -> V=1.035, theta=0.0
% INFO    : Bus 1704	: V=1.0913828, theta=29.181459 -> V=1.035, theta=0.0
% INFO    : Bus 1705	: V=1.0789189, theta=28.920511 -> V=1.035, theta=0.0
% INFO    : Bus 1706	: V=1.0788841, theta=28.924254 -> V=1.035, theta=0.0
% INFO    : Bus 1707	: V=1.1003826, theta=29.866345 -> V=1.035, theta=0.0
% INFO    : Bus 1708	: V=1.1004482, theta=29.876334 -> V=1.035, theta=0.0
% INFO    : Bus 1709	: V=1.0899154, theta=29.328324 -> V=1.035, theta=0.0
% INFO    : Bus 1710	: V=1.0964587, theta=29.780454 -> V=1.035, theta=0.0
% INFO    : Bus 1711	: V=1.0903071, theta=29.346383 -> V=1.035, theta=0.0
% INFO    : Bus 1712	: V=1.0968147, theta=29.795891 -> V=1.035, theta=0.0
% INFO    : Bus 1713	: V=1.0889777, theta=29.362631 -> V=1.035, theta=0.0
% INFO    : Bus 1714	: V=1.0890286, theta=29.368782 -> V=1.035, theta=0.0
% INFO    : Bus 1715	: V=1.0802479, theta=28.154246 -> V=1.035, theta=0.0
% INFO    : Bus 1716	: V=1.0802122, theta=28.159598 -> V=1.035, theta=0.0
% INFO    : Bus 1717	: V=1.0848444, theta=30.01201 -> V=1.035, theta=0.0
% INFO    : Bus 1718	: V=1.0900995, theta=30.595398 -> V=1.035, theta=0.0
% INFO    : Bus 1719	: V=1.0835227, theta=31.953389 -> V=1.035, theta=0.0
% INFO    : Bus 1720	: V=1.0835401, theta=31.948242 -> V=1.035, theta=0.0
% INFO    : Bus 1721	: V=1.0900118, theta=31.132227 -> V=1.035, theta=0.0
% INFO    : Bus 1722	: V=1.089181, theta=31.067607 -> V=1.035, theta=0.0
% INFO    : Bus 1723	: V=1.0900172, theta=31.132591 -> V=1.035, theta=0.0
% INFO    : Bus 1724	: V=1.0893195, theta=31.07907 -> V=1.035, theta=0.0
% INFO    : Bus 1725	: V=1.0715711, theta=27.567668 -> V=1.035, theta=0.0
% INFO    : Bus 1726	: V=1.0715104, theta=27.5583 -> V=1.035, theta=0.0
% INFO    : Bus 1727	: V=1.0880604, theta=30.860777 -> V=1.035, theta=0.0
% INFO    : Bus 1728	: V=1.0879869, theta=30.848651 -> V=1.035, theta=0.0
% INFO    : Bus 1729	: V=1.089483, theta=31.158918 -> V=1.035, theta=0.0
% INFO    : Bus 1730	: V=1.0894495, theta=31.164856 -> V=1.035, theta=0.0
% INFO    : Bus 1731	: V=1.0843182, theta=30.455195 -> V=1.035, theta=0.0
% INFO    : Bus 1732	: V=1.0957789, theta=29.97336 -> V=1.035, theta=0.0
% INFO    : Bus 1733	: V=1.0844032, theta=29.398032 -> V=1.035, theta=0.0
% INFO    : Bus 1734	: V=1.0865371, theta=32.828899 -> V=1.035, theta=0.0
% INFO    : Bus 1735	: V=1.0865165, theta=32.824026 -> V=1.035, theta=0.0
% INFO    : Bus 1736	: V=1.079911, theta=29.089067 -> V=1.035, theta=0.0
% INFO    : Bus 1737	: V=1.0799276, theta=29.088579 -> V=1.035, theta=0.0
% INFO    : Bus 1738	: V=1.0584295, theta=25.687464 -> V=1.035, theta=0.0
% INFO    : Bus 1739	: V=1.0584515, theta=25.690674 -> V=1.035, theta=0.0
% INFO    : Bus 1740	: V=1.0938124, theta=29.988821 -> V=1.035, theta=0.0
% INFO    : Bus 1741	: V=1.093482, theta=29.967769 -> V=1.035, theta=0.0
% INFO    : Bus 1742	: V=1.0530244, theta=26.037409 -> V=1.035, theta=0.0
% INFO    : Bus 1743	: V=1.0531785, theta=26.038931 -> V=1.035, theta=0.0
% INFO    : Bus 1744	: V=1.0857402, theta=33.012597 -> V=1.035, theta=0.0
% INFO    : Bus 1745	: V=1.0857559, theta=33.009481 -> V=1.035, theta=0.0
% INFO    : Bus 1746	: V=1.0743219, theta=27.61261 -> V=1.035, theta=0.0
% INFO    : Bus 1747	: V=1.0742935, theta=27.605576 -> V=1.035, theta=0.0
% INFO    : Bus 1748	: V=1.0670038, theta=26.016503 -> V=1.035, theta=0.0
% INFO    : Bus 1749	: V=1.067025, theta=26.019896 -> V=1.035, theta=0.0
% INFO    : Bus 1750	: V=1.069295, theta=29.310901 -> V=1.035, theta=0.0
% INFO    : Bus 1751	: V=1.0692999, theta=29.319104 -> V=1.035, theta=0.0
% INFO    : Bus 1752	: V=1.0687454, theta=27.727479 -> V=1.035, theta=0.0
% INFO    : Bus 1753	: V=1.0687706, theta=27.733962 -> V=1.035, theta=0.0
% INFO    : Bus 1754	: V=1.0953501, theta=34.426601 -> V=1.035, theta=0.0
% INFO    : Bus 1755	: V=1.0952895, theta=34.397354 -> V=1.035, theta=0.0
% INFO    : Bus 1756	: V=1.0886097, theta=28.611264 -> V=1.035, theta=0.0
% INFO    : Bus 1757	: V=1.0884862, theta=28.599677 -> V=1.035, theta=0.0
% INFO    : Bus 1758	: V=1.0929442, theta=33.895059 -> V=1.035, theta=0.0
% INFO    : Bus 1759	: V=1.0928228, theta=33.897587 -> V=1.035, theta=0.0
% INFO    : Bus 1760	: V=1.0844834, theta=29.404875 -> V=1.035, theta=0.0
% INFO    : Bus 1761	: V=1.084517, theta=29.410505 -> V=1.035, theta=0.0
% INFO    : Bus 1762	: V=1.0809407, theta=28.497249 -> V=1.035, theta=0.0
% INFO    : Bus 1763	: V=1.080851, theta=28.48229 -> V=1.035, theta=0.0
% INFO    : Bus 1764	: V=1.0712297, theta=27.155619 -> V=1.035, theta=0.0
% INFO    : Bus 1765	: V=1.0706601, theta=27.430884 -> V=1.035, theta=0.0
% INFO    : Bus 1766	: V=1.0818317, theta=28.54236 -> V=1.035, theta=0.0
% INFO    : Bus 1767	: V=1.0818027, theta=28.544271 -> V=1.035, theta=0.0
% INFO    : Bus 1768	: V=1.0826362, theta=29.750733 -> V=1.035, theta=0.0
% INFO    : Bus 1769	: V=1.0826297, theta=29.762651 -> V=1.035, theta=0.0
% INFO    : Bus 1770	: V=1.0856205, theta=30.578129 -> V=1.035, theta=0.0
% INFO    : Bus 1771	: V=1.0856133, theta=30.580792 -> V=1.035, theta=0.0
% INFO    : Bus 1772	: V=1.0903216, theta=31.112476 -> V=1.035, theta=0.0
% INFO    : Bus 1773	: V=1.0903196, theta=31.107251 -> V=1.035, theta=0.0
% INFO    : Bus 1774	: V=1.0758115, theta=27.664315 -> V=1.035, theta=0.0
% INFO    : Bus 1775	: V=1.0758989, theta=27.67402 -> V=1.035, theta=0.0
% INFO    : Bus 1776	: V=1.0814384, theta=29.46356 -> V=1.035, theta=0.0
% INFO    : Bus 1777	: V=1.0815078, theta=29.466251 -> V=1.035, theta=0.0
% INFO    : Bus 1778	: V=1.0982061, theta=31.705929 -> V=1.035, theta=0.0
% INFO    : Bus 1779	: V=1.0983879, theta=31.724461 -> V=1.035, theta=0.0
% INFO    : Bus 1780	: V=1.0855561, theta=30.555534 -> V=1.035, theta=0.0
% INFO    : Bus 1781	: V=1.0855364, theta=30.555438 -> V=1.035, theta=0.0
% INFO    : Bus 1782	: V=1.0826989, theta=29.415745 -> V=1.035, theta=0.0
% INFO    : Bus 1783	: V=1.0829994, theta=29.375799 -> V=1.035, theta=0.0
% INFO    : Bus 1784	: V=1.0829378, theta=29.42746 -> V=1.035, theta=0.0
% INFO    : Bus 1785	: V=1.0832516, theta=29.387112 -> V=1.035, theta=0.0
% INFO    : Bus 1786	: V=1.0703741, theta=27.208641 -> V=1.035, theta=0.0
% INFO    : Bus 1787	: V=1.0704231, theta=27.204094 -> V=1.035, theta=0.0
% INFO    : Bus 1788	: V=1.0907003, theta=33.271081 -> V=1.035, theta=0.0
% INFO    : Bus 1789	: V=1.0907128, theta=33.274736 -> V=1.035, theta=0.0
% INFO    : Bus 1790	: V=1.074211, theta=27.127546 -> V=1.035, theta=0.0
% INFO    : Bus 1791	: V=1.0739147, theta=27.116208 -> V=1.035, theta=0.0
% INFO    : Bus 1792	: V=1.101254, theta=31.129311 -> V=1.035, theta=0.0
% INFO    : Bus 1793	: V=1.0992973, theta=30.792316 -> V=1.035, theta=0.0
% INFO    : Bus 1794	: V=1.1058562, theta=30.829654 -> V=1.035, theta=0.0
% INFO    : Bus 1795	: V=1.1057215, theta=30.81528 -> V=1.035, theta=0.0
% INFO    : Bus 1796	: V=1.1064335, theta=30.953246 -> V=1.035, theta=0.0
% INFO    : Bus 1797	: V=1.1063963, theta=30.942442 -> V=1.035, theta=0.0
% INFO    : Bus 1798	: V=1.0934002, theta=29.748641 -> V=1.035, theta=0.0
% INFO    : Bus 1799	: V=1.0861223, theta=30.571767 -> V=1.035, theta=0.0
% INFO    : Bus 1800	: V=1.0934277, theta=29.750282 -> V=1.035, theta=0.0
% INFO    : Bus 1801	: V=1.0827604, theta=29.71483 -> V=1.035, theta=0.0
% INFO    : Bus 1802	: V=1.0827431, theta=29.704613 -> V=1.035, theta=0.0
% INFO    : Bus 1803	: V=1.0994852, theta=30.299269 -> V=1.035, theta=0.0
% INFO    : Bus 1804	: V=1.1064988, theta=30.976002 -> V=1.035, theta=0.0
% INFO    : Bus 1805	: V=1.0692367, theta=26.708347 -> V=1.035, theta=0.0
% INFO    : Bus 1806	: V=1.0692773, theta=26.71573 -> V=1.035, theta=0.0
% INFO    : Bus 1807	: V=1.0815136, theta=32.365469 -> V=1.035, theta=0.0
% INFO    : Bus 1808	: V=1.0815136, theta=32.365469 -> V=1.035, theta=0.0
% INFO    : Bus 1809	: V=1.1026594, theta=30.594226 -> V=1.035, theta=0.0
% INFO    : Bus 1810	: V=1.1025017, theta=30.570377 -> V=1.035, theta=0.0
% INFO    : Bus 1811	: V=1.0622225, theta=26.834918 -> V=1.035, theta=0.0
% INFO    : Bus 1812	: V=1.0620722, theta=26.817749 -> V=1.035, theta=0.0
% INFO    : Bus 1813	: V=1.0828273, theta=28.482662 -> V=1.035, theta=0.0
% INFO    : Bus 1814	: V=1.0833415, theta=28.499354 -> V=1.035, theta=0.0
% INFO    : Bus 1815	: V=1.0811465, theta=29.170915 -> V=1.035, theta=0.0
% INFO    : Bus 1816	: V=1.0811465, theta=29.170915 -> V=1.035, theta=0.0
% INFO    : Bus 1817	: V=1.0808996, theta=28.554231 -> V=1.035, theta=0.0
% INFO    : Bus 1818	: V=1.077684, theta=28.271799 -> V=1.035, theta=0.0
% INFO    : Bus 1819	: V=1.0779933, theta=27.903464 -> V=1.035, theta=0.0
% INFO    : Bus 1820	: V=1.0779518, theta=27.888732 -> V=1.035, theta=0.0
% INFO    : Bus 1821	: V=1.0825599, theta=29.502026 -> V=1.035, theta=0.0
% INFO    : Bus 1822	: V=1.0825802, theta=29.500335 -> V=1.035, theta=0.0
% INFO    : Bus 1823	: V=1.0823332, theta=28.543072 -> V=1.035, theta=0.0
% INFO    : Bus 1824	: V=1.0823354, theta=28.546827 -> V=1.035, theta=0.0
% INFO    : Bus 1825	: V=1.0821081, theta=32.006328 -> V=1.035, theta=0.0
% INFO    : Bus 1826	: V=1.0820505, theta=32.013282 -> V=1.035, theta=0.0
% INFO    : Bus 1827	: V=1.0936257, theta=29.770245 -> V=1.035, theta=0.0
% INFO    : Bus 1828	: V=1.0878792, theta=29.058773 -> V=1.035, theta=0.0
% INFO    : Bus 1829	: V=1.0880047, theta=29.068114 -> V=1.035, theta=0.0
% INFO    : Bus 1830	: V=1.0665163, theta=27.069161 -> V=1.035, theta=0.0
% INFO    : Bus 1831	: V=1.0665085, theta=27.070397 -> V=1.035, theta=0.0
% INFO    : Bus 1832	: V=1.0954808, theta=31.080763 -> V=1.035, theta=0.0
% INFO    : Bus 1833	: V=1.0955896, theta=31.080768 -> V=1.035, theta=0.0
% INFO    : Bus 1834	: V=1.0855353, theta=29.938411 -> V=1.035, theta=0.0
% INFO    : Bus 1835	: V=1.0855251, theta=29.932749 -> V=1.035, theta=0.0
% INFO    : Bus 1836	: V=1.106275, theta=32.649836 -> V=1.035, theta=0.0
% INFO    : Bus 1837	: V=1.1009261, theta=30.050715 -> V=1.035, theta=0.0
% INFO    : Bus 1838	: V=1.1105307, theta=30.696127 -> V=1.035, theta=0.0
% INFO    : Bus 1839	: V=1.0919906, theta=29.285097 -> V=1.035, theta=0.0
% INFO    : Bus 1840	: V=1.0920332, theta=29.290548 -> V=1.035, theta=0.0
% INFO    : Bus 1841	: V=1.0602586, theta=26.670159 -> V=1.035, theta=0.0
% INFO    : Bus 1842	: V=1.0987239, theta=30.758403 -> V=1.035, theta=0.0
% INFO    : Bus 1843	: V=1.0704637, theta=27.2878 -> V=1.035, theta=0.0
% INFO    : Bus 1844	: V=1.070445, theta=27.277307 -> V=1.035, theta=0.0
% INFO    : Bus 1845	: V=1.1082967, theta=31.131514 -> V=1.035, theta=0.0
% INFO    : Bus 1846	: V=1.1082498, theta=31.123598 -> V=1.035, theta=0.0
% INFO    : Bus 1847	: V=1.0903186, theta=29.227652 -> V=1.035, theta=0.0
% INFO    : Bus 1848	: V=1.0903706, theta=29.231969 -> V=1.035, theta=0.0
% INFO    : Bus 1849	: V=1.0880932, theta=28.749861 -> V=1.035, theta=0.0
% INFO    : Bus 1850	: V=1.088067, theta=28.743921 -> V=1.035, theta=0.0
% INFO    : Bus 1851	: V=1.0933371, theta=30.708303 -> V=1.035, theta=0.0
% INFO    : Bus 1852	: V=1.0933254, theta=30.691066 -> V=1.035, theta=0.0
% INFO    : Bus 1853	: V=1.0828418, theta=29.80593 -> V=1.035, theta=0.0
% INFO    : Bus 1854	: V=1.0828562, theta=29.820687 -> V=1.035, theta=0.0
% INFO    : Bus 1855	: V=1.0974078, theta=32.118753 -> V=1.035, theta=0.0
% INFO    : Bus 1856	: V=1.1089652, theta=31.253177 -> V=1.035, theta=0.0
% INFO    : Bus 1857	: V=1.0942413, theta=29.785847 -> V=1.035, theta=0.0
% INFO    : Bus 1858	: V=1.095929, theta=30.08262 -> V=1.035, theta=0.0
% INFO    : Bus 1859	: V=1.093255, theta=30.151703 -> V=1.035, theta=0.0
% INFO    : Bus 1860	: V=1.0580837, theta=25.672834 -> V=1.035, theta=0.0
% INFO    : Bus 1861	: V=1.058077, theta=25.67241 -> V=1.035, theta=0.0
% INFO    : Bus 1862	: V=1.0609507, theta=26.523188 -> V=1.035, theta=0.0
% INFO    : Bus 1863	: V=1.0609929, theta=26.531563 -> V=1.035, theta=0.0
% INFO    : Bus 1864	: V=1.0959507, theta=30.652749 -> V=1.035, theta=0.0
% INFO    : Bus 1865	: V=1.0958792, theta=30.648435 -> V=1.035, theta=0.0
% INFO    : Bus 1866	: V=1.0990452, theta=30.235516 -> V=1.035, theta=0.0
% INFO    : Bus 1867	: V=1.099, theta=30.233901 -> V=1.035, theta=0.0
% INFO    : Bus 1868	: V=1.087435, theta=28.644358 -> V=1.035, theta=0.0
% INFO    : Bus 1869	: V=1.0919706, theta=30.219867 -> V=1.035, theta=0.0
% INFO    : Bus 1870	: V=1.0919598, theta=30.216799 -> V=1.035, theta=0.0
% INFO    : Bus 1871	: V=1.0554008, theta=26.470395 -> V=1.035, theta=0.0
% INFO    : Bus 1872	: V=1.0848239, theta=29.806439 -> V=1.035, theta=0.0
% INFO    : Bus 1873	: V=1.0824689, theta=29.432429 -> V=1.035, theta=0.0
% INFO    : Bus 1874	: V=1.0856274, theta=28.752821 -> V=1.035, theta=0.0
% INFO    : Bus 1875	: V=1.0924449, theta=29.678493 -> V=1.035, theta=0.0
% INFO    : Bus 1876	: V=1.0856321, theta=28.752988 -> V=1.035, theta=0.0
% INFO    : Bus 1877	: V=1.0924487, theta=29.678622 -> V=1.035, theta=0.0
% INFO    : Bus 1878	: V=1.0972883, theta=30.389339 -> V=1.035, theta=0.0
% INFO    : Bus 1879	: V=1.0972925, theta=30.393061 -> V=1.035, theta=0.0
% INFO    : Bus 1880	: V=1.0996046, theta=34.854148 -> V=1.035, theta=0.0
% INFO    : Bus 1881	: V=1.0995568, theta=34.829124 -> V=1.035, theta=0.0
% INFO    : Bus 1882	: V=1.0843941, theta=29.84697 -> V=1.035, theta=0.0
% INFO    : Bus 1883	: V=1.0844037, theta=29.85404 -> V=1.035, theta=0.0
% INFO    : Bus 1884	: V=1.0803653, theta=28.299065 -> V=1.035, theta=0.0
% INFO    : Bus 1885	: V=1.0803956, theta=28.306372 -> V=1.035, theta=0.0
% INFO    : Bus 1886	: V=1.0880037, theta=29.059006 -> V=1.035, theta=0.0
% INFO    : Bus 1887	: V=1.0880161, theta=29.060976 -> V=1.035, theta=0.0
% INFO    : Bus 1888	: V=1.0824716, theta=29.230465 -> V=1.035, theta=0.0
% INFO    : Bus 1889	: V=1.0860344, theta=32.910363 -> V=1.035, theta=0.0
% INFO    : Bus 1890	: V=1.0903183, theta=28.818714 -> V=1.035, theta=0.0
% INFO    : Bus 1891	: V=1.0902023, theta=28.809054 -> V=1.035, theta=0.0
% INFO    : Bus 1892	: V=1.0877756, theta=29.554613 -> V=1.035, theta=0.0
% INFO    : Bus 1893	: V=1.0877729, theta=29.538333 -> V=1.035, theta=0.0
% INFO    : Bus 1894	: V=1.0860445, theta=32.705447 -> V=1.035, theta=0.0
% INFO    : Bus 1895	: V=1.0860809, theta=32.704001 -> V=1.035, theta=0.0
% INFO    : Bus 1896	: V=1.09173, theta=30.42555 -> V=1.035, theta=0.0
% INFO    : Bus 1897	: V=1.091746, theta=30.425586 -> V=1.035, theta=0.0
% INFO    : Bus 1898	: V=1.0925188, theta=29.333038 -> V=1.035, theta=0.0
% INFO    : Bus 1899	: V=1.0925457, theta=29.334289 -> V=1.035, theta=0.0
% INFO    : Bus 1900	: V=1.0993466, theta=30.28198 -> V=1.035, theta=0.0
% INFO    : Bus 1901	: V=1.0992989, theta=30.274676 -> V=1.035, theta=0.0
% INFO    : Bus 1902	: V=1.0824329, theta=28.654526 -> V=1.035, theta=0.0
% INFO    : Bus 1903	: V=1.082466, theta=28.666833 -> V=1.035, theta=0.0
% INFO    : Bus 1904	: V=1.0917523, theta=30.437962 -> V=1.035, theta=0.0
% INFO    : Bus 1905	: V=1.0917511, theta=30.440612 -> V=1.035, theta=0.0
% INFO    : Bus 1906	: V=1.082079, theta=28.456902 -> V=1.035, theta=0.0
% INFO    : Bus 1907	: V=1.0820547, theta=28.45676 -> V=1.035, theta=0.0
% INFO    : Bus 1908	: V=1.0820914, theta=28.457337 -> V=1.035, theta=0.0
% INFO    : Bus 1909	: V=1.0820914, theta=28.457337 -> V=1.035, theta=0.0
% INFO    : Bus 1910	: V=1.087287, theta=28.631323 -> V=1.035, theta=0.0
% INFO    : Bus 1911	: V=1.1095501, theta=30.549755 -> V=1.035, theta=0.0
% INFO    : Bus 1912	: V=1.0874169, theta=28.642523 -> V=1.035, theta=0.0
% INFO    : Bus 1913	: V=1.0918049, theta=30.455078 -> V=1.035, theta=0.0
% INFO    : Bus 1914	: V=1.0917946, theta=30.458235 -> V=1.035, theta=0.0
% INFO    : Bus 1915	: V=1.0915521, theta=30.427629 -> V=1.035, theta=0.0
% INFO    : Bus 1916	: V=1.0915344, theta=30.426329 -> V=1.035, theta=0.0
% INFO    : Bus 1917	: V=1.087354, theta=29.095621 -> V=1.035, theta=0.0
% INFO    : Bus 1918	: V=1.0873439, theta=29.106873 -> V=1.035, theta=0.0
% INFO    : Bus 1919	: V=1.09576, theta=30.218013 -> V=1.035, theta=0.0
% INFO    : Bus 1920	: V=1.0954438, theta=30.182219 -> V=1.035, theta=0.0
% INFO    : Bus 1921	: V=1.1107527, theta=31.388264 -> V=1.035, theta=0.0
% INFO    : Bus 1922	: V=1.1108221, theta=31.402124 -> V=1.035, theta=0.0
% INFO    : Bus 1923	: V=1.0884422, theta=29.132299 -> V=1.035, theta=0.0
% INFO    : Bus 1924	: V=1.0884422, theta=29.132299 -> V=1.035, theta=0.0
% INFO    : Bus 1925	: V=1.0884449, theta=29.132703 -> V=1.035, theta=0.0
% INFO    : Bus 1926	: V=1.0753182, theta=27.768977 -> V=1.035, theta=0.0
% INFO    : Bus 1927	: V=1.0677545, theta=26.964173 -> V=1.035, theta=0.0
% INFO    : Bus 1928	: V=1.12, theta=29.102163 -> V=1.035, theta=0.0
% INFO    : Bus 1929	: V=1.12, theta=29.094278 -> V=1.035, theta=0.0
% INFO    : Bus 1930	: V=1.1130731, theta=28.798417 -> V=1.035, theta=0.0
% INFO    : Bus 1931	: V=1.1137221, theta=28.824788 -> V=1.035, theta=0.0
% INFO    : Bus 1932	: V=1.10406, theta=15.783266 -> V=1.035, theta=0.0
% INFO    : Bus 1933	: V=1.0892634, theta=20.288727 -> V=1.035, theta=0.0
% INFO    : Bus 1934	: V=1.0870684, theta=15.066091 -> V=1.035, theta=0.0
% INFO    : Bus 1935	: V=1.1044062, theta=27.68215 -> V=1.035, theta=0.0
% INFO    : Bus 1936	: V=1.119273, theta=23.651302 -> V=1.035, theta=0.0
% INFO    : Bus 1937	: V=1.119273, theta=23.651302 -> V=1.035, theta=0.0
% INFO    : Bus 1938	: V=1.0944584, theta=13.129318 -> V=1.035, theta=0.0
% INFO    : Bus 1939	: V=1.0965023, theta=21.8467 -> V=1.035, theta=0.0
% INFO    : Bus 1940	: V=1.1020563, theta=11.437127 -> V=1.035, theta=0.0
% INFO    : Bus 1941	: V=1.0958187, theta=14.88287 -> V=1.035, theta=0.0
% INFO    : Bus 1942	: V=1.0957928, theta=14.87465 -> V=1.035, theta=0.0
% INFO    : Bus 1943	: V=1.0952728, theta=12.726595 -> V=1.035, theta=0.0
% INFO    : Bus 1944	: V=1.1068136, theta=26.776558 -> V=1.035, theta=0.0
% INFO    : Bus 1945	: V=1.106843, theta=26.76861 -> V=1.035, theta=0.0
% INFO    : Bus 1946	: V=1.1066686, theta=26.539757 -> V=1.035, theta=0.0
% INFO    : Bus 1947	: V=1.1163112, theta=23.277468 -> V=1.035, theta=0.0
% INFO    : Bus 1948	: V=1.1163046, theta=23.276089 -> V=1.035, theta=0.0
% INFO    : Bus 1949	: V=1.0929697, theta=14.635585 -> V=1.035, theta=0.0
% INFO    : Bus 1950	: V=1.1193987, theta=23.763904 -> V=1.035, theta=0.0
% INFO    : Bus 1951	: V=1.1197042, theta=23.672301 -> V=1.035, theta=0.0
% INFO    : Bus 1952	: V=1.0674001, theta=14.760287 -> V=1.035, theta=0.0
% INFO    : Bus 1953	: V=1.0739663, theta=17.244272 -> V=1.035, theta=0.0
% INFO    : Bus 1954	: V=1.0751689, theta=13.890585 -> V=1.035, theta=0.0
% INFO    : Bus 1955	: V=1.0819996, theta=17.589697 -> V=1.035, theta=0.0
% INFO    : Bus 1956	: V=1.1059027, theta=16.534363 -> V=1.035, theta=0.0
% INFO    : Bus 1957	: V=1.1094673, theta=28.331896 -> V=1.035, theta=0.0
% INFO    : Bus 1958	: V=1.1168377, theta=23.791729 -> V=1.035, theta=0.0
% INFO    : Bus 1959	: V=1.1195112, theta=15.07051 -> V=1.035, theta=0.0
% INFO    : Bus 1960	: V=1.0968612, theta=14.28691 -> V=1.035, theta=0.0
% INFO    : Bus 1961	: V=1.0726807, theta=16.491854 -> V=1.035, theta=0.0
% INFO    : Bus 1962	: V=1.1138587, theta=22.952471 -> V=1.035, theta=0.0
% INFO    : Bus 1963	: V=1.1138587, theta=22.952471 -> V=1.035, theta=0.0
% INFO    : Bus 1964	: V=1.0939653, theta=21.96921 -> V=1.035, theta=0.0
% INFO    : Bus 1965	: V=1.094299, theta=22.293979 -> V=1.035, theta=0.0
% INFO    : Bus 1966	: V=1.1061418, theta=27.090266 -> V=1.035, theta=0.0
% INFO    : Bus 1967	: V=1.0735345, theta=12.867623 -> V=1.035, theta=0.0
% INFO    : Bus 1968	: V=1.1052742, theta=13.807692 -> V=1.035, theta=0.0
% INFO    : Bus 1969	: V=1.097622, theta=20.908865 -> V=1.035, theta=0.0
% INFO    : Bus 1970	: V=1.107217, theta=11.137006 -> V=1.035, theta=0.0
% INFO    : Bus 1971	: V=1.0795311, theta=19.012547 -> V=1.035, theta=0.0
% INFO    : Bus 1972	: V=1.1010086, theta=24.228931 -> V=1.035, theta=0.0
% INFO    : Bus 1973	: V=1.0955758, theta=15.026959 -> V=1.035, theta=0.0
% INFO    : Bus 1974	: V=1.1179142, theta=23.985467 -> V=1.035, theta=0.0
% INFO    : Bus 1975	: V=1.1179142, theta=23.985467 -> V=1.035, theta=0.0
% INFO    : Bus 1976	: V=1.1016272, theta=21.106309 -> V=1.035, theta=0.0
% INFO    : Bus 1977	: V=1.0874814, theta=21.536782 -> V=1.035, theta=0.0
% INFO    : Bus 1978	: V=1.1095058, theta=27.109056 -> V=1.035, theta=0.0
% INFO    : Bus 1979	: V=1.0902668, theta=10.733394 -> V=1.035, theta=0.0
% INFO    : Bus 1980	: V=1.0989082, theta=15.154329 -> V=1.035, theta=0.0
% INFO    : Bus 1981	: V=1.0952488, theta=14.941181 -> V=1.035, theta=0.0
% INFO    : Bus 1982	: V=1.0986718, theta=15.332122 -> V=1.035, theta=0.0
% INFO    : Bus 1983	: V=1.0988019, theta=15.332048 -> V=1.035, theta=0.0
% INFO    : Bus 1984	: V=1.0712597, theta=11.644733 -> V=1.035, theta=0.0
% INFO    : Bus 1985	: V=1.1020984, theta=11.948613 -> V=1.035, theta=0.0
% INFO    : Bus 1986	: V=1.1046546, theta=15.904791 -> V=1.035, theta=0.0
% INFO    : Bus 1987	: V=1.0881417, theta=24.125526 -> V=1.035, theta=0.0
% INFO    : Bus 1988	: V=1.0872848, theta=11.134315 -> V=1.035, theta=0.0
% INFO    : Bus 1989	: V=1.0871772, theta=12.69473 -> V=1.035, theta=0.0
% INFO    : Bus 1990	: V=1.0924635, theta=10.815324 -> V=1.035, theta=0.0
% INFO    : Bus 1991	: V=1.1196024, theta=15.097943 -> V=1.035, theta=0.0
% INFO    : Bus 1992	: V=1.1196024, theta=15.097943 -> V=1.035, theta=0.0
% INFO    : Bus 1993	: V=1.0895616, theta=12.143589 -> V=1.035, theta=0.0
% INFO    : Bus 1994	: V=1.0895595, theta=12.142737 -> V=1.035, theta=0.0
% INFO    : Bus 1995	: V=1.0868706, theta=11.697115 -> V=1.035, theta=0.0
% INFO    : Bus 1996	: V=1.11141, theta=22.573395 -> V=1.035, theta=0.0
% INFO    : Bus 1997	: V=1.10639, theta=16.481032 -> V=1.035, theta=0.0
% INFO    : Bus 1998	: V=1.10639, theta=16.481032 -> V=1.035, theta=0.0
% INFO    : Bus 1999	: V=1.1156011, theta=22.894734 -> V=1.035, theta=0.0
% INFO    : Bus 2000	: V=1.1165152, theta=23.310399 -> V=1.035, theta=0.0
% INFO    : Bus 2001	: V=1.105135, theta=15.611217 -> V=1.035, theta=0.0
% INFO    : Bus 2002	: V=1.0950981, theta=14.98196 -> V=1.035, theta=0.0
% INFO    : Bus 2003	: V=1.0878103, theta=15.002956 -> V=1.035, theta=0.0
% INFO    : Bus 2004	: V=1.0956564, theta=9.4355303 -> V=1.035, theta=0.0
% INFO    : Bus 2005	: V=1.0985659, theta=15.140623 -> V=1.035, theta=0.0
% INFO    : Bus 2006	: V=1.0854818, theta=14.860996 -> V=1.035, theta=0.0
% INFO    : Bus 2007	: V=1.0498274, theta=6.1681069 -> V=1.035, theta=0.0
% INFO    : Bus 2008	: V=1.1024586, theta=11.509871 -> V=1.035, theta=0.0
% INFO    : Bus 2009	: V=1.1024247, theta=11.491284 -> V=1.035, theta=0.0
% INFO    : Bus 2010	: V=1.0860897, theta=15.628786 -> V=1.035, theta=0.0
% INFO    : Bus 2011	: V=1.0845893, theta=15.106818 -> V=1.035, theta=0.0
% INFO    : Bus 2012	: V=1.08463, theta=15.09311 -> V=1.035, theta=0.0
% INFO    : Bus 2013	: V=1.074935, theta=15.79027 -> V=1.035, theta=0.0
% INFO    : Bus 2014	: V=1.1008841, theta=14.06984 -> V=1.035, theta=0.0
% INFO    : Bus 2015	: V=1.1009452, theta=14.020301 -> V=1.035, theta=0.0
% INFO    : Bus 2016	: V=1.0750276, theta=9.7616837 -> V=1.035, theta=0.0
% INFO    : Bus 2017	: V=1.0992336, theta=13.907497 -> V=1.035, theta=0.0
% INFO    : Bus 2018	: V=1.0992169, theta=13.904143 -> V=1.035, theta=0.0
% INFO    : Bus 2019	: V=1.0946615, theta=20.276505 -> V=1.035, theta=0.0
% INFO    : Bus 2020	: V=1.0965792, theta=13.742767 -> V=1.035, theta=0.0
% INFO    : Bus 2021	: V=1.0967856, theta=20.82756 -> V=1.035, theta=0.0
% INFO    : Bus 2022	: V=1.1146966, theta=14.345112 -> V=1.035, theta=0.0
% INFO    : Bus 2023	: V=1.1171205, theta=23.317253 -> V=1.035, theta=0.0
% INFO    : Bus 2024	: V=1.1171205, theta=23.317253 -> V=1.035, theta=0.0
% INFO    : Bus 2025	: V=1.098939, theta=13.879002 -> V=1.035, theta=0.0
% INFO    : Bus 2026	: V=1.0991612, theta=13.891269 -> V=1.035, theta=0.0
% INFO    : Bus 2027	: V=1.0696302, theta=15.948845 -> V=1.035, theta=0.0
% INFO    : Bus 2028	: V=1.0958252, theta=15.663698 -> V=1.035, theta=0.0
% INFO    : Bus 2029	: V=1.0999064, theta=11.248753 -> V=1.035, theta=0.0
% INFO    : Bus 2030	: V=1.1001885, theta=13.970946 -> V=1.035, theta=0.0
% INFO    : Bus 2031	: V=1.0792868, theta=12.535318 -> V=1.035, theta=0.0
% INFO    : Bus 2032	: V=1.0937964, theta=19.289429 -> V=1.035, theta=0.0
% INFO    : Bus 2033	: V=1.0937916, theta=19.276039 -> V=1.035, theta=0.0
% INFO    : Bus 2034	: V=1.032759, theta=15.401447 -> V=1.035, theta=0.0
% INFO    : Bus 2035	: V=1.0828206, theta=17.532844 -> V=1.035, theta=0.0
% INFO    : Bus 2036	: V=1.0746027, theta=17.318343 -> V=1.035, theta=0.0
% INFO    : Bus 2037	: V=1.071197, theta=17.075002 -> V=1.035, theta=0.0
% INFO    : Bus 2038	: V=1.0790559, theta=17.203999 -> V=1.035, theta=0.0
% INFO    : Bus 2039	: V=1.0901159, theta=21.068076 -> V=1.035, theta=0.0
% INFO    : Bus 2040	: V=1.0914616, theta=21.130745 -> V=1.035, theta=0.0
% INFO    : Bus 2041	: V=1.1083651, theta=24.348542 -> V=1.035, theta=0.0
% INFO    : Bus 2042	: V=1.1083651, theta=24.348542 -> V=1.035, theta=0.0
% INFO    : Bus 2043	: V=1.0957732, theta=23.259543 -> V=1.035, theta=0.0
% INFO    : Bus 2044	: V=1.0958614, theta=21.829107 -> V=1.035, theta=0.0
% INFO    : Bus 2045	: V=1.0920683, theta=16.156145 -> V=1.035, theta=0.0
% INFO    : Bus 2046	: V=1.1178978, theta=23.196096 -> V=1.035, theta=0.0
% INFO    : Bus 2047	: V=1.117894, theta=23.19527 -> V=1.035, theta=0.0
% INFO    : Bus 2048	: V=1.0735331, theta=14.241193 -> V=1.035, theta=0.0
% INFO    : Bus 2049	: V=1.100707, theta=14.00489 -> V=1.035, theta=0.0
% INFO    : Bus 2050	: V=1.0736697, theta=32.042448 -> V=1.035, theta=0.0
% INFO    : Bus 2051	: V=1.1171428, theta=23.83211 -> V=1.035, theta=0.0
% INFO    : Bus 2052	: V=1.0956104, theta=14.846658 -> V=1.035, theta=0.0
% INFO    : Bus 2053	: V=1.109506, theta=20.959861 -> V=1.035, theta=0.0
% INFO    : Bus 2054	: V=1.0840549, theta=19.135177 -> V=1.035, theta=0.0
% INFO    : Bus 2055	: V=1.0848358, theta=19.145794 -> V=1.035, theta=0.0
% INFO    : Bus 2056	: V=1.0636159, theta=11.950398 -> V=1.035, theta=0.0
% INFO    : Bus 2057	: V=1.1143484, theta=28.652333 -> V=1.035, theta=0.0
% INFO    : Bus 2058	: V=1.0979343, theta=21.831816 -> V=1.035, theta=0.0
% INFO    : Bus 2059	: V=1.1173411, theta=23.882352 -> V=1.035, theta=0.0
% INFO    : Bus 2060	: V=1.1173904, theta=23.927996 -> V=1.035, theta=0.0
% INFO    : Bus 2061	: V=1.0924755, theta=24.888453 -> V=1.035, theta=0.0
% INFO    : Bus 2062	: V=1.1171181, theta=23.646887 -> V=1.035, theta=0.0
% INFO    : Bus 2063	: V=1.0939518, theta=25.189073 -> V=1.035, theta=0.0
% INFO    : Bus 2064	: V=1.0991066, theta=20.665664 -> V=1.035, theta=0.0
% INFO    : Bus 2065	: V=1.0885672, theta=24.163898 -> V=1.035, theta=0.0
% INFO    : Bus 2066	: V=1.1151573, theta=21.238824 -> V=1.035, theta=0.0
% INFO    : Bus 2067	: V=1.0830516, theta=15.572729 -> V=1.035, theta=0.0
% INFO    : Bus 2068	: V=1.1000282, theta=19.258839 -> V=1.035, theta=0.0
% INFO    : Bus 2069	: V=1.1133069, theta=26.747853 -> V=1.035, theta=0.0
% INFO    : Bus 2070	: V=1.1130824, theta=22.80476 -> V=1.035, theta=0.0
% INFO    : Bus 2071	: V=1.1130737, theta=22.8015 -> V=1.035, theta=0.0
% INFO    : Bus 2072	: V=1.0887497, theta=14.222256 -> V=1.035, theta=0.0
% INFO    : Bus 2073	: V=1.0908138, theta=20.121639 -> V=1.035, theta=0.0
% INFO    : Bus 2074	: V=1.0841411, theta=30.542764 -> V=1.035, theta=0.0
% INFO    : Bus 2075	: V=1.0717763, theta=15.053219 -> V=1.035, theta=0.0
% INFO    : Bus 2076	: V=1.0942196, theta=23.143443 -> V=1.035, theta=0.0
% INFO    : Bus 2077	: V=1.0968324, theta=21.871848 -> V=1.035, theta=0.0
% INFO    : Bus 2078	: V=1.0665734, theta=18.561476 -> V=1.035, theta=0.0
% INFO    : Bus 2079	: V=1.0683629, theta=17.424344 -> V=1.035, theta=0.0
% INFO    : Bus 2080	: V=1.0705187, theta=19.543723 -> V=1.035, theta=0.0
% INFO    : Bus 2081	: V=1.0846961, theta=19.218388 -> V=1.035, theta=0.0
% INFO    : Bus 2082	: V=1.1000543, theta=27.215395 -> V=1.035, theta=0.0
% INFO    : Bus 2083	: V=1.0678367, theta=19.064575 -> V=1.035, theta=0.0
% INFO    : Bus 2084	: V=1.0665648, theta=18.561642 -> V=1.035, theta=0.0
% INFO    : Bus 2085	: V=1.082775, theta=19.077362 -> V=1.035, theta=0.0
% INFO    : Bus 2086	: V=1.0731343, theta=7.6884464 -> V=1.035, theta=0.0
% INFO    : Bus 2087	: V=1.1069329, theta=16.666763 -> V=1.035, theta=0.0
% INFO    : Bus 2088	: V=1.1134768, theta=26.758835 -> V=1.035, theta=0.0
% INFO    : Bus 2089	: V=1.1080851, theta=28.099478 -> V=1.035, theta=0.0
% INFO    : Bus 2090	: V=1.1079355, theta=24.360184 -> V=1.035, theta=0.0
% INFO    : Bus 2091	: V=1.1127503, theta=20.847659 -> V=1.035, theta=0.0
% INFO    : Bus 2092	: V=1.1079274, theta=24.408921 -> V=1.035, theta=0.0
% INFO    : Bus 2093	: V=1.038916, theta=27.546797 -> V=1.035, theta=0.0
% INFO    : Bus 2094	: V=1.0860092, theta=19.427741 -> V=1.035, theta=0.0
% INFO    : Bus 2095	: V=1.11629, theta=23.742393 -> V=1.035, theta=0.0
% INFO    : Bus 2096	: V=1.0720509, theta=17.724308 -> V=1.035, theta=0.0
% INFO    : Bus 2097	: V=1.0720837, theta=17.731529 -> V=1.035, theta=0.0
% INFO    : Bus 2098	: V=1.068667, theta=19.121143 -> V=1.035, theta=0.0
% INFO    : Bus 2099	: V=1.0688602, theta=19.06886 -> V=1.035, theta=0.0
% INFO    : Bus 2100	: V=1.1016161, theta=27.372332 -> V=1.035, theta=0.0
% INFO    : Bus 2101	: V=1.067847, theta=18.68832 -> V=1.035, theta=0.0
% INFO    : Bus 2102	: V=1.0678145, theta=18.707046 -> V=1.035, theta=0.0
% INFO    : Bus 2103	: V=1.12, theta=15.190534 -> V=1.035, theta=0.0
% INFO    : Bus 2104	: V=1.0786866, theta=18.432799 -> V=1.035, theta=0.0
% INFO    : Bus 2105	: V=1.1057264, theta=25.888562 -> V=1.035, theta=0.0
% INFO    : Bus 2106	: V=1.1056923, theta=25.903042 -> V=1.035, theta=0.0
% INFO    : Bus 2107	: V=1.0732439, theta=17.80581 -> V=1.035, theta=0.0
% INFO    : Bus 2108	: V=1.0681052, theta=19.157808 -> V=1.035, theta=0.0
% INFO    : Bus 2109	: V=1.0749403, theta=17.919143 -> V=1.035, theta=0.0
% INFO    : Bus 2110	: V=1.0731632, theta=19.688681 -> V=1.035, theta=0.0
% INFO    : Bus 2111	: V=1.0732526, theta=19.712757 -> V=1.035, theta=0.0
% INFO    : Bus 2112	: V=1.0756104, theta=18.007759 -> V=1.035, theta=0.0
% INFO    : Bus 2113	: V=1.0756395, theta=17.996149 -> V=1.035, theta=0.0
% INFO    : Bus 2114	: V=1.0731084, theta=17.813936 -> V=1.035, theta=0.0
% INFO    : Bus 2115	: V=1.0691413, theta=19.169518 -> V=1.035, theta=0.0
% INFO    : Bus 2116	: V=1.0708757, theta=17.621593 -> V=1.035, theta=0.0
% INFO    : Bus 2117	: V=1.1044923, theta=27.883398 -> V=1.035, theta=0.0
% INFO    : Bus 2118	: V=1.0751754, theta=12.203609 -> V=1.035, theta=0.0
% INFO    : Bus 2119	: V=1.0727129, theta=17.523905 -> V=1.035, theta=0.0
% INFO    : Bus 2120	: V=1.0727321, theta=17.518501 -> V=1.035, theta=0.0
% INFO    : Bus 2121	: V=1.068687, theta=18.200667 -> V=1.035, theta=0.0
% INFO    : Bus 2122	: V=1.0717767, theta=17.65219 -> V=1.035, theta=0.0
% INFO    : Bus 2123	: V=1.0806152, theta=18.752994 -> V=1.035, theta=0.0
% INFO    : Bus 2124	: V=1.0826709, theta=19.165314 -> V=1.035, theta=0.0
% INFO    : Bus 2125	: V=1.0939208, theta=14.698687 -> V=1.035, theta=0.0
% INFO    : Bus 2126	: V=1.0828062, theta=19.184213 -> V=1.035, theta=0.0
% INFO    : Bus 2127	: V=1.1107254, theta=22.491227 -> V=1.035, theta=0.0
% INFO    : Bus 2128	: V=1.1107234, theta=22.489808 -> V=1.035, theta=0.0
% INFO    : Bus 2129	: V=1.0829595, theta=21.259225 -> V=1.035, theta=0.0
% INFO    : Bus 2130	: V=1.072918, theta=19.715484 -> V=1.035, theta=0.0
% INFO    : Bus 2131	: V=1.0910089, theta=20.917385 -> V=1.035, theta=0.0
% INFO    : Bus 2132	: V=1.0913813, theta=22.977342 -> V=1.035, theta=0.0
% INFO    : Bus 2133	: V=1.1065659, theta=27.937592 -> V=1.035, theta=0.0
% INFO    : Bus 2134	: V=1.119124, theta=23.567501 -> V=1.035, theta=0.0
% INFO    : Bus 2135	: V=1.1191139, theta=23.565582 -> V=1.035, theta=0.0
% INFO    : Bus 2136	: V=1.0884936, theta=10.809942 -> V=1.035, theta=0.0
% INFO    : Bus 2137	: V=1.0875812, theta=24.075231 -> V=1.035, theta=0.0
% INFO    : Bus 2138	: V=1.0999083, theta=20.736918 -> V=1.035, theta=0.0
% INFO    : Bus 2139	: V=1.1022996, theta=11.464358 -> V=1.035, theta=0.0
% INFO    : Bus 2140	: V=1.1090701, theta=27.205067 -> V=1.035, theta=0.0
% INFO    : Bus 2141	: V=1.1169516, theta=23.615749 -> V=1.035, theta=0.0
% INFO    : Bus 2142	: V=1.0939072, theta=22.035465 -> V=1.035, theta=0.0
% INFO    : Bus 2143	: V=1.1147818, theta=23.169198 -> V=1.035, theta=0.0
% INFO    : Bus 2144	: V=1.1147818, theta=23.169198 -> V=1.035, theta=0.0
% INFO    : Bus 2145	: V=1.0773691, theta=15.778195 -> V=1.035, theta=0.0
% INFO    : Bus 2146	: V=1.0773691, theta=15.778195 -> V=1.035, theta=0.0
% INFO    : Bus 2147	: V=1.0871874, theta=20.910166 -> V=1.035, theta=0.0
% INFO    : Bus 2148	: V=1.0854348, theta=20.795895 -> V=1.035, theta=0.0
% INFO    : Bus 2149	: V=1.0886143, theta=21.059607 -> V=1.035, theta=0.0
% INFO    : Bus 2150	: V=1.089034, theta=21.038785 -> V=1.035, theta=0.0
% INFO    : Bus 2151	: V=1.0754484, theta=15.558576 -> V=1.035, theta=0.0
% INFO    : Bus 2152	: V=1.1065824, theta=12.213048 -> V=1.035, theta=0.0
% INFO    : Bus 2153	: V=1.1154361, theta=17.668161 -> V=1.035, theta=0.0
% INFO    : Bus 2154	: V=1.1072515, theta=17.346884 -> V=1.035, theta=0.0
% INFO    : Bus 2155	: V=1.0876738, theta=14.960946 -> V=1.035, theta=0.0
% INFO    : Bus 2156	: V=1.0896085, theta=19.368416 -> V=1.035, theta=0.0
% INFO    : Bus 2157	: V=1.0957847, theta=13.393681 -> V=1.035, theta=0.0
% INFO    : Bus 2158	: V=1.1008298, theta=14.32083 -> V=1.035, theta=0.0
% INFO    : Bus 2159	: V=1.1116799, theta=17.110386 -> V=1.035, theta=0.0
% INFO    : Bus 2160	: V=1.1066809, theta=26.379159 -> V=1.035, theta=0.0
% INFO    : Bus 2161	: V=1.1173742, theta=23.676906 -> V=1.035, theta=0.0
% INFO    : Bus 2162	: V=1.1046956, theta=10.506467 -> V=1.035, theta=0.0
% INFO    : Bus 2163	: V=1.1178898, theta=23.541724 -> V=1.035, theta=0.0
% INFO    : Bus 2164	: V=0.9994085, theta=16.969898 -> V=1.035, theta=0.0
% INFO    : Bus 2165	: V=1.1015936, theta=11.289404 -> V=1.035, theta=0.0
% INFO    : Bus 2166	: V=1.0547882, theta=8.1658159 -> V=1.035, theta=0.0
% INFO    : Bus 2167	: V=1.0845201, theta=12.22689 -> V=1.035, theta=0.0
% INFO    : Bus 2168	: V=1.0905854, theta=12.491132 -> V=1.035, theta=0.0
% INFO    : Bus 2169	: V=1.1171042, theta=23.717537 -> V=1.035, theta=0.0
% INFO    : Bus 2170	: V=1.1138323, theta=28.086134 -> V=1.035, theta=0.0
% INFO    : Bus 2171	: V=1.110329, theta=28.480798 -> V=1.035, theta=0.0
% INFO    : Bus 2172	: V=1.0540432, theta=11.032706 -> V=1.035, theta=0.0
% INFO    : Bus 2173	: V=1.1132895, theta=13.842185 -> V=1.035, theta=0.0
% INFO    : Bus 2174	: V=1.0872553, theta=20.216965 -> V=1.035, theta=0.0
% INFO    : Bus 2175	: V=1.0937702, theta=22.016544 -> V=1.035, theta=0.0
% INFO    : Bus 2176	: V=1.073523, theta=32.02897 -> V=1.035, theta=0.0
% INFO    : Bus 2177	: V=1.1069993, theta=12.304651 -> V=1.035, theta=0.0
% INFO    : Bus 2178	: V=1.1094523, theta=11.767662 -> V=1.035, theta=0.0
% INFO    : Bus 2179	: V=1.0995364, theta=16.595728 -> V=1.035, theta=0.0
% INFO    : Bus 2180	: V=1.0954211, theta=12.613791 -> V=1.035, theta=0.0
% INFO    : Bus 2181	: V=1.0951175, theta=12.788993 -> V=1.035, theta=0.0
% INFO    : Bus 2182	: V=1.0872432, theta=8.3998881 -> V=1.035, theta=0.0
% INFO    : Bus 2183	: V=1.0947275, theta=14.957469 -> V=1.035, theta=0.0
% INFO    : Bus 2184	: V=1.10015, theta=15.253144 -> V=1.035, theta=0.0
% INFO    : Bus 2185	: V=1.0855536, theta=15.044259 -> V=1.035, theta=0.0
% INFO    : Bus 2186	: V=1.0951482, theta=14.945513 -> V=1.035, theta=0.0
% INFO    : Bus 2187	: V=1.1086403, theta=20.530917 -> V=1.035, theta=0.0
% INFO    : Bus 2188	: V=1.0596797, theta=16.010428 -> V=1.035, theta=0.0
% INFO    : Bus 2189	: V=1.1154247, theta=17.542637 -> V=1.035, theta=0.0
% INFO    : Bus 2190	: V=1.0385877, theta=4.9924638 -> V=1.035, theta=0.0
% INFO    : Bus 2191	: V=1.1015388, theta=11.38571 -> V=1.035, theta=0.0
% INFO    : Bus 2192	: V=1.071059, theta=15.716786 -> V=1.035, theta=0.0
% INFO    : Bus 2193	: V=1.0978879, theta=13.808071 -> V=1.035, theta=0.0
% INFO    : Bus 2194	: V=1.07115, theta=15.485599 -> V=1.035, theta=0.0
% INFO    : Bus 2195	: V=1.1075454, theta=24.969825 -> V=1.035, theta=0.0
% INFO    : Bus 2196	: V=1.1011632, theta=10.077855 -> V=1.035, theta=0.0
% INFO    : Bus 2197	: V=1.1175726, theta=23.214456 -> V=1.035, theta=0.0
% INFO    : Bus 2198	: V=1.1175626, theta=23.212249 -> V=1.035, theta=0.0
% INFO    : Bus 2199	: V=1.0875953, theta=14.224159 -> V=1.035, theta=0.0
% INFO    : Bus 2200	: V=1.0961606, theta=22.639489 -> V=1.035, theta=0.0
% INFO    : Bus 2201	: V=1.0981668, theta=20.772454 -> V=1.035, theta=0.0
% INFO    : Bus 2202	: V=1.0640212, theta=11.895651 -> V=1.035, theta=0.0
% INFO    : Bus 2203	: V=1.0754116, theta=32.235698 -> V=1.035, theta=0.0
% INFO    : Bus 2204	: V=1.093865, theta=21.46593 -> V=1.035, theta=0.0
% INFO    : Bus 2205	: V=1.0966286, theta=13.90964 -> V=1.035, theta=0.0
% INFO    : Bus 2206	: V=1.1020252, theta=20.976172 -> V=1.035, theta=0.0
% INFO    : Bus 2207	: V=1.0990217, theta=20.700457 -> V=1.035, theta=0.0
% INFO    : Bus 2208	: V=1.1007697, theta=20.794298 -> V=1.035, theta=0.0
% INFO    : Bus 2209	: V=1.102409, theta=21.017194 -> V=1.035, theta=0.0
% INFO    : Bus 2210	: V=1.102244, theta=20.989444 -> V=1.035, theta=0.0
% INFO    : Bus 2211	: V=1.0911147, theta=20.012121 -> V=1.035, theta=0.0
% INFO    : Bus 2212	: V=1.0984246, theta=22.969224 -> V=1.035, theta=0.0
% INFO    : Bus 2213	: V=1.1018471, theta=22.464229 -> V=1.035, theta=0.0
% INFO    : Bus 2214	: V=1.12, theta=27.035979 -> V=1.035, theta=0.0
% INFO    : Bus 2215	: V=1.1151451, theta=21.239185 -> V=1.035, theta=0.0
% INFO    : Bus 2216	: V=1.0914839, theta=21.126568 -> V=1.035, theta=0.0
% INFO    : Bus 2217	: V=1.0914942, theta=21.132919 -> V=1.035, theta=0.0
% INFO    : Bus 2218	: V=1.1174631, theta=23.936394 -> V=1.035, theta=0.0
% INFO    : Bus 2219	: V=1.1174027, theta=23.931983 -> V=1.035, theta=0.0
% INFO    : Bus 2220	: V=1.1029815, theta=24.157327 -> V=1.035, theta=0.0
% INFO    : Bus 2221	: V=1.1188012, theta=23.408942 -> V=1.035, theta=0.0
% INFO    : Bus 2222	: V=1.1187945, theta=23.406948 -> V=1.035, theta=0.0
% INFO    : Bus 2223	: V=1.0753028, theta=17.315075 -> V=1.035, theta=0.0
% INFO    : Bus 2224	: V=1.0950846, theta=23.259335 -> V=1.035, theta=0.0
% INFO    : Bus 2225	: V=1.0950746, theta=23.253334 -> V=1.035, theta=0.0
% INFO    : Bus 2226	: V=1.0945934, theta=14.913027 -> V=1.035, theta=0.0
% INFO    : Bus 2227	: V=1.0935378, theta=14.670496 -> V=1.035, theta=0.0
% INFO    : Bus 2228	: V=1.0677907, theta=12.305055 -> V=1.035, theta=0.0
% INFO    : Bus 2229	: V=1.1189923, theta=23.445678 -> V=1.035, theta=0.0
% INFO    : Bus 2230	: V=1.1189923, theta=23.445678 -> V=1.035, theta=0.0
% INFO    : Bus 2231	: V=1.0690438, theta=12.417136 -> V=1.035, theta=0.0
% INFO    : Bus 2232	: V=1.0954563, theta=14.937992 -> V=1.035, theta=0.0
% INFO    : Bus 2233	: V=1.0713169, theta=12.763658 -> V=1.035, theta=0.0
% INFO    : Bus 2234	: V=1.0727256, theta=12.874402 -> V=1.035, theta=0.0
% INFO    : Bus 2235	: V=1.0169453, theta=12.604889 -> V=1.035, theta=0.0
% INFO    : Bus 2236	: V=1.0177809, theta=12.966878 -> V=1.035, theta=0.0
% INFO    : Bus 2237	: V=1.0897194, theta=15.035256 -> V=1.035, theta=0.0
% INFO    : Bus 2238	: V=1.0990056, theta=15.169064 -> V=1.035, theta=0.0
% INFO    : Bus 2239	: V=1.0693593, theta=19.16349 -> V=1.035, theta=0.0
% INFO    : Bus 2240	: V=1.0729884, theta=17.769063 -> V=1.035, theta=0.0
% INFO    : Bus 2241	: V=1.1083764, theta=17.096653 -> V=1.035, theta=0.0
% INFO    : Bus 2242	: V=1.0728551, theta=17.705395 -> V=1.035, theta=0.0
% INFO    : Bus 2243	: V=1.0789632, theta=16.356479 -> V=1.035, theta=0.0
% INFO    : Bus 2244	: V=1.097702, theta=11.102825 -> V=1.035, theta=0.0
% INFO    : Bus 2245	: V=1.0963369, theta=11.467718 -> V=1.035, theta=0.0
% INFO    : Bus 2246	: V=1.0830651, theta=12.616283 -> V=1.035, theta=0.0
% INFO    : Bus 2247	: V=1.0830651, theta=12.616283 -> V=1.035, theta=0.0
% INFO    : Bus 2248	: V=1.1103025, theta=27.320139 -> V=1.035, theta=0.0
% INFO    : Bus 2249	: V=1.0916087, theta=15.042538 -> V=1.035, theta=0.0
% INFO    : Bus 2250	: V=1.1001944, theta=15.258475 -> V=1.035, theta=0.0
% INFO    : Bus 2251	: V=1.0729918, theta=17.769506 -> V=1.035, theta=0.0
% INFO    : Bus 2252	: V=1.0693599, theta=19.166058 -> V=1.035, theta=0.0
% INFO    : Bus 2253	: V=1.1024235, theta=11.478764 -> V=1.035, theta=0.0
% INFO    : Bus 2254	: V=1.1023327, theta=11.462697 -> V=1.035, theta=0.0
% INFO    : Bus 2255	: V=1.0932065, theta=14.697229 -> V=1.035, theta=0.0
% INFO    : Bus 2256	: V=1.0957727, theta=14.955008 -> V=1.035, theta=0.0
% INFO    : Bus 2257	: V=1.1130124, theta=17.347468 -> V=1.035, theta=0.0
% INFO    : Bus 2258	: V=1.0866386, theta=14.927486 -> V=1.035, theta=0.0
% INFO    : Bus 2259	: V=1.0679881, theta=12.310566 -> V=1.035, theta=0.0
% INFO    : Bus 2260	: V=1.0890326, theta=14.958188 -> V=1.035, theta=0.0
% INFO    : Bus 2261	: V=1.0979231, theta=15.081271 -> V=1.035, theta=0.0
% INFO    : Bus 2262	: V=1.0809555, theta=20.700676 -> V=1.035, theta=0.0
% INFO    : Bus 2263	: V=1.080855, theta=20.677289 -> V=1.035, theta=0.0
% INFO    : Bus 2264	: V=1.087912, theta=21.33912 -> V=1.035, theta=0.0
% INFO    : Bus 2265	: V=1.0959101, theta=22.515359 -> V=1.035, theta=0.0
% INFO    : Bus 2266	: V=1.1070542, theta=16.657466 -> V=1.035, theta=0.0
% INFO    : Bus 2267	: V=1.1040736, theta=22.169929 -> V=1.035, theta=0.0
% INFO    : Bus 2268	: V=1.0886396, theta=19.782802 -> V=1.035, theta=0.0
% INFO    : Bus 2269	: V=1.0937099, theta=22.352565 -> V=1.035, theta=0.0
% INFO    : Bus 2270	: V=1.0924466, theta=21.842481 -> V=1.035, theta=0.0
% INFO    : Bus 2271	: V=1.119697, theta=23.649736 -> V=1.035, theta=0.0
% INFO    : Bus 2272	: V=1.0980001, theta=12.314179 -> V=1.035, theta=0.0
% INFO    : Bus 2273	: V=1.0586475, theta=14.402012 -> V=1.035, theta=0.0
% INFO    : Bus 2274	: V=1.0586256, theta=14.39886 -> V=1.035, theta=0.0
% INFO    : Bus 2275	: V=1.1059353, theta=26.028743 -> V=1.035, theta=0.0
% INFO    : Bus 2276	: V=1.0979134, theta=24.043863 -> V=1.035, theta=0.0
% INFO    : Bus 2277	: V=1.0434979, theta=7.2752337 -> V=1.035, theta=0.0
% INFO    : Bus 2278	: V=1.0884039, theta=8.6894673 -> V=1.035, theta=0.0
% INFO    : Bus 2279	: V=1.0835706, theta=13.782342 -> V=1.035, theta=0.0
% INFO    : Bus 2280	: V=1.0788752, theta=20.498401 -> V=1.035, theta=0.0
% INFO    : Bus 2281	: V=1.1190068, theta=23.462516 -> V=1.035, theta=0.0
% INFO    : Bus 2282	: V=1.090121, theta=13.971098 -> V=1.035, theta=0.0
% INFO    : Bus 2283	: V=1.0848348, theta=12.960046 -> V=1.035, theta=0.0
% INFO    : Bus 2284	: V=1.1050577, theta=15.455358 -> V=1.035, theta=0.0
% INFO    : Bus 2285	: V=1.1037482, theta=15.189678 -> V=1.035, theta=0.0
% INFO    : Bus 2286	: V=1.1171128, theta=23.079649 -> V=1.035, theta=0.0
% INFO    : Bus 2287	: V=1.1005367, theta=20.762644 -> V=1.035, theta=0.0
% INFO    : Bus 2288	: V=1.1005563, theta=20.758352 -> V=1.035, theta=0.0
% INFO    : Bus 2289	: V=1.1183564, theta=23.165223 -> V=1.035, theta=0.0
% INFO    : Bus 2290	: V=1.1183564, theta=23.165223 -> V=1.035, theta=0.0
% INFO    : Bus 2291	: V=1.0869723, theta=13.734012 -> V=1.035, theta=0.0
% INFO    : Bus 2292	: V=1.0858133, theta=15.134547 -> V=1.035, theta=0.0
% INFO    : Bus 2293	: V=1.1012341, theta=11.134733 -> V=1.035, theta=0.0
% INFO    : Bus 2294	: V=1.1020199, theta=11.436705 -> V=1.035, theta=0.0
% INFO    : Bus 2295	: V=1.1173076, theta=23.904517 -> V=1.035, theta=0.0
% INFO    : Bus 2296	: V=1.0944504, theta=13.095885 -> V=1.035, theta=0.0
% INFO    : Bus 2297	: V=1.1159938, theta=23.014218 -> V=1.035, theta=0.0
% INFO    : Bus 2298	: V=1.099366, theta=23.11727 -> V=1.035, theta=0.0
% INFO    : Bus 2299	: V=1.0907901, theta=15.924824 -> V=1.035, theta=0.0
% INFO    : Bus 2300	: V=1.107704, theta=22.481931 -> V=1.035, theta=0.0
% INFO    : Bus 2301	: V=1.1185063, theta=23.236544 -> V=1.035, theta=0.0
% INFO    : Bus 2302	: V=1.0742941, theta=15.973959 -> V=1.035, theta=0.0
% INFO    : Bus 2303	: V=1.0796685, theta=15.567292 -> V=1.035, theta=0.0
% INFO    : Bus 2304	: V=1.0830868, theta=12.393496 -> V=1.035, theta=0.0
% INFO    : Bus 2305	: V=1.0662879, theta=18.066743 -> V=1.035, theta=0.0
% INFO    : Bus 2306	: V=1.0294638, theta=15.376899 -> V=1.035, theta=0.0
% INFO    : Bus 2307	: V=1.0827651, theta=12.276239 -> V=1.035, theta=0.0
% INFO    : Bus 2308	: V=1.0064805, theta=16.041496 -> V=1.035, theta=0.0
% INFO    : Bus 2309	: V=1.0897615, theta=21.174915 -> V=1.035, theta=0.0
% INFO    : Bus 2310	: V=1.096551, theta=20.825343 -> V=1.035, theta=0.0
% INFO    : Bus 2311	: V=1.0743829, theta=19.867672 -> V=1.035, theta=0.0
% INFO    : Bus 2312	: V=1.0822718, theta=20.880579 -> V=1.035, theta=0.0
% INFO    : Bus 2313	: V=1.1096065, theta=22.726459 -> V=1.035, theta=0.0
% INFO    : Bus 2314	: V=1.1096065, theta=22.726459 -> V=1.035, theta=0.0
% INFO    : Bus 2315	: V=1.0939115, theta=12.918143 -> V=1.035, theta=0.0
% INFO    : Bus 2316	: V=1.1067673, theta=26.731095 -> V=1.035, theta=0.0
% INFO    : Bus 2317	: V=1.1034972, theta=15.107163 -> V=1.035, theta=0.0
% INFO    : Bus 2318	: V=1.0865794, theta=15.267954 -> V=1.035, theta=0.0
% INFO    : Bus 2319	: V=1.1197028, theta=23.359542 -> V=1.035, theta=0.0
% INFO    : Bus 2320	: V=1.12, theta=23.545662 -> V=1.035, theta=0.0
% INFO    : Bus 2321	: V=1.0377378, theta=6.4320374 -> V=1.035, theta=0.0
% INFO    : Bus 2322	: V=1.0872371, theta=8.3886141 -> V=1.035, theta=0.0
% INFO    : Bus 2323	: V=1.0969449, theta=22.252435 -> V=1.035, theta=0.0
% INFO    : Bus 2324	: V=1.0872176, theta=8.3890364 -> V=1.035, theta=0.0
% INFO    : Bus 2325	: V=1.1009882, theta=11.257421 -> V=1.035, theta=0.0
% INFO    : Bus 2326	: V=1.09213, theta=24.016329 -> V=1.035, theta=0.0
% INFO    : Bus 2327	: V=1.0919085, theta=20.623409 -> V=1.035, theta=0.0
% INFO    : Bus 2328	: V=1.102127, theta=11.570662 -> V=1.035, theta=0.0
% INFO    : Bus 2329	: V=1.0766313, theta=15.606499 -> V=1.035, theta=0.0
% INFO    : Bus 2330	: V=1.1018002, theta=11.46184 -> V=1.035, theta=0.0
% INFO    : Bus 2331	: V=1.0439205, theta=5.5090828 -> V=1.035, theta=0.0
% INFO    : Bus 2332	: V=1.0848235, theta=13.130658 -> V=1.035, theta=0.0
% INFO    : Bus 2333	: V=1.0982896, theta=21.702217 -> V=1.035, theta=0.0
% INFO    : Bus 2334	: V=1.1178944, theta=28.702535 -> V=1.035, theta=0.0
% INFO    : Bus 2335	: V=1.0708473, theta=11.98119 -> V=1.035, theta=0.0
% INFO    : Bus 2336	: V=1.1119533, theta=29.228914 -> V=1.035, theta=0.0
% INFO    : Bus 2337	: V=1.1124454, theta=29.228955 -> V=1.035, theta=0.0
% INFO    : Bus 2338	: V=1.1126144, theta=29.250285 -> V=1.035, theta=0.0
% INFO    : Bus 2339	: V=1.1125277, theta=29.242575 -> V=1.035, theta=0.0
% INFO    : Bus 2340	: V=1.1126513, theta=29.254937 -> V=1.035, theta=0.0
% INFO    : Bus 2341	: V=1.1108147, theta=29.173066 -> V=1.035, theta=0.0
% INFO    : Bus 2342	: V=1.1107868, theta=29.172244 -> V=1.035, theta=0.0
% INFO    : Bus 2343	: V=1.1133338, theta=29.29106 -> V=1.035, theta=0.0
% INFO    : Bus 2344	: V=1.113223, theta=29.281559 -> V=1.035, theta=0.0
% INFO    : Bus 2345	: V=1.1012158, theta=11.353137 -> V=1.035, theta=0.0
% INFO    : Bus 2346	: V=1.094361, theta=20.951034 -> V=1.035, theta=0.0
% INFO    : Bus 2347	: V=1.1187083, theta=23.343444 -> V=1.035, theta=0.0
% INFO    : Bus 2348	: V=1.1186944, theta=23.340416 -> V=1.035, theta=0.0
% INFO    : Bus 2349	: V=1.0788238, theta=13.579707 -> V=1.035, theta=0.0
% INFO    : Bus 2350	: V=1.1080991, theta=24.319823 -> V=1.035, theta=0.0
% INFO    : Bus 2351	: V=1.1080991, theta=24.319823 -> V=1.035, theta=0.0
% INFO    : Bus 2352	: V=1.0978085, theta=15.075442 -> V=1.035, theta=0.0
% INFO    : Bus 2353	: V=1.1142685, theta=14.602216 -> V=1.035, theta=0.0
% INFO    : Bus 2354	: V=1.0969629, theta=23.412176 -> V=1.035, theta=0.0
% INFO    : Bus 2355	: V=1.0954691, theta=21.815961 -> V=1.035, theta=0.0
% INFO    : Bus 2356	: V=1.1136226, theta=27.210096 -> V=1.035, theta=0.0
% INFO    : Bus 2357	: V=1.1066991, theta=10.982928 -> V=1.035, theta=0.0
% INFO    : Bus 2358	: V=1.1193557, theta=23.572066 -> V=1.035, theta=0.0
% INFO    : Bus 2359	: V=1.1193557, theta=23.572066 -> V=1.035, theta=0.0
% INFO    : Bus 2360	: V=1.1176397, theta=23.957646 -> V=1.035, theta=0.0
% INFO    : Bus 2361	: V=1.1177034, theta=23.966862 -> V=1.035, theta=0.0
% INFO    : Bus 2362	: V=1.0911289, theta=16.90425 -> V=1.035, theta=0.0
% INFO    : Bus 2363	: V=1.1066814, theta=26.539562 -> V=1.035, theta=0.0
% INFO    : Bus 2364	: V=1.1067571, theta=26.760117 -> V=1.035, theta=0.0
% INFO    : Bus 2365	: V=1.0582098, theta=11.437463 -> V=1.035, theta=0.0
% INFO    : Bus 2366	: V=1.1007776, theta=21.297534 -> V=1.035, theta=0.0
% INFO    : Bus 2367	: V=1.1007738, theta=21.29699 -> V=1.035, theta=0.0
% INFO    : Bus 2368	: V=1.0959571, theta=22.962821 -> V=1.035, theta=0.0
% INFO    : Bus 2369	: V=1.0981692, theta=22.090695 -> V=1.035, theta=0.0
% INFO    : Bus 2370	: V=1.0924764, theta=21.523873 -> V=1.035, theta=0.0
% INFO    : Bus 2371	: V=1.0924923, theta=21.524854 -> V=1.035, theta=0.0
% INFO    : Bus 2372	: V=1.0811205, theta=12.00324 -> V=1.035, theta=0.0
% INFO    : Bus 2373	: V=1.0917082, theta=21.427058 -> V=1.035, theta=0.0
% INFO    : Bus 2374	: V=1.0950926, theta=23.218626 -> V=1.035, theta=0.0
% INFO    : Bus 2375	: V=1.094293, theta=23.162808 -> V=1.035, theta=0.0
% INFO    : Bus 2376	: V=1.0963824, theta=21.838865 -> V=1.035, theta=0.0
% INFO    : Bus 2377	: V=1.088015, theta=30.377053 -> V=1.035, theta=0.0
% INFO    : Bus 2378	: V=1.0939464, theta=22.378624 -> V=1.035, theta=0.0
% INFO    : Bus 2379	: V=1.092587, theta=21.865949 -> V=1.035, theta=0.0
% INFO    : Bus 2380	: V=1.0761188, theta=16.020376 -> V=1.035, theta=0.0
% INFO    : Bus 2381	: V=1.0450795, theta=16.639747 -> V=1.035, theta=0.0
% INFO    : Bus 2382	: V=1.0774576, theta=15.462268 -> V=1.035, theta=0.0
% INFO    : Bus 2383	: V=1.0391287, theta=6.5584399 -> V=1.035, theta=0.0
% INFO    : Bus 2384	: V=1.096136, theta=22.949611 -> V=1.035, theta=0.0
% INFO    : Bus 2385	: V=1.0972574, theta=22.160688 -> V=1.035, theta=0.0
% INFO    : Bus 2386	: V=1.0886611, theta=21.509465 -> V=1.035, theta=0.0
% INFO    : Bus 2387	: V=1.0955586, theta=21.75289 -> V=1.035, theta=0.0
% INFO    : Bus 2388	: V=1.1133733, theta=13.881267 -> V=1.035, theta=0.0
% INFO    : Bus 2389	: V=1.0943549, theta=21.699082 -> V=1.035, theta=0.0
% INFO    : Bus 2390	: V=1.0957841, theta=23.260323 -> V=1.035, theta=0.0
% INFO    : Bus 2391	: V=1.0885485, theta=21.498676 -> V=1.035, theta=0.0
% INFO    : Bus 2392	: V=1.0954413, theta=23.120355 -> V=1.035, theta=0.0
% INFO    : Bus 2393	: V=1.1166458, theta=23.321518 -> V=1.035, theta=0.0
% INFO    : Bus 2394	: V=1.088996, theta=21.07387 -> V=1.035, theta=0.0
% INFO    : Bus 2395	: V=1.1068501, theta=26.728644 -> V=1.035, theta=0.0
% INFO    : Bus 2396	: V=1.1033692, theta=19.426419 -> V=1.035, theta=0.0
% INFO    : Bus 2397	: V=1.1134768, theta=26.758835 -> V=1.035, theta=0.0
% INFO    : Bus 2398	: V=1.0999041, theta=20.737 -> V=1.035, theta=0.0
% INFO    : Bus 2399	: V=1.0690647, theta=19.093475 -> V=1.035, theta=0.0
% INFO    : Bus 2400	: V=1.0729629, theta=19.717392 -> V=1.035, theta=0.0
% INFO    : Bus 2401	: V=1.0880711, theta=21.056518 -> V=1.035, theta=0.0
% INFO    : Bus 2402	: V=1.0958813, theta=13.403356 -> V=1.035, theta=0.0
% INFO    : Bus 2403	: V=1.1009661, theta=14.329635 -> V=1.035, theta=0.0
% INFO    : Bus 2404	: V=1.0762154, theta=15.998964 -> V=1.035, theta=0.0
% INFO    : Bus 2405	: V=1.0940335, theta=22.043725 -> V=1.035, theta=0.0
% INFO    : Bus 2406	: V=1.0961238, theta=12.964964 -> V=1.035, theta=0.0
% INFO    : Bus 2407	: V=1.0707402, theta=19.553167 -> V=1.035, theta=0.0
% INFO    : Bus 2408	: V=1.0689196, theta=12.408609 -> V=1.035, theta=0.0
% INFO    : Bus 2409	: V=1.0746084, theta=19.90695 -> V=1.035, theta=0.0
% INFO    : Bus 2410	: V=1.0685464, theta=12.463617 -> V=1.035, theta=0.0
% INFO    : Bus 2411	: V=1.093144, theta=14.674237 -> V=1.035, theta=0.0
% INFO    : Bus 2412	: V=1.082267, theta=20.880725 -> V=1.035, theta=0.0
% INFO    : Bus 2413	: V=1.1019389, theta=11.832065 -> V=1.035, theta=0.0
% INFO    : Bus 2414	: V=1.098115, theta=22.262831 -> V=1.035, theta=0.0
% INFO    : Bus 2415	: V=1.101316, theta=21.707061 -> V=1.035, theta=0.0
% INFO    : Bus 2416	: V=1.0837548, theta=32.764364 -> V=1.035, theta=0.0
% INFO    : Bus 2417	: V=1.0996678, theta=16.685528 -> V=1.035, theta=0.0
% INFO    : Bus 2418	: V=1.073874, theta=14.657312 -> V=1.035, theta=0.0
% INFO    : Bus 2419	: V=1.0898461, theta=10.950961 -> V=1.035, theta=0.0
% INFO    : Bus 2420	: V=1.0742805, theta=13.980079 -> V=1.035, theta=0.0
% INFO    : Bus 2421	: V=1.1179602, theta=23.423563 -> V=1.035, theta=0.0
% INFO    : Bus 2422	: V=1.1179602, theta=23.423563 -> V=1.035, theta=0.0
% INFO    : Bus 2423	: V=1.12, theta=23.680771 -> V=1.035, theta=0.0
% INFO    : Bus 2424	: V=1.119971, theta=23.67062 -> V=1.035, theta=0.0
% INFO    : Bus 2425	: V=1.0990748, theta=14.214004 -> V=1.035, theta=0.0
% INFO    : Bus 2426	: V=1.1017135, theta=11.814065 -> V=1.035, theta=0.0
% INFO    : Bus 2427	: V=1.1038663, theta=16.113633 -> V=1.035, theta=0.0
% INFO    : Bus 2428	: V=1.0974889, theta=11.130918 -> V=1.035, theta=0.0
% INFO    : Bus 2429	: V=1.1089452, theta=17.035924 -> V=1.035, theta=0.0
% INFO    : Bus 2430	: V=1.1103038, theta=17.000438 -> V=1.035, theta=0.0
% INFO    : Bus 2431	: V=1.1099869, theta=17.019126 -> V=1.035, theta=0.0
% INFO    : Bus 2432	: V=1.1113604, theta=27.59644 -> V=1.035, theta=0.0
% INFO    : Bus 2433	: V=1.098803, theta=19.878836 -> V=1.035, theta=0.0
% INFO    : Bus 2434	: V=1.0869956, theta=12.296412 -> V=1.035, theta=0.0
% INFO    : Bus 2435	: V=1.1191667, theta=28.983367 -> V=1.035, theta=0.0
% INFO    : Bus 2436	: V=1.0638727, theta=12.062561 -> V=1.035, theta=0.0
% INFO    : Bus 2437	: V=1.094273, theta=22.449311 -> V=1.035, theta=0.0
% INFO    : Bus 2438	: V=1.0719992, theta=11.608884 -> V=1.035, theta=0.0
% INFO    : Bus 2439	: V=1.0801171, theta=17.676689 -> V=1.035, theta=0.0
% INFO    : Bus 2440	: V=1.1183775, theta=23.389676 -> V=1.035, theta=0.0
% INFO    : Bus 2441	: V=1.1183775, theta=23.389676 -> V=1.035, theta=0.0
% INFO    : Bus 2442	: V=1.0900618, theta=20.967031 -> V=1.035, theta=0.0
% INFO    : Bus 2443	: V=1.0916901, theta=21.128211 -> V=1.035, theta=0.0
% INFO    : Bus 2444	: V=1.0830533, theta=17.568706 -> V=1.035, theta=0.0
% INFO    : Bus 2445	: V=1.074617, theta=17.318308 -> V=1.035, theta=0.0
% INFO    : Bus 2446	: V=1.1008042, theta=22.090244 -> V=1.035, theta=0.0
% INFO    : Bus 2447	: V=1.1040193, theta=11.522408 -> V=1.035, theta=0.0
% INFO    : Bus 2448	: V=1.093949, theta=14.356682 -> V=1.035, theta=0.0
% INFO    : Bus 2449	: V=1.0759156, theta=11.223517 -> V=1.035, theta=0.0
% INFO    : Bus 2450	: V=1.1154416, theta=15.228034 -> V=1.035, theta=0.0
% INFO    : Bus 2451	: V=1.1174886, theta=15.477333 -> V=1.035, theta=0.0
% INFO    : Bus 2452	: V=1.079157, theta=11.675932 -> V=1.035, theta=0.0
% INFO    : Bus 2453	: V=1.110436, theta=13.678671 -> V=1.035, theta=0.0
% INFO    : Bus 2454	: V=1.1104181, theta=13.674868 -> V=1.035, theta=0.0
% INFO    : Bus 2455	: V=1.1162827, theta=15.372973 -> V=1.035, theta=0.0
% INFO    : Bus 2456	: V=1.0799778, theta=13.390891 -> V=1.035, theta=0.0
% INFO    : Bus 2457	: V=1.1106487, theta=16.439691 -> V=1.035, theta=0.0
% INFO    : Bus 2458	: V=1.1173244, theta=15.35888 -> V=1.035, theta=0.0
% INFO    : Bus 2459	: V=1.069256, theta=12.177278 -> V=1.035, theta=0.0
% INFO    : Bus 2460	: V=1.0843917, theta=12.572103 -> V=1.035, theta=0.0
% INFO    : Bus 2461	: V=1.0839363, theta=13.431371 -> V=1.035, theta=0.0
% INFO    : Bus 2462	: V=1.0783881, theta=12.352554 -> V=1.035, theta=0.0
% INFO    : Bus 2463	: V=1.1143455, theta=15.198493 -> V=1.035, theta=0.0
% INFO    : Bus 2464	: V=1.1182582, theta=15.453327 -> V=1.035, theta=0.0
% INFO    : Bus 2465	: V=1.1191856, theta=15.403467 -> V=1.035, theta=0.0
% INFO    : Bus 2466	: V=1.1192275, theta=15.415271 -> V=1.035, theta=0.0
% INFO    : Bus 2467	: V=1.1111559, theta=13.655661 -> V=1.035, theta=0.0
% INFO    : Bus 2468	: V=1.082282, theta=13.553136 -> V=1.035, theta=0.0
% INFO    : Bus 2469	: V=1.0802512, theta=12.573398 -> V=1.035, theta=0.0
% INFO    : Bus 2470	: V=1.0923159, theta=14.690495 -> V=1.035, theta=0.0
% INFO    : Bus 2471	: V=1.0922376, theta=14.690008 -> V=1.035, theta=0.0
% INFO    : Bus 2472	: V=1.0850912, theta=14.226164 -> V=1.035, theta=0.0
% INFO    : Bus 2473	: V=1.08295, theta=14.595639 -> V=1.035, theta=0.0
% INFO    : Bus 2474	: V=1.081185, theta=12.626782 -> V=1.035, theta=0.0
% INFO    : Bus 2475	: V=1.1139651, theta=14.391764 -> V=1.035, theta=0.0
% INFO    : Bus 2476	: V=1.0540782, theta=10.630648 -> V=1.035, theta=0.0
% INFO    : Bus 2477	: V=1.0556793, theta=10.748055 -> V=1.035, theta=0.0
% INFO    : Bus 2478	: V=1.0751069, theta=12.108369 -> V=1.035, theta=0.0
% INFO    : Bus 2479	: V=1.0928974, theta=14.280039 -> V=1.035, theta=0.0
% INFO    : Bus 2480	: V=1.0755215, theta=8.028341 -> V=1.035, theta=0.0
% INFO    : Bus 2481	: V=1.0751236, theta=11.84516 -> V=1.035, theta=0.0
% INFO    : Bus 2482	: V=1.1112427, theta=15.301499 -> V=1.035, theta=0.0
% INFO    : Bus 2483	: V=1.1144725, theta=14.413222 -> V=1.035, theta=0.0
% INFO    : Bus 2484	: V=1.0827745, theta=12.729524 -> V=1.035, theta=0.0
% INFO    : Bus 2485	: V=1.074669, theta=7.9243305 -> V=1.035, theta=0.0
% INFO    : Bus 2486	: V=1.0872538, theta=14.755687 -> V=1.035, theta=0.0
% INFO    : Bus 2487	: V=1.0874022, theta=16.25097 -> V=1.035, theta=0.0
% INFO    : Bus 2488	: V=1.115889, theta=15.053356 -> V=1.035, theta=0.0
% INFO    : Bus 2489	: V=1.1149108, theta=14.541223 -> V=1.035, theta=0.0
% INFO    : Bus 2490	: V=1.1148837, theta=14.52492 -> V=1.035, theta=0.0
% INFO    : Bus 2491	: V=1.0668047, theta=12.298081 -> V=1.035, theta=0.0
% INFO    : Bus 2492	: V=1.066807, theta=12.289733 -> V=1.035, theta=0.0
% INFO    : Bus 2493	: V=1.0660233, theta=12.137622 -> V=1.035, theta=0.0
% INFO    : Bus 2494	: V=1.0655664, theta=12.153309 -> V=1.035, theta=0.0
% INFO    : Bus 2495	: V=1.1188711, theta=15.514512 -> V=1.035, theta=0.0
% INFO    : Bus 2496	: V=1.12, theta=15.587406 -> V=1.035, theta=0.0
% INFO    : Bus 2497	: V=1.1132703, theta=14.039947 -> V=1.035, theta=0.0
% INFO    : Bus 2498	: V=1.0948943, theta=14.341096 -> V=1.035, theta=0.0
% INFO    : Bus 2499	: V=1.0963328, theta=14.534821 -> V=1.035, theta=0.0
% INFO    : Bus 2500	: V=1.0930075, theta=14.276827 -> V=1.035, theta=0.0
% INFO    : Bus 2501	: V=1.0917714, theta=13.988206 -> V=1.035, theta=0.0
% INFO    : Bus 2502	: V=1.0926948, theta=14.326608 -> V=1.035, theta=0.0
% INFO    : Bus 2503	: V=1.0894222, theta=13.650877 -> V=1.035, theta=0.0
% INFO    : Bus 2504	: V=1.0933659, theta=14.291076 -> V=1.035, theta=0.0
% INFO    : Bus 2505	: V=1.0870024, theta=14.198232 -> V=1.035, theta=0.0
% INFO    : Bus 2506	: V=1.087015, theta=14.208978 -> V=1.035, theta=0.0
% INFO    : Bus 2507	: V=1.0869357, theta=12.981178 -> V=1.035, theta=0.0
% INFO    : Bus 2508	: V=1.1151919, theta=14.905209 -> V=1.035, theta=0.0
% INFO    : Bus 2509	: V=1.0666779, theta=20.615348 -> V=1.035, theta=0.0
% INFO    : Bus 2510	: V=1.090829, theta=14.665921 -> V=1.035, theta=0.0
% INFO    : Bus 2511	: V=1.1048974, theta=13.245539 -> V=1.035, theta=0.0
% INFO    : Bus 2512	: V=1.0863721, theta=14.101403 -> V=1.035, theta=0.0
% INFO    : Bus 2513	: V=1.0867565, theta=14.181093 -> V=1.035, theta=0.0
% INFO    : Bus 2514	: V=1.089867, theta=14.675341 -> V=1.035, theta=0.0
% INFO    : Bus 2515	: V=1.0899595, theta=14.685238 -> V=1.035, theta=0.0
% INFO    : Bus 2516	: V=1.0816054, theta=11.816792 -> V=1.035, theta=0.0
% INFO    : Bus 2517	: V=1.0941605, theta=14.289986 -> V=1.035, theta=0.0
% INFO    : Bus 2518	: V=1.1149494, theta=14.891026 -> V=1.035, theta=0.0
% INFO    : Bus 2519	: V=1.1192584, theta=15.232798 -> V=1.035, theta=0.0
% INFO    : Bus 2520	: V=1.1195763, theta=15.257429 -> V=1.035, theta=0.0
% INFO    : Bus 2521	: V=1.1195353, theta=15.249225 -> V=1.035, theta=0.0
% INFO    : Bus 2522	: V=1.0748035, theta=11.950858 -> V=1.035, theta=0.0
% INFO    : Bus 2523	: V=1.1151552, theta=12.991467 -> V=1.035, theta=0.0
% INFO    : Bus 2524	: V=1.0806017, theta=12.48976 -> V=1.035, theta=0.0
% INFO    : Bus 2525	: V=1.0976979, theta=14.064073 -> V=1.035, theta=0.0
% INFO    : Bus 2526	: V=1.1171286, theta=15.323823 -> V=1.035, theta=0.0
% INFO    : Bus 2527	: V=1.1199157, theta=15.587083 -> V=1.035, theta=0.0
% INFO    : Bus 2528	: V=1.11998, theta=15.58771 -> V=1.035, theta=0.0
% INFO    : Bus 2529	: V=1.0765621, theta=21.445766 -> V=1.035, theta=0.0
% INFO    : Bus 2530	: V=1.0863428, theta=13.118902 -> V=1.035, theta=0.0
% INFO    : Bus 2531	: V=1.107686, theta=13.453001 -> V=1.035, theta=0.0
% INFO    : Bus 2532	: V=1.0869092, theta=15.029838 -> V=1.035, theta=0.0
% INFO    : Bus 2533	: V=1.0601393, theta=20.126472 -> V=1.035, theta=0.0
% INFO    : Bus 2534	: V=1.060144, theta=20.126916 -> V=1.035, theta=0.0
% INFO    : Bus 2535	: V=1.0543151, theta=11.321517 -> V=1.035, theta=0.0
% INFO    : Bus 2536	: V=1.1128364, theta=14.995388 -> V=1.035, theta=0.0
% INFO    : Bus 2537	: V=1.0711695, theta=12.505728 -> V=1.035, theta=0.0
% INFO    : Bus 2538	: V=1.0868726, theta=13.677008 -> V=1.035, theta=0.0
% INFO    : Bus 2539	: V=1.1030198, theta=13.110463 -> V=1.035, theta=0.0
% INFO    : Bus 2540	: V=1.0877289, theta=14.261014 -> V=1.035, theta=0.0
% INFO    : Bus 2541	: V=1.0917648, theta=14.106225 -> V=1.035, theta=0.0
% INFO    : Bus 2542	: V=1.1036101, theta=13.174791 -> V=1.035, theta=0.0
% INFO    : Bus 2543	: V=1.11053, theta=14.817837 -> V=1.035, theta=0.0
% INFO    : Bus 2544	: V=1.1112795, theta=14.250017 -> V=1.035, theta=0.0
% INFO    : Bus 2545	: V=1.1126236, theta=14.951061 -> V=1.035, theta=0.0
% INFO    : Bus 2546	: V=1.1130463, theta=14.339235 -> V=1.035, theta=0.0
% INFO    : Bus 2547	: V=1.1115009, theta=14.262172 -> V=1.035, theta=0.0
% INFO    : Bus 2548	: V=1.0749448, theta=21.727316 -> V=1.035, theta=0.0
% INFO    : Bus 2549	: V=1.0738733, theta=10.574647 -> V=1.035, theta=0.0
% INFO    : Bus 2550	: V=1.0724941, theta=21.418146 -> V=1.035, theta=0.0
% INFO    : Bus 2551	: V=1.0733564, theta=10.333067 -> V=1.035, theta=0.0
% INFO    : Bus 2552	: V=1.0701039, theta=12.57047 -> V=1.035, theta=0.0
% INFO    : Bus 2553	: V=1.1182622, theta=15.505664 -> V=1.035, theta=0.0
% INFO    : Bus 2554	: V=1.0692394, theta=12.187693 -> V=1.035, theta=0.0
% INFO    : Bus 2555	: V=1.0927341, theta=14.526386 -> V=1.035, theta=0.0
% INFO    : Bus 2556	: V=1.0694398, theta=12.123819 -> V=1.035, theta=0.0
% INFO    : Bus 2557	: V=1.1111952, theta=14.283876 -> V=1.035, theta=0.0
% INFO    : Bus 2558	: V=1.1062882, theta=14.292711 -> V=1.035, theta=0.0
% INFO    : Bus 2559	: V=1.087193, theta=18.178652 -> V=1.035, theta=0.0
% INFO    : Bus 2560	: V=1.0908731, theta=14.626137 -> V=1.035, theta=0.0
% INFO    : Bus 2561	: V=1.0932055, theta=17.845908 -> V=1.035, theta=0.0
% INFO    : Bus 2562	: V=1.0796825, theta=12.442255 -> V=1.035, theta=0.0
% INFO    : Bus 2563	: V=1.1098894, theta=15.808737 -> V=1.035, theta=0.0
% INFO    : Bus 2564	: V=1.1095372, theta=15.828563 -> V=1.035, theta=0.0
% INFO    : Bus 2565	: V=1.0899004, theta=13.555479 -> V=1.035, theta=0.0
% INFO    : Bus 2566	: V=1.0847638, theta=15.121053 -> V=1.035, theta=0.0
% INFO    : Bus 2567	: V=1.0943601, theta=14.305899 -> V=1.035, theta=0.0
% INFO    : Bus 2568	: V=1.0822908, theta=11.874671 -> V=1.035, theta=0.0
% INFO    : Bus 2569	: V=1.1029861, theta=14.717717 -> V=1.035, theta=0.0
% INFO    : Bus 2570	: V=1.0931632, theta=13.713299 -> V=1.035, theta=0.0
% INFO    : Bus 2571	: V=1.0706936, theta=21.038933 -> V=1.035, theta=0.0
% INFO    : Bus 2572	: V=1.0636131, theta=11.760713 -> V=1.035, theta=0.0
% INFO    : Bus 2573	: V=1.1144627, theta=13.414801 -> V=1.035, theta=0.0
% INFO    : Bus 2574	: V=1.0718387, theta=12.014267 -> V=1.035, theta=0.0
% INFO    : Bus 2575	: V=1.0859936, theta=13.402669 -> V=1.035, theta=0.0
% INFO    : Bus 2576	: V=1.0705966, theta=12.250237 -> V=1.035, theta=0.0
% INFO    : Bus 2577	: V=1.1156848, theta=14.956375 -> V=1.035, theta=0.0
% INFO    : Bus 2578	: V=1.0835467, theta=20.361533 -> V=1.035, theta=0.0
% INFO    : Bus 2579	: V=1.0942779, theta=14.298572 -> V=1.035, theta=0.0
% INFO    : Bus 2580	: V=1.0733645, theta=10.482666 -> V=1.035, theta=0.0
% INFO    : Bus 2581	: V=1.0755154, theta=12.516299 -> V=1.035, theta=0.0
% INFO    : Bus 2582	: V=1.0689302, theta=20.820901 -> V=1.035, theta=0.0
% INFO    : Bus 2583	: V=1.1127234, theta=14.328875 -> V=1.035, theta=0.0
% INFO    : Bus 2584	: V=1.0840273, theta=13.639562 -> V=1.035, theta=0.0
% INFO    : Bus 2585	: V=1.0778545, theta=12.605267 -> V=1.035, theta=0.0
% INFO    : Bus 2586	: V=1.0728592, theta=12.787633 -> V=1.035, theta=0.0
% INFO    : Bus 2587	: V=1.1148799, theta=15.226346 -> V=1.035, theta=0.0
% INFO    : Bus 2588	: V=1.0720855, theta=20.85804 -> V=1.035, theta=0.0
% INFO    : Bus 2589	: V=1.1169334, theta=14.247723 -> V=1.035, theta=0.0
% INFO    : Bus 2590	: V=1.0889187, theta=14.366706 -> V=1.035, theta=0.0
% INFO    : Bus 2591	: V=1.0888093, theta=13.800532 -> V=1.035, theta=0.0
% INFO    : Bus 2592	: V=1.0906511, theta=13.566722 -> V=1.035, theta=0.0
% INFO    : Bus 2593	: V=1.0907356, theta=13.596108 -> V=1.035, theta=0.0
% INFO    : Bus 2594	: V=1.0887212, theta=13.161693 -> V=1.035, theta=0.0
% INFO    : Bus 2595	: V=1.0887223, theta=13.158255 -> V=1.035, theta=0.0
% INFO    : Bus 2596	: V=1.0858146, theta=13.435773 -> V=1.035, theta=0.0
% INFO    : Bus 2597	: V=1.0919866, theta=14.021489 -> V=1.035, theta=0.0
% INFO    : Bus 2598	: V=1.0843936, theta=12.871717 -> V=1.035, theta=0.0
% INFO    : Bus 2599	: V=1.1139386, theta=17.22177 -> V=1.035, theta=0.0
% INFO    : Bus 2600	: V=1.0879931, theta=13.111266 -> V=1.035, theta=0.0
% INFO    : Bus 2601	: V=1.0814544, theta=12.589854 -> V=1.035, theta=0.0
% INFO    : Bus 2602	: V=1.0776319, theta=12.426716 -> V=1.035, theta=0.0
% INFO    : Bus 2603	: V=1.1122919, theta=13.540826 -> V=1.035, theta=0.0
% INFO    : Bus 2604	: V=1.1160915, theta=15.008515 -> V=1.035, theta=0.0
% INFO    : Bus 2605	: V=1.0847456, theta=12.912789 -> V=1.035, theta=0.0
% INFO    : Bus 2606	: V=1.0851626, theta=12.914141 -> V=1.035, theta=0.0
% INFO    : Bus 2607	: V=1.0855989, theta=12.982251 -> V=1.035, theta=0.0
% INFO    : Bus 2608	: V=1.0733987, theta=20.9406 -> V=1.035, theta=0.0
% INFO    : Bus 2609	: V=1.0733305, theta=20.954959 -> V=1.035, theta=0.0
% INFO    : Bus 2610	: V=1.0903537, theta=13.827338 -> V=1.035, theta=0.0
% INFO    : Bus 2611	: V=1.0866325, theta=12.920508 -> V=1.035, theta=0.0
% INFO    : Bus 2612	: V=1.1165374, theta=15.260821 -> V=1.035, theta=0.0
% INFO    : Bus 2613	: V=1.09028, theta=23.786905 -> V=1.035, theta=0.0
% INFO    : Bus 2614	: V=1.0670112, theta=12.07072 -> V=1.035, theta=0.0
% INFO    : Bus 2615	: V=1.0670473, theta=12.07314 -> V=1.035, theta=0.0
% INFO    : Bus 2616	: V=1.0871308, theta=13.453112 -> V=1.035, theta=0.0
% INFO    : Bus 2617	: V=1.0913549, theta=14.192959 -> V=1.035, theta=0.0
% INFO    : Bus 2618	: V=1.0881253, theta=13.723618 -> V=1.035, theta=0.0
% INFO    : Bus 2619	: V=1.0677859, theta=12.217175 -> V=1.035, theta=0.0
% INFO    : Bus 2620	: V=1.1140379, theta=12.731156 -> V=1.035, theta=0.0
% INFO    : Bus 2621	: V=1.0933584, theta=14.27361 -> V=1.035, theta=0.0
% INFO    : Bus 2622	: V=1.0901757, theta=13.967931 -> V=1.035, theta=0.0
% INFO    : Bus 2623	: V=1.0846658, theta=14.244098 -> V=1.035, theta=0.0
% INFO    : Bus 2624	: V=1.0711635, theta=20.366023 -> V=1.035, theta=0.0
% INFO    : Bus 2625	: V=1.0735394, theta=12.257046 -> V=1.035, theta=0.0
% INFO    : Bus 2626	: V=1.1098142, theta=14.489614 -> V=1.035, theta=0.0
% INFO    : Bus 2627	: V=1.0797285, theta=14.156443 -> V=1.035, theta=0.0
% INFO    : Bus 2628	: V=1.0893984, theta=13.817003 -> V=1.035, theta=0.0
% INFO    : Bus 2629	: V=1.1116085, theta=14.022577 -> V=1.035, theta=0.0
% INFO    : Bus 2630	: V=1.1105156, theta=14.678328 -> V=1.035, theta=0.0
% INFO    : Bus 2631	: V=1.0710103, theta=20.930955 -> V=1.035, theta=0.0
% INFO    : Bus 2632	: V=1.0946343, theta=14.303778 -> V=1.035, theta=0.0
% INFO    : Bus 2633	: V=1.0963337, theta=14.534806 -> V=1.035, theta=0.0
% INFO    : Bus 2634	: V=1.0634727, theta=11.76844 -> V=1.035, theta=0.0
% INFO    : Bus 2635	: V=1.086498, theta=14.070405 -> V=1.035, theta=0.0
% INFO    : Bus 2636	: V=1.0954974, theta=15.273611 -> V=1.035, theta=0.0
% INFO    : Bus 2637	: V=1.0707727, theta=10.158379 -> V=1.035, theta=0.0
% INFO    : Bus 2638	: V=1.1199805, theta=15.587702 -> V=1.035, theta=0.0
% INFO    : Bus 2639	: V=1.087473, theta=14.594465 -> V=1.035, theta=0.0
% INFO    : Bus 2640	: V=1.0929894, theta=14.865885 -> V=1.035, theta=0.0
% INFO    : Bus 2641	: V=1.1021624, theta=13.931782 -> V=1.035, theta=0.0
% INFO    : Bus 2642	: V=1.1146416, theta=15.232469 -> V=1.035, theta=0.0
% INFO    : Bus 2643	: V=1.0893076, theta=13.640752 -> V=1.035, theta=0.0
% INFO    : Bus 2644	: V=1.0778096, theta=13.700098 -> V=1.035, theta=0.0
% INFO    : Bus 2645	: V=1.1172351, theta=15.048472 -> V=1.035, theta=0.0
% INFO    : Bus 2646	: V=1.0729643, theta=20.542451 -> V=1.035, theta=0.0
% INFO    : Bus 2647	: V=1.1155767, theta=15.295817 -> V=1.035, theta=0.0
% INFO    : Bus 2648	: V=1.0873466, theta=9.6084395 -> V=1.035, theta=0.0
% INFO    : Bus 2649	: V=1.0890961, theta=9.8004025 -> V=1.035, theta=0.0
% INFO    : Bus 2650	: V=1.1144813, theta=12.725947 -> V=1.035, theta=0.0
% INFO    : Bus 2651	: V=1.1054032, theta=13.279779 -> V=1.035, theta=0.0
% INFO    : Bus 2652	: V=1.0986338, theta=13.740737 -> V=1.035, theta=0.0
% INFO    : Bus 2653	: V=1.1179943, theta=15.219359 -> V=1.035, theta=0.0
% INFO    : Bus 2654	: V=1.1117826, theta=14.532775 -> V=1.035, theta=0.0
% INFO    : Bus 2655	: V=1.0838097, theta=9.0411107 -> V=1.035, theta=0.0
% INFO    : Bus 2656	: V=1.0464854, theta=11.004241 -> V=1.035, theta=0.0
% INFO    : Bus 2657	: V=1.0572721, theta=11.225244 -> V=1.035, theta=0.0
% INFO    : Bus 2658	: V=1.1145157, theta=14.935256 -> V=1.035, theta=0.0
% INFO    : Bus 2659	: V=1.1132016, theta=14.887322 -> V=1.035, theta=0.0
% INFO    : Bus 2660	: V=1.1199814, theta=15.783835 -> V=1.035, theta=0.0
% INFO    : Bus 2661	: V=1.12, theta=15.758321 -> V=1.035, theta=0.0
% INFO    : Bus 2662	: V=1.1152421, theta=14.798582 -> V=1.035, theta=0.0
% INFO    : Bus 2663	: V=1.1152913, theta=14.796984 -> V=1.035, theta=0.0
% INFO    : Bus 2664	: V=1.1148477, theta=14.899153 -> V=1.035, theta=0.0
% INFO    : Bus 2665	: V=1.0874717, theta=13.636837 -> V=1.035, theta=0.0
% INFO    : Bus 2666	: V=1.08948, theta=13.755453 -> V=1.035, theta=0.0
% INFO    : Bus 2667	: V=1.0623056, theta=11.358061 -> V=1.035, theta=0.0
% INFO    : Bus 2668	: V=1.1156769, theta=14.891058 -> V=1.035, theta=0.0
% INFO    : Bus 2669	: V=1.0907621, theta=13.961842 -> V=1.035, theta=0.0
% INFO    : Bus 2670	: V=1.0719282, theta=12.158229 -> V=1.035, theta=0.0
% INFO    : Bus 2671	: V=1.0868318, theta=14.190142 -> V=1.035, theta=0.0
% INFO    : Bus 2672	: V=1.0965683, theta=24.176147 -> V=1.035, theta=0.0
% INFO    : Bus 2673	: V=1.0878321, theta=13.466756 -> V=1.035, theta=0.0
% INFO    : Bus 2674	: V=1.0763292, theta=12.166462 -> V=1.035, theta=0.0
% INFO    : Bus 2675	: V=1.1115402, theta=13.99222 -> V=1.035, theta=0.0
% INFO    : Bus 2676	: V=1.1168981, theta=15.038162 -> V=1.035, theta=0.0
% INFO    : Bus 2677	: V=1.1138717, theta=14.878014 -> V=1.035, theta=0.0
% INFO    : Bus 2678	: V=1.0866609, theta=13.459983 -> V=1.035, theta=0.0
% INFO    : Bus 2679	: V=1.089864, theta=14.675445 -> V=1.035, theta=0.0
% INFO    : Bus 2680	: V=1.089977, theta=14.686179 -> V=1.035, theta=0.0
% INFO    : Bus 2681	: V=1.0871547, theta=14.213337 -> V=1.035, theta=0.0
% INFO    : Bus 2682	: V=1.0881231, theta=14.536239 -> V=1.035, theta=0.0
% INFO    : Bus 2683	: V=1.0882637, theta=14.598042 -> V=1.035, theta=0.0
% INFO    : Bus 2684	: V=1.0852076, theta=14.271428 -> V=1.035, theta=0.0
% INFO    : Bus 2685	: V=1.082817, theta=14.233901 -> V=1.035, theta=0.0
% INFO    : Bus 2686	: V=1.0801006, theta=20.17674 -> V=1.035, theta=0.0
% INFO    : Bus 2687	: V=1.0876911, theta=14.511173 -> V=1.035, theta=0.0
% INFO    : Bus 2688	: V=1.0871076, theta=13.085108 -> V=1.035, theta=0.0
% INFO    : Bus 2689	: V=1.084539, theta=14.182741 -> V=1.035, theta=0.0
% INFO    : Bus 2690	: V=1.1173899, theta=15.502753 -> V=1.035, theta=0.0
% INFO    : Bus 2691	: V=1.1073271, theta=13.62891 -> V=1.035, theta=0.0
% INFO    : Bus 2692	: V=1.0963337, theta=14.581823 -> V=1.035, theta=0.0
% INFO    : Bus 2693	: V=1.102644, theta=15.933234 -> V=1.035, theta=0.0
% INFO    : Bus 2694	: V=1.1016521, theta=15.922372 -> V=1.035, theta=0.0
% INFO    : Bus 2695	: V=1.1107661, theta=16.132077 -> V=1.035, theta=0.0
% INFO    : Bus 2696	: V=1.0858468, theta=13.808703 -> V=1.035, theta=0.0
% INFO    : Bus 2697	: V=1.0902891, theta=15.819508 -> V=1.035, theta=0.0
% INFO    : Bus 2698	: V=1.0901834, theta=15.823487 -> V=1.035, theta=0.0
% INFO    : Bus 2699	: V=1.105911, theta=14.393789 -> V=1.035, theta=0.0
% INFO    : Bus 2700	: V=1.0871795, theta=16.16118 -> V=1.035, theta=0.0
% INFO    : Bus 2701	: V=1.0895713, theta=16.623235 -> V=1.035, theta=0.0
% INFO    : Bus 2702	: V=1.0894997, theta=16.602348 -> V=1.035, theta=0.0
% INFO    : Bus 2703	: V=1.0867667, theta=15.974899 -> V=1.035, theta=0.0
% INFO    : Bus 2704	: V=1.087761, theta=13.614456 -> V=1.035, theta=0.0
% INFO    : Bus 2705	: V=1.084673, theta=12.589568 -> V=1.035, theta=0.0
% INFO    : Bus 2706	: V=1.1165472, theta=15.261675 -> V=1.035, theta=0.0
% INFO    : Bus 2707	: V=1.087776, theta=13.615739 -> V=1.035, theta=0.0
% INFO    : Bus 2708	: V=1.1172708, theta=15.453628 -> V=1.035, theta=0.0
% INFO    : Bus 2709	: V=1.1173635, theta=15.467344 -> V=1.035, theta=0.0
% INFO    : Bus 2710	: V=1.0914015, theta=13.951303 -> V=1.035, theta=0.0
% INFO    : Bus 2711	: V=1.0925887, theta=14.234226 -> V=1.035, theta=0.0
% INFO    : Bus 2712	: V=1.0876769, theta=15.651012 -> V=1.035, theta=0.0
% INFO    : Bus 2713	: V=1.0877119, theta=15.64988 -> V=1.035, theta=0.0
% INFO    : Bus 2714	: V=1.0755853, theta=8.035656 -> V=1.035, theta=0.0
% INFO    : Bus 2715	: V=1.0661083, theta=12.228064 -> V=1.035, theta=0.0
% INFO    : Bus 2716	: V=1.0618729, theta=20.214959 -> V=1.035, theta=0.0
% INFO    : Bus 2717	: V=1.1141351, theta=17.265452 -> V=1.035, theta=0.0
% INFO    : Bus 2718	: V=1.1141923, theta=17.277183 -> V=1.035, theta=0.0
% INFO    : Bus 2719	: V=1.1054888, theta=14.139996 -> V=1.035, theta=0.0
% INFO    : Bus 2720	: V=1.1191315, theta=13.582314 -> V=1.035, theta=0.0
% INFO    : Bus 2721	: V=1.1191697, theta=13.590983 -> V=1.035, theta=0.0
% INFO    : Bus 2722	: V=1.1180009, theta=13.383708 -> V=1.035, theta=0.0
% INFO    : Bus 2723	: V=1.0311195, theta=29.195602 -> V=1.0, theta=0.0
% INFO    : Bus 2724	: V=1.0302489, theta=27.798762 -> V=1.0, theta=0.0
% INFO    : Bus 2725	: V=1.100405, theta=24.665174 -> V=1.03, theta=0.0
% INFO    : Bus 2726	: V=1.0048345, theta=27.430044 -> V=1.0, theta=0.0
% INFO    : Bus 2727	: V=1.0930186, theta=32.852592 -> V=1.03, theta=0.0
% INFO    : Bus 2728	: V=1.1083136, theta=17.075284 -> V=1.03, theta=0.0
% INFO    : Bus 2729	: V=1.0208681, theta=24.006596 -> V=1.0, theta=0.0
% INFO    : Bus 2730	: V=1.12, theta=30.720897 -> V=1.035, theta=0.0
% INFO    : Bus 2731	: V=1.0673669, theta=27.25041 -> V=1.035, theta=0.0
% INFO    : Bus 2732	: V=1.0674574, theta=27.257434 -> V=1.035, theta=0.0
% INFO    : Bus 2733	: V=1.0661509, theta=27.165882 -> V=1.035, theta=0.0
% INFO    : Bus 2734	: V=1.0661668, theta=27.167551 -> V=1.035, theta=0.0
% INFO    : Bus 2735	: V=1.0510221, theta=26.175934 -> V=1.035, theta=0.0
% INFO    : Bus 2736	: V=1.0416225, theta=25.568521 -> V=1.035, theta=0.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 17	: Vg=1.07106 -> Vg=1.03
% INFO    : Gen at bus 17	: Vg=1.07106 -> Vg=1.03
% INFO    : Gen at bus 26	: Pg=370.0, Qg=-19.0 -> Pg=330.0, Qg=85.5
% INFO    : Gen at bus 26	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 27	: Pg=360.0, Qg=174.108 -> Pg=325.0, Qg=85.5
% INFO    : Gen at bus 27	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 27	: Pg=360.0, Qg=-19.0 -> Pg=325.0, Qg=85.5
% INFO    : Gen at bus 27	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 27	: Pg=370.0, Qg=-17.3049 -> Pg=330.0, Qg=85.5
% INFO    : Gen at bus 27	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 26	: Pg=370.0, Qg=144.893 -> Pg=330.0, Qg=85.5
% INFO    : Gen at bus 26	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 28	: Pg=370.0, Qg=-19.0 -> Pg=330.0, Qg=85.5
% INFO    : Gen at bus 28	: Vg=1.02665 -> Vg=1.0
% INFO    : Gen at bus 28	: Vg=1.02665 -> Vg=1.0
% INFO    : Gen at bus 28	: Pg=370.0, Qg=-19.0 -> Pg=330.0, Qg=85.5
% INFO    : Gen at bus 28	: Vg=1.02665 -> Vg=1.0
% INFO    : Gen at bus 29	: Vg=1.02665 -> Vg=1.0
% INFO    : Gen at bus 29	: Pg=370.0, Qg=8.93896 -> Pg=330.0, Qg=85.5
% INFO    : Gen at bus 29	: Vg=1.02665 -> Vg=1.0
% INFO    : Gen at bus 29	: Pg=370.0, Qg=-19.0 -> Pg=330.0, Qg=85.5
% INFO    : Gen at bus 29	: Vg=1.02665 -> Vg=1.0
% INFO    : Gen at bus 42	: Pg=130.0, Qg=-34.0 -> Pg=172.5, Qg=50.5
% INFO    : Gen at bus 42	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 42	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 42	: Pg=110.0, Qg=-34.0 -> Pg=167.5, Qg=55.5
% INFO    : Gen at bus 42	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 43	: Pg=120.0, Qg=-34.0 -> Pg=172.5, Qg=55.5
% INFO    : Gen at bus 43	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 43	: Pg=130.0, Qg=-34.0 -> Pg=177.5, Qg=55.5
% INFO    : Gen at bus 43	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 43	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 44	: Pg=433.768, Qg=-47.0 -> Pg=395.0, Qg=158.0
% INFO    : Gen at bus 44	: Vg=1.01857 -> Vg=1.0
% INFO    : Gen at bus 44	: Vg=1.01857 -> Vg=1.0
% INFO    : Gen at bus 54	: Pg=129.0, Qg=-1.0 -> Pg=177.0, Qg=51.5
% INFO    : Gen at bus 54	: Vg=1.09116 -> Vg=1.03
% INFO    : Gen at bus 55	: Pg=129.0, Qg=-16.0 -> Pg=177.0, Qg=57.0
% INFO    : Gen at bus 55	: Vg=1.09114 -> Vg=1.03
% INFO    : Gen at bus 54	: Vg=1.09116 -> Vg=1.03
% INFO    : Gen at bus 56	: Pg=129.0, Qg=-16.0 -> Pg=177.0, Qg=57.0
% INFO    : Gen at bus 56	: Vg=1.04039 -> Vg=1.0
% INFO    : Gen at bus 57	: Pg=129.0, Qg=-16.0 -> Pg=177.0, Qg=57.0
% INFO    : Gen at bus 57	: Vg=1.04036 -> Vg=1.0
% INFO    : Gen at bus 57	: Vg=1.04036 -> Vg=1.0
% INFO    : Gen at bus 57	: Pg=129.0, Qg=-16.0 -> Pg=177.0, Qg=57.0
% INFO    : Gen at bus 57	: Vg=1.04036 -> Vg=1.0
% INFO    : Gen at bus 58	: Pg=48.1, Qg=0.0 -> Pg=48.1, Qg=15.0
% INFO    : Gen at bus 58	: Vg=1.08754 -> Vg=1.03
% INFO    : Gen at bus 77	: Pg=225.0, Qg=56.4466 -> Pg=182.5, Qg=54.0
% INFO    : Gen at bus 77	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 77	: Pg=225.0, Qg=56.4466 -> Pg=182.5, Qg=54.0
% INFO    : Gen at bus 77	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 78	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 78	: Pg=225.0, Qg=0.0284002 -> Pg=182.5, Qg=54.0
% INFO    : Gen at bus 78	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 78	: Pg=225.0, Qg=0.0284002 -> Pg=182.5, Qg=54.0
% INFO    : Gen at bus 78	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 81	: Pg=380.0, Qg=-31.0 -> Pg=300.0, Qg=100.5
% INFO    : Gen at bus 81	: Vg=1.02168 -> Vg=1.0
% INFO    : Gen at bus 81	: Vg=1.02168 -> Vg=1.0
% INFO    : Gen at bus 97	: Pg=9.0, Qg=0.0 -> Pg=9.0, Qg=0.5
% INFO    : Gen at bus 97	: Vg=1.08955 -> Vg=1.03
% INFO    : Gen at bus 97	: Pg=6.0, Qg=0.0 -> Pg=6.0, Qg=0.5
% INFO    : Gen at bus 97	: Vg=1.08955 -> Vg=1.03
% INFO    : Gen at bus 103	: Pg=225.0, Qg=111.228 -> Pg=179.5, Qg=54.0
% INFO    : Gen at bus 103	: Vg=1.08905 -> Vg=1.03
% INFO    : Gen at bus 104	: Vg=1.08898 -> Vg=1.03
% INFO    : Gen at bus 105	: Pg=120.0, Qg=44.1891 -> Pg=99.5, Qg=39.0
% INFO    : Gen at bus 105	: Vg=1.0875 -> Vg=1.03
% INFO    : Gen at bus 106	: Vg=1.0874 -> Vg=1.03
% INFO    : Gen at bus 115	: Vg=1.08993 -> Vg=1.03
% INFO    : Gen at bus 116	: Pg=120.0, Qg=-2.0 -> Pg=95.0, Qg=40.0
% INFO    : Gen at bus 116	: Vg=1.08992 -> Vg=1.03
% INFO    : Gen at bus 117	: Pg=110.0, Qg=0.0 -> Pg=95.0, Qg=20.0
% INFO    : Gen at bus 117	: Vg=1.08788 -> Vg=1.03
% INFO    : Gen at bus 124	: Pg=215.0, Qg=-35.0 -> Pg=187.5, Qg=50.0
% INFO    : Gen at bus 124	: Vg=1.09093 -> Vg=1.03
% INFO    : Gen at bus 125	: Pg=225.0, Qg=76.0784 -> Pg=182.5, Qg=52.5
% INFO    : Gen at bus 125	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 125	: Pg=215.0, Qg=-35.0 -> Pg=187.5, Qg=50.0
% INFO    : Gen at bus 125	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 126	: Pg=225.0, Qg=-40.0 -> Pg=182.5, Qg=50.0
% INFO    : Gen at bus 126	: Vg=1.02511 -> Vg=1.0
% INFO    : Gen at bus 126	: Vg=1.02511 -> Vg=1.0
% INFO    : Gen at bus 131	: Pg=125.0, Qg=40.0 -> Pg=62.5, Qg=1.0
% INFO    : Gen at bus 131	: Vg=1.08591 -> Vg=1.03
% INFO    : Gen at bus 131	: Vg=1.08591 -> Vg=1.03
% INFO    : Gen at bus 132	: Vg=1.08371 -> Vg=1.03
% INFO    : Gen at bus 132	: Vg=1.08371 -> Vg=1.03
% INFO    : Gen at bus 133	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 133	: Pg=120.0, Qg=49.9848 -> Pg=110.0, Qg=45.0
% INFO    : Gen at bus 133	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 134	: Pg=120.0, Qg=0.0 -> Pg=110.0, Qg=45.0
% INFO    : Gen at bus 134	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 145	: Vg=1.08954 -> Vg=1.03
% INFO    : Gen at bus 145	: Vg=1.08954 -> Vg=1.03
% INFO    : Gen at bus 146	: Vg=1.08953 -> Vg=1.03
% INFO    : Gen at bus 147	: Vg=1.08582 -> Vg=1.03
% INFO    : Gen at bus 147	: Vg=1.08582 -> Vg=1.03
% INFO    : Gen at bus 147	: Vg=1.08582 -> Vg=1.03
% INFO    : Gen at bus 147	: Pg=90.0, Qg=94.0447 -> Pg=156.0, Qg=50.5
% INFO    : Gen at bus 147	: Vg=1.08582 -> Vg=1.03
% INFO    : Gen at bus 149	: Pg=90.0, Qg=-23.0 -> Pg=156.0, Qg=50.0
% INFO    : Gen at bus 149	: Vg=1.02501 -> Vg=1.0
% INFO    : Gen at bus 150	: Pg=90.0, Qg=-48.0 -> Pg=156.0, Qg=50.5
% INFO    : Gen at bus 150	: Vg=1.025 -> Vg=1.0
% INFO    : Gen at bus 150	: Vg=1.025 -> Vg=1.0
% INFO    : Gen at bus 154	: Pg=235.0, Qg=-53.0 -> Pg=164.5, Qg=48.0
% INFO    : Gen at bus 154	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 154	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 154	: Pg=261.0, Qg=0.0 -> Pg=182.5, Qg=60.0
% INFO    : Gen at bus 154	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 154	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 155	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 155	: Pg=205.0, Qg=-22.0 -> Pg=167.5, Qg=47.5
% INFO    : Gen at bus 155	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 155	: Pg=206.0, Qg=-20.0 -> Pg=163.0, Qg=44.5
% INFO    : Gen at bus 155	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 155	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 157	: Pg=206.0, Qg=28.5083 -> Pg=163.0, Qg=44.5
% INFO    : Gen at bus 157	: Vg=1.00076 -> Vg=1.0
% INFO    : Gen at bus 163	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 163	: Pg=200.0, Qg=64.6061 -> Pg=175.0, Qg=40.5
% INFO    : Gen at bus 163	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 164	: Pg=200.0, Qg=10.9272 -> Pg=175.0, Qg=40.5
% INFO    : Gen at bus 164	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 164	: Pg=200.0, Qg=104.0 -> Pg=175.0, Qg=40.5
% INFO    : Gen at bus 164	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 179	: Pg=170.0, Qg=65.6015 -> Pg=170.0, Qg=55.0
% INFO    : Gen at bus 179	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 204	: Pg=179.0, Qg=-60.0 -> Pg=89.5, Qg=25.0
% INFO    : Gen at bus 204	: Vg=1.025 -> Vg=1.0
% INFO    : Gen at bus 204	: Pg=179.0, Qg=110.0 -> Pg=89.5, Qg=25.0
% INFO    : Gen at bus 204	: Vg=1.025 -> Vg=1.0
% INFO    : Gen at bus 204	: Pg=179.0, Qg=-60.0 -> Pg=89.5, Qg=25.0
% INFO    : Gen at bus 204	: Vg=1.025 -> Vg=1.0
% INFO    : Gen at bus 205	: Pg=179.0, Qg=-14.8355 -> Pg=89.5, Qg=25.0
% INFO    : Gen at bus 205	: Vg=1.025 -> Vg=1.0
% INFO    : Gen at bus 214	: Pg=35.0, Qg=0.0 -> Pg=35.0, Qg=10.0
% INFO    : Gen at bus 214	: Vg=1.09209 -> Vg=1.035
% INFO    : Gen at bus 214	: Vg=1.09209 -> Vg=1.035
% INFO    : Gen at bus 214	: Vg=1.09209 -> Vg=1.035
% INFO    : Gen at bus 214	: Pg=10.0, Qg=11.2737 -> Pg=10.0, Qg=10.0
% INFO    : Gen at bus 214	: Vg=1.09209 -> Vg=1.035
% INFO    : Gen at bus 220	: Pg=1.55, Qg=0.72928 -> Pg=1.55, Qg=0.5
% INFO    : Gen at bus 220	: Vg=1.08853 -> Vg=1.035
% INFO    : Gen at bus 221	: Pg=1.55, Qg=1.0 -> Pg=1.55, Qg=0.5
% INFO    : Gen at bus 221	: Vg=1.07119 -> Vg=1.035
% INFO    : Gen at bus 239	: Pg=7.0, Qg=6.0 -> Pg=7.0, Qg=3.0
% INFO    : Gen at bus 239	: Vg=1.05821 -> Vg=1.035
% INFO    : Gen at bus 246	: Pg=370.0, Qg=61.8297 -> Pg=330.0, Qg=85.5
% INFO    : Gen at bus 246	: Vg=1.03937 -> Vg=1.035
% INFO    : Gen at bus 309	: Vg=1.08081 -> Vg=1.035
% INFO    : Gen at bus 309	: Vg=1.08081 -> Vg=1.035
% INFO    : Gen at bus 309	: Pg=11.0, Qg=7.0 -> Pg=11.0, Qg=5.5
% INFO    : Gen at bus 309	: Vg=1.08081 -> Vg=1.035
% INFO    : Gen at bus 309	: Vg=1.08081 -> Vg=1.035
% INFO    : Gen at bus 309	: Vg=1.08081 -> Vg=1.035
% INFO    : Gen at bus 309	: Vg=1.08081 -> Vg=1.035
% INFO    : Gen at bus 309	: Vg=1.08081 -> Vg=1.035
% INFO    : Gen at bus 310	: Pg=15.0, Qg=15.0 -> Pg=15.0, Qg=7.5
% INFO    : Gen at bus 310	: Vg=1.08142 -> Vg=1.035
% INFO    : Gen at bus 310	: Vg=1.08142 -> Vg=1.035
% INFO    : Gen at bus 311	: Pg=15.0, Qg=15.0 -> Pg=15.0, Qg=7.5
% INFO    : Gen at bus 311	: Vg=1.0633 -> Vg=1.035
% INFO    : Gen at bus 311	: Vg=1.0633 -> Vg=1.035
% INFO    : Gen at bus 313	: Pg=30.0, Qg=20.0 -> Pg=30.0, Qg=10.0
% INFO    : Gen at bus 313	: Vg=1.08629 -> Vg=1.035
% INFO    : Gen at bus 313	: Vg=1.08629 -> Vg=1.035
% INFO    : Gen at bus 314	: Vg=1.07946 -> Vg=1.035
% INFO    : Gen at bus 322	: Pg=2.5, Qg=3.0 -> Pg=2.5, Qg=1.5
% INFO    : Gen at bus 322	: Vg=1.08468 -> Vg=1.035
% INFO    : Gen at bus 365	: Pg=43.25, Qg=12.0 -> Pg=43.25, Qg=6.0
% INFO    : Gen at bus 365	: Vg=1.08196 -> Vg=1.035
% INFO    : Gen at bus 366	: Pg=43.25, Qg=12.0 -> Pg=43.25, Qg=6.0
% INFO    : Gen at bus 366	: Vg=1.06579 -> Vg=1.035
% INFO    : Gen at bus 367	: Pg=43.25, Qg=8.7805 -> Pg=43.25, Qg=6.0
% INFO    : Gen at bus 367	: Vg=1.08899 -> Vg=1.035
% INFO    : Gen at bus 368	: Pg=43.25, Qg=12.0 -> Pg=43.25, Qg=6.0
% INFO    : Gen at bus 368	: Vg=1.08537 -> Vg=1.035
% INFO    : Gen at bus 385	: Pg=140.0, Qg=40.9072 -> Pg=175.0, Qg=45.5
% INFO    : Gen at bus 385	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 385	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 386	: Pg=10.0, Qg=7.0916 -> Pg=13.5, Qg=5.0
% INFO    : Gen at bus 386	: Vg=1.0782 -> Vg=1.035
% INFO    : Gen at bus 443	: Pg=1.5, Qg=2.0 -> Pg=1.5, Qg=1.0
% INFO    : Gen at bus 443	: Vg=1.04966 -> Vg=1.035
% INFO    : Gen at bus 452	: Pg=5.21, Qg=2.0 -> Pg=5.21, Qg=1.0
% INFO    : Gen at bus 452	: Vg=1.07378 -> Vg=1.035
% INFO    : Gen at bus 452	: Vg=1.07378 -> Vg=1.035
% INFO    : Gen at bus 485	: Pg=1.4, Qg=0.7 -> Pg=1.4, Qg=0.35
% INFO    : Gen at bus 485	: Vg=1.05018 -> Vg=1.035
% INFO    : Gen at bus 536	: Pg=40.0, Qg=14.0 -> Pg=40.0, Qg=7.0
% INFO    : Gen at bus 536	: Vg=1.06099 -> Vg=1.035
% INFO    : Gen at bus 536	: Vg=1.06099 -> Vg=1.035
% INFO    : Gen at bus 536	: Vg=1.06099 -> Vg=1.035
% INFO    : Gen at bus 536	: Vg=1.06099 -> Vg=1.035
% INFO    : Gen at bus 536	: Vg=1.06099 -> Vg=1.035
% INFO    : Gen at bus 537	: Pg=25.0, Qg=17.5 -> Pg=25.0, Qg=8.75
% INFO    : Gen at bus 537	: Vg=1.05485 -> Vg=1.035
% INFO    : Gen at bus 537	: Pg=25.0, Qg=17.5 -> Pg=25.0, Qg=8.75
% INFO    : Gen at bus 537	: Vg=1.05485 -> Vg=1.035
% INFO    : Gen at bus 537	: Vg=1.05485 -> Vg=1.035
% INFO    : Gen at bus 537	: Vg=1.05485 -> Vg=1.035
% INFO    : Gen at bus 551	: Pg=1.4, Qg=0.7 -> Pg=1.4, Qg=0.35
% INFO    : Gen at bus 551	: Vg=1.05264 -> Vg=1.035
% INFO    : Gen at bus 559	: Pg=30.0, Qg=5.0 -> Pg=30.0, Qg=2.5
% INFO    : Gen at bus 559	: Vg=1.05731 -> Vg=1.035
% INFO    : Gen at bus 559	: Vg=1.05731 -> Vg=1.035
% INFO    : Gen at bus 559	: Vg=1.05731 -> Vg=1.035
% INFO    : Gen at bus 559	: Vg=1.05731 -> Vg=1.035
% INFO    : Gen at bus 559	: Vg=1.05731 -> Vg=1.035
% INFO    : Gen at bus 560	: Pg=30.0, Qg=5.0 -> Pg=30.0, Qg=2.5
% INFO    : Gen at bus 560	: Vg=1.05563 -> Vg=1.035
% INFO    : Gen at bus 560	: Vg=1.05563 -> Vg=1.035
% INFO    : Gen at bus 560	: Vg=1.05563 -> Vg=1.035
% INFO    : Gen at bus 560	: Vg=1.05563 -> Vg=1.035
% INFO    : Gen at bus 573	: Pg=1.0, Qg=4.0 -> Pg=1.0, Qg=2.0
% INFO    : Gen at bus 573	: Vg=1.07878 -> Vg=1.035
% INFO    : Gen at bus 626	: Pg=78.0, Qg=0.0 -> Pg=78.0, Qg=15.0
% INFO    : Gen at bus 626	: Vg=1.09062 -> Vg=1.035
% INFO    : Gen at bus 626	: Pg=30.0, Qg=0.0 -> Pg=30.0, Qg=15.0
% INFO    : Gen at bus 626	: Vg=1.09062 -> Vg=1.035
% INFO    : Gen at bus 664	: Pg=130.0, Qg=57.2913 -> Pg=177.5, Qg=55.5
% INFO    : Gen at bus 664	: Vg=1.09109 -> Vg=1.035
% INFO    : Gen at bus 665	: Vg=1.09081 -> Vg=1.035
% INFO    : Gen at bus 685	: Pg=150.0, Qg=0.0 -> Pg=150.0, Qg=15.0
% INFO    : Gen at bus 685	: Vg=1.0956 -> Vg=1.035
% INFO    : Gen at bus 685	: Pg=50.0, Qg=0.0 -> Pg=50.0, Qg=15.0
% INFO    : Gen at bus 685	: Vg=1.0956 -> Vg=1.035
% INFO    : Gen at bus 691	: Pg=2.43, Qg=0.0 -> Pg=2.43, Qg=0.9
% INFO    : Gen at bus 691	: Vg=1.08826 -> Vg=1.035
% INFO    : Gen at bus 716	: Pg=1.47, Qg=0.0 -> Pg=1.47, Qg=0.65
% INFO    : Gen at bus 716	: Vg=1.0787 -> Vg=1.035
% INFO    : Gen at bus 740	: Pg=129.0, Qg=-16.0 -> Pg=177.0, Qg=57.0
% INFO    : Gen at bus 740	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 763	: Pg=86.0, Qg=0.0 -> Pg=86.0, Qg=15.0
% INFO    : Gen at bus 763	: Vg=1.07793 -> Vg=1.035
% INFO    : Gen at bus 792	: Pg=1.0, Qg=0.315172 -> Pg=1.0, Qg=0.5
% INFO    : Gen at bus 792	: Vg=1.05313 -> Vg=1.035
% INFO    : Gen at bus 796	: Pg=68.1, Qg=1.91188 -> Pg=36.55, Qg=11.5
% INFO    : Gen at bus 796	: Vg=1.06122 -> Vg=1.035
% INFO    : Gen at bus 796	: Vg=1.06122 -> Vg=1.035
% INFO    : Gen at bus 796	: Vg=1.06122 -> Vg=1.035
% INFO    : Gen at bus 796	: Vg=1.06122 -> Vg=1.035
% INFO    : Gen at bus 807	: Vg=1.08198 -> Vg=1.035
% INFO    : Gen at bus 808	: Pg=92.0, Qg=0.0 -> Pg=108.5, Qg=5.0
% INFO    : Gen at bus 808	: Vg=1.08715 -> Vg=1.035
% INFO    : Gen at bus 845	: Pg=15.0, Qg=0.0 -> Pg=15.0, Qg=4.05
% INFO    : Gen at bus 845	: Vg=1.07142 -> Vg=1.035
% INFO    : Gen at bus 845	: Pg=15.0, Qg=0.0 -> Pg=15.0, Qg=4.05
% INFO    : Gen at bus 845	: Vg=1.07142 -> Vg=1.035
% INFO    : Gen at bus 845	: Vg=1.07142 -> Vg=1.035
% INFO    : Gen at bus 845	: Vg=1.07142 -> Vg=1.035
% INFO    : Gen at bus 877	: Pg=35.0, Qg=12.9886 -> Pg=35.0, Qg=20.6
% INFO    : Gen at bus 877	: Vg=1.08527 -> Vg=1.035
% INFO    : Gen at bus 900	: Vg=1.07146 -> Vg=1.035
% INFO    : Gen at bus 900	: Pg=50.0, Qg=20.7457 -> Pg=50.0, Qg=17.5
% INFO    : Gen at bus 900	: Vg=1.07146 -> Vg=1.035
% INFO    : Gen at bus 900	: Vg=1.07146 -> Vg=1.035
% INFO    : Gen at bus 975	: Vg=1.07686 -> Vg=1.035
% INFO    : Gen at bus 976	: Pg=100.0, Qg=33.7466 -> Pg=100.0, Qg=35.0
% INFO    : Gen at bus 976	: Vg=1.08609 -> Vg=1.035
% INFO    : Gen at bus 980	: Vg=1.08643 -> Vg=1.035
% INFO    : Gen at bus 1001	: Pg=386.0, Qg=19.2843 -> Pg=303.0, Qg=104.0
% INFO    : Gen at bus 1001	: Vg=1.10276 -> Vg=1.035
% INFO    : Gen at bus 1002	: Pg=370.0, Qg=51.821 -> Pg=295.0, Qg=98.5
% INFO    : Gen at bus 1002	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 1006	: Pg=6.0, Qg=1.447 -> Pg=6.0, Qg=0.7235
% INFO    : Gen at bus 1006	: Vg=1.08426 -> Vg=1.035
% INFO    : Gen at bus 1005	: Pg=4.0, Qg=0.447 -> Pg=4.0, Qg=0.2235
% INFO    : Gen at bus 1005	: Vg=1.08426 -> Vg=1.035
% INFO    : Gen at bus 1006	: Pg=4.0, Qg=0.447 -> Pg=4.0, Qg=0.2235
% INFO    : Gen at bus 1006	: Vg=1.08426 -> Vg=1.035
% INFO    : Gen at bus 1006	: Vg=1.08426 -> Vg=1.035
% INFO    : Gen at bus 1007	: Vg=1.08332 -> Vg=1.035
% INFO    : Gen at bus 1013	: Pg=15.0, Qg=4.8 -> Pg=15.0, Qg=2.4
% INFO    : Gen at bus 1013	: Vg=1.07931 -> Vg=1.035
% INFO    : Gen at bus 1013	: Vg=1.07931 -> Vg=1.035
% INFO    : Gen at bus 1013	: Vg=1.07931 -> Vg=1.035
% INFO    : Gen at bus 1015	: Vg=1.07594 -> Vg=1.035
% INFO    : Gen at bus 1015	: Vg=1.07594 -> Vg=1.035
% INFO    : Gen at bus 1024	: Pg=12.0, Qg=18.0 -> Pg=12.0, Qg=13.5
% INFO    : Gen at bus 1024	: Vg=1.05936 -> Vg=1.035
% INFO    : Gen at bus 1025	: Vg=1.05941 -> Vg=1.035
% INFO    : Gen at bus 1026	: Vg=1.05936 -> Vg=1.035
% INFO    : Gen at bus 1113	: Vg=1.08345 -> Vg=1.035
% INFO    : Gen at bus 1114	: Vg=1.07469 -> Vg=1.035
% INFO    : Gen at bus 1113	: Pg=50.0, Qg=37.5 -> Pg=50.0, Qg=22.5
% INFO    : Gen at bus 1113	: Vg=1.08345 -> Vg=1.035
% INFO    : Gen at bus 1115	: Vg=1.08094 -> Vg=1.035
% INFO    : Gen at bus 1152	: Pg=17.0, Qg=5.251 -> Pg=17.0, Qg=2.6255
% INFO    : Gen at bus 1152	: Vg=1.06515 -> Vg=1.035
% INFO    : Gen at bus 1152	: Vg=1.06515 -> Vg=1.035
% INFO    : Gen at bus 1153	: Pg=17.0, Qg=5.251 -> Pg=17.0, Qg=2.6255
% INFO    : Gen at bus 1153	: Vg=1.06525 -> Vg=1.035
% INFO    : Gen at bus 1153	: Vg=1.06525 -> Vg=1.035
% INFO    : Gen at bus 1154	: Pg=16.0, Qg=5.25 -> Pg=16.0, Qg=2.625
% INFO    : Gen at bus 1154	: Vg=1.06879 -> Vg=1.035
% INFO    : Gen at bus 1154	: Vg=1.06879 -> Vg=1.035
% INFO    : Gen at bus 1179	: Pg=70.0, Qg=37.7826 -> Pg=70.0, Qg=26.25
% INFO    : Gen at bus 1179	: Vg=1.08436 -> Vg=1.035
% INFO    : Gen at bus 1180	: Vg=1.07255 -> Vg=1.035
% INFO    : Gen at bus 1180	: Vg=1.07255 -> Vg=1.035
% INFO    : Gen at bus 1188	: Pg=50.0, Qg=0.0 -> Pg=50.0, Qg=0.0
% INFO    : Gen at bus 1188	: Vg=1.0801 -> Vg=1.035
% INFO    : Gen at bus 1246	: Pg=10.0, Qg=2.0 -> Pg=10.0, Qg=1.0
% INFO    : Gen at bus 1246	: Vg=1.07803 -> Vg=1.035
% INFO    : Gen at bus 1246	: Vg=1.07803 -> Vg=1.035
% INFO    : Gen at bus 1247	: Vg=1.06772 -> Vg=1.035
% INFO    : Gen at bus 1247	: Vg=1.06772 -> Vg=1.035
% INFO    : Gen at bus 1247	: Vg=1.06772 -> Vg=1.035
% INFO    : Gen at bus 1248	: Vg=1.0632 -> Vg=1.035
% INFO    : Gen at bus 1248	: Vg=1.0632 -> Vg=1.035
% INFO    : Gen at bus 1286	: Vg=1.06402 -> Vg=1.035
% INFO    : Gen at bus 1287	: Pg=230.0, Qg=75.6751 -> Pg=182.0, Qg=54.0
% INFO    : Gen at bus 1287	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 1288	: Vg=1.0806 -> Vg=1.035
% INFO    : Gen at bus 1342	: Pg=20.0, Qg=4.019 -> Pg=20.0, Qg=2.5
% INFO    : Gen at bus 1342	: Vg=1.08043 -> Vg=1.035
% INFO    : Gen at bus 1343	: Vg=1.08041 -> Vg=1.035
% INFO    : Gen at bus 1343	: Pg=25.0, Qg=5.0 -> Pg=25.0, Qg=2.5
% INFO    : Gen at bus 1343	: Vg=1.08041 -> Vg=1.035
% INFO    : Gen at bus 1351	: Vg=1.08618 -> Vg=1.035
% INFO    : Gen at bus 1352	: Pg=120.0, Qg=18.1025 -> Pg=99.5, Qg=39.0
% INFO    : Gen at bus 1352	: Vg=1.08646 -> Vg=1.035
% INFO    : Gen at bus 1351	: Pg=120.0, Qg=-2.0 -> Pg=99.5, Qg=39.0
% INFO    : Gen at bus 1351	: Vg=1.08618 -> Vg=1.035
% INFO    : Gen at bus 1353	: Vg=1.08485 -> Vg=1.035
% INFO    : Gen at bus 1363	: Vg=1.08282 -> Vg=1.035
% INFO    : Gen at bus 1363	: Pg=125.0, Qg=89.0 -> Pg=104.5, Qg=41.5
% INFO    : Gen at bus 1363	: Vg=1.08282 -> Vg=1.035
% INFO    : Gen at bus 1374	: Pg=100.0, Qg=40.7604 -> Pg=100.0, Qg=27.5
% INFO    : Gen at bus 1374	: Vg=1.06882 -> Vg=1.035
% INFO    : Gen at bus 1374	: Vg=1.06882 -> Vg=1.035
% INFO    : Gen at bus 1375	: Vg=1.06874 -> Vg=1.035
% INFO    : Gen at bus 1376	: Vg=1.06338 -> Vg=1.035
% INFO    : Gen at bus 1414	: Vg=1.07406 -> Vg=1.035
% INFO    : Gen at bus 1415	: Vg=1.07445 -> Vg=1.035
% INFO    : Gen at bus 1415	: Vg=1.07445 -> Vg=1.035
% INFO    : Gen at bus 1432	: Pg=10.0, Qg=2.0 -> Pg=10.0, Qg=1.0
% INFO    : Gen at bus 1432	: Vg=1.07168 -> Vg=1.035
% INFO    : Gen at bus 1432	: Pg=10.0, Qg=2.0 -> Pg=10.0, Qg=1.0
% INFO    : Gen at bus 1432	: Vg=1.07168 -> Vg=1.035
% INFO    : Gen at bus 1433	: Vg=1.06697 -> Vg=1.035
% INFO    : Gen at bus 1433	: Vg=1.06697 -> Vg=1.035
% INFO    : Gen at bus 1435	: Pg=10.0, Qg=3.75 -> Pg=10.0, Qg=1.875
% INFO    : Gen at bus 1435	: Vg=1.08184 -> Vg=1.035
% INFO    : Gen at bus 1434	: Pg=13.0, Qg=6.75 -> Pg=13.0, Qg=3.375
% INFO    : Gen at bus 1434	: Vg=1.08027 -> Vg=1.035
% INFO    : Gen at bus 1439	: Vg=1.08021 -> Vg=1.035
% INFO    : Gen at bus 1461	: Pg=46.0, Qg=3.85745 -> Pg=24.5, Qg=14.5
% INFO    : Gen at bus 1461	: Vg=1.06082 -> Vg=1.035
% INFO    : Gen at bus 1461	: Vg=1.06082 -> Vg=1.035
% INFO    : Gen at bus 1644	: Pg=15.0, Qg=1.9 -> Pg=15.0, Qg=5.6
% INFO    : Gen at bus 1644	: Vg=1.07026 -> Vg=1.035
% INFO    : Gen at bus 1644	: Vg=1.07026 -> Vg=1.035
% INFO    : Gen at bus 1644	: Pg=15.0, Qg=1.9 -> Pg=15.0, Qg=5.6
% INFO    : Gen at bus 1644	: Vg=1.07026 -> Vg=1.035
% INFO    : Gen at bus 1644	: Pg=15.0, Qg=1.934 -> Pg=15.0, Qg=5.617
% INFO    : Gen at bus 1644	: Vg=1.07026 -> Vg=1.035
% INFO    : Gen at bus 1644	: Vg=1.07026 -> Vg=1.035
% INFO    : Gen at bus 1644	: Vg=1.07026 -> Vg=1.035
% INFO    : Gen at bus 1672	: Pg=153.0, Qg=44.3213 -> Pg=104.0, Qg=44.0
% INFO    : Gen at bus 1672	: Vg=1.08827 -> Vg=1.035
% INFO    : Gen at bus 1673	: Vg=1.09018 -> Vg=1.035
% INFO    : Gen at bus 1673	: Pg=153.0, Qg=22.129 -> Pg=104.0, Qg=44.0
% INFO    : Gen at bus 1673	: Vg=1.09018 -> Vg=1.035
% INFO    : Gen at bus 1674	: Pg=123.0, Qg=5.0062 -> Pg=96.5, Qg=40.0
% INFO    : Gen at bus 1674	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 1684	: Pg=110.0, Qg=40.001 -> Pg=95.0, Qg=20.0005
% INFO    : Gen at bus 1684	: Vg=1.07552 -> Vg=1.035
% INFO    : Gen at bus 1685	: Vg=1.07191 -> Vg=1.035
% INFO    : Gen at bus 1685	: Vg=1.07191 -> Vg=1.035
% INFO    : Gen at bus 1685	: Vg=1.07191 -> Vg=1.035
% INFO    : Gen at bus 1685	: Pg=110.0, Qg=26.2063 -> Pg=95.0, Qg=20.0
% INFO    : Gen at bus 1685	: Vg=1.07191 -> Vg=1.035
% INFO    : Gen at bus 1684	: Vg=1.07552 -> Vg=1.035
% INFO    : Gen at bus 1776	: Vg=1.07334 -> Vg=1.035
% INFO    : Gen at bus 1793	: Vg=1.09269 -> Vg=1.035
% INFO    : Gen at bus 1793	: Pg=20.0, Qg=0.0 -> Pg=20.0, Qg=2.0
% INFO    : Gen at bus 1793	: Vg=1.09269 -> Vg=1.035
% INFO    : Gen at bus 1793	: Vg=1.09269 -> Vg=1.035
% INFO    : Gen at bus 1793	: Vg=1.09269 -> Vg=1.035
% INFO    : Gen at bus 1794	: Pg=39.0, Qg=26.0 -> Pg=39.0, Qg=19.5
% INFO    : Gen at bus 1794	: Vg=1.08257 -> Vg=1.035
% INFO    : Gen at bus 1836	: Pg=225.0, Qg=57.6425 -> Pg=192.5, Qg=52.5
% INFO    : Gen at bus 1836	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 1836	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 1838	: Pg=225.0, Qg=126.785 -> Pg=192.5, Qg=52.5
% INFO    : Gen at bus 1838	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 1872	: Vg=1.07359 -> Vg=1.035
% INFO    : Gen at bus 1872	: Vg=1.07359 -> Vg=1.035
% INFO    : Gen at bus 1873	: Vg=1.07393 -> Vg=1.035
% INFO    : Gen at bus 1873	: Vg=1.07393 -> Vg=1.035
% INFO    : Gen at bus 1906	: Vg=1.06366 -> Vg=1.035
% INFO    : Gen at bus 1907	: Vg=1.06364 -> Vg=1.035
% INFO    : Gen at bus 1926	: Pg=10.0, Qg=2.4 -> Pg=10.0, Qg=1.2
% INFO    : Gen at bus 1926	: Vg=1.05755 -> Vg=1.035
% INFO    : Gen at bus 1926	: Pg=10.0, Qg=2.4 -> Pg=10.0, Qg=1.2
% INFO    : Gen at bus 1926	: Vg=1.05755 -> Vg=1.035
% INFO    : Gen at bus 1928	: Pg=120.0, Qg=11.2483 -> Pg=110.0, Qg=45.0
% INFO    : Gen at bus 1928	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 1929	: Pg=120.0, Qg=44.6899 -> Pg=110.0, Qg=45.0
% INFO    : Gen at bus 1929	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 1944	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1944	: Vg=1.09288 -> Vg=1.035
% INFO    : Gen at bus 1947	: Pg=1.2, Qg=0.0 -> Pg=1.2, Qg=0.0
% INFO    : Gen at bus 1947	: Vg=1.11404 -> Vg=1.035
% INFO    : Gen at bus 1957	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 1957	: Vg=1.09564 -> Vg=1.035
% INFO    : Gen at bus 1962	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.0
% INFO    : Gen at bus 1962	: Vg=1.11168 -> Vg=1.035
% INFO    : Gen at bus 1964	: Pg=17.0, Qg=0.0 -> Pg=17.0, Qg=7.5
% INFO    : Gen at bus 1964	: Vg=1.08728 -> Vg=1.035
% INFO    : Gen at bus 1964	: Vg=1.08728 -> Vg=1.035
% INFO    : Gen at bus 1965	: Vg=1.0868 -> Vg=1.035
% INFO    : Gen at bus 1991	: Pg=90.0, Qg=13.15 -> Pg=156.0, Qg=50.5
% INFO    : Gen at bus 1991	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 1997	: Vg=1.08624 -> Vg=1.035
% INFO    : Gen at bus 1997	: Pg=27.3, Qg=8.001 -> Pg=13.65, Qg=4.0005
% INFO    : Gen at bus 1997	: Vg=1.08624 -> Vg=1.035
% INFO    : Gen at bus 1997	: Vg=1.08624 -> Vg=1.035
% INFO    : Gen at bus 2001	: Pg=40.0, Qg=22.582 -> Pg=40.0, Qg=11.291
% INFO    : Gen at bus 2001	: Vg=1.07864 -> Vg=1.035
% INFO    : Gen at bus 2001	: Pg=80.0, Qg=80.0 -> Pg=80.0, Qg=40.0
% INFO    : Gen at bus 2001	: Vg=1.07864 -> Vg=1.035
% INFO    : Gen at bus 2002	: Vg=1.07069 -> Vg=1.035
% INFO    : Gen at bus 2007	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 2007	: Vg=1.0212 -> Vg=1.035
% INFO    : Gen at bus 2014	: Vg=1.07946 -> Vg=1.035
% INFO    : Gen at bus 2014	: Vg=1.07946 -> Vg=1.035
% INFO    : Gen at bus 2014	: Pg=25.0, Qg=12.0 -> Pg=25.0, Qg=6.0
% INFO    : Gen at bus 2014	: Vg=1.07946 -> Vg=1.035
% INFO    : Gen at bus 2015	: Vg=1.07915 -> Vg=1.035
% INFO    : Gen at bus 2015	: Vg=1.07915 -> Vg=1.035
% INFO    : Gen at bus 2035	: Pg=14.0, Qg=0.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 2035	: Vg=1.07094 -> Vg=1.035
% INFO    : Gen at bus 2039	: Pg=8.5, Qg=0.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 2039	: Vg=1.08395 -> Vg=1.035
% INFO    : Gen at bus 2041	: Pg=120.0, Qg=87.021 -> Pg=105.0, Qg=45.0
% INFO    : Gen at bus 2041	: Vg=1.08391 -> Vg=1.035
% INFO    : Gen at bus 2046	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.0
% INFO    : Gen at bus 2046	: Vg=1.11625 -> Vg=1.035
% INFO    : Gen at bus 2056	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2056	: Vg=1.04402 -> Vg=1.035
% INFO    : Gen at bus 2063	: Vg=1.06536 -> Vg=1.035
% INFO    : Gen at bus 2063	: Pg=2.0, Qg=2.0 -> Pg=2.0, Qg=1.0
% INFO    : Gen at bus 2063	: Vg=1.06536 -> Vg=1.035
% INFO    : Gen at bus 2070	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2070	: Vg=1.11114 -> Vg=1.035
% INFO    : Gen at bus 2090	: Vg=1.08324 -> Vg=1.035
% INFO    : Gen at bus 2090	: Pg=50.0, Qg=12.0 -> Pg=40.0, Qg=6.0
% INFO    : Gen at bus 2090	: Vg=1.08324 -> Vg=1.035
% INFO    : Gen at bus 2091	: Pg=28.0, Qg=2.65509 -> Pg=24.0, Qg=5.0
% INFO    : Gen at bus 2091	: Vg=1.09027 -> Vg=1.035
% INFO    : Gen at bus 2093	: Pg=55.0, Qg=2.21011 -> Pg=42.5, Qg=6.0
% INFO    : Gen at bus 2093	: Vg=1.03272 -> Vg=1.035
% INFO    : Gen at bus 2096	: Pg=3.0, Qg=0.0 -> Pg=3.0, Qg=0.0
% INFO    : Gen at bus 2096	: Vg=1.06174 -> Vg=1.035
% INFO    : Gen at bus 2118	: Pg=4.5, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 2118	: Vg=1.05095 -> Vg=1.035
% INFO    : Gen at bus 2140	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2140	: Vg=1.09455 -> Vg=1.035
% INFO    : Gen at bus 2175	: Pg=0.8, Qg=0.0 -> Pg=0.8, Qg=0.0
% INFO    : Gen at bus 2175	: Vg=1.08589 -> Vg=1.035
% INFO    : Gen at bus 2202	: Pg=0.8, Qg=0.0 -> Pg=0.8, Qg=0.0
% INFO    : Gen at bus 2202	: Vg=1.04443 -> Vg=1.035
% INFO    : Gen at bus 2203	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2203	: Vg=1.07052 -> Vg=1.035
% INFO    : Gen at bus 2208	: Pg=4.5, Qg=0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 2208	: Vg=1.08892 -> Vg=1.035
% INFO    : Gen at bus 2214	: Pg=200.0, Qg=30.758 -> Pg=175.0, Qg=40.5
% INFO    : Gen at bus 2214	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 2215	: Pg=200.0, Qg=54.0848 -> Pg=175.0, Qg=46.5
% INFO    : Gen at bus 2215	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 2228	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.0
% INFO    : Gen at bus 2228	: Vg=1.04849 -> Vg=1.035
% INFO    : Gen at bus 2235	: Pg=14.5, Qg=0.0 -> Pg=14.5, Qg=0.0
% INFO    : Gen at bus 2235	: Vg=0.99336 -> Vg=1.035
% INFO    : Gen at bus 2253	: Pg=50.0, Qg=15.0 -> Pg=50.0, Qg=7.5
% INFO    : Gen at bus 2253	: Vg=1.07591 -> Vg=1.035
% INFO    : Gen at bus 2254	: Vg=1.07582 -> Vg=1.035
% INFO    : Gen at bus 2265	: Pg=2.0, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 2265	: Vg=1.08858 -> Vg=1.035
% INFO    : Gen at bus 2277	: Pg=4.0, Qg=0.0 -> Pg=4.0, Qg=0.0
% INFO    : Gen at bus 2277	: Vg=1.01388 -> Vg=1.035
% INFO    : Gen at bus 2293	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 2293	: Vg=1.07489 -> Vg=1.035
% INFO    : Gen at bus 2295	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2295	: Vg=1.11741 -> Vg=1.035
% INFO    : Gen at bus 2296	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2296	: Vg=1.07279 -> Vg=1.035
% INFO    : Gen at bus 2328	: Vg=1.07527 -> Vg=1.035
% INFO    : Gen at bus 2328	: Vg=1.07527 -> Vg=1.035
% INFO    : Gen at bus 2328	: Pg=2.0, Qg=2.0 -> Pg=2.0, Qg=1.0
% INFO    : Gen at bus 2328	: Vg=1.07527 -> Vg=1.035
% INFO    : Gen at bus 2331	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.0
% INFO    : Gen at bus 2331	: Vg=1.01509 -> Vg=1.035
% INFO    : Gen at bus 2343	: Pg=190.183, Qg=42.2312 -> Pg=164.5, Qg=48.0
% INFO    : Gen at bus 2343	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 2354	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 2354	: Pg=72.5, Qg=0.0 -> Pg=72.5, Qg=40.0
% INFO    : Gen at bus 2354	: Vg=1.09091 -> Vg=1.035
% INFO    : Gen at bus 2355	: Vg=1.08838 -> Vg=1.035
% INFO    : Gen at bus 2360	: Pg=4.4, Qg=0.0 -> Pg=4.4, Qg=0.0
% INFO    : Gen at bus 2360	: Vg=1.11774 -> Vg=1.035
% INFO    : Gen at bus 2366	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 2366	: Vg=1.09178 -> Vg=1.035
% INFO    : Gen at bus 2370	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2370	: Vg=1.08549 -> Vg=1.035
% INFO    : Gen at bus 2431	: Pg=3.0, Qg=3.62207 -> Pg=3.0, Qg=4.9995
% INFO    : Gen at bus 2431	: Vg=1.09117 -> Vg=1.035
% INFO    : Gen at bus 2431	: Vg=1.09117 -> Vg=1.035
% INFO    : Gen at bus 2438	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 2438	: Vg=1.0503 -> Vg=1.035
% INFO    : Gen at bus 2448	: Pg=0.6, Qg=0.2 -> Pg=0.6, Qg=0.1
% INFO    : Gen at bus 2448	: Vg=1.07557 -> Vg=1.035
% INFO    : Gen at bus 2451	: Pg=65.0, Qg=9.09955 -> Pg=65.0, Qg=7.5
% INFO    : Gen at bus 2451	: Vg=1.09508 -> Vg=1.035
% INFO    : Gen at bus 2453	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.8
% INFO    : Gen at bus 2453	: Vg=1.11497 -> Vg=1.035
% INFO    : Gen at bus 2459	: Pg=0.6, Qg=0.2 -> Pg=0.6, Qg=0.1
% INFO    : Gen at bus 2459	: Vg=1.04966 -> Vg=1.035
% INFO    : Gen at bus 2467	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=1.2
% INFO    : Gen at bus 2467	: Vg=1.11498 -> Vg=1.035
% INFO    : Gen at bus 2470	: Pg=29.0, Qg=5.0 -> Pg=29.0, Qg=2.5
% INFO    : Gen at bus 2470	: Vg=1.07693 -> Vg=1.035
% INFO    : Gen at bus 2471	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2471	: Vg=1.0769 -> Vg=1.035
% INFO    : Gen at bus 2480	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.55
% INFO    : Gen at bus 2480	: Vg=1.09547 -> Vg=1.035
% INFO    : Gen at bus 2481	: Pg=0.2, Qg=1.4 -> Pg=0.2, Qg=0.7
% INFO    : Gen at bus 2481	: Vg=1.04968 -> Vg=1.035
% INFO    : Gen at bus 2482	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.05
% INFO    : Gen at bus 2482	: Vg=1.10628 -> Vg=1.035
% INFO    : Gen at bus 2483	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.05
% INFO    : Gen at bus 2483	: Vg=1.11616 -> Vg=1.035
% INFO    : Gen at bus 2485	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=1.05
% INFO    : Gen at bus 2485	: Vg=1.09583 -> Vg=1.035
% INFO    : Gen at bus 2488	: Pg=4.0, Qg=0.0 -> Pg=4.0, Qg=1.65
% INFO    : Gen at bus 2488	: Vg=1.11879 -> Vg=1.035
% INFO    : Gen at bus 2491	: Pg=12.0, Qg=3.0 -> Pg=12.0, Qg=1.5
% INFO    : Gen at bus 2491	: Vg=1.04774 -> Vg=1.035
% INFO    : Gen at bus 2497	: Pg=3.5, Qg=0.0 -> Pg=3.5, Qg=0.5
% INFO    : Gen at bus 2497	: Vg=1.11633 -> Vg=1.035
% INFO    : Gen at bus 2500	: Pg=40.0, Qg=5.0 -> Pg=40.0, Qg=2.5
% INFO    : Gen at bus 2500	: Vg=1.07499 -> Vg=1.035
% INFO    : Gen at bus 2509	: Pg=0.0, Qg=1.2 -> Pg=0.0, Qg=0.6
% INFO    : Gen at bus 2509	: Vg=1.03757 -> Vg=1.035
% INFO    : Gen at bus 2511	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=1.0
% INFO    : Gen at bus 2511	: Vg=1.11276 -> Vg=1.035
% INFO    : Gen at bus 2523	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.7
% INFO    : Gen at bus 2523	: Vg=1.11627 -> Vg=1.035
% INFO    : Gen at bus 2526	: Pg=4.0, Qg=1.5 -> Pg=4.0, Qg=0.75
% INFO    : Gen at bus 2526	: Vg=1.09412 -> Vg=1.035
% INFO    : Gen at bus 2529	: Pg=23.0, Qg=20.0 -> Pg=23.0, Qg=10.0
% INFO    : Gen at bus 2529	: Vg=1.04771 -> Vg=1.035
% INFO    : Gen at bus 2536	: Pg=10.0, Qg=1.0 -> Pg=10.0, Qg=0.5
% INFO    : Gen at bus 2536	: Vg=1.08949 -> Vg=1.035
% INFO    : Gen at bus 2539	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=1.55
% INFO    : Gen at bus 2539	: Vg=1.11183 -> Vg=1.035
% INFO    : Gen at bus 2542	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.6
% INFO    : Gen at bus 2542	: Vg=1.11202 -> Vg=1.035
% INFO    : Gen at bus 2544	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=1.8
% INFO    : Gen at bus 2544	: Vg=1.11573 -> Vg=1.035
% INFO    : Gen at bus 2546	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=1.8
% INFO    : Gen at bus 2546	: Vg=1.11714 -> Vg=1.035
% INFO    : Gen at bus 2547	: Pg=1.0, Qg=0.0 -> Pg=1.0, Qg=0.9
% INFO    : Gen at bus 2547	: Vg=1.11582 -> Vg=1.035
% INFO    : Gen at bus 2554	: Pg=36.0, Qg=24.0 -> Pg=36.0, Qg=12.0
% INFO    : Gen at bus 2554	: Vg=1.04292 -> Vg=1.035
% INFO    : Gen at bus 2556	: Pg=0.0, Qg=1.0 -> Pg=0.0, Qg=0.5
% INFO    : Gen at bus 2556	: Vg=1.04308 -> Vg=1.035
% INFO    : Gen at bus 2557	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.55
% INFO    : Gen at bus 2557	: Vg=1.11561 -> Vg=1.035
% INFO    : Gen at bus 2563	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.85
% INFO    : Gen at bus 2563	: Vg=1.1015 -> Vg=1.035
% INFO    : Gen at bus 2564	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.45
% INFO    : Gen at bus 2564	: Vg=1.1011 -> Vg=1.035
% INFO    : Gen at bus 2568	: Pg=0.2, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 2568	: Vg=1.05599 -> Vg=1.035
% INFO    : Gen at bus 2571	: Pg=5.0, Qg=10.0 -> Pg=5.0, Qg=5.0
% INFO    : Gen at bus 2571	: Vg=1.04172 -> Vg=1.035
% INFO    : Gen at bus 2573	: Pg=0.4, Qg=0.0 -> Pg=0.4, Qg=0.95
% INFO    : Gen at bus 2573	: Vg=1.11618 -> Vg=1.035
% INFO    : Gen at bus 2574	: Pg=0.0, Qg=1.3 -> Pg=0.0, Qg=0.65
% INFO    : Gen at bus 2574	: Vg=1.04534 -> Vg=1.035
% INFO    : Gen at bus 2578	: Pg=0.0, Qg=0.8 -> Pg=0.0, Qg=0.4
% INFO    : Gen at bus 2578	: Vg=1.05638 -> Vg=1.035
% INFO    : Gen at bus 2582	: Pg=0.0, Qg=2.5 -> Pg=0.0, Qg=1.25
% INFO    : Gen at bus 2582	: Vg=1.03989 -> Vg=1.035
% INFO    : Gen at bus 2589	: Pg=0.5, Qg=0.0 -> Pg=0.5, Qg=0.05
% INFO    : Gen at bus 2589	: Vg=1.117 -> Vg=1.035
% INFO    : Gen at bus 2606	: Pg=0.2, Qg=0.1 -> Pg=0.2, Qg=0.05
% INFO    : Gen at bus 2606	: Vg=1.06004 -> Vg=1.035
% INFO    : Gen at bus 2625	: Pg=0.1, Qg=0.1 -> Pg=0.1, Qg=0.05
% INFO    : Gen at bus 2625	: Vg=1.05348 -> Vg=1.035
% INFO    : Gen at bus 2628	: Pg=2.1, Qg=0.0 -> Pg=2.1, Qg=0.0
% INFO    : Gen at bus 2628	: Vg=1.07122 -> Vg=1.035
% INFO    : Gen at bus 2632	: Pg=10.5, Qg=7.5 -> Pg=10.5, Qg=3.75
% INFO    : Gen at bus 2632	: Vg=1.07606 -> Vg=1.035
% INFO    : Gen at bus 2634	: Pg=0.2, Qg=0.1 -> Pg=0.2, Qg=0.05
% INFO    : Gen at bus 2634	: Vg=1.04103 -> Vg=1.035
% INFO    : Gen at bus 2643	: Pg=0.3, Qg=0.0 -> Pg=0.3, Qg=0.0
% INFO    : Gen at bus 2643	: Vg=1.07187 -> Vg=1.035
% INFO    : Gen at bus 2648	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.95
% INFO    : Gen at bus 2648	: Vg=1.09755 -> Vg=1.035
% INFO    : Gen at bus 2649	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=1.0
% INFO    : Gen at bus 2649	: Vg=1.09906 -> Vg=1.035
% INFO    : Gen at bus 2651	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.6
% INFO    : Gen at bus 2651	: Vg=1.11097 -> Vg=1.035
% INFO    : Gen at bus 2653	: Pg=0.7, Qg=0.0 -> Pg=0.7, Qg=2.4
% INFO    : Gen at bus 2653	: Vg=1.11762 -> Vg=1.035
% INFO    : Gen at bus 2654	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.6
% INFO    : Gen at bus 2654	: Vg=1.11517 -> Vg=1.035
% INFO    : Gen at bus 2655	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.3
% INFO    : Gen at bus 2655	: Vg=1.09794 -> Vg=1.035
% INFO    : Gen at bus 2658	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.75
% INFO    : Gen at bus 2658	: Vg=1.11614 -> Vg=1.035
% INFO    : Gen at bus 2662	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=1.95
% INFO    : Gen at bus 2662	: Vg=1.1155 -> Vg=1.035
% INFO    : Gen at bus 2667	: Pg=1.3, Qg=0.5 -> Pg=1.3, Qg=0.25
% INFO    : Gen at bus 2667	: Vg=1.04312 -> Vg=1.035
% INFO    : Gen at bus 2668	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=1.15
% INFO    : Gen at bus 2668	: Vg=1.1159 -> Vg=1.035
% INFO    : Gen at bus 2674	: Pg=0.0, Qg=1.0 -> Pg=0.0, Qg=0.5
% INFO    : Gen at bus 2674	: Vg=1.0497 -> Vg=1.035
% INFO    : Gen at bus 2675	: Pg=55.0, Qg=35.0 -> Pg=55.0, Qg=17.5
% INFO    : Gen at bus 2675	: Vg=1.08711 -> Vg=1.035
% INFO    : Gen at bus 2681	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 2681	: Vg=1.07162 -> Vg=1.035
% INFO    : Gen at bus 2684	: Pg=2.0, Qg=1.0 -> Pg=2.0, Qg=0.5
% INFO    : Gen at bus 2684	: Vg=1.061 -> Vg=1.035
% INFO    : Gen at bus 2690	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.6
% INFO    : Gen at bus 2690	: Vg=1.11672 -> Vg=1.035
% INFO    : Gen at bus 2691	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.6
% INFO    : Gen at bus 2691	: Vg=1.11388 -> Vg=1.035
% INFO    : Gen at bus 2695	: Pg=0.1, Qg=0.0 -> Pg=0.1, Qg=0.6
% INFO    : Gen at bus 2695	: Vg=1.10096 -> Vg=1.035
% INFO    : Gen at bus 2701	: Pg=25.0, Qg=2.5 -> Pg=25.0, Qg=1.25
% INFO    : Gen at bus 2701	: Vg=1.06571 -> Vg=1.035
% INFO    : Gen at bus 2701	: Pg=25.0, Qg=2.5 -> Pg=25.0, Qg=1.25
% INFO    : Gen at bus 2701	: Vg=1.06571 -> Vg=1.035
% INFO    : Gen at bus 2701	: Vg=1.06571 -> Vg=1.035
% INFO    : Gen at bus 2701	: Vg=1.06571 -> Vg=1.035
% INFO    : Gen at bus 2702	: Vg=1.06562 -> Vg=1.035
% INFO    : Gen at bus 2702	: Vg=1.06562 -> Vg=1.035
% INFO    : Gen at bus 2712	: Pg=20.0, Qg=14.0 -> Pg=20.0, Qg=7.0
% INFO    : Gen at bus 2712	: Vg=1.06385 -> Vg=1.035
% INFO    : Gen at bus 2714	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.5
% INFO    : Gen at bus 2714	: Vg=1.09549 -> Vg=1.035
% INFO    : Gen at bus 2716	: Pg=0.0, Qg=1.2 -> Pg=0.0, Qg=0.6
% INFO    : Gen at bus 2716	: Vg=1.03277 -> Vg=1.035
% INFO    : Gen at bus 2719	: Pg=5.8, Qg=1.3 -> Pg=5.8, Qg=0.65
% INFO    : Gen at bus 2719	: Vg=1.07988 -> Vg=1.035
% INFO    : Gen at bus 2720	: Vg=1.11875 -> Vg=1.035
% INFO    : Gen at bus 2720	: Vg=1.11875 -> Vg=1.035
% INFO    : Gen at bus 2720	: Vg=1.11875 -> Vg=1.035
% INFO    : Gen at bus 450	: Pg=6.8, Qg=0.0 -> Pg=6.8, Qg=0.0
% INFO    : Gen at bus 450	: Vg=1.07058 -> Vg=1.035
% INFO    : Gen at bus 1166	: Pg=0.7, Qg=0.144 -> Pg=0.7, Qg=0.144
% INFO    : Gen at bus 1166	: Vg=1.06958 -> Vg=1.035
% INFO    : Gen at bus 1845	: Pg=3.1, Qg=2.35 -> Pg=3.1, Qg=2.35
% INFO    : Gen at bus 1845	: Vg=1.08722 -> Vg=1.035
% INFO    : Gen at bus 2149	: Pg=2.567, Qg=0.16 -> Pg=2.567, Qg=0.16
% INFO    : Gen at bus 2149	: Vg=1.08151 -> Vg=1.035
% INFO    : Gen at bus 17	: Pg=0.69, Qg=0.001 -> Pg=0.69, Qg=0.001
% INFO    : Gen at bus 17	: Vg=1.07106 -> Vg=1.03
% INFO    : Gen at bus 845	: Pg=0.02, Qg=0.02 -> Pg=0.02, Qg=0.02
% INFO    : Gen at bus 845	: Vg=1.07142 -> Vg=1.035
% INFO    : Gen at bus 1006	: Pg=0.02, Qg=-0.158 -> Pg=0.02, Qg=-0.158
% INFO    : Gen at bus 1006	: Vg=1.08426 -> Vg=1.035
% INFO    : Gen at bus 2723	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2723	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 2724	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2724	: Vg=1.01875 -> Vg=1.0
% INFO    : Gen at bus 2725	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2725	: Vg=1.08773 -> Vg=1.03
% INFO    : Gen at bus 2726	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2726	: Vg=1.00125 -> Vg=1.0
% INFO    : Gen at bus 2727	: Pg=125.0, Qg=0.0 -> Pg=125.0, Qg=60.0
% INFO    : Gen at bus 2727	: Vg=1.09091 -> Vg=1.03
% INFO    : Gen at bus 2728	: Pg=176.691, Qg=-46.105 -> Pg=176.691, Qg=-46.105
% INFO    : Gen at bus 2728	: Vg=1.08409 -> Vg=1.03
% INFO    : Gen at bus 2729	: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 2729	: Vg=1.015 -> Vg=1.0
% INFO    : Gen at bus 2730	: Pg=120.0, Qg=-10.0419 -> Pg=120.0, Qg=-7.665
% INFO    : Gen at bus 2730	: Vg=1.1 -> Vg=1.035
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
