% INFO    : Updated Thermal Rating: on line 1113-957 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1547
% INFO    : Updated Thermal Rating: on line 1028-957 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1479
% INFO    : Updated Thermal Rating: on line 1998-958 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 194
% INFO    : Updated Thermal Rating: on line 2074-958 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 33358
% INFO    : Updated Thermal Rating: on line 2031-960 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 83220
% INFO    : Updated Thermal Rating: on line 1255-962 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 160
% INFO    : Updated Thermal Rating: on line 1325-963 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 270
% INFO    : Updated Thermal Rating: on line 968-967 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11835
% INFO    : Updated Thermal Rating: on line 1944-967 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 355
% INFO    : Updated Thermal Rating: on line 1942-968 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 353
% INFO    : Updated Thermal Rating: on line 1554-970 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2314
% INFO    : Updated Thermal Rating: on line 2047-970 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 696
% INFO    : Updated Thermal Rating: on line 2059-970 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3456
% INFO    : Updated Thermal Rating: on line 1474-974 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155
% INFO    : Updated Thermal Rating: on line 1357-975 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1043
% INFO    : Updated Thermal Rating: on line 958-976 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 356
% INFO    : Updated Thermal Rating: on line 1288-976 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 198
% INFO    : Updated Thermal Rating: on line 1495-976 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 816
% INFO    : Updated Thermal Rating: on line 2015-976 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 840
% INFO    : Updated Thermal Rating: on line 958-976 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 359
% INFO    : Updated Thermal Rating: on line 1276-979 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1931
% INFO    : Updated Thermal Rating: on line 1582-980 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 819
% INFO    : Updated Thermal Rating: on line 1834-980 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 174
% INFO    : Updated Thermal Rating: on line 1582-980 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 618
% INFO    : Updated Thermal Rating: on line 1624-984 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on line 1045-2778 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5788
% INFO    : Updated Thermal Rating: on line 1045-988 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9266
% INFO    : Updated Thermal Rating: on line 1341-989 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 967
% INFO    : Updated Thermal Rating: on line 1068-992 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 287
% INFO    : Updated Thermal Rating: on line 1726-2779 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 103
% INFO    : Updated Thermal Rating: on line 2035-994 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 1449-995 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 255
% INFO    : Updated Thermal Rating: on line 1450-996 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3495
% INFO    : Updated Thermal Rating: on line 1293-998 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 433
% INFO    : Updated Thermal Rating: on line 2912-1000 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 46632
% INFO    : Updated Thermal Rating: on line 2913-1000 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 51447
% INFO    : Updated Thermal Rating: on line 1763-1000 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 51447
% INFO    : Updated Thermal Rating: on line 2081-1004 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17519
% INFO    : Updated Thermal Rating: on line 1262-1006 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 382
% INFO    : Updated Thermal Rating: on line 1047-1008 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 77
% INFO    : Updated Thermal Rating: on line 1561-1008 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5579
% INFO    : Updated Thermal Rating: on line 1648-1008 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 166
% INFO    : Updated Thermal Rating: on line 1906-1008 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 116
% INFO    : Updated Thermal Rating: on line 2120-1008 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2198
% INFO    : Updated Thermal Rating: on line 2871-1008 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4483
% INFO    : Updated Thermal Rating: on line 1281-1009 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 942
% INFO    : Updated Thermal Rating: on line 1263-1010 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 301
% INFO    : Updated Thermal Rating: on line 1798-1010 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 669
% INFO    : Updated Thermal Rating: on line 1841-1012 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1264
% INFO    : Updated Thermal Rating: on line 1115-1014 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 536
% INFO    : Updated Thermal Rating: on line 1435-1016 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 174
% INFO    : Updated Thermal Rating: on line 1509-1025 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 121
% INFO    : Updated Thermal Rating: on line 1420-1029 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1117
% INFO    : Updated Thermal Rating: on line 1582-1033 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 279
% INFO    : Updated Thermal Rating: on line 2019-1037 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 261
% INFO    : Updated Thermal Rating: on line 1368-1038 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 25728
% INFO    : Updated Thermal Rating: on line 1092-1047 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 113
% INFO    : Updated Thermal Rating: on line 1703-1047 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on line 2119-1048 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 272
% INFO    : Updated Thermal Rating: on line 2042-1052 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 309124
% INFO    : Updated Thermal Rating: on line 1105-1056 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2240
% INFO    : Updated Thermal Rating: on line 2044-1057 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1925
% INFO    : Updated Thermal Rating: on line 1135-1059 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 181
% INFO    : Updated Thermal Rating: on line 1978-1060 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1275
% INFO    : Updated Thermal Rating: on line 2045-1060 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12709
% INFO    : Updated Thermal Rating: on line 1604-1061 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 230
% INFO    : Updated Thermal Rating: on line 1714-1062 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 197
% INFO    : Updated Thermal Rating: on line 1732-1067 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2130
% INFO    : Updated Thermal Rating: on line 2898-1067 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2147
% INFO    : Updated Thermal Rating: on line 1486-1068 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 299
% INFO    : Updated Thermal Rating: on line 1314-1070 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1613
% INFO    : Updated Thermal Rating: on line 1761-1072 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5344
% INFO    : Updated Thermal Rating: on line 1818-1075 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 252
% INFO    : Updated Thermal Rating: on line 1663-2785 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1063
% INFO    : Updated Thermal Rating: on line 1079-1078 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 1449-1079 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 199
% INFO    : Updated Thermal Rating: on line 1580-1079 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 439
% INFO    : Updated Thermal Rating: on line 2132-1079 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1602
% INFO    : Updated Thermal Rating: on line 1140-1080 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 275
% INFO    : Updated Thermal Rating: on line 1629-1081 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7146
% INFO    : Updated Thermal Rating: on line 1416-2788 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 428
% INFO    : Updated Thermal Rating: on line 1878-1085 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 449
% INFO    : Updated Thermal Rating: on line 2068-2788 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1180
% INFO    : Updated Thermal Rating: on line 1416-1085 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 436
% INFO    : Updated Thermal Rating: on line 2069-1085 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1203
% INFO    : Updated Thermal Rating: on line 1648-1092 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 138
% INFO    : Updated Thermal Rating: on line 2047-1094 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 36366
% INFO    : Updated Thermal Rating: on line 1124-1100 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 165
% INFO    : Updated Thermal Rating: on line 1933-1100 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 251
% INFO    : Updated Thermal Rating: on line 1506-1102 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1084
% INFO    : Updated Thermal Rating: on line 1550-1102 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 289
% INFO    : Updated Thermal Rating: on line 1951-1102 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1412
% INFO    : Updated Thermal Rating: on line 2121-1102 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 241
% INFO    : Updated Thermal Rating: on line 1212-1105 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1029
% INFO    : Updated Thermal Rating: on line 1352-2795 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 740
% INFO    : Updated Thermal Rating: on line 1612-2795 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5139
% INFO    : Updated Thermal Rating: on line 2046-2795 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 975
% INFO    : Updated Thermal Rating: on line 2078-2795 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1382
% INFO    : Updated Thermal Rating: on line 2080-1105 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1289
% INFO    : Updated Thermal Rating: on line 1784-1107 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 425
% INFO    : Updated Thermal Rating: on line 2072-1107 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 396
% INFO    : Updated Thermal Rating: on line 1784-1107 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 425
% INFO    : Updated Thermal Rating: on line 1788-1114 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 592
% INFO    : Updated Thermal Rating: on line 1788-1114 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 592
% INFO    : Updated Thermal Rating: on line 1850-1116 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 147
% INFO    : Updated Thermal Rating: on line 1312-1121 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 764
% INFO    : Updated Thermal Rating: on line 1662-1124 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 193
% INFO    : Updated Thermal Rating: on line 1680-1124 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 437
% INFO    : Updated Thermal Rating: on line 1731-1124 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 137
% INFO    : Updated Thermal Rating: on line 1800-1126 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 256
% INFO    : Updated Thermal Rating: on line 1714-1127 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 613
% INFO    : Updated Thermal Rating: on line 2084-1135 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 822
% INFO    : Updated Thermal Rating: on line 1783-1136 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 179
% INFO    : Updated Thermal Rating: on line 2155-1136 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6858
% INFO    : Updated Thermal Rating: on line 2916-1136 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2345
% INFO    : Updated Thermal Rating: on line 2053-1137 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1047
% INFO    : Updated Thermal Rating: on line 2952-1138 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2447
% INFO    : Updated Thermal Rating: on line 1365-1140 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 181
% INFO    : Updated Thermal Rating: on line 1991-1140 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 471
% INFO    : Updated Thermal Rating: on line 1997-1140 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 279
% INFO    : Updated Thermal Rating: on line 1220-1142 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 187
% INFO    : Updated Thermal Rating: on line 2087-1142 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 716
% INFO    : Updated Thermal Rating: on line 1846-1147 : Rate A, Rate B, Rate C , 1617.0, 1617.0, 1617.0 -> 1275
% INFO    : Updated Thermal Rating: on line 1357-1148 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 151
% INFO    : Updated Thermal Rating: on line 1357-2801 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 146
% INFO    : Updated Thermal Rating: on line 1280-1153 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3711
% INFO    : Updated Thermal Rating: on line 2055-1154 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 15385
% INFO    : Updated Thermal Rating: on line 2070-1155 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 393
% INFO    : Updated Thermal Rating: on line 2151-1155 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 322
% INFO    : Updated Thermal Rating: on line 2067-1155 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 351
% INFO    : Updated Thermal Rating: on line 1176-1156 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 301
% INFO    : Updated Thermal Rating: on line 1589-1157 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5215
% INFO    : Updated Thermal Rating: on line 1910-1157 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 113
% INFO    : Updated Thermal Rating: on line 2056-1161 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7403
% INFO    : Updated Thermal Rating: on line 1163-1162 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 310318
% INFO    : Updated Thermal Rating: on line 1473-1164 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 615
% INFO    : Updated Thermal Rating: on line 2159-1164 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on line 2132-1165 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 339
% INFO    : Updated Thermal Rating: on line 1839-1168 : Rate A, Rate B, Rate C , 1842.0, 1842.0, 1842.0 -> 1005
% INFO    : Updated Thermal Rating: on line 1839-2807 : Rate A, Rate B, Rate C , 1842.0, 1842.0, 1842.0 -> 1006
% INFO    : Updated Thermal Rating: on line 2057-1174 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 18362
% INFO    : Updated Thermal Rating: on line 1865-1175 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1346
% INFO    : Updated Thermal Rating: on line 1204-1176 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 384
% INFO    : Updated Thermal Rating: on line 2058-1180 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 833
% INFO    : Updated Thermal Rating: on line 2071-1181 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 260
% INFO    : Updated Thermal Rating: on line 2135-1181 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 661
% INFO    : Updated Thermal Rating: on line 1637-1182 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37253
% INFO    : Updated Thermal Rating: on line 2973-1184 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 368
% INFO    : Updated Thermal Rating: on line 2856-1187 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 93975
% INFO    : Updated Thermal Rating: on line 1431-2811 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 102466
% INFO    : Updated Thermal Rating: on line 2059-1188 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 43126
% INFO    : Updated Thermal Rating: on line 1780-1191 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 141
% INFO    : Updated Thermal Rating: on line 2155-1191 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 196
% INFO    : Updated Thermal Rating: on line 1264-1194 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 64995
% INFO    : Updated Thermal Rating: on line 1264-2813 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 64995
% INFO    : Updated Thermal Rating: on line 1264-2812 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52379
% INFO    : Updated Thermal Rating: on line 2060-1198 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 214
% INFO    : Updated Thermal Rating: on line 1726-1199 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 116
% INFO    : Updated Thermal Rating: on line 1700-1204 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 462
% INFO    : Updated Thermal Rating: on line 1461-1205 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 106993
% INFO    : Updated Thermal Rating: on line 1825-1215 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 201
% INFO    : Updated Thermal Rating: on line 1594-1217 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 932
% INFO    : Updated Thermal Rating: on line 1359-1219 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 15194
% INFO    : Updated Thermal Rating: on line 1976-1223 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2154
% INFO    : Updated Thermal Rating: on line 2101-1223 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 691
% INFO    : Updated Thermal Rating: on line 1442-2818 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 680
% INFO    : Updated Thermal Rating: on line 2827-1224 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308192
% INFO    : Updated Thermal Rating: on line 1289-1224 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308192
% INFO    : Updated Thermal Rating: on line 1600-1226 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 590
% INFO    : Updated Thermal Rating: on line 1887-1226 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 146
% INFO    : Updated Thermal Rating: on line 1982-1226 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 823
% INFO    : Updated Thermal Rating: on line 1652-1229 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on line 2066-1242 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 2068-1243 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1526
% INFO    : Updated Thermal Rating: on line 1902-1245 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 85
% INFO    : Updated Thermal Rating: on line 1604-1250 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 198
% INFO    : Updated Thermal Rating: on line 1536-1252 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 223
% INFO    : Updated Thermal Rating: on line 2071-1254 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45914
% INFO    : Updated Thermal Rating: on line 1441-1258 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 135
% INFO    : Updated Thermal Rating: on line 2072-1260 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2846
% INFO    : Updated Thermal Rating: on line 2884-1261 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1074
% INFO    : Updated Thermal Rating: on line 1963-1262 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 388
% INFO    : Updated Thermal Rating: on line 2049-1262 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 217
% INFO    : Updated Thermal Rating: on line 1615-1263 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 196
% INFO    : Updated Thermal Rating: on line 1915-1266 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 1844-1269 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 315
% INFO    : Updated Thermal Rating: on line 1788-1270 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 382
% INFO    : Updated Thermal Rating: on line 2048-1275 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2546
% INFO    : Updated Thermal Rating: on line 2074-1278 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 431
% INFO    : Updated Thermal Rating: on line 1484-1280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 151
% INFO    : Updated Thermal Rating: on line 1704-1280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 132
% INFO    : Updated Thermal Rating: on line 1906-1280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 187
% INFO    : Updated Thermal Rating: on line 2075-1280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3467
% INFO    : Updated Thermal Rating: on line 1486-1282 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 620
% INFO    : Updated Thermal Rating: on line 1647-1288 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 266
% INFO    : Updated Thermal Rating: on line 1625-1297 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 167
% INFO    : Updated Thermal Rating: on line 1484-1302 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 207
% INFO    : Updated Thermal Rating: on line 1704-1302 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 479
% INFO    : Updated Thermal Rating: on line 1484-1302 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 207
% INFO    : Updated Thermal Rating: on line 1683-1307 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 383
% INFO    : Updated Thermal Rating: on line 2114-1307 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 394
% INFO    : Updated Thermal Rating: on line 2079-1308 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 151180
% INFO    : Updated Thermal Rating: on line 2030-1309 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 22557
% INFO    : Updated Thermal Rating: on line 1265-1310 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5006
% INFO    : Updated Thermal Rating: on line 1474-1310 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 236
% INFO    : Updated Thermal Rating: on line 1281-1311 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 511
% INFO    : Updated Thermal Rating: on line 2020-1311 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6284
% INFO    : Updated Thermal Rating: on line 1375-1312 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 274
% INFO    : Updated Thermal Rating: on line 2081-1317 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6860
% INFO    : Updated Thermal Rating: on line 2082-1321 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 219
% INFO    : Updated Thermal Rating: on line 1248-1323 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1771
% INFO    : Updated Thermal Rating: on line 1252-1325 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 487
% INFO    : Updated Thermal Rating: on line 1252-1325 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1043
% INFO    : Updated Thermal Rating: on line 1236-1327 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 221
% INFO    : Updated Thermal Rating: on line 2142-1327 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 187
% INFO    : Updated Thermal Rating: on line 1236-1327 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 226
% INFO    : Updated Thermal Rating: on line 2083-1330 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6375
% INFO    : Updated Thermal Rating: on line 1771-2833 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 498
% INFO    : Updated Thermal Rating: on line 1771-1331 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on line 1987-1334 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 586
% INFO    : Updated Thermal Rating: on line 1521-1334 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 303
% INFO    : Updated Thermal Rating: on line 2146-1335 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1759
% INFO    : Updated Thermal Rating: on line 1937-1338 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2428
% INFO    : Updated Thermal Rating: on line 1343-1342 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5241
% INFO    : Updated Thermal Rating: on line 1472-1342 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2045
% INFO    : Updated Thermal Rating: on line 1472-1343 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7695
% INFO    : Updated Thermal Rating: on line 1646-1346 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1278
% INFO    : Updated Thermal Rating: on line 1932-1346 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 337
% INFO    : Updated Thermal Rating: on line 1750-1347 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 211
% INFO    : Updated Thermal Rating: on line 1701-1351 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 470
% INFO    : Updated Thermal Rating: on line 2087-1355 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3062
% INFO    : Updated Thermal Rating: on line 2010-1357 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 762
% INFO    : Updated Thermal Rating: on line 2088-1357 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 2097-1357 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 578
% INFO    : Updated Thermal Rating: on line 1857-1357 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 973
% INFO    : Updated Thermal Rating: on line 2091-1361 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5986
% INFO    : Updated Thermal Rating: on line 2893-1367 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6082
% INFO    : Updated Thermal Rating: on line 1672-1367 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2086
% INFO    : Updated Thermal Rating: on line 1902-1370 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1736
% INFO    : Updated Thermal Rating: on line 1907-1370 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 171
% INFO    : Updated Thermal Rating: on line 2092-1372 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47367
% INFO    : Updated Thermal Rating: on line 2835-1374 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 138682
% INFO    : Updated Thermal Rating: on line 1369-1374 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 138682
% INFO    : Updated Thermal Rating: on line 2834-1374 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 123245
% INFO    : Updated Thermal Rating: on line 1426-1377 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 29661
% INFO    : Updated Thermal Rating: on line 2093-1381 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 360
% INFO    : Updated Thermal Rating: on line 1652-1395 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 864
% INFO    : Updated Thermal Rating: on line 2062-1395 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2081
% INFO    : Updated Thermal Rating: on line 1658-1396 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 116
% INFO    : Updated Thermal Rating: on line 2147-1396 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 459
% INFO    : Updated Thermal Rating: on line 2094-1397 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 357
% INFO    : Updated Thermal Rating: on line 1514-2845 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40590
% INFO    : Updated Thermal Rating: on line 1514-1399 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 42124
% INFO    : Updated Thermal Rating: on line 2924-1402 : Rate A, Rate B, Rate C , 1708.0, 1708.0, 1708.0 -> 1115
% INFO    : Updated Thermal Rating: on line 2852-1404 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 1406-1404 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 2851-1404 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 1549-2853 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20973
% INFO    : Updated Thermal Rating: on line 1964-1411 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2711
% INFO    : Updated Thermal Rating: on line 2026-1412 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 232
% INFO    : Updated Thermal Rating: on line 2039-1412 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 360
% INFO    : Updated Thermal Rating: on line 1919-1414 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 352
% INFO    : Updated Thermal Rating: on line 2097-1414 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2277
% INFO    : Updated Thermal Rating: on line 1868-1420 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 387
% INFO    : Updated Thermal Rating: on line 2039-1420 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1197
% INFO    : Updated Thermal Rating: on line 2099-2855 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 53230
% INFO    : Updated Thermal Rating: on line 2098-1421 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 67824
% INFO    : Updated Thermal Rating: on line 2100-1423 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3817
% INFO    : Updated Thermal Rating: on line 1678-1427 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 135
% INFO    : Updated Thermal Rating: on line 1852-1427 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 216
% INFO    : Updated Thermal Rating: on line 1988-1427 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 738
% INFO    : Updated Thermal Rating: on line 1580-1432 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 32580
% INFO    : Updated Thermal Rating: on line 1717-1435 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 164
% INFO    : Updated Thermal Rating: on line 1740-1437 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1811
% INFO    : Updated Thermal Rating: on line 1740-1437 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1825
% INFO    : Updated Thermal Rating: on line 1653-1439 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 485
% INFO    : Updated Thermal Rating: on line 2102-1448 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 742
% INFO    : Updated Thermal Rating: on line 1678-1449 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 634
% INFO    : Updated Thermal Rating: on line 1910-1449 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1971
% INFO    : Updated Thermal Rating: on line 1479-1450 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7269
% INFO    : Updated Thermal Rating: on line 2106-1469 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10879
% INFO    : Updated Thermal Rating: on line 1848-1475 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 140
% INFO    : Updated Thermal Rating: on line 1899-1476 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 133
% INFO    : Updated Thermal Rating: on line 1850-1478 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 597
% INFO    : Updated Thermal Rating: on line 2108-2864 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 811
% INFO    : Updated Thermal Rating: on line 2109-1480 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2220
% INFO    : Updated Thermal Rating: on line 2031-1484 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 373
% INFO    : Updated Thermal Rating: on line 1628-1499 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3028
% INFO    : Updated Thermal Rating: on line 2139-1499 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37377
% INFO    : Updated Thermal Rating: on line 2113-1508 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 56492
% INFO    : Updated Thermal Rating: on line 1609-1509 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 280
% INFO    : Updated Thermal Rating: on line 1694-1509 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2711
% INFO    : Updated Thermal Rating: on line 2135-1509 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2666
% INFO    : Updated Thermal Rating: on line 1852-1521 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 297
% INFO    : Updated Thermal Rating: on line 1987-1521 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 681
% INFO    : Updated Thermal Rating: on line 2035-1521 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 654
% INFO    : Updated Thermal Rating: on line 1839-1526 : Rate A, Rate B, Rate C , 1659.0, 1659.0, 1659.0 -> 1386
% INFO    : Updated Thermal Rating: on line 1655-1528 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 296
% INFO    : Updated Thermal Rating: on line 1530-1529 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 28461
% INFO    : Updated Thermal Rating: on line 1576-1536 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 232
% INFO    : Updated Thermal Rating: on line 1564-1543 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 188
% INFO    : Updated Thermal Rating: on line 1814-1543 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 185
% INFO    : Updated Thermal Rating: on line 2116-1547 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 793
% INFO    : Updated Thermal Rating: on line 1582-1548 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 305
% INFO    : Updated Thermal Rating: on line 2117-1548 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 87
% INFO    : Updated Thermal Rating: on line 2882-1549 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 16924
% INFO    : Updated Thermal Rating: on line 2118-1550 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 880
% INFO    : Updated Thermal Rating: on line 2119-1552 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5531
% INFO    : Updated Thermal Rating: on line 1973-1557 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 330
% INFO    : Updated Thermal Rating: on line 1779-2870 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 22038
% INFO    : Updated Thermal Rating: on line 1560-2871 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3831
% INFO    : Updated Thermal Rating: on line 2001-1569 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 441
% INFO    : Updated Thermal Rating: on line 2122-1569 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 483
% INFO    : Updated Thermal Rating: on line 1747-2874 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 296
% INFO    : Updated Thermal Rating: on line 1940-1577 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1184
% INFO    : Updated Thermal Rating: on line 1577-1591 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1252
% INFO    : Updated Thermal Rating: on line 1806-2973 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 201
% INFO    : Updated Thermal Rating: on line 1834-1578 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 250
% INFO    : Updated Thermal Rating: on line 1810-1582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 227
% INFO    : Updated Thermal Rating: on line 2007-1582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 255
% INFO    : Updated Thermal Rating: on line 1801-1584 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 330
% INFO    : Updated Thermal Rating: on line 1949-1587 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 424
% INFO    : Updated Thermal Rating: on line 1949-2875 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 441
% INFO    : Updated Thermal Rating: on line 2114-1592 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5882
% INFO    : Updated Thermal Rating: on line 2102-1595 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 489
% INFO    : Updated Thermal Rating: on line 1881-1600 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 363
% INFO    : Updated Thermal Rating: on line 1600-1606 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4118
% INFO    : Updated Thermal Rating: on line 1706-1607 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 175
% INFO    : Updated Thermal Rating: on line 1610-1609 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 694
% INFO    : Updated Thermal Rating: on line 1646-1615 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 478
% INFO    : Updated Thermal Rating: on line 1651-1625 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 221
% INFO    : Updated Thermal Rating: on line 1796-1626 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on line 1842-1627 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 179
% INFO    : Updated Thermal Rating: on line 1932-1627 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 840
% INFO    : Updated Thermal Rating: on line 2149-1630 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 402
% INFO    : Updated Thermal Rating: on line 1826-1640 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1961
% INFO    : Updated Thermal Rating: on line 2130-1642 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17602
% INFO    : Updated Thermal Rating: on line 2131-1643 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 65055
% INFO    : Updated Thermal Rating: on line 1883-1647 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 160
% INFO    : Updated Thermal Rating: on line 1877-1649 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 113
% INFO    : Updated Thermal Rating: on line 2131-1649 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 159
% INFO    : Updated Thermal Rating: on line 1750-1650 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 581
% INFO    : Updated Thermal Rating: on line 1829-1650 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 271
% INFO    : Updated Thermal Rating: on line 1750-1650 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 564
% INFO    : Updated Thermal Rating: on line 1744-1651 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on line 1744-1651 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on line 1847-1652 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 271
% INFO    : Updated Thermal Rating: on line 1776-1652 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11659
% INFO    : Updated Thermal Rating: on line 1960-1655 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1140
% INFO    : Updated Thermal Rating: on line 1903-1658 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 205
% INFO    : Updated Thermal Rating: on line 2152-1658 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 871
% INFO    : Updated Thermal Rating: on line 1850-1660 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 759
% INFO    : Updated Thermal Rating: on line 1691-1662 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1146
% INFO    : Updated Thermal Rating: on line 1731-2885 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 301
% INFO    : Updated Thermal Rating: on line 1921-1662 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 154
% INFO    : Updated Thermal Rating: on line 1922-2885 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 140
% INFO    : Updated Thermal Rating: on line 1839-1664 : Rate A, Rate B, Rate C , 1711.0, 1711.0, 1711.0 -> 811
% INFO    : Updated Thermal Rating: on line 2132-1671 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23415
% INFO    : Updated Thermal Rating: on line 1929-1674 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1313
% INFO    : Updated Thermal Rating: on line 1952-1674 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 522
% INFO    : Updated Thermal Rating: on line 2055-1676 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 93
% INFO    : Updated Thermal Rating: on line 1517-1685 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 223
% INFO    : Updated Thermal Rating: on line 1814-1685 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81
% INFO    : Updated Thermal Rating: on line 1806-1690 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 710
% INFO    : Updated Thermal Rating: on line 1834-1690 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 827
% INFO    : Updated Thermal Rating: on line 2136-1695 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1162
% INFO    : Updated Thermal Rating: on line 1710-1698 : Rate A, Rate B, Rate C , 2961.0, 2961.0, 2961.0 -> 1589
% INFO    : Updated Thermal Rating: on line 1710-1698 : Rate A, Rate B, Rate C , 2961.0, 2961.0, 2961.0 -> 1589
% INFO    : Updated Thermal Rating: on line 2153-1710 : Rate A, Rate B, Rate C , 2450.0, 2450.0, 2450.0 -> 1390
% INFO    : Updated Thermal Rating: on line 1713-1714 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1096
% INFO    : Updated Thermal Rating: on line 1795-1714 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 88
% INFO    : Updated Thermal Rating: on line 2137-1714 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1123
% INFO    : Updated Thermal Rating: on line 2139-1716 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 747
% INFO    : Updated Thermal Rating: on line 1921-1717 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 202
% INFO    : Updated Thermal Rating: on line 1740-2896 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2158
% INFO    : Updated Thermal Rating: on line 1740-1719 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2153
% INFO    : Updated Thermal Rating: on line 2025-1725 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 451
% INFO    : Updated Thermal Rating: on line 2140-1729 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 652
% INFO    : Updated Thermal Rating: on line 1773-1741 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1837
% INFO    : Updated Thermal Rating: on line 2144-1742 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 1837-1744 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 264
% INFO    : Updated Thermal Rating: on line 1953-1747 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 196
% INFO    : Updated Thermal Rating: on line 1814-1749 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 184
% INFO    : Updated Thermal Rating: on line 2146-1750 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 53161
% INFO    : Updated Thermal Rating: on line 2149-1754 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1083
% INFO    : Updated Thermal Rating: on line 2152-1760 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11263
% INFO    : Updated Thermal Rating: on line 1850-1777 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 72
% INFO    : Updated Thermal Rating: on line 2025-1777 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155
% INFO    : Updated Thermal Rating: on line 1940-1780 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 131
% INFO    : Updated Thermal Rating: on line 2048-1788 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1106
% INFO    : Updated Thermal Rating: on line 1926-1792 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12010
% INFO    : Updated Thermal Rating: on line 1927-1792 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12010
% INFO    : Updated Thermal Rating: on line 2154-1793 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 82782
% INFO    : Updated Thermal Rating: on line 2155-1794 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2647
% INFO    : Updated Thermal Rating: on line 2087-1795 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 296
% INFO    : Updated Thermal Rating: on line 1848-1796 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 802
% INFO    : Updated Thermal Rating: on line 1848-1796 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 802
% INFO    : Updated Thermal Rating: on line 2157-1798 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 580
% INFO    : Updated Thermal Rating: on line 1974-1800 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 159
% INFO    : Updated Thermal Rating: on line 2118-1808 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 359
% INFO    : Updated Thermal Rating: on line 2146-1811 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1098
% INFO    : Updated Thermal Rating: on line 1835-1814 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101
% INFO    : Updated Thermal Rating: on line 1815-1816 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10572
% INFO    : Updated Thermal Rating: on line 2145-1816 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 250
% INFO    : Updated Thermal Rating: on line 2158-1816 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 170
% INFO    : Updated Thermal Rating: on line 1899-1829 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 368
% INFO    : Updated Thermal Rating: on line 2108-1850 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 655
% INFO    : Updated Thermal Rating: on line 2117-1850 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 143
% INFO    : Updated Thermal Rating: on line 2136-1850 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 264
% INFO    : Updated Thermal Rating: on line 2093-1856 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 2158-1858 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9817
% INFO    : Updated Thermal Rating: on line 2026-1868 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 397
% INFO    : Updated Thermal Rating: on line 2935-1874 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 2935-2933 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 1875-2934 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 2068-1881 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 680
% INFO    : Updated Thermal Rating: on line 2083-1881 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1562
% INFO    : Updated Thermal Rating: on line 2004-1881 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1449
% INFO    : Updated Thermal Rating: on line 2074-1883 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 431
% INFO    : Updated Thermal Rating: on line 1895-1892 : Rate A, Rate B, Rate C , 2275.0, 2275.0, 2275.0 -> 2203
% INFO    : Updated Thermal Rating: on line 2126-1909 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 312
% INFO    : Updated Thermal Rating: on line 2059-1911 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3854
% INFO    : Updated Thermal Rating: on line 2065-1918 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5965
% INFO    : Updated Thermal Rating: on line 1967-1927 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 140
% INFO    : Updated Thermal Rating: on line 1947-1937 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 554
% INFO    : Updated Thermal Rating: on line 2019-1946 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 340
% INFO    : Updated Thermal Rating: on line 1970-1963 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37051
% INFO    : Updated Thermal Rating: on line 2063-1991 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 713
% INFO    : Updated Thermal Rating: on line 2069-2004 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1275
% INFO    : Updated Thermal Rating: on line 2125-2010 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 15385
% INFO    : Updated Thermal Rating: on line 2057-2075 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 87
% INFO    : Updated Thermal Rating: on line 2129-2073 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 121
% INFO    : Updated Thermal Rating: on line 2149-2082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 235
% INFO    : Updated Thermal Rating: on line 1594-2249 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 122
% INFO    : Updated Thermal Rating: on transformer 10-2571 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 9-2162 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 585
% INFO    : Updated Thermal Rating: on transformer 2966-2191 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 455
% INFO    : Updated Thermal Rating: on line 12-2191 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1111
% INFO    : Updated Thermal Rating: on line 12-2215 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1111
% INFO    : Updated Thermal Rating: on transformer 42-43 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 42-43 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2576-50 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 49-50 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 237
% INFO    : Updated Thermal Rating: on transformer 53-54 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 203
% INFO    : Updated Thermal Rating: on transformer 58-2163 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 441
% INFO    : Updated Thermal Rating: on line 60-2163 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1094
% INFO    : Updated Thermal Rating: on line 60-2216 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1070
% INFO    : Updated Thermal Rating: on transformer 65-63 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11659
% INFO    : Updated Thermal Rating: on transformer 68-69 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45569
% INFO    : Updated Thermal Rating: on line 74-2192 : Rate A, Rate B, Rate C , 444.0, 444.0, 444.0 -> 303
% INFO    : Updated Thermal Rating: on line 74-2217 : Rate A, Rate B, Rate C , 444.0, 444.0, 444.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 107-108 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 107-108 : Rate A, Rate B, Rate C , 447.0, 447.0, 447.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 125-127 : Rate A, Rate B, Rate C , 1020.0, 1020.0, 1020.0 -> 196
% INFO    : Updated Thermal Rating: on transformer 125-127 : Rate A, Rate B, Rate C , 1627.0, 1627.0, 1627.0 -> 316
% INFO    : Updated Thermal Rating: on transformer 125-127 : Rate A, Rate B, Rate C , 1016.0, 1016.0, 1016.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 130-131 : Rate A, Rate B, Rate C , 433.0, 433.0, 433.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 130-131 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 152-2218 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 177-178 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 176-2164 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 436
% INFO    : Updated Thermal Rating: on line 179-2164 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1169
% INFO    : Updated Thermal Rating: on line 179-2193 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1087
% INFO    : Updated Thermal Rating: on transformer 182-183 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 182-183 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 182-183 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 187
% INFO    : Updated Thermal Rating: on transformer 194-195 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 2597-195 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 197-198 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 197-198 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 197-198 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 205-206 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 221-222 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 221-222 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 225-226 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on transformer 228-2194 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 232-233 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 2613-2615 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on transformer 2614-2615 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on transformer 259-260 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on transformer 263-264 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on transformer 2616-264 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on transformer 2617-264 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on line 280-2165 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1169
% INFO    : Updated Thermal Rating: on line 280-2195 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1087
% INFO    : Updated Thermal Rating: on transformer 2620-288 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 287-288 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 2619-288 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 291-2623 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 65
% INFO    : Updated Thermal Rating: on transformer 2622-292 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 65
% INFO    : Updated Thermal Rating: on transformer 2623-3015 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 292-3015 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 298-2626 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on transformer 2625-2626 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on transformer 2624-299 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on transformer 322-323 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 566
% INFO    : Updated Thermal Rating: on transformer 335-336 : Rate A, Rate B, Rate C , 2164.0, 2164.0, 2164.0 -> 162
% INFO    : Updated Thermal Rating: on transformer 347-2166 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 2640-2196 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 355-2167 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 460
% INFO    : Updated Thermal Rating: on transformer 2945-2219 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 422
% INFO    : Updated Thermal Rating: on transformer 2943-2233 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 399
% INFO    : Updated Thermal Rating: on transformer 2944-2243 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 402
% INFO    : Updated Thermal Rating: on line 357-2219 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 894
% INFO    : Updated Thermal Rating: on line 2645-2233 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 974
% INFO    : Updated Thermal Rating: on line 357-2243 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 987
% INFO    : Updated Thermal Rating: on transformer 363-364 : Rate A, Rate B, Rate C , 1627.0, 1627.0, 1627.0 -> 320
% INFO    : Updated Thermal Rating: on transformer 363-2963 : Rate A, Rate B, Rate C , 1627.0, 1627.0, 1627.0 -> 318
% INFO    : Updated Thermal Rating: on transformer 365-2646 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1177
% INFO    : Updated Thermal Rating: on transformer 367-368 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 153
% INFO    : Updated Thermal Rating: on transformer 367-368 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 153
% INFO    : Updated Thermal Rating: on transformer 367-368 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 153
% INFO    : Updated Thermal Rating: on transformer 380-381 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 379-2168 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 380-382 : Rate A, Rate B, Rate C , 1627.0, 1627.0, 1627.0 -> 313
% INFO    : Updated Thermal Rating: on transformer 380-382 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 313
% INFO    : Updated Thermal Rating: on transformer 390-2220 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 379
% INFO    : Updated Thermal Rating: on transformer 391-392 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1168
% INFO    : Updated Thermal Rating: on transformer 391-392 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1165
% INFO    : Updated Thermal Rating: on line 2651-2220 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 959
% INFO    : Updated Thermal Rating: on transformer 407-2221 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 408
% INFO    : Updated Thermal Rating: on transformer 408-409 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1162
% INFO    : Updated Thermal Rating: on transformer 408-409 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1159
% INFO    : Updated Thermal Rating: on line 409-2221 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 985
% INFO    : Updated Thermal Rating: on transformer 2658-419 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 499
% INFO    : Updated Thermal Rating: on transformer 418-419 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 499
% INFO    : Updated Thermal Rating: on transformer 435-436 : Rate A, Rate B, Rate C , 1038.0, 1038.0, 1038.0 -> 72
% INFO    : Updated Thermal Rating: on transformer 453-454 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1165
% INFO    : Updated Thermal Rating: on transformer 453-454 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1153
% INFO    : Updated Thermal Rating: on transformer 458-459 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 458-459 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 458-459 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 469-470 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 2665-470 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 241
% INFO    : Updated Thermal Rating: on transformer 469-2667 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 479-2244 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 431
% INFO    : Updated Thermal Rating: on transformer 502-503 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 502-503 : Rate A, Rate B, Rate C , 316.0, 316.0, 316.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 513-514 : Rate A, Rate B, Rate C , 2164.0, 2164.0, 2164.0 -> 162
% INFO    : Updated Thermal Rating: on transformer 536-537 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 538-539 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45573
% INFO    : Updated Thermal Rating: on transformer 552-553 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 2679-553 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 557-2169 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 394
% INFO    : Updated Thermal Rating: on line 559-2169 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1041
% INFO    : Updated Thermal Rating: on transformer 564-565 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 564-565 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 566-568 : Rate A, Rate B, Rate C , 545.0, 545.0, 545.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 580-581 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1153
% INFO    : Updated Thermal Rating: on transformer 580-581 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1145
% INFO    : Updated Thermal Rating: on transformer 2978-2681 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 432
% INFO    : Updated Thermal Rating: on transformer 2680-2681 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 769
% INFO    : Updated Thermal Rating: on transformer 582-583 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 432
% INFO    : Updated Thermal Rating: on transformer 2977-583 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 769
% INFO    : Updated Thermal Rating: on transformer 585-2234 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 414
% INFO    : Updated Thermal Rating: on line 587-2234 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1016
% INFO    : Updated Thermal Rating: on line 587-2245 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1039
% INFO    : Updated Thermal Rating: on transformer 611-2170 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 398
% INFO    : Updated Thermal Rating: on transformer 2968-2198 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 164
% INFO    : Updated Thermal Rating: on line 613-2170 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 999
% INFO    : Updated Thermal Rating: on transformer 620-621 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 620-621 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 221
% INFO    : Updated Thermal Rating: on transformer 2686-623 : Rate A, Rate B, Rate C , 428.0, 428.0, 428.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 622-623 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 622-623 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 628-629 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 628-629 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 628-629 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 639-640 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 639-640 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 643-644 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 643-644 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 2697-2699 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 112
% INFO    : Updated Thermal Rating: on transformer 2696-2698 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 112
% INFO    : Updated Thermal Rating: on transformer 662-663 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 112
% INFO    : Updated Thermal Rating: on transformer 2700-665 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 664-665 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 678-679 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 678-679 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 685-686 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 685-686 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 691-692 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 691-692 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 2710-2713 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 161
% INFO    : Updated Thermal Rating: on transformer 2708-710 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 161
% INFO    : Updated Thermal Rating: on transformer 2709-2711 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 161
% INFO    : Updated Thermal Rating: on transformer 709-2712 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 161
% INFO    : Updated Thermal Rating: on transformer 712-713 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 712-713 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 714-715 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 727-2199 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 433
% INFO    : Updated Thermal Rating: on line 729-2199 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1158
% INFO    : Updated Thermal Rating: on transformer 2721-742 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 2720-2723 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 2719-2724 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 2718-2725 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 2947-2726 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 741-2722 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 744-746 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 753-754 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 753-754 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 762-763 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 762-763 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 770-771 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1174
% INFO    : Updated Thermal Rating: on transformer 770-771 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1174
% INFO    : Updated Thermal Rating: on transformer 770-771 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1156
% INFO    : Updated Thermal Rating: on transformer 776-2737 : Rate A, Rate B, Rate C , 1017.0, 1017.0, 1017.0 -> 200
% INFO    : Updated Thermal Rating: on transformer 776-777 : Rate A, Rate B, Rate C , 1017.0, 1017.0, 1017.0 -> 202
% INFO    : Updated Thermal Rating: on transformer 782-783 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 238
% INFO    : Updated Thermal Rating: on transformer 782-783 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 238
% INFO    : Updated Thermal Rating: on transformer 784-2171 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 448
% INFO    : Updated Thermal Rating: on line 786-2171 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1099
% INFO    : Updated Thermal Rating: on transformer 798-799 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 221
% INFO    : Updated Thermal Rating: on transformer 798-799 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169
% INFO    : Updated Thermal Rating: on transformer 800-801 : Rate A, Rate B, Rate C , 560.0, 560.0, 560.0 -> 197
% INFO    : Updated Thermal Rating: on transformer 800-801 : Rate A, Rate B, Rate C , 604.0, 604.0, 604.0 -> 197
% INFO    : Updated Thermal Rating: on transformer 806-807 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 806-807 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 288
% INFO    : Updated Thermal Rating: on line 818-2222 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 278
% INFO    : Updated Thermal Rating: on line 818-2235 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 348
% INFO    : Updated Thermal Rating: on transformer 822-823 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1157
% INFO    : Updated Thermal Rating: on transformer 822-823 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1159
% INFO    : Updated Thermal Rating: on transformer 835-836 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 196
% INFO    : Updated Thermal Rating: on transformer 835-836 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 196
% INFO    : Updated Thermal Rating: on transformer 838-2172 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 544
% INFO    : Updated Thermal Rating: on line 839-2172 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 840-841 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 840-841 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 844-845 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 166
% INFO    : Updated Thermal Rating: on transformer 853-854 : Rate A, Rate B, Rate C , 1018.0, 1018.0, 1018.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 855-856 : Rate A, Rate B, Rate C , 428.0, 428.0, 428.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 855-856 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 873-874 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 2754-874 : Rate A, Rate B, Rate C , 447.0, 447.0, 447.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 2754-874 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 2755-879 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 2755-879 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 878-879 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 196
% INFO    : Updated Thermal Rating: on transformer 2760-2764 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 2757-884 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 883-2762 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 2758-2763 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 2759-2766 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 2761-2765 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 900-901 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 908-2200 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 451
% INFO    : Updated Thermal Rating: on line 910-2223 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1089
% INFO    : Updated Thermal Rating: on transformer 921-922 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 921-922 : Rate A, Rate B, Rate C , 445.0, 445.0, 445.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 938-939 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 942-943 : Rate A, Rate B, Rate C , 278.0, 278.0, 278.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 942-944 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 942-944 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 943-944 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 224
% INFO    : Updated Thermal Rating: on transformer 953-955 : Rate A, Rate B, Rate C , 453.0, 453.0, 453.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 954-955 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 202
% INFO    : Updated Thermal Rating: on transformer 976-977 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 976-977 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 978-979 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 941
% INFO    : Updated Thermal Rating: on line 979-2224 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 112
% INFO    : Updated Thermal Rating: on transformer 992-993 : Rate A, Rate B, Rate C , 445.0, 445.0, 445.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 992-993 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 271
% INFO    : Updated Thermal Rating: on transformer 2779-993 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 997-2225 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 178
% INFO    : Updated Thermal Rating: on transformer 1008-1009 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 190
% INFO    : Updated Thermal Rating: on transformer 1008-1009 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 181
% INFO    : Updated Thermal Rating: on transformer 1013-2173 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 167
% INFO    : Updated Thermal Rating: on transformer 1016-1017 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 1019-1020 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 887
% INFO    : Updated Thermal Rating: on transformer 1021-2174 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 423
% INFO    : Updated Thermal Rating: on transformer 2948-2201 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 405
% INFO    : Updated Thermal Rating: on line 2780-2174 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 883
% INFO    : Updated Thermal Rating: on line 1023-2201 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 982
% INFO    : Updated Thermal Rating: on transformer 2782-1031 : Rate A, Rate B, Rate C , 604.0, 604.0, 604.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 1030-1031 : Rate A, Rate B, Rate C , 342.0, 342.0, 342.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 1042-2202 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 269
% INFO    : Updated Thermal Rating: on transformer 1048-1049 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 243
% INFO    : Updated Thermal Rating: on line 1067-2176 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 894
% INFO    : Updated Thermal Rating: on line 1067-2226 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1068
% INFO    : Updated Thermal Rating: on line 1067-2236 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 891
% INFO    : Updated Thermal Rating: on transformer 1069-2177 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 532
% INFO    : Updated Thermal Rating: on line 1071-2177 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 1075-2785 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 1074-2204 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 449
% INFO    : Updated Thermal Rating: on line 1077-2178 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1166
% INFO    : Updated Thermal Rating: on line 1077-2204 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1178
% INFO    : Updated Thermal Rating: on transformer 2788-1086 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 1085-1086 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 241
% INFO    : Updated Thermal Rating: on transformer 1085-1086 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 1096-2205 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 418
% INFO    : Updated Thermal Rating: on transformer 3001-2237 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 409
% INFO    : Updated Thermal Rating: on transformer 2792-1098 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1159
% INFO    : Updated Thermal Rating: on line 1098-2205 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 891
% INFO    : Updated Thermal Rating: on line 1098-2227 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 989
% INFO    : Updated Thermal Rating: on line 1098-2237 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 981
% INFO    : Updated Thermal Rating: on transformer 1104-2795 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 65
% INFO    : Updated Thermal Rating: on transformer 2795-2796 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1105-2796 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 1107-1108 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 1107-1108 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 1107-1108 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 1118-2179 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 2951-2206 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 1140-1141 : Rate A, Rate B, Rate C , 432.0, 432.0, 432.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 1140-1141 : Rate A, Rate B, Rate C , 432.0, 432.0, 432.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 1140-1141 : Rate A, Rate B, Rate C , 432.0, 432.0, 432.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 1142-1143 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 2802-1152 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 2969-2804 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 2803-2805 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 1151-2970 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 1155-1156 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 237
% INFO    : Updated Thermal Rating: on transformer 1155-1156 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 237
% INFO    : Updated Thermal Rating: on line 1179-2180 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1178
% INFO    : Updated Thermal Rating: on line 1179-2207 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1097
% INFO    : Updated Thermal Rating: on transformer 1210-1211 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 1223-1224 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1223-1224 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2818-1224 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1226-1227 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 271
% INFO    : Updated Thermal Rating: on transformer 1226-1227 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 2820-1227 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 1236-1237 : Rate A, Rate B, Rate C , 723.0, 723.0, 723.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 1236-1237 : Rate A, Rate B, Rate C , 723.0, 723.0, 723.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 1280-1281 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 186
% INFO    : Updated Thermal Rating: on transformer 1310-1311 : Rate A, Rate B, Rate C , 313.0, 313.0, 313.0 -> 134
% INFO    : Updated Thermal Rating: on transformer 1312-1313 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 184
% INFO    : Updated Thermal Rating: on transformer 2971-2181 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 403
% INFO    : Updated Thermal Rating: on transformer 1322-2228 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 400
% INFO    : Updated Thermal Rating: on transformer 1323-1324 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1171
% INFO    : Updated Thermal Rating: on line 2832-2181 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 974
% INFO    : Updated Thermal Rating: on line 2832-2208 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1046
% INFO    : Updated Thermal Rating: on line 1324-2228 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 985
% INFO    : Updated Thermal Rating: on line 1324-2238 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1003
% INFO    : Updated Thermal Rating: on transformer 1325-1326 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 1325-1326 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 1325-1326 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 1328-1329 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1156
% INFO    : Updated Thermal Rating: on transformer 1338-1339 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 1338-1339 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 249
% INFO    : Updated Thermal Rating: on line 1363-2182 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1031
% INFO    : Updated Thermal Rating: on transformer 1365-1366 : Rate A, Rate B, Rate C , 434.0, 434.0, 434.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1367-1368 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 256
% INFO    : Updated Thermal Rating: on transformer 1367-1368 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 1370-1371 : Rate A, Rate B, Rate C , 290.0, 290.0, 290.0 -> 126
% INFO    : Updated Thermal Rating: on transformer 1375-1376 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 2838-1389 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1388-2840 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2838-1389 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2837-2839 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2842-2844 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on transformer 1393-2844 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on transformer 2843-1394 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on transformer 1405-2852 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 2850-1406 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 2849-2851 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 1412-1413 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 2854-1419 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1418-1419 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 1427-1428 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1427-1428 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 1430-2229 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 737
% INFO    : Updated Thermal Rating: on line 2856-2229 : Rate A, Rate B, Rate C , 482.0, 482.0, 482.0 -> 317
% INFO    : Updated Thermal Rating: on transformer 1436-1437 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1177
% INFO    : Updated Thermal Rating: on transformer 1447-1448 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 1449-1450 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 1449-1450 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 1453-1454 : Rate A, Rate B, Rate C , 311.0, 311.0, 311.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 1452-2209 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 240
% INFO    : Updated Thermal Rating: on transformer 2863-1467 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 493
% INFO    : Updated Thermal Rating: on transformer 1466-1468 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on transformer 1484-1485 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 187
% INFO    : Updated Thermal Rating: on transformer 1499-1500 : Rate A, Rate B, Rate C , 453.0, 453.0, 453.0 -> 197
% INFO    : Updated Thermal Rating: on transformer 1501-2184 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 403
% INFO    : Updated Thermal Rating: on line 1503-2184 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1039
% INFO    : Updated Thermal Rating: on transformer 1513-2185 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 2972-2210 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 1521-1522 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 1521-1522 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 1524-2186 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 441
% INFO    : Updated Thermal Rating: on line 1526-2186 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1158
% INFO    : Updated Thermal Rating: on transformer 1537-2239 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 237
% INFO    : Updated Thermal Rating: on transformer 1543-1544 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 181
% INFO    : Updated Thermal Rating: on transformer 1543-1544 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 181
% INFO    : Updated Thermal Rating: on transformer 1564-1565 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 275
% INFO    : Updated Thermal Rating: on transformer 1564-1565 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 233
% INFO    : Updated Thermal Rating: on transformer 1571-1570 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45593
% INFO    : Updated Thermal Rating: on transformer 2874-1591 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 82782
% INFO    : Updated Thermal Rating: on transformer 2973-1579 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 1578-1579 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1580-1581 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 1582-1583 : Rate A, Rate B, Rate C , 726.0, 726.0, 726.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 1582-1583 : Rate A, Rate B, Rate C , 726.0, 726.0, 726.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 1594-2187 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 234
% INFO    : Updated Thermal Rating: on line 1595-2187 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3573
% INFO    : Updated Thermal Rating: on transformer 1601-2246 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 176
% INFO    : Updated Thermal Rating: on transformer 1604-1605 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 275
% INFO    : Updated Thermal Rating: on transformer 2879-1619 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on transformer 2880-1619 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on transformer 1618-1619 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on transformer 1623-1622 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on transformer 1634-1635 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on transformer 1652-1654 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1652-1654 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1653-1654 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 1658-1659 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 2885-1663 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 191
% INFO    : Updated Thermal Rating: on transformer 2885-1663 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 1662-1663 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 2889-2892 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 2888-2891 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 1666-2890 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 2887-1667 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 2894-1674 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 231
% INFO    : Updated Thermal Rating: on transformer 1673-1674 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 199
% INFO    : Updated Thermal Rating: on transformer 1675-1676 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 71
% INFO    : Updated Thermal Rating: on transformer 1679-1680 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 492
% INFO    : Updated Thermal Rating: on transformer 1685-1687 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1686-1687 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 259
% INFO    : Updated Thermal Rating: on line 1698-2188 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1099
% INFO    : Updated Thermal Rating: on line 1698-2211 : Rate A, Rate B, Rate C , 1174.0, 1174.0, 1174.0 -> 1166
% INFO    : Updated Thermal Rating: on transformer 1700-1701 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 2895-1710 : Rate A, Rate B, Rate C , 1266.0, 1266.0, 1266.0 -> 1148
% INFO    : Updated Thermal Rating: on transformer 2895-1710 : Rate A, Rate B, Rate C , 1266.0, 1266.0, 1266.0 -> 1148
% INFO    : Updated Thermal Rating: on transformer 1720-1721 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 1720-1721 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 1722-2897 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1159
% INFO    : Updated Thermal Rating: on transformer 1722-1723 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1065
% INFO    : Updated Thermal Rating: on transformer 1738-2240 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 402
% INFO    : Updated Thermal Rating: on line 1740-2231 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 976
% INFO    : Updated Thermal Rating: on line 1740-2240 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 983
% INFO    : Updated Thermal Rating: on transformer 1744-1745 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 1744-1745 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 1744-1745 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 1745-1746 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 993
% INFO    : Updated Thermal Rating: on transformer 1745-1746 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 991
% INFO    : Updated Thermal Rating: on transformer 1750-1751 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1750-1751 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 2909-1759 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on transformer 2910-1759 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on transformer 2905-1759 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on transformer 2904-1759 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on transformer 1771-1772 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 1771-1772 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 1771-1772 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 1773-1774 : Rate A, Rate B, Rate C , 374.0, 374.0, 374.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 1773-1774 : Rate A, Rate B, Rate C , 374.0, 374.0, 374.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 1781-1782 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 1785-2189 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 167
% INFO    : Updated Thermal Rating: on transformer 1788-1789 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1788-1789 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 2917-1803 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 406
% INFO    : Updated Thermal Rating: on transformer 1802-1803 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 408
% INFO    : Updated Thermal Rating: on transformer 2919-1803 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 405
% INFO    : Updated Thermal Rating: on transformer 2918-1803 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 405
% INFO    : Updated Thermal Rating: on transformer 2921-1803 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 405
% INFO    : Updated Thermal Rating: on transformer 2920-1803 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 404
% INFO    : Updated Thermal Rating: on transformer 1804-1805 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1175
% INFO    : Updated Thermal Rating: on transformer 1804-1805 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1166
% INFO    : Updated Thermal Rating: on transformer 1804-1805 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1148
% INFO    : Updated Thermal Rating: on transformer 1816-1817 : Rate A, Rate B, Rate C , 453.0, 453.0, 453.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 1819-2212 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 441
% INFO    : Updated Thermal Rating: on line 1821-2212 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1175
% INFO    : Updated Thermal Rating: on transformer 1844-1845 : Rate A, Rate B, Rate C , 358.0, 358.0, 358.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 1848-1849 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 1848-1849 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 1850-1851 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 1850-1851 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 1850-1851 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 1861-2190 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 404
% INFO    : Updated Thermal Rating: on transformer 2953-2232 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 400
% INFO    : Updated Thermal Rating: on transformer 2980-2241 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 407
% INFO    : Updated Thermal Rating: on transformer 2954-2247 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 423
% INFO    : Updated Thermal Rating: on line 1863-2190 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1046
% INFO    : Updated Thermal Rating: on line 1863-2213 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1041
% INFO    : Updated Thermal Rating: on line 1863-2232 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 983
% INFO    : Updated Thermal Rating: on line 1863-2241 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 983
% INFO    : Updated Thermal Rating: on line 1863-2247 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 886
% INFO    : Updated Thermal Rating: on transformer 1864-1865 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on transformer 2974-2214 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 412
% INFO    : Updated Thermal Rating: on transformer 2975-2242 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 393
% INFO    : Updated Thermal Rating: on transformer 1869-2248 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 167
% INFO    : Updated Thermal Rating: on transformer 2929-1871 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1159
% INFO    : Updated Thermal Rating: on line 1871-2214 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 885
% INFO    : Updated Thermal Rating: on line 1871-2242 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1041
% INFO    : Updated Thermal Rating: on transformer 2932-1874 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 2931-2933 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 1873-2934 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 2575-2250 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1735
% INFO    : Updated Thermal Rating: on transformer 46-2251 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1735
% INFO    : Updated Thermal Rating: on transformer 81-2253 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 64
% INFO    : Updated Thermal Rating: on transformer 81-2254 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 64
% INFO    : Updated Thermal Rating: on transformer 81-2255 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 64
% INFO    : Updated Thermal Rating: on transformer 95-2257 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 241
% INFO    : Updated Thermal Rating: on transformer 95-2258 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 157
% INFO    : Updated Thermal Rating: on transformer 106-2260 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 94
% INFO    : Updated Thermal Rating: on transformer 106-2261 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 94
% INFO    : Updated Thermal Rating: on transformer 2587-2262 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 94
% INFO    : Updated Thermal Rating: on transformer 2587-2263 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 94
% INFO    : Updated Thermal Rating: on transformer 148-2266 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 148-2267 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 2591-2269 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 188-2274 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 711
% INFO    : Updated Thermal Rating: on transformer 2596-2275 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 711
% INFO    : Updated Thermal Rating: on transformer 189-2276 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 779
% INFO    : Updated Thermal Rating: on transformer 189-2277 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 995
% INFO    : Updated Thermal Rating: on transformer 189-2278 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 527
% INFO    : Updated Thermal Rating: on transformer 198-2279 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 198-2280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 198-2281 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 198-2282 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 198-2283 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 1027-2284 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 764
% INFO    : Updated Thermal Rating: on transformer 229-2286 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 306
% INFO    : Updated Thermal Rating: on transformer 229-2289 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 2609-2295 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2699
% INFO    : Updated Thermal Rating: on transformer 257-2299 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 257-2300 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 257-2301 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 2612-2302 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 2612-2303 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 2612-2304 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 266-2306 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 76
% INFO    : Updated Thermal Rating: on transformer 384-2311 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 267
% INFO    : Updated Thermal Rating: on transformer 2648-2312 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 2648-2313 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 395-2314 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 713
% INFO    : Updated Thermal Rating: on transformer 398-2315 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 634
% INFO    : Updated Thermal Rating: on transformer 398-2316 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 634
% INFO    : Updated Thermal Rating: on transformer 2573-2325 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 522
% INFO    : Updated Thermal Rating: on transformer 24-2326 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 522
% INFO    : Updated Thermal Rating: on transformer 791-2327 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344
% INFO    : Updated Thermal Rating: on transformer 2661-2328 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1759
% INFO    : Updated Thermal Rating: on transformer 446-2331 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1588
% INFO    : Updated Thermal Rating: on transformer 553-2336 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 553-2337 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 553-2338 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 553-2339 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 553-2340 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 553-2341 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 2674-2342 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2699
% INFO    : Updated Thermal Rating: on transformer 2673-2343 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2699
% INFO    : Updated Thermal Rating: on transformer 493-2344 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2715
% INFO    : Updated Thermal Rating: on transformer 2672-2345 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2715
% INFO    : Updated Thermal Rating: on transformer 508-2348 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 2676-2350 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 126
% INFO    : Updated Thermal Rating: on transformer 617-2356 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 100
% INFO    : Updated Thermal Rating: on transformer 2717-2359 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 738-2360 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 738-2361 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 738-2362 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 232
% INFO    : Updated Thermal Rating: on transformer 2717-2363 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 232
% INFO    : Updated Thermal Rating: on transformer 757-2366 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 75
% INFO    : Updated Thermal Rating: on transformer 767-2368 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 809
% INFO    : Updated Thermal Rating: on transformer 769-2370 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 114
% INFO    : Updated Thermal Rating: on transformer 799-2377 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 835
% INFO    : Updated Thermal Rating: on transformer 811-2378 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1182
% INFO    : Updated Thermal Rating: on transformer 824-2379 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 764
% INFO    : Updated Thermal Rating: on transformer 2748-2380 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1697
% INFO    : Updated Thermal Rating: on transformer 836-2385 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 92
% INFO    : Updated Thermal Rating: on transformer 836-2386 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 92
% INFO    : Updated Thermal Rating: on transformer 906-2389 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 75
% INFO    : Updated Thermal Rating: on transformer 977-2390 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 977-2391 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 977-2392 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 977-2393 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 964-2394 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 712
% INFO    : Updated Thermal Rating: on transformer 971-2395 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 156
% INFO    : Updated Thermal Rating: on transformer 971-2396 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 156
% INFO    : Updated Thermal Rating: on transformer 996-2401 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 996-2402 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 996-2403 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 1003-2404 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 1007-2406 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 1007-2408 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 1036-2409 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 763
% INFO    : Updated Thermal Rating: on transformer 2783-2410 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 763
% INFO    : Updated Thermal Rating: on transformer 1053-2412 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 72
% INFO    : Updated Thermal Rating: on transformer 202-2413 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 323
% INFO    : Updated Thermal Rating: on transformer 2599-2414 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 323
% INFO    : Updated Thermal Rating: on transformer 1638-2415 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 406
% INFO    : Updated Thermal Rating: on transformer 153-2416 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1082
% INFO    : Updated Thermal Rating: on transformer 1123-2417 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 134
% INFO    : Updated Thermal Rating: on transformer 1123-2418 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 134
% INFO    : Updated Thermal Rating: on transformer 1128-2419 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 666
% INFO    : Updated Thermal Rating: on transformer 2798-2420 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 666
% INFO    : Updated Thermal Rating: on transformer 1130-2421 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 579
% INFO    : Updated Thermal Rating: on transformer 1130-2422 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 575
% INFO    : Updated Thermal Rating: on transformer 2799-2423 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 575
% INFO    : Updated Thermal Rating: on transformer 2799-2424 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 574
% INFO    : Updated Thermal Rating: on transformer 1166-2429 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1041
% INFO    : Updated Thermal Rating: on transformer 1167-2431 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1000
% INFO    : Updated Thermal Rating: on transformer 1200-2434 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 1200-2435 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 1230-2441 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 89
% INFO    : Updated Thermal Rating: on transformer 2822-2444 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1594
% INFO    : Updated Thermal Rating: on transformer 1273-2445 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1594
% INFO    : Updated Thermal Rating: on transformer 2823-2446 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1594
% INFO    : Updated Thermal Rating: on transformer 2824-2447 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1735
% INFO    : Updated Thermal Rating: on transformer 1277-2448 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 1277-2449 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 1277-2450 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 1279-2452 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 220
% INFO    : Updated Thermal Rating: on transformer 1279-2453 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 220
% INFO    : Updated Thermal Rating: on transformer 2827-2454 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 764
% INFO    : Updated Thermal Rating: on transformer 1311-2457 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 161
% INFO    : Updated Thermal Rating: on transformer 1319-2458 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47
% INFO    : Updated Thermal Rating: on transformer 1357-2460 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81
% INFO    : Updated Thermal Rating: on transformer 1361-2462 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 122
% INFO    : Updated Thermal Rating: on transformer 2835-2463 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 222
% INFO    : Updated Thermal Rating: on transformer 1369-2464 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 222
% INFO    : Updated Thermal Rating: on transformer 2834-2465 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 222
% INFO    : Updated Thermal Rating: on transformer 2846-2470 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 443
% INFO    : Updated Thermal Rating: on transformer 2848-2471 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 568
% INFO    : Updated Thermal Rating: on transformer 1400-2472 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 443
% INFO    : Updated Thermal Rating: on transformer 2847-2473 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 443
% INFO    : Updated Thermal Rating: on transformer 1477-2481 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 109
% INFO    : Updated Thermal Rating: on transformer 1488-2484 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 114
% INFO    : Updated Thermal Rating: on transformer 1505-2490 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47
% INFO    : Updated Thermal Rating: on transformer 1544-2496 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 387
% INFO    : Updated Thermal Rating: on transformer 646-2500 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 954
% INFO    : Updated Thermal Rating: on transformer 645-2502 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 915
% INFO    : Updated Thermal Rating: on transformer 2688-2503 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 923
% INFO    : Updated Thermal Rating: on transformer 1586-2508 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 152
% INFO    : Updated Thermal Rating: on transformer 1587-2509 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 1605-2516 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 1605-2517 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 1654-2518 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 178
% INFO    : Updated Thermal Rating: on transformer 1677-2519 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 370
% INFO    : Updated Thermal Rating: on transformer 1677-2520 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 370
% INFO    : Updated Thermal Rating: on transformer 1677-2521 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 370
% INFO    : Updated Thermal Rating: on transformer 1677-2522 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 370
% INFO    : Updated Thermal Rating: on transformer 1778-2531 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 679
% INFO    : Updated Thermal Rating: on transformer 1778-2532 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 679
% INFO    : Updated Thermal Rating: on transformer 2915-2533 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 679
% INFO    : Updated Thermal Rating: on transformer 2926-2534 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 764
% INFO    : Updated Thermal Rating: on transformer 1853-2535 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 764
% INFO    : Updated Thermal Rating: on transformer 1882-2537 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 227
% INFO    : Updated Thermal Rating: on transformer 1882-2538 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 227
% INFO    : 
% INFO    : === Line Capacity Monotonicity Notes ===
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1	: V=1.05470451, theta=-6.36026061 -> V=0.999999, theta=0.0
% INFO    : Bus 2	: V=1.02159805, theta=-10.0314743 -> V=0.9888895, theta=0.0
% INFO    : Bus 3	: V=1.05588778, theta=-3.06269451 -> V=1.051315, theta=0.0
% INFO    : Bus 4	: V=1.03948873, theta=-12.6263397 -> V=1.0000025, theta=0.0
% INFO    : Bus 5	: V=0.940804175, theta=-6.95718171 -> V=0.9444445, theta=0.0
% INFO    : Bus 6	: V=0.941885188, theta=-6.97237088 -> V=0.9444445, theta=0.0
% INFO    : Bus 7	: V=1.05055953, theta=-2.81195782 -> V=1.04222, theta=0.0
% INFO    : Bus 8	: V=1.0071444, theta=-12.4478352 -> V=1.015872, theta=0.0
% INFO    : Bus 9	: V=1.04132742, theta=-4.20175523 -> V=1.0, theta=0.0
% INFO    : Bus 2966	: V=1.00669238, theta=-7.54386139 -> V=1.0, theta=0.0
% INFO    : Bus 10	: V=1.05503926, theta=-6.89751672 -> V=1.003335, theta=0.0
% INFO    : Bus 11	: V=1.05818138, theta=-7.16161201 -> V=1.0111115, theta=0.0
% INFO    : Bus 2571	: V=1.05428054, theta=-6.88624557 -> V=1.0111115, theta=0.0
% INFO    : Bus 12	: V=1.06222639, theta=-4.24366423 -> V=1.05263, theta=0.0
% INFO    : Bus 13	: V=1.03414703, theta=-9.76584244 -> V=1.045335, theta=0.0
% INFO    : Bus 14	: V=1.0215438, theta=-9.38943925 -> V=0.999999, theta=0.0
% INFO    : Bus 15	: V=1.04614056, theta=-8.39002618 -> V=0.999999, theta=0.0
% INFO    : Bus 16	: V=1.06403453, theta=-8.65058577 -> V=1.0111115, theta=0.0
% INFO    : Bus 17	: V=1.02935099, theta=-12.4430446 -> V=1.044445, theta=0.0
% INFO    : Bus 18	: V=1.0075651, theta=-9.91263869 -> V=1.04481, theta=0.0
% INFO    : Bus 19	: V=1.049, theta=-8.246157 -> V=1.0036225, theta=0.0
% INFO    : Bus 20	: V=1.02929559, theta=-12.4534553 -> V=1.044445, theta=0.0
% INFO    : Bus 21	: V=1.02562416, theta=-6.46141759 -> V=0.9888895, theta=0.0
% INFO    : Bus 22	: V=1.09924094, theta=-10.8960451 -> V=1.004499, theta=0.0
% INFO    : Bus 23	: V=1.0301766, theta=-9.27643904 -> V=0.999999, theta=0.0
% INFO    : Bus 24	: V=1.03910213, theta=-6.68968647 -> V=1.044445, theta=0.0
% INFO    : Bus 2573	: V=1.03910921, theta=-6.69233272 -> V=1.044445, theta=0.0
% INFO    : Bus 25	: V=1.02598542, theta=-6.49866255 -> V=0.9888895, theta=0.0
% INFO    : Bus 26	: V=1.06325955, theta=-1.70151189 -> V=1.0415785, theta=0.0
% INFO    : Bus 27	: V=1.05527933, theta=-8.77731848 -> V=0.999999, theta=0.0
% INFO    : Bus 28	: V=1.01993061, theta=-10.9621246 -> V=1.044445, theta=0.0
% INFO    : Bus 2574	: V=1.01988664, theta=-10.965406 -> V=1.044445, theta=0.0
% INFO    : Bus 29	: V=1.03819592, theta=-8.39782087 -> V=0.999999, theta=0.0
% INFO    : Bus 30	: V=1.03258071, theta=-10.6681728 -> V=1.044445, theta=0.0
% INFO    : Bus 31	: V=1.04938692, theta=-6.3603325 -> V=1.004309, theta=0.0
% INFO    : Bus 32	: V=1.04250787, theta=-8.31281305 -> V=0.999999, theta=0.0
% INFO    : Bus 33	: V=0.940485632, theta=-7.25819904 -> V=0.9444445, theta=0.0
% INFO    : Bus 34	: V=0.940865068, theta=-6.95267473 -> V=0.9444445, theta=0.0
% INFO    : Bus 35	: V=1.03234966, theta=-13.0968693 -> V=1.015872, theta=0.0
% INFO    : Bus 36	: V=0.988075344, theta=-9.71068641 -> V=0.9444445, theta=0.0
% INFO    : Bus 37	: V=1.04678026, theta=-7.87153815 -> V=0.999999, theta=0.0
% INFO    : Bus 39	: V=1.05160168, theta=-6.13328797 -> V=1.0380035, theta=0.0
% INFO    : Bus 40	: V=1.03063944, theta=-8.10910456 -> V=0.9888895, theta=0.0
% INFO    : Bus 41	: V=1.06101612, theta=-20.3127254 -> V=1.04222, theta=0.0
% INFO    : Bus 42	: V=1.05037433, theta=-6.38658783 -> V=1.000104, theta=0.0
% INFO    : Bus 43	: V=1.05574253, theta=-5.20380665 -> V=1.0111115, theta=0.0
% INFO    : Bus 44	: V=1.03096413, theta=-13.3440235 -> V=1.015872, theta=0.0
% INFO    : Bus 45	: V=1.02760856, theta=-8.13451475 -> V=1.044445, theta=0.0
% INFO    : Bus 46	: V=1.05587689, theta=-3.05334806 -> V=1.05263, theta=0.0
% INFO    : Bus 2575	: V=1.05588619, theta=-3.04946991 -> V=1.05263, theta=0.0
% INFO    : Bus 47	: V=1.03304321, theta=-5.13913852 -> V=1.001284, theta=0.0
% INFO    : Bus 48	: V=1.05369464, theta=-6.66317717 -> V=1.001929, theta=0.0
% INFO    : Bus 49	: V=1.0303725, theta=-6.10178718 -> V=1.015872, theta=0.0
% INFO    : Bus 2576	: V=1.0302496, theta=-6.84730915 -> V=1.015872, theta=0.0
% INFO    : Bus 50	: V=1.05751774, theta=-5.77466491 -> V=1.04222, theta=0.0
% INFO    : Bus 51	: V=1.04138928, theta=-9.34301151 -> V=1.04222, theta=0.0
% INFO    : Bus 52	: V=1.02965965, theta=-12.3109268 -> V=1.044445, theta=0.0
% INFO    : Bus 2942	: V=1.0173724, theta=-12.1166435 -> V=1.044445, theta=0.0
% INFO    : Bus 53	: V=1.05, theta=-9.86414774 -> V=1.015872, theta=0.0
% INFO    : Bus 54	: V=1.06856453, theta=-8.92739903 -> V=1.0233335, theta=0.0
% INFO    : Bus 55	: V=1.01750681, theta=-22.5640563 -> V=1.047295, theta=0.0
% INFO    : Bus 56	: V=1.02812553, theta=-20.2896436 -> V=1.05263, theta=0.0
% INFO    : Bus 57	: V=1.05169697, theta=-9.38998454 -> V=1.0377785, theta=0.0
% INFO    : Bus 58	: V=1.02139829, theta=-6.61396329 -> V=1.0, theta=0.0
% INFO    : Bus 59	: V=1.02572051, theta=-6.37982103 -> V=1.0288895, theta=0.0
% INFO    : Bus 60	: V=1.02923842, theta=-5.15337783 -> V=1.05263, theta=0.0
% INFO    : Bus 61	: V=1.05015512, theta=-7.76189029 -> V=0.999999, theta=0.0
% INFO    : Bus 62	: V=0.999480934, theta=-13.640044 -> V=1.015872, theta=0.0
% INFO    : Bus 63	: V=0.999689018, theta=-13.6374304 -> V=1.015872, theta=0.0
% INFO    : Bus 2577	: V=0.999684281, theta=-14.9082168 -> V=1.015872, theta=0.0
% INFO    : Bus 64	: V=1.06725685, theta=-5.84543649 -> V=1.0111115, theta=0.0
% INFO    : Bus 65	: V=0.999663036, theta=-14.9116454 -> V=1.015872, theta=0.0
% INFO    : Bus 66	: V=0.997367849, theta=-6.30218084 -> V=0.9444445, theta=0.0
% INFO    : Bus 2578	: V=1.0, theta=-6.33871659 -> V=0.9444445, theta=0.0
% INFO    : Bus 67	: V=1.0310041, theta=-7.7303186 -> V=0.9888895, theta=0.0
% INFO    : Bus 2579	: V=1.0305907, theta=-7.82315842 -> V=0.9888895, theta=0.0
% INFO    : Bus 68	: V=1.03362169, theta=-16.0862093 -> V=1.0, theta=0.0
% INFO    : Bus 69	: V=1.03360711, theta=-16.084233 -> V=1.043425, theta=0.0
% INFO    : Bus 70	: V=1.034954, theta=-11.8072494 -> V=1.044445, theta=0.0
% INFO    : Bus 71	: V=1.079, theta=-9.57327967 -> V=1.004425, theta=0.0
% INFO    : Bus 72	: V=1.02511353, theta=-10.801354 -> V=1.044445, theta=0.0
% INFO    : Bus 2580	: V=1.02511332, theta=-10.8013528 -> V=1.044445, theta=0.0
% INFO    : Bus 74	: V=1.02511209, theta=-10.8013459 -> V=1.044445, theta=0.0
% INFO    : Bus 75	: V=1.03893454, theta=-5.27223942 -> V=0.999999, theta=0.0
% INFO    : Bus 76	: V=0.953, theta=-5.60214855 -> V=0.9444445, theta=0.0
% INFO    : Bus 77	: V=1.04829988, theta=-9.04774903 -> V=1.0027225, theta=0.0
% INFO    : Bus 78	: V=1.02659198, theta=-8.46669539 -> V=1.044445, theta=0.0
% INFO    : Bus 79	: V=1.02059953, theta=-23.2891822 -> V=1.0000025, theta=0.0
% INFO    : Bus 80	: V=1.05709923, theta=-10.2916878 -> V=1.0040375, theta=0.0
% INFO    : Bus 81	: V=1.05316553, theta=-11.9798632 -> V=1.044445, theta=0.0
% INFO    : Bus 82	: V=1.03021446, theta=-8.29389364 -> V=0.9888895, theta=0.0
% INFO    : Bus 83	: V=1.01336719, theta=-17.7847619 -> V=1.0154445, theta=0.0
% INFO    : Bus 84	: V=1.00899018, theta=-6.86088938 -> V=1.0288895, theta=0.0
% INFO    : Bus 85	: V=1.00582323, theta=-4.80208979 -> V=1.05263, theta=0.0
% INFO    : Bus 86	: V=1.01449967, theta=-15.6928268 -> V=1.015872, theta=0.0
% INFO    : Bus 87	: V=1.02594104, theta=-7.92848984 -> V=1.015872, theta=0.0
% INFO    : Bus 88	: V=1.01573779, theta=-10.8697023 -> V=1.015872, theta=0.0
% INFO    : Bus 89	: V=0.995988807, theta=-8.9710933 -> V=1.015872, theta=0.0
% INFO    : Bus 2581	: V=0.995955047, theta=-8.89879361 -> V=1.015872, theta=0.0
% INFO    : Bus 90	: V=1.040345, theta=-8.81928779 -> V=1.04222, theta=0.0
% INFO    : Bus 2582	: V=1.04046537, theta=-8.81886463 -> V=1.04222, theta=0.0
% INFO    : Bus 91	: V=1.03589901, theta=-12.9847819 -> V=1.044445, theta=0.0
% INFO    : Bus 92	: V=1.0773422, theta=-4.35184814 -> V=1.0118715, theta=0.0
% INFO    : Bus 93	: V=1.078, theta=-9.67303839 -> V=1.004535, theta=0.0
% INFO    : Bus 94	: V=1.03370721, theta=-7.579802 -> V=1.04222, theta=0.0
% INFO    : Bus 2583	: V=1.0346576, theta=-7.58567408 -> V=1.04222, theta=0.0
% INFO    : Bus 95	: V=1.03512475, theta=-7.90435919 -> V=1.033334, theta=0.0
% INFO    : Bus 96	: V=1.04308726, theta=-6.05919942 -> V=0.9888895, theta=0.0
% INFO    : Bus 97	: V=1.00116437, theta=-14.57533 -> V=1.015872, theta=0.0
% INFO    : Bus 98	: V=1.05435999, theta=-7.28660136 -> V=1.0111115, theta=0.0
% INFO    : Bus 99	: V=1.03406228, theta=-9.82270804 -> V=1.044445, theta=0.0
% INFO    : Bus 2584	: V=1.00686529, theta=-10.0792538 -> V=1.044445, theta=0.0
% INFO    : Bus 100	: V=1.05230707, theta=-12.2736164 -> V=1.044445, theta=0.0
% INFO    : Bus 101	: V=1.0477396, theta=-5.78079344 -> V=1.0377785, theta=0.0
% INFO    : Bus 102	: V=1.03543967, theta=-7.59799652 -> V=0.9888895, theta=0.0
% INFO    : Bus 2585	: V=1.03250713, theta=-7.70002071 -> V=0.9888895, theta=0.0
% INFO    : Bus 103	: V=1.0354284, theta=-5.85418481 -> V=1.05263, theta=0.0
% INFO    : Bus 104	: V=1.02012385, theta=-11.1249232 -> V=1.044445, theta=0.0
% INFO    : Bus 2586	: V=1.02519836, theta=-9.92093035 -> V=1.044445, theta=0.0
% INFO    : Bus 105	: V=1.02240628, theta=-11.7394734 -> V=1.0000025, theta=0.0
% INFO    : Bus 106	: V=1.05453368, theta=-6.30318143 -> V=1.033334, theta=0.0
% INFO    : Bus 2587	: V=1.05454939, theta=-6.30342404 -> V=1.033334, theta=0.0
% INFO    : Bus 107	: V=1.03341873, theta=-9.33683254 -> V=1.015872, theta=0.0
% INFO    : Bus 108	: V=1.05327278, theta=-6.84719521 -> V=1.04222, theta=0.0
% INFO    : Bus 109	: V=1.04505982, theta=-5.67696448 -> V=1.04222, theta=0.0
% INFO    : Bus 110	: V=1.04245389, theta=0.658976821 -> V=1.051315, theta=0.0
% INFO    : Bus 111	: V=1.0449323, theta=-5.74055895 -> V=1.04222, theta=0.0
% INFO    : Bus 112	: V=1.00833098, theta=-9.79513081 -> V=1.045175, theta=0.0
% INFO    : Bus 2588	: V=1.00830403, theta=-9.80171214 -> V=1.045175, theta=0.0
% INFO    : Bus 113	: V=1.05835537, theta=-2.9554883 -> V=0.9888895, theta=0.0
% INFO    : Bus 114	: V=1.0458544, theta=-8.537789 -> V=0.999999, theta=0.0
% INFO    : Bus 115	: V=1.02989719, theta=-7.47988769 -> V=0.9888895, theta=0.0
% INFO    : Bus 116	: V=1.00893367, theta=-7.47468297 -> V=0.9888895, theta=0.0
% INFO    : Bus 117	: V=1.04056825, theta=-7.77992158 -> V=1.015872, theta=0.0
% INFO    : Bus 118	: V=1.00631183, theta=-25.3303958 -> V=1.0000025, theta=0.0
% INFO    : Bus 119	: V=1.027299, theta=-15.3864117 -> V=1.015872, theta=0.0
% INFO    : Bus 120	: V=1.038, theta=-6.16337145 -> V=1.002569, theta=0.0
% INFO    : Bus 121	: V=1.03115825, theta=-18.4930713 -> V=1.015872, theta=0.0
% INFO    : Bus 2589	: V=1.03151661, theta=-18.5003924 -> V=1.015872, theta=0.0
% INFO    : Bus 122	: V=1.02568006, theta=-7.97134302 -> V=1.044445, theta=0.0
% INFO    : Bus 123	: V=1.03854288, theta=-13.8649462 -> V=1.0000025, theta=0.0
% INFO    : Bus 124	: V=1.047, theta=-10.0473018 -> V=1.0013325, theta=0.0
% INFO    : Bus 125	: V=1.03627903, theta=-18.561608 -> V=1.0000025, theta=0.0
% INFO    : Bus 126	: V=1.01319228, theta=-12.8327281 -> V=1.044445, theta=0.0
% INFO    : Bus 127	: V=1.05062871, theta=-12.8751284 -> V=1.05263, theta=0.0
% INFO    : Bus 128	: V=1.0548165, theta=-6.4342118 -> V=0.999999, theta=0.0
% INFO    : Bus 129	: V=1.029, theta=-7.4188605 -> V=0.999999, theta=0.0
% INFO    : Bus 130	: V=1.0438103, theta=-13.0828949 -> V=1.0000025, theta=0.0
% INFO    : Bus 131	: V=1.04997009, theta=-11.375814 -> V=1.044445, theta=0.0
% INFO    : Bus 132	: V=1.04787402, theta=-10.5448015 -> V=1.044445, theta=0.0
% INFO    : Bus 133	: V=1.028, theta=-21.4059689 -> V=1.016817, theta=0.0
% INFO    : Bus 134	: V=1.042, theta=-15.5753316 -> V=1.0233335, theta=0.0
% INFO    : Bus 135	: V=1.066, theta=-10.8988078 -> V=1.0000025, theta=0.0
% INFO    : Bus 136	: V=1.03361325, theta=-4.09140552 -> V=1.0377785, theta=0.0
% INFO    : Bus 137	: V=1.01208758, theta=-12.7523015 -> V=1.015872, theta=0.0
% INFO    : Bus 138	: V=1.07000448, theta=-4.36673714 -> V=1.04222, theta=0.0
% INFO    : Bus 139	: V=1.0098168, theta=-20.8608447 -> V=1.015872, theta=0.0
% INFO    : Bus 140	: V=1.02957315, theta=-2.43049674 -> V=1.05263, theta=0.0
% INFO    : Bus 2590	: V=1.03059016, theta=-2.74964759 -> V=1.05263, theta=0.0
% INFO    : Bus 141	: V=1.02794966, theta=-8.01355421 -> V=1.044445, theta=0.0
% INFO    : Bus 142	: V=1.03527316, theta=-10.5477788 -> V=1.044445, theta=0.0
% INFO    : Bus 143	: V=1.0156966, theta=-14.3067102 -> V=1.015872, theta=0.0
% INFO    : Bus 144	: V=1.06450753, theta=-11.4790353 -> V=1.0, theta=0.0
% INFO    : Bus 145	: V=1.03168242, theta=-14.3088938 -> V=1.044625, theta=0.0
% INFO    : Bus 146	: V=1.02, theta=-10.9841092 -> V=1.044445, theta=0.0
% INFO    : Bus 147	: V=1.05726942, theta=-7.25386689 -> V=1.0111115, theta=0.0
% INFO    : Bus 148	: V=1.06212699, theta=-4.22135461 -> V=1.05263, theta=0.0
% INFO    : Bus 2591	: V=1.06215942, theta=-4.21515111 -> V=1.05263, theta=0.0
% INFO    : Bus 149	: V=1.02963817, theta=-12.423694 -> V=1.044445, theta=0.0
% INFO    : Bus 2592	: V=1.01653799, theta=-12.2983583 -> V=1.044445, theta=0.0
% INFO    : Bus 150	: V=1.01066159, theta=-5.39373722 -> V=1.0377785, theta=0.0
% INFO    : Bus 151	: V=1.02946506, theta=-12.43406 -> V=1.044445, theta=0.0
% INFO    : Bus 152	: V=1.06476781, theta=-3.62849011 -> V=1.0, theta=0.0
% INFO    : Bus 153	: V=1.05668343, theta=-3.22112522 -> V=1.0111115, theta=0.0
% INFO    : Bus 154	: V=1.05807749, theta=-1.38344872 -> V=1.05263, theta=0.0
% INFO    : Bus 155	: V=1.02642423, theta=-6.35525738 -> V=1.044445, theta=0.0
% INFO    : Bus 156	: V=1.05933631, theta=-7.56367112 -> V=1.000769, theta=0.0
% INFO    : Bus 157	: V=1.03786549, theta=-9.40822782 -> V=1.015872, theta=0.0
% INFO    : Bus 158	: V=1.02886987, theta=-15.0271693 -> V=1.0000025, theta=0.0
% INFO    : Bus 159	: V=1.01435913, theta=-16.3125652 -> V=1.015872, theta=0.0
% INFO    : Bus 160	: V=1.05293054, theta=-8.69416637 -> V=0.999999, theta=0.0
% INFO    : Bus 161	: V=1.063, theta=-15.102627 -> V=0.975, theta=0.0
% INFO    : Bus 162	: V=1.03530426, theta=-11.220724 -> V=1.045265, theta=0.0
% INFO    : Bus 163	: V=1.03097224, theta=-23.8741599 -> V=1.015872, theta=0.0
% INFO    : Bus 164	: V=1.04298945, theta=-15.2894298 -> V=1.048955, theta=0.0
% INFO    : Bus 165	: V=1.03980018, theta=-3.98818151 -> V=1.0377785, theta=0.0
% INFO    : Bus 166	: V=1.0138269, theta=-10.9079236 -> V=1.015872, theta=0.0
% INFO    : Bus 167	: V=1.03414515, theta=-9.7605369 -> V=1.045335, theta=0.0
% INFO    : Bus 168	: V=1.05143246, theta=-8.21379396 -> V=0.999999, theta=0.0
% INFO    : Bus 169	: V=1.03977254, theta=-11.0520793 -> V=1.015872, theta=0.0
% INFO    : Bus 170	: V=1.04549514, theta=-7.92681615 -> V=1.002364, theta=0.0
% INFO    : Bus 171	: V=1.0279787, theta=-8.48321396 -> V=1.006667, theta=0.0
% INFO    : Bus 172	: V=1.03117205, theta=-7.46842751 -> V=1.015872, theta=0.0
% INFO    : Bus 173	: V=1.05679354, theta=-0.866806167 -> V=1.0414135, theta=0.0
% INFO    : Bus 174	: V=1.05916881, theta=-0.28973401 -> V=1.05263, theta=0.0
% INFO    : Bus 175	: V=1.05104139, theta=-13.6865226 -> V=1.04222, theta=0.0
% INFO    : Bus 176	: V=1.00911929, theta=-19.4666264 -> V=1.0, theta=0.0
% INFO    : Bus 177	: V=0.98594024, theta=-20.9282754 -> V=1.0121725, theta=0.0
% INFO    : Bus 178	: V=1.05933935, theta=-19.1624772 -> V=1.04222, theta=0.0
% INFO    : Bus 179	: V=1.05477538, theta=-16.725398 -> V=1.051315, theta=0.0
% INFO    : Bus 180	: V=1.05732887, theta=-3.22758491 -> V=1.0111115, theta=0.0
% INFO    : Bus 181	: V=0.995614012, theta=-6.48033263 -> V=0.9527045, theta=0.0
% INFO    : Bus 182	: V=1.05049999, theta=-7.73143509 -> V=0.999999, theta=0.0
% INFO    : Bus 183	: V=1.0560569, theta=-5.44756333 -> V=1.0111115, theta=0.0
% INFO    : Bus 184	: V=1.056, theta=-5.71662703 -> V=1.033334, theta=0.0
% INFO    : Bus 185	: V=1.03613008, theta=-8.35030045 -> V=0.999999, theta=0.0
% INFO    : Bus 186	: V=1.03237097, theta=0.253816362 -> V=1.04931, theta=0.0
% INFO    : Bus 187	: V=1.02767291, theta=0.215362838 -> V=1.05263, theta=0.0
% INFO    : Bus 2593	: V=1.02770372, theta=0.22647726 -> V=1.05263, theta=0.0
% INFO    : Bus 2594	: V=1.02763175, theta=0.255639302 -> V=1.05263, theta=0.0
% INFO    : Bus 2595	: V=1.02767555, theta=0.242474884 -> V=1.05263, theta=0.0
% INFO    : Bus 188	: V=1.05681566, theta=-0.865700551 -> V=1.0417485, theta=0.0
% INFO    : Bus 2596	: V=1.05670223, theta=-0.787325336 -> V=1.0417485, theta=0.0
% INFO    : Bus 189	: V=1.05905251, theta=-0.21992874 -> V=1.05263, theta=0.0
% INFO    : Bus 190	: V=1.02956968, theta=-6.56343814 -> V=1.0288895, theta=0.0
% INFO    : Bus 191	: V=1.01018328, theta=-24.5482822 -> V=1.015872, theta=0.0
% INFO    : Bus 192	: V=1.06093648, theta=-20.264053 -> V=1.04222, theta=0.0
% INFO    : Bus 193	: V=1.04148904, theta=-2.42922661 -> V=1.05263, theta=0.0
% INFO    : Bus 194	: V=1.04462712, theta=-7.50926826 -> V=0.999999, theta=0.0
% INFO    : Bus 2597	: V=1.03732594, theta=-7.31127404 -> V=0.999999, theta=0.0
% INFO    : Bus 195	: V=1.0637091, theta=-4.76954445 -> V=1.0111115, theta=0.0
% INFO    : Bus 196	: V=1.05644678, theta=-2.04855413 -> V=1.05263, theta=0.0
% INFO    : Bus 197	: V=1.03863902, theta=-6.32659925 -> V=1.015872, theta=0.0
% INFO    : Bus 198	: V=1.06479303, theta=-3.48160887 -> V=1.04222, theta=0.0
% INFO    : Bus 199	: V=1.04953137, theta=-2.60802046 -> V=1.04222, theta=0.0
% INFO    : Bus 200	: V=1.06629546, theta=-5.13765463 -> V=1.0111115, theta=0.0
% INFO    : Bus 2598	: V=1.06628254, theta=-5.14301539 -> V=1.0111115, theta=0.0
% INFO    : Bus 201	: V=1.03534237, theta=-11.2197244 -> V=1.045135, theta=0.0
% INFO    : Bus 202	: V=1.08132349, theta=-5.12163025 -> V=1.047645, theta=0.0
% INFO    : Bus 2599	: V=1.08132151, theta=-5.12160833 -> V=1.047645, theta=0.0
% INFO    : Bus 203	: V=1.02557445, theta=-7.64636217 -> V=1.044445, theta=0.0
% INFO    : Bus 204	: V=1.03638185, theta=-8.61147602 -> V=1.044445, theta=0.0
% INFO    : Bus 205	: V=1.02744582, theta=-7.67790512 -> V=1.015872, theta=0.0
% INFO    : Bus 206	: V=1.06771823, theta=-4.543649 -> V=1.04222, theta=0.0
% INFO    : Bus 207	: V=1.02465185, theta=-14.0882926 -> V=1.015872, theta=0.0
% INFO    : Bus 208	: V=1.02994058, theta=-19.7366091 -> V=1.0000025, theta=0.0
% INFO    : Bus 209	: V=1.04970843, theta=-8.80808334 -> V=0.999999, theta=0.0
% INFO    : Bus 210	: V=1.02059953, theta=-23.2891822 -> V=1.0000025, theta=0.0
% INFO    : Bus 211	: V=1.02597726, theta=-8.52640481 -> V=1.044445, theta=0.0
% INFO    : Bus 212	: V=1.05498817, theta=-12.5328861 -> V=1.04222, theta=0.0
% INFO    : Bus 213	: V=1.05493329, theta=-12.5392421 -> V=1.04222, theta=0.0
% INFO    : Bus 2600	: V=1.05464016, theta=-7.54127417 -> V=1.04222, theta=0.0
% INFO    : Bus 214	: V=1.05364376, theta=-6.10353033 -> V=1.051315, theta=0.0
% INFO    : Bus 215	: V=1.05129954, theta=-7.00123701 -> V=1.000344, theta=0.0
% INFO    : Bus 216	: V=1.00928168, theta=-7.46424538 -> V=0.9888895, theta=0.0
% INFO    : Bus 217	: V=1.03235862, theta=0.253693331 -> V=1.049305, theta=0.0
% INFO    : Bus 218	: V=1.02776341, theta=0.17349231 -> V=1.05263, theta=0.0
% INFO    : Bus 219	: V=1.04433201, theta=-7.02045301 -> V=1.0377785, theta=0.0
% INFO    : Bus 220	: V=1.039, theta=-21.2167958 -> V=1.015872, theta=0.0
% INFO    : Bus 221	: V=1.02642981, theta=-11.1643807 -> V=1.0000025, theta=0.0
% INFO    : Bus 222	: V=1.05780953, theta=-10.4524181 -> V=1.044445, theta=0.0
% INFO    : Bus 223	: V=1.04009075, theta=-16.9622419 -> V=1.04222, theta=0.0
% INFO    : Bus 2601	: V=1.04008346, theta=-16.962045 -> V=1.04222, theta=0.0
% INFO    : Bus 2602	: V=1.04008346, theta=-16.962045 -> V=1.04222, theta=0.0
% INFO    : Bus 224	: V=1.04008243, theta=-16.9620172 -> V=1.04222, theta=0.0
% INFO    : Bus 225	: V=1.05, theta=-3.10214672 -> V=1.0, theta=0.0
% INFO    : Bus 226	: V=1.05338904, theta=-5.00499669 -> V=1.0111115, theta=0.0
% INFO    : Bus 227	: V=1.04243584, theta=-7.06685849 -> V=1.0377785, theta=0.0
% INFO    : Bus 228	: V=1.07939497, theta=-5.60220368 -> V=1.0, theta=0.0
% INFO    : Bus 229	: V=1.08080152, theta=-5.32938771 -> V=1.0452, theta=0.0
% INFO    : Bus 230	: V=1.07744918, theta=-3.93390992 -> V=1.05263, theta=0.0
% INFO    : Bus 231	: V=1.04, theta=-8.31921568 -> V=1.0111115, theta=0.0
% INFO    : Bus 232	: V=1.01477754, theta=-10.0653597 -> V=1.015872, theta=0.0
% INFO    : Bus 2603	: V=1.04597647, theta=-10.3733593 -> V=1.015872, theta=0.0
% INFO    : Bus 233	: V=1.06706681, theta=-9.05636789 -> V=1.0233335, theta=0.0
% INFO    : Bus 234	: V=1.02054122, theta=-10.8244864 -> V=1.044445, theta=0.0
% INFO    : Bus 2604	: V=1.02032047, theta=-10.879342 -> V=1.044445, theta=0.0
% INFO    : Bus 235	: V=1.053, theta=-6.43863149 -> V=0.999999, theta=0.0
% INFO    : Bus 236	: V=1.024, theta=-10.9378292 -> V=1.015872, theta=0.0
% INFO    : Bus 237	: V=1.05558674, theta=-7.39858081 -> V=0.999999, theta=0.0
% INFO    : Bus 238	: V=1.0092592, theta=-6.7988384 -> V=0.9888895, theta=0.0
% INFO    : Bus 240	: V=1.075, theta=-4.12756264 -> V=1.05347, theta=0.0
% INFO    : Bus 241	: V=1.02873473, theta=-4.52871233 -> V=1.001859, theta=0.0
% INFO    : Bus 242	: V=1.04028444, theta=-11.3554527 -> V=1.015872, theta=0.0
% INFO    : Bus 243	: V=1.02598513, theta=-8.50184921 -> V=1.044445, theta=0.0
% INFO    : Bus 244	: V=1.01961859, theta=-17.8061605 -> V=1.015872, theta=0.0
% INFO    : Bus 245	: V=1.0351867, theta=-4.33448873 -> V=1.0377785, theta=0.0
% INFO    : Bus 246	: V=1.05054653, theta=-0.241727156 -> V=1.05263, theta=0.0
% INFO    : Bus 2609	: V=1.05451237, theta=-1.05701473 -> V=1.05263, theta=0.0
% INFO    : Bus 2610	: V=1.05054547, theta=-0.248379805 -> V=1.05263, theta=0.0
% INFO    : Bus 2611	: V=1.05419494, theta=-0.97264233 -> V=1.05263, theta=0.0
% INFO    : Bus 247	: V=1.04436077, theta=-6.15893854 -> V=1.006667, theta=0.0
% INFO    : Bus 248	: V=1.04953694, theta=-7.88432214 -> V=0.999999, theta=0.0
% INFO    : Bus 249	: V=1.02428281, theta=-10.3185434 -> V=0.999999, theta=0.0
% INFO    : Bus 250	: V=1.05054589, theta=-9.84468928 -> V=1.0377785, theta=0.0
% INFO    : Bus 251	: V=1.03082654, theta=-12.7693363 -> V=1.04342, theta=0.0
% INFO    : Bus 252	: V=0.998, theta=-4.67841383 -> V=0.9444445, theta=0.0
% INFO    : Bus 253	: V=1.02076418, theta=2.7848227 -> V=1.051315, theta=0.0
% INFO    : Bus 254	: V=1.02097428, theta=2.71318749 -> V=1.051315, theta=0.0
% INFO    : Bus 255	: V=1.0446713, theta=-7.28543031 -> V=1.002024, theta=0.0
% INFO    : Bus 256	: V=1.019401, theta=-11.3175033 -> V=1.044445, theta=0.0
% INFO    : Bus 257	: V=1.05621234, theta=-6.8525701 -> V=1.033334, theta=0.0
% INFO    : Bus 2612	: V=1.05621234, theta=-6.8525701 -> V=1.033334, theta=0.0
% INFO    : Bus 258	: V=1.02754964, theta=-6.85362298 -> V=1.0288895, theta=0.0
% INFO    : Bus 259	: V=1.071, theta=-1.35494023 -> V=1.0, theta=0.0
% INFO    : Bus 2613	: V=1.05919668, theta=-0.0597462684 -> V=1.0, theta=0.0
% INFO    : Bus 2614	: V=1.05919668, theta=-0.0597462684 -> V=1.0, theta=0.0
% INFO    : Bus 260	: V=1.06806055, theta=-3.36659514 -> V=1.0111115, theta=0.0
% INFO    : Bus 2615	: V=1.05919668, theta=-0.0597462684 -> V=1.0111115, theta=0.0
% INFO    : Bus 261	: V=1.04016711, theta=-8.83480124 -> V=1.042445, theta=0.0
% INFO    : Bus 262	: V=0.998, theta=-5.27675839 -> V=0.9444445, theta=0.0
% INFO    : Bus 263	: V=1.04040138, theta=-9.54025427 -> V=1.0, theta=0.0
% INFO    : Bus 2616	: V=1.04042341, theta=-9.53969907 -> V=1.0, theta=0.0
% INFO    : Bus 2617	: V=1.040451, theta=-9.53685132 -> V=1.0, theta=0.0
% INFO    : Bus 264	: V=1.04043108, theta=-9.53192619 -> V=1.04222, theta=0.0
% INFO    : Bus 265	: V=1.03208141, theta=-12.1619254 -> V=1.015872, theta=0.0
% INFO    : Bus 266	: V=1.05193593, theta=-7.88661894 -> V=1.033334, theta=0.0
% INFO    : Bus 267	: V=1.04676319, theta=-3.09106032 -> V=1.04222, theta=0.0
% INFO    : Bus 268	: V=1.05048796, theta=-8.75063399 -> V=0.999999, theta=0.0
% INFO    : Bus 269	: V=1.00771906, theta=-23.5657649 -> V=1.015872, theta=0.0
% INFO    : Bus 270	: V=1.03326164, theta=-9.27054143 -> V=1.0200005, theta=0.0
% INFO    : Bus 271	: V=1.052, theta=-5.79257238 -> V=0.999999, theta=0.0
% INFO    : Bus 272	: V=1.02576397, theta=-9.8628957 -> V=1.044445, theta=0.0
% INFO    : Bus 273	: V=1.05014107, theta=-10.0524157 -> V=1.0377785, theta=0.0
% INFO    : Bus 274	: V=1.054, theta=-5.53838705 -> V=0.999999, theta=0.0
% INFO    : Bus 275	: V=1.055, theta=-5.1033394 -> V=0.999999, theta=0.0
% INFO    : Bus 276	: V=1.05944919, theta=-10.5048792 -> V=1.0060075, theta=0.0
% INFO    : Bus 277	: V=1.03384331, theta=-7.08209698 -> V=1.001879, theta=0.0
% INFO    : Bus 279	: V=1.05819832, theta=-19.3389224 -> V=1.04222, theta=0.0
% INFO    : Bus 280	: V=1.05575769, theta=-17.5270421 -> V=1.051315, theta=0.0
% INFO    : Bus 281	: V=1.02759774, theta=-7.98286811 -> V=1.015872, theta=0.0
% INFO    : Bus 282	: V=1.02553794, theta=-10.0223558 -> V=1.044445, theta=0.0
% INFO    : Bus 283	: V=1.024, theta=-7.14398985 -> V=0.9888895, theta=0.0
% INFO    : Bus 284	: V=1.02399801, theta=-7.14489996 -> V=0.9888895, theta=0.0
% INFO    : Bus 285	: V=1.058, theta=-4.69625945 -> V=0.999999, theta=0.0
% INFO    : Bus 2618	: V=1.054, theta=-6.59639458 -> V=0.999999, theta=0.0
% INFO    : Bus 286	: V=1.04311113, theta=-9.70913756 -> V=1.04222, theta=0.0
% INFO    : Bus 287	: V=1.04334754, theta=-5.87580615 -> V=1.0, theta=0.0
% INFO    : Bus 2619	: V=1.04334754, theta=-5.87580615 -> V=1.0, theta=0.0
% INFO    : Bus 2620	: V=1.04334754, theta=-5.87580615 -> V=1.0, theta=0.0
% INFO    : Bus 288	: V=1.04230523, theta=-5.87580615 -> V=0.999999, theta=0.0
% INFO    : Bus 289	: V=1.06147526, theta=-1.60951602 -> V=1.0408735, theta=0.0
% INFO    : Bus 290	: V=1.04100576, theta=-9.7566251 -> V=1.04222, theta=0.0
% INFO    : Bus 2621	: V=1.04133273, theta=-9.353689 -> V=1.04222, theta=0.0
% INFO    : Bus 291	: V=1.054, theta=-2.43517818 -> V=1.0, theta=0.0
% INFO    : Bus 2622	: V=1.045, theta=-1.88622656 -> V=1.0, theta=0.0
% INFO    : Bus 292	: V=1.04798614, theta=-6.0541485 -> V=0.999999, theta=0.0
% INFO    : Bus 2623	: V=1.05222746, theta=-5.47010829 -> V=0.999999, theta=0.0
% INFO    : Bus 293	: V=1.05876049, theta=-0.0544058214 -> V=1.0111115, theta=0.0
% INFO    : Bus 3015	: V=1.0639036, theta=-4.14348397 -> V=1.0111115, theta=0.0
% INFO    : Bus 294	: V=1.05981742, theta=-0.791171072 -> V=1.05263, theta=0.0
% INFO    : Bus 295	: V=1.04771842, theta=-8.28129393 -> V=0.999999, theta=0.0
% INFO    : Bus 296	: V=1.03879747, theta=-8.34554145 -> V=0.999999, theta=0.0
% INFO    : Bus 297	: V=1.0793535, theta=-5.34439522 -> V=1.05263, theta=0.0
% INFO    : Bus 298	: V=1.06, theta=2.7194537 -> V=1.0, theta=0.0
% INFO    : Bus 2624	: V=1.07, theta=-1.91953127 -> V=1.0, theta=0.0
% INFO    : Bus 2625	: V=1.06, theta=2.7194537 -> V=1.0, theta=0.0
% INFO    : Bus 299	: V=1.06679313, theta=-3.62009595 -> V=1.0111115, theta=0.0
% INFO    : Bus 2626	: V=1.06008295, theta=0.381751873 -> V=1.0111115, theta=0.0
% INFO    : Bus 300	: V=1.02919297, theta=-21.3166001 -> V=1.0000025, theta=0.0
% INFO    : Bus 301	: V=1.03473777, theta=-7.47931236 -> V=1.04222, theta=0.0
% INFO    : Bus 2627	: V=1.03520169, theta=-7.41861103 -> V=1.04222, theta=0.0
% INFO    : Bus 302	: V=1.01362663, theta=-20.627668 -> V=1.015872, theta=0.0
% INFO    : Bus 303	: V=1.04178933, theta=-8.92487167 -> V=1.04222, theta=0.0
% INFO    : Bus 304	: V=1.03305897, theta=-9.64121264 -> V=1.015872, theta=0.0
% INFO    : Bus 305	: V=1.03, theta=-6.64247982 -> V=1.016392, theta=0.0
% INFO    : Bus 2628	: V=1.031, theta=-5.64711224 -> V=1.016392, theta=0.0
% INFO    : Bus 306	: V=1.03536579, theta=-8.28932109 -> V=1.04553, theta=0.0
% INFO    : Bus 307	: V=1.04137573, theta=-9.67125467 -> V=1.04222, theta=0.0
% INFO    : Bus 2629	: V=1.04107005, theta=-9.70446018 -> V=1.04222, theta=0.0
% INFO    : Bus 308	: V=1.04006117, theta=-6.70756666 -> V=1.0266685, theta=0.0
% INFO    : Bus 309	: V=1.0354244, theta=-9.36099459 -> V=1.015872, theta=0.0
% INFO    : Bus 310	: V=1.067, theta=-8.96595787 -> V=1.0047725, theta=0.0
% INFO    : Bus 311	: V=1.0497472, theta=-14.8135585 -> V=1.04222, theta=0.0
% INFO    : Bus 312	: V=1.0547746, theta=-12.2292045 -> V=1.051315, theta=0.0
% INFO    : Bus 313	: V=1.035, theta=-18.2480676 -> V=1.0000025, theta=0.0
% INFO    : Bus 314	: V=0.986, theta=-5.7543617 -> V=0.9448795, theta=0.0
% INFO    : Bus 315	: V=1.03882811, theta=-9.5219531 -> V=1.015872, theta=0.0
% INFO    : Bus 317	: V=1.0524413, theta=-11.8557583 -> V=1.0000025, theta=0.0
% INFO    : Bus 318	: V=1.03915236, theta=-9.70574635 -> V=1.015872, theta=0.0
% INFO    : Bus 319	: V=1.00982622, theta=-23.3264947 -> V=1.015872, theta=0.0
% INFO    : Bus 2630	: V=1.00932688, theta=-23.4065332 -> V=1.015872, theta=0.0
% INFO    : Bus 2631	: V=1.00755096, theta=-23.3815014 -> V=1.015872, theta=0.0
% INFO    : Bus 320	: V=1.03819988, theta=-14.7618782 -> V=1.04967, theta=0.0
% INFO    : Bus 321	: V=1.02645596, theta=-11.8179558 -> V=1.05263, theta=0.0
% INFO    : Bus 322	: V=1.04310728, theta=-6.41747843 -> V=1.0000005, theta=0.0
% INFO    : Bus 323	: V=1.04265947, theta=-3.09551026 -> V=1.05263, theta=0.0
% INFO    : Bus 324	: V=1.02963028, theta=-12.4257144 -> V=1.044445, theta=0.0
% INFO    : Bus 2632	: V=1.01660761, theta=-12.2920081 -> V=1.044445, theta=0.0
% INFO    : Bus 325	: V=1.0451015, theta=-6.78959087 -> V=1.0377785, theta=0.0
% INFO    : Bus 2633	: V=1.04526716, theta=-6.72908308 -> V=1.0377785, theta=0.0
% INFO    : Bus 326	: V=1.06, theta=-10.759775 -> V=1.0000025, theta=0.0
% INFO    : Bus 2634	: V=1.06, theta=-10.5975358 -> V=1.0000025, theta=0.0
% INFO    : Bus 327	: V=1.01681734, theta=-22.7945026 -> V=1.015872, theta=0.0
% INFO    : Bus 328	: V=1.02411925, theta=-22.1108214 -> V=1.015872, theta=0.0
% INFO    : Bus 329	: V=1.00588009, theta=-11.7036693 -> V=1.015872, theta=0.0
% INFO    : Bus 2635	: V=1.00762295, theta=-11.6188432 -> V=1.015872, theta=0.0
% INFO    : Bus 330	: V=1.04998814, theta=-9.32764703 -> V=1.016152, theta=0.0
% INFO    : Bus 331	: V=1.02613181, theta=-19.2915356 -> V=1.015872, theta=0.0
% INFO    : Bus 2636	: V=1.02503918, theta=-19.3540215 -> V=1.015872, theta=0.0
% INFO    : Bus 332	: V=1.03197749, theta=-9.28722593 -> V=1.044445, theta=0.0
% INFO    : Bus 2637	: V=1.0319251, theta=-9.26854621 -> V=1.044445, theta=0.0
% INFO    : Bus 333	: V=1.0318441, theta=-9.80125787 -> V=1.044445, theta=0.0
% INFO    : Bus 2638	: V=1.02719771, theta=-10.4241485 -> V=1.044445, theta=0.0
% INFO    : Bus 334	: V=1.03002599, theta=-10.1767516 -> V=1.044445, theta=0.0
% INFO    : Bus 2639	: V=1.03045014, theta=-10.1428091 -> V=1.044445, theta=0.0
% INFO    : Bus 335	: V=1.013, theta=-10.6777533 -> V=1.0, theta=0.0
% INFO    : Bus 336	: V=1.07184716, theta=-11.9132938 -> V=1.0233335, theta=0.0
% INFO    : Bus 337	: V=1.04486399, theta=-11.972416 -> V=1.0000025, theta=0.0
% INFO    : Bus 338	: V=1.04638019, theta=0.623154519 -> V=1.057895, theta=0.0
% INFO    : Bus 339	: V=1.05835758, theta=-0.910648658 -> V=1.05837, theta=0.0
% INFO    : Bus 340	: V=1.03997556, theta=1.93285176 -> V=1.057895, theta=0.0
% INFO    : Bus 341	: V=1.04037761, theta=2.26921196 -> V=1.057935, theta=0.0
% INFO    : Bus 342	: V=1.01966553, theta=-11.0160896 -> V=1.044445, theta=0.0
% INFO    : Bus 343	: V=1.0335483, theta=-9.34075673 -> V=1.015872, theta=0.0
% INFO    : Bus 344	: V=1.03626782, theta=-9.89613693 -> V=1.015872, theta=0.0
% INFO    : Bus 345	: V=1.0176371, theta=-25.7504265 -> V=1.015872, theta=0.0
% INFO    : Bus 346	: V=0.997830855, theta=-8.98364028 -> V=1.015872, theta=0.0
% INFO    : Bus 347	: V=0.946295016, theta=-12.7175966 -> V=1.0, theta=0.0
% INFO    : Bus 2640	: V=0.947749801, theta=-12.9474888 -> V=1.0, theta=0.0
% INFO    : Bus 348	: V=1.03152514, theta=-12.7097513 -> V=1.044445, theta=0.0
% INFO    : Bus 2641	: V=1.031344, theta=-12.5449588 -> V=1.044445, theta=0.0
% INFO    : Bus 349	: V=1.04250968, theta=-11.1232869 -> V=1.05263, theta=0.0
% INFO    : Bus 350	: V=1.06350343, theta=-4.21674435 -> V=1.0111115, theta=0.0
% INFO    : Bus 351	: V=1.04781106, theta=-8.2633667 -> V=0.999999, theta=0.0
% INFO    : Bus 352	: V=1.0371005, theta=-6.21673914 -> V=1.05263, theta=0.0
% INFO    : Bus 353	: V=1.05573722, theta=-8.26380309 -> V=0.999999, theta=0.0
% INFO    : Bus 354	: V=1.02225974, theta=-23.4858626 -> V=1.0000025, theta=0.0
% INFO    : Bus 355	: V=1.03399138, theta=-11.6318325 -> V=1.0, theta=0.0
% INFO    : Bus 2943	: V=0.96263456, theta=-11.8451324 -> V=1.0, theta=0.0
% INFO    : Bus 2944	: V=0.965880421, theta=-11.7328997 -> V=1.0, theta=0.0
% INFO    : Bus 2945	: V=0.96706677, theta=-12.245569 -> V=1.0, theta=0.0
% INFO    : Bus 356	: V=1.02982757, theta=-10.7825973 -> V=1.044445, theta=0.0
% INFO    : Bus 2642	: V=1.02509169, theta=-10.9250919 -> V=1.044445, theta=0.0
% INFO    : Bus 2643	: V=1.02826542, theta=-10.8404144 -> V=1.044445, theta=0.0
% INFO    : Bus 2644	: V=1.02551408, theta=-10.9327587 -> V=1.044445, theta=0.0
% INFO    : Bus 357	: V=1.02987521, theta=-7.45782428 -> V=1.05263, theta=0.0
% INFO    : Bus 2645	: V=1.02905624, theta=-7.50445646 -> V=1.05263, theta=0.0
% INFO    : Bus 358	: V=1.04577361, theta=-5.88502613 -> V=1.0088895, theta=0.0
% INFO    : Bus 359	: V=1.07941472, theta=-5.35052176 -> V=1.05263, theta=0.0
% INFO    : Bus 360	: V=1.00996187, theta=-12.6027421 -> V=1.015872, theta=0.0
% INFO    : Bus 361	: V=1.04578212, theta=-9.14126135 -> V=1.04222, theta=0.0
% INFO    : Bus 362	: V=1.0638972, theta=-4.05679844 -> V=1.0111115, theta=0.0
% INFO    : Bus 363	: V=1.04046745, theta=-4.91714563 -> V=0.999999, theta=0.0
% INFO    : Bus 364	: V=1.05537939, theta=-1.23670345 -> V=1.05263, theta=0.0
% INFO    : Bus 2963	: V=1.05485549, theta=-1.14210588 -> V=1.05263, theta=0.0
% INFO    : Bus 365	: V=1.04193558, theta=-3.00924111 -> V=1.04222, theta=0.0
% INFO    : Bus 366	: V=1.03973605, theta=-1.01148288 -> V=1.051315, theta=0.0
% INFO    : Bus 2646	: V=1.03973897, theta=-1.00936828 -> V=1.051315, theta=0.0
% INFO    : Bus 367	: V=1.036, theta=-7.47059241 -> V=1.0, theta=0.0
% INFO    : Bus 368	: V=1.0569779, theta=-6.54058357 -> V=1.0377785, theta=0.0
% INFO    : Bus 369	: V=1.04264203, theta=-7.13988709 -> V=1.0377785, theta=0.0
% INFO    : Bus 370	: V=1.05050245, theta=-7.73161589 -> V=0.999999, theta=0.0
% INFO    : Bus 371	: V=1.055, theta=-4.3197058 -> V=0.999999, theta=0.0
% INFO    : Bus 372	: V=1.05198846, theta=-1.76827499 -> V=1.051315, theta=0.0
% INFO    : Bus 373	: V=1.05431747, theta=-3.4978187 -> V=1.0413985, theta=0.0
% INFO    : Bus 374	: V=1.05094068, theta=-6.13108548 -> V=0.999999, theta=0.0
% INFO    : Bus 375	: V=1.03247264, theta=-7.22940177 -> V=0.999999, theta=0.0
% INFO    : Bus 376	: V=1.03686128, theta=-7.46393771 -> V=1.044445, theta=0.0
% INFO    : Bus 377	: V=1.02507306, theta=-10.9083328 -> V=1.044445, theta=0.0
% INFO    : Bus 378	: V=1.04240576, theta=-6.7361274 -> V=0.999999, theta=0.0
% INFO    : Bus 379	: V=1.07167299, theta=-3.48076674 -> V=1.0, theta=0.0
% INFO    : Bus 380	: V=1.03027494, theta=-4.35892293 -> V=1.003139, theta=0.0
% INFO    : Bus 381	: V=1.06171048, theta=-3.01144086 -> V=1.0111115, theta=0.0
% INFO    : Bus 382	: V=1.05546299, theta=-0.836845399 -> V=1.05263, theta=0.0
% INFO    : Bus 383	: V=1.03434377, theta=-6.62378076 -> V=0.999999, theta=0.0
% INFO    : Bus 384	: V=1.07794645, theta=-5.78078454 -> V=1.045215, theta=0.0
% INFO    : Bus 2648	: V=1.08102975, theta=-5.33209196 -> V=1.045215, theta=0.0
% INFO    : Bus 385	: V=1.03811863, theta=-15.8332198 -> V=1.0233335, theta=0.0
% INFO    : Bus 386	: V=1.03255916, theta=-9.54456953 -> V=1.044445, theta=0.0
% INFO    : Bus 2649	: V=1.02287598, theta=-8.85186939 -> V=1.044445, theta=0.0
% INFO    : Bus 387	: V=1.06179396, theta=-7.46350171 -> V=1.0111115, theta=0.0
% INFO    : Bus 388	: V=1.04205233, theta=-4.90431659 -> V=1.04222, theta=0.0
% INFO    : Bus 2650	: V=1.04205512, theta=-4.90354764 -> V=1.04222, theta=0.0
% INFO    : Bus 389	: V=1.02758645, theta=-8.20726582 -> V=1.044445, theta=0.0
% INFO    : Bus 390	: V=1.03738439, theta=-6.72914902 -> V=1.0, theta=0.0
% INFO    : Bus 391	: V=1.03896174, theta=-6.25409187 -> V=1.044445, theta=0.0
% INFO    : Bus 392	: V=1.03668625, theta=-4.6924382 -> V=1.05263, theta=0.0
% INFO    : Bus 2651	: V=1.03687079, theta=-4.63124117 -> V=1.05263, theta=0.0
% INFO    : Bus 2652	: V=1.04037108, theta=-2.8378867 -> V=1.05263, theta=0.0
% INFO    : Bus 393	: V=1.02907041, theta=-4.85817886 -> V=1.002029, theta=0.0
% INFO    : Bus 394	: V=1.036779, theta=-4.66184045 -> V=1.05263, theta=0.0
% INFO    : Bus 395	: V=1.04534158, theta=-9.47326285 -> V=1.04222, theta=0.0
% INFO    : Bus 396	: V=1.03160304, theta=-5.42029065 -> V=1.05263, theta=0.0
% INFO    : Bus 397	: V=1.03417435, theta=-9.70995062 -> V=1.044445, theta=0.0
% INFO    : Bus 2653	: V=1.02452563, theta=-10.9781814 -> V=1.044445, theta=0.0
% INFO    : Bus 398	: V=1.06061597, theta=-2.91974109 -> V=1.05263, theta=0.0
% INFO    : Bus 399	: V=1.04916628, theta=-8.47447355 -> V=1.015872, theta=0.0
% INFO    : Bus 400	: V=1.04228267, theta=0.706399636 -> V=1.051315, theta=0.0
% INFO    : Bus 401	: V=1.04231233, theta=0.707095425 -> V=1.051315, theta=0.0
% INFO    : Bus 2654	: V=1.04231955, theta=0.707398906 -> V=1.051315, theta=0.0
% INFO    : Bus 402	: V=1.04542892, theta=-9.17242332 -> V=1.04222, theta=0.0
% INFO    : Bus 403	: V=1.02995646, theta=3.35850907 -> V=1.05823, theta=0.0
% INFO    : Bus 404	: V=1.03125514, theta=2.73486677 -> V=1.058895, theta=0.0
% INFO    : Bus 405	: V=1.05796958, theta=-3.77737854 -> V=0.9888895, theta=0.0
% INFO    : Bus 406	: V=1.01427979, theta=-18.1243824 -> V=1.015872, theta=0.0
% INFO    : Bus 407	: V=0.960919262, theta=-8.45318039 -> V=1.0, theta=0.0
% INFO    : Bus 408	: V=1.02770333, theta=-7.73433275 -> V=1.044445, theta=0.0
% INFO    : Bus 409	: V=1.03127626, theta=-4.90177628 -> V=1.05263, theta=0.0
% INFO    : Bus 410	: V=1.03240495, theta=-7.85020067 -> V=1.048525, theta=0.0
% INFO    : Bus 411	: V=1.04766817, theta=2.64499568 -> V=1.051315, theta=0.0
% INFO    : Bus 2655	: V=1.04747166, theta=2.78756735 -> V=1.051315, theta=0.0
% INFO    : Bus 412	: V=1.03159935, theta=-4.94086303 -> V=0.999999, theta=0.0
% INFO    : Bus 2656	: V=1.05374935, theta=-8.61908505 -> V=0.999999, theta=0.0
% INFO    : Bus 413	: V=1.06659208, theta=-6.33996112 -> V=1.0118215, theta=0.0
% INFO    : Bus 414	: V=1.05113194, theta=-3.92211563 -> V=0.999999, theta=0.0
% INFO    : Bus 415	: V=1.03692381, theta=-7.64802443 -> V=1.044445, theta=0.0
% INFO    : Bus 416	: V=1.03135249, theta=-8.19364094 -> V=0.9888895, theta=0.0
% INFO    : Bus 2657	: V=1.03148161, theta=-8.18591561 -> V=0.9888895, theta=0.0
% INFO    : Bus 417	: V=1.04932784, theta=-8.58591603 -> V=0.999999, theta=0.0
% INFO    : Bus 418	: V=1.051, theta=-3.17678258 -> V=1.0, theta=0.0
% INFO    : Bus 2658	: V=1.051, theta=-3.17678258 -> V=1.0, theta=0.0
% INFO    : Bus 419	: V=1.06071306, theta=-4.34598021 -> V=1.05263, theta=0.0
% INFO    : Bus 420	: V=1.02796987, theta=-7.33725806 -> V=1.015872, theta=0.0
% INFO    : Bus 421	: V=1.02268829, theta=-7.02496204 -> V=1.04498, theta=0.0
% INFO    : Bus 422	: V=1.03139401, theta=-8.78186681 -> V=1.015872, theta=0.0
% INFO    : Bus 423	: V=1.02516927, theta=-10.8908358 -> V=1.044445, theta=0.0
% INFO    : Bus 424	: V=1.06353475, theta=-8.99208448 -> V=1.003335, theta=0.0
% INFO    : Bus 425	: V=1.0463875, theta=-6.50569257 -> V=0.999999, theta=0.0
% INFO    : Bus 426	: V=1.036, theta=-12.841728 -> V=1.0000025, theta=0.0
% INFO    : Bus 427	: V=1.03851676, theta=-6.3234518 -> V=1.015872, theta=0.0
% INFO    : Bus 428	: V=1.03151233, theta=-16.1802229 -> V=1.043175, theta=0.0
% INFO    : Bus 429	: V=1.04140438, theta=-7.18323383 -> V=1.0380885, theta=0.0
% INFO    : Bus 2659	: V=1.05679603, theta=-7.40018964 -> V=1.0380885, theta=0.0
% INFO    : Bus 430	: V=1.02875505, theta=-10.8156709 -> V=1.044445, theta=0.0
% INFO    : Bus 431	: V=1.06089731, theta=-5.47139141 -> V=1.0111115, theta=0.0
% INFO    : Bus 432	: V=1.04038848, theta=-9.88019585 -> V=1.015872, theta=0.0
% INFO    : Bus 433	: V=1.04517027, theta=-17.1103295 -> V=1.04222, theta=0.0
% INFO    : Bus 434	: V=1.04153852, theta=-9.53739598 -> V=1.04222, theta=0.0
% INFO    : Bus 435	: V=1.07489488, theta=-10.8253539 -> V=1.0, theta=0.0
% INFO    : Bus 436	: V=1.06540712, theta=-4.80659573 -> V=1.0111115, theta=0.0
% INFO    : Bus 437	: V=1.04852591, theta=-7.98340278 -> V=1.0111115, theta=0.0
% INFO    : Bus 438	: V=1.01653876, theta=-22.7905286 -> V=1.015872, theta=0.0
% INFO    : Bus 439	: V=1.03015609, theta=-10.1505048 -> V=1.044445, theta=0.0
% INFO    : Bus 440	: V=1.02757994, theta=-8.21005092 -> V=1.044445, theta=0.0
% INFO    : Bus 2660	: V=1.02751282, theta=-8.23429421 -> V=1.044445, theta=0.0
% INFO    : Bus 441	: V=1.03573652, theta=-7.70924116 -> V=1.044445, theta=0.0
% INFO    : Bus 442	: V=0.952924949, theta=-5.61602049 -> V=0.9444445, theta=0.0
% INFO    : Bus 443	: V=1.03204177, theta=-8.07058864 -> V=0.9888895, theta=0.0
% INFO    : Bus 444	: V=1.0430906, theta=-7.78678271 -> V=1.043095, theta=0.0
% INFO    : Bus 445	: V=1.04913699, theta=-7.3233016 -> V=1.04222, theta=0.0
% INFO    : Bus 2661	: V=1.04933225, theta=-7.49189272 -> V=1.04222, theta=0.0
% INFO    : Bus 2662	: V=1.0494096, theta=-7.47311073 -> V=1.04222, theta=0.0
% INFO    : Bus 446	: V=1.05801258, theta=-6.65425756 -> V=1.051315, theta=0.0
% INFO    : Bus 447	: V=1.04125353, theta=-13.0886057 -> V=1.0000025, theta=0.0
% INFO    : Bus 448	: V=1.06387493, theta=-3.81924148 -> V=1.0111115, theta=0.0
% INFO    : Bus 449	: V=1.0341092, theta=-9.81275981 -> V=1.044445, theta=0.0
% INFO    : Bus 2663	: V=1.02483277, theta=-10.9407643 -> V=1.044445, theta=0.0
% INFO    : Bus 450	: V=1.02948343, theta=-12.2612356 -> V=1.044445, theta=0.0
% INFO    : Bus 451	: V=1.06472148, theta=-7.76445215 -> V=1.0111115, theta=0.0
% INFO    : Bus 2664	: V=1.06901398, theta=-7.8044568 -> V=1.0111115, theta=0.0
% INFO    : Bus 452	: V=1.0698597, theta=-5.51751837 -> V=1.05263, theta=0.0
% INFO    : Bus 453	: V=1.0494664, theta=-7.57567222 -> V=1.04222, theta=0.0
% INFO    : Bus 454	: V=1.05806108, theta=-6.68071344 -> V=1.051315, theta=0.0
% INFO    : Bus 455	: V=1.02791986, theta=-10.1181549 -> V=1.044445, theta=0.0
% INFO    : Bus 456	: V=1.02761914, theta=-10.1933687 -> V=1.044445, theta=0.0
% INFO    : Bus 457	: V=1.05106622, theta=-7.9701142 -> V=1.0389685, theta=0.0
% INFO    : Bus 458	: V=1.02100577, theta=-17.5104517 -> V=1.015872, theta=0.0
% INFO    : Bus 459	: V=1.05189149, theta=-14.9437483 -> V=1.04222, theta=0.0
% INFO    : Bus 460	: V=1.077, theta=-5.38402656 -> V=1.04643, theta=0.0
% INFO    : Bus 461	: V=1.06, theta=-9.31337602 -> V=1.044445, theta=0.0
% INFO    : Bus 462	: V=1.03227286, theta=-13.3833372 -> V=1.0000025, theta=0.0
% INFO    : Bus 463	: V=1.04764864, theta=-6.74916788 -> V=1.015872, theta=0.0
% INFO    : Bus 464	: V=1.05724045, theta=-1.16551514 -> V=1.051315, theta=0.0
% INFO    : Bus 465	: V=1.04015015, theta=-8.01349694 -> V=0.999999, theta=0.0
% INFO    : Bus 466	: V=1.06208672, theta=-4.29478842 -> V=1.0111115, theta=0.0
% INFO    : Bus 467	: V=1.03062905, theta=-16.6408552 -> V=1.04387, theta=0.0
% INFO    : Bus 468	: V=1.03134473, theta=-9.87142913 -> V=1.015872, theta=0.0
% INFO    : Bus 469	: V=1.05780901, theta=-3.89367321 -> V=0.999999, theta=0.0
% INFO    : Bus 2665	: V=1.04986546, theta=-4.43132401 -> V=0.999999, theta=0.0
% INFO    : Bus 470	: V=1.06424762, theta=-4.26154244 -> V=1.0111115, theta=0.0
% INFO    : Bus 2666	: V=1.06588772, theta=-4.62767269 -> V=1.0111115, theta=0.0
% INFO    : Bus 2667	: V=1.0646841, theta=-4.24863139 -> V=1.0111115, theta=0.0
% INFO    : Bus 471	: V=1.05900711, theta=-1.65621351 -> V=1.05263, theta=0.0
% INFO    : Bus 472	: V=1.05947876, theta=-8.46699529 -> V=1.0377785, theta=0.0
% INFO    : Bus 473	: V=1.05628218, theta=-8.20516179 -> V=0.999999, theta=0.0
% INFO    : Bus 474	: V=1.04316144, theta=-8.17276984 -> V=1.0377785, theta=0.0
% INFO    : Bus 475	: V=1.02232591, theta=-6.80848456 -> V=1.0, theta=0.0
% INFO    : Bus 476	: V=1.02929147, theta=-5.1312675 -> V=0.999999, theta=0.0
% INFO    : Bus 2668	: V=1.02451308, theta=-5.8803685 -> V=0.999999, theta=0.0
% INFO    : Bus 477	: V=1.02998558, theta=-7.87065701 -> V=1.0111115, theta=0.0
% INFO    : Bus 478	: V=1.02492018, theta=-7.43308101 -> V=1.015872, theta=0.0
% INFO    : Bus 479	: V=1.02359652, theta=-4.60214224 -> V=1.0, theta=0.0
% INFO    : Bus 480	: V=1.02935579, theta=-4.33400078 -> V=1.0377785, theta=0.0
% INFO    : Bus 481	: V=1.0663849, theta=-3.0915742 -> V=1.05263, theta=0.0
% INFO    : Bus 482	: V=1.04596843, theta=-9.14960434 -> V=1.015872, theta=0.0
% INFO    : Bus 483	: V=1.02458289, theta=-10.967982 -> V=1.044445, theta=0.0
% INFO    : Bus 2669	: V=1.03426143, theta=-9.74975 -> V=1.044445, theta=0.0
% INFO    : Bus 484	: V=1.05854273, theta=-1.80051069 -> V=1.05263, theta=0.0
% INFO    : Bus 2670	: V=1.06073849, theta=-2.20771262 -> V=1.05263, theta=0.0
% INFO    : Bus 485	: V=1.0196739, theta=-11.2793113 -> V=1.044445, theta=0.0
% INFO    : Bus 2671	: V=1.02523474, theta=-10.0560268 -> V=1.044445, theta=0.0
% INFO    : Bus 486	: V=1.0652193, theta=-3.53351758 -> V=1.04222, theta=0.0
% INFO    : Bus 487	: V=1.03326886, theta=-8.47878303 -> V=0.9888895, theta=0.0
% INFO    : Bus 488	: V=1.0594647, theta=-5.16986368 -> V=1.0111115, theta=0.0
% INFO    : Bus 489	: V=1.057, theta=-8.06356858 -> V=1.0033625, theta=0.0
% INFO    : Bus 490	: V=1.05548943, theta=-9.05156066 -> V=1.0078225, theta=0.0
% INFO    : Bus 492	: V=1.06404482, theta=-3.86218128 -> V=1.04222, theta=0.0
% INFO    : Bus 493	: V=1.05713687, theta=-1.17641864 -> V=1.05263, theta=0.0
% INFO    : Bus 2672	: V=1.05713687, theta=-1.17641864 -> V=1.05263, theta=0.0
% INFO    : Bus 2673	: V=1.05714364, theta=-1.17557781 -> V=1.05263, theta=0.0
% INFO    : Bus 2674	: V=1.05714264, theta=-1.17570085 -> V=1.05263, theta=0.0
% INFO    : Bus 494	: V=1.04601383, theta=-6.36600708 -> V=1.015872, theta=0.0
% INFO    : Bus 495	: V=1.06878802, theta=-7.74521683 -> V=1.0111115, theta=0.0
% INFO    : Bus 496	: V=1.04494026, theta=-7.0123507 -> V=0.999999, theta=0.0
% INFO    : Bus 497	: V=1.07143016, theta=-11.9477649 -> V=1.0233335, theta=0.0
% INFO    : Bus 498	: V=1.03118319, theta=-13.5202697 -> V=1.0000025, theta=0.0
% INFO    : Bus 499	: V=1.114, theta=-7.46986072 -> V=1.0287175, theta=0.0
% INFO    : Bus 500	: V=0.987177783, theta=-9.6869108 -> V=0.9444445, theta=0.0
% INFO    : Bus 2675	: V=0.987137973, theta=-9.75674287 -> V=0.9444445, theta=0.0
% INFO    : Bus 501	: V=1.05689078, theta=-7.38049149 -> V=1.015872, theta=0.0
% INFO    : Bus 502	: V=1.03706245, theta=-9.3153723 -> V=1.015872, theta=0.0
% INFO    : Bus 503	: V=1.05206497, theta=-7.25246237 -> V=1.04222, theta=0.0
% INFO    : Bus 504	: V=0.983, theta=-6.21465425 -> V=0.9445145, theta=0.0
% INFO    : Bus 505	: V=1.02984175, theta=-5.88363127 -> V=1.044445, theta=0.0
% INFO    : Bus 506	: V=1.02931347, theta=-2.00936091 -> V=1.05263, theta=0.0
% INFO    : Bus 507	: V=1.04793821, theta=-5.75273469 -> V=0.9888895, theta=0.0
% INFO    : Bus 508	: V=1.05653369, theta=-5.72391526 -> V=1.04222, theta=0.0
% INFO    : Bus 509	: V=1.04796065, theta=-6.05338723 -> V=0.999999, theta=0.0
% INFO    : Bus 510	: V=1.04543596, theta=-6.54222909 -> V=1.0377785, theta=0.0
% INFO    : Bus 511	: V=1.05519572, theta=-1.16962559 -> V=1.0410135, theta=0.0
% INFO    : Bus 512	: V=1.06633538, theta=-5.12514881 -> V=1.0111115, theta=0.0
% INFO    : Bus 513	: V=1.024, theta=-9.63405476 -> V=1.0, theta=0.0
% INFO    : Bus 514	: V=1.07159374, theta=-11.9368952 -> V=1.0233335, theta=0.0
% INFO    : Bus 515	: V=1.03857259, theta=-7.75967156 -> V=0.999999, theta=0.0
% INFO    : Bus 516	: V=1.04205815, theta=-4.90244575 -> V=1.04222, theta=0.0
% INFO    : Bus 517	: V=1.05345212, theta=-4.33827534 -> V=0.9991935, theta=0.0
% INFO    : Bus 518	: V=1.03432553, theta=-7.37694778 -> V=1.033334, theta=0.0
% INFO    : Bus 2676	: V=1.03484337, theta=-7.54104271 -> V=1.033334, theta=0.0
% INFO    : Bus 519	: V=1.034, theta=-20.9995383 -> V=1.022012, theta=0.0
% INFO    : Bus 520	: V=1.02881953, theta=-12.5090136 -> V=1.044445, theta=0.0
% INFO    : Bus 521	: V=1.02471017, theta=-7.42738961 -> V=1.015872, theta=0.0
% INFO    : Bus 522	: V=1.02001955, theta=-11.1141179 -> V=1.044445, theta=0.0
% INFO    : Bus 523	: V=1.04498842, theta=-8.32256214 -> V=1.003504, theta=0.0
% INFO    : Bus 524	: V=1.03167147, theta=-8.14764759 -> V=1.004445, theta=0.0
% INFO    : Bus 525	: V=1.02676582, theta=-7.49019887 -> V=1.015872, theta=0.0
% INFO    : Bus 526	: V=1.03141356, theta=-9.8715307 -> V=1.015872, theta=0.0
% INFO    : Bus 527	: V=1.03750212, theta=-6.66609456 -> V=1.044445, theta=0.0
% INFO    : Bus 2677	: V=1.02674313, theta=-8.45191998 -> V=1.044445, theta=0.0
% INFO    : Bus 528	: V=1.0473917, theta=-7.36003959 -> V=1.000454, theta=0.0
% INFO    : Bus 529	: V=1.04465457, theta=-9.28629494 -> V=0.999999, theta=0.0
% INFO    : Bus 530	: V=1.0455328, theta=-6.90919203 -> V=1.015872, theta=0.0
% INFO    : Bus 531	: V=1.04737436, theta=-7.5794719 -> V=0.999999, theta=0.0
% INFO    : Bus 532	: V=1.02802864, theta=-9.40675889 -> V=1.044445, theta=0.0
% INFO    : Bus 533	: V=1.01879553, theta=-12.0059276 -> V=1.015872, theta=0.0
% INFO    : Bus 534	: V=1.05667625, theta=-8.34288964 -> V=0.999999, theta=0.0
% INFO    : Bus 535	: V=1.05932859, theta=-7.56344304 -> V=1.000764, theta=0.0
% INFO    : Bus 2678	: V=1.05935558, theta=-7.56496307 -> V=1.000764, theta=0.0
% INFO    : Bus 536	: V=1.04920617, theta=-7.62863097 -> V=0.999999, theta=0.0
% INFO    : Bus 537	: V=1.06462887, theta=-4.96173184 -> V=1.0111115, theta=0.0
% INFO    : Bus 538	: V=1.03391504, theta=-16.315322 -> V=1.0, theta=0.0
% INFO    : Bus 539	: V=1.03394301, theta=-16.3037145 -> V=1.043375, theta=0.0
% INFO    : Bus 540	: V=1.03783791, theta=-10.4118799 -> V=1.021267, theta=0.0
% INFO    : Bus 541	: V=1.0347849, theta=-9.59810138 -> V=1.015872, theta=0.0
% INFO    : Bus 542	: V=1.011, theta=-12.3038069 -> V=1.015872, theta=0.0
% INFO    : Bus 543	: V=1.03321902, theta=-12.9594909 -> V=1.0000025, theta=0.0
% INFO    : Bus 544	: V=1.03411278, theta=-9.80272168 -> V=1.04538, theta=0.0
% INFO    : Bus 545	: V=1.0512661, theta=-0.467310968 -> V=1.0432335, theta=0.0
% INFO    : Bus 546	: V=1.05883795, theta=-19.9561735 -> V=1.04222, theta=0.0
% INFO    : Bus 547	: V=1.05128173, theta=-0.480185933 -> V=1.0431885, theta=0.0
% INFO    : Bus 548	: V=1.05669184, theta=-7.98989554 -> V=0.999999, theta=0.0
% INFO    : Bus 549	: V=1.012, theta=-12.1277386 -> V=1.015872, theta=0.0
% INFO    : Bus 550	: V=1.01964636, theta=-11.48144 -> V=1.015872, theta=0.0
% INFO    : Bus 551	: V=1.05234488, theta=-8.18506132 -> V=1.0385935, theta=0.0
% INFO    : Bus 552	: V=1.05822219, theta=-7.33380297 -> V=1.015872, theta=0.0
% INFO    : Bus 2679	: V=1.05569199, theta=-7.01850685 -> V=1.015872, theta=0.0
% INFO    : Bus 553	: V=1.0641212, theta=-3.53967589 -> V=1.04222, theta=0.0
% INFO    : Bus 554	: V=1.04825092, theta=-8.06728544 -> V=0.999999, theta=0.0
% INFO    : Bus 555	: V=1.06175969, theta=-3.36551738 -> V=1.0111115, theta=0.0
% INFO    : Bus 556	: V=1.05032183, theta=-6.23615526 -> V=1.0377785, theta=0.0
% INFO    : Bus 557	: V=0.991713728, theta=-3.43720054 -> V=1.0, theta=0.0
% INFO    : Bus 558	: V=1.04132919, theta=-3.32293039 -> V=1.04222, theta=0.0
% INFO    : Bus 559	: V=1.03622464, theta=-2.033794 -> V=1.051315, theta=0.0
% INFO    : Bus 560	: V=1.04711847, theta=-6.70682226 -> V=0.9977785, theta=0.0
% INFO    : Bus 561	: V=1.04486145, theta=-9.87840139 -> V=1.044445, theta=0.0
% INFO    : Bus 562	: V=1.03761311, theta=-7.36639169 -> V=1.044445, theta=0.0
% INFO    : Bus 563	: V=1.02510783, theta=-5.39450459 -> V=0.999999, theta=0.0
% INFO    : Bus 564	: V=1.00929733, theta=-8.19508943 -> V=1.015872, theta=0.0
% INFO    : Bus 565	: V=1.0352905, theta=-7.4181713 -> V=1.04222, theta=0.0
% INFO    : Bus 566	: V=1.00360529, theta=-8.3004552 -> V=1.0024765, theta=0.0
% INFO    : Bus 567	: V=1.04029013, theta=-6.70584932 -> V=1.0266685, theta=0.0
% INFO    : Bus 568	: V=1.03166311, theta=-8.14818875 -> V=0.9888895, theta=0.0
% INFO    : Bus 569	: V=1.06235472, theta=-4.32306129 -> V=1.0111115, theta=0.0
% INFO    : Bus 570	: V=1.00928665, theta=-6.75261852 -> V=0.9894895, theta=0.0
% INFO    : Bus 571	: V=1.02101214, theta=-9.37736966 -> V=0.9888895, theta=0.0
% INFO    : Bus 572	: V=1.05929049, theta=-3.06046903 -> V=1.05263, theta=0.0
% INFO    : Bus 573	: V=1.02932442, theta=-15.1513103 -> V=0.975, theta=0.0
% INFO    : Bus 574	: V=1.03177573, theta=-5.41717475 -> V=1.0377785, theta=0.0
% INFO    : Bus 575	: V=1.00012944, theta=1.74405101 -> V=1.013331, theta=0.0
% INFO    : Bus 576	: V=1.03198997, theta=-12.5519942 -> V=1.015872, theta=0.0
% INFO    : Bus 577	: V=1.0331017, theta=-10.707296 -> V=1.015872, theta=0.0
% INFO    : Bus 578	: V=1.04970088, theta=-9.52001675 -> V=1.015872, theta=0.0
% INFO    : Bus 579	: V=1.04305971, theta=-16.3065481 -> V=1.04222, theta=0.0
% INFO    : Bus 580	: V=1.04856663, theta=-4.98160432 -> V=1.04222, theta=0.0
% INFO    : Bus 581	: V=1.04729149, theta=-1.25405439 -> V=1.051315, theta=0.0
% INFO    : Bus 582	: V=0.892354637, theta=-7.02723241 -> V=1.0, theta=0.0
% INFO    : Bus 2680	: V=1.022, theta=-5.83277217 -> V=1.0, theta=0.0
% INFO    : Bus 2977	: V=1.022, theta=-5.83277217 -> V=1.0, theta=0.0
% INFO    : Bus 2978	: V=0.892354637, theta=-7.02723241 -> V=1.0, theta=0.0
% INFO    : Bus 583	: V=1.01010209, theta=-7.02712601 -> V=1.0222245, theta=0.0
% INFO    : Bus 2681	: V=1.01010209, theta=-7.02712601 -> V=1.0222245, theta=0.0
% INFO    : Bus 584	: V=1.03901773, theta=-13.852502 -> V=1.04262, theta=0.0
% INFO    : Bus 585	: V=0.99316891, theta=-9.34598798 -> V=1.0, theta=0.0
% INFO    : Bus 586	: V=1.04708054, theta=-8.79274993 -> V=1.04251, theta=0.0
% INFO    : Bus 587	: V=1.05837341, theta=-6.51034978 -> V=1.051315, theta=0.0
% INFO    : Bus 588	: V=1.03101706, theta=-4.69931759 -> V=1.044445, theta=0.0
% INFO    : Bus 589	: V=1.02167875, theta=0.355897483 -> V=1.05263, theta=0.0
% INFO    : Bus 590	: V=1.07201106, theta=-6.90203919 -> V=1.044445, theta=0.0
% INFO    : Bus 591	: V=1.10471783, theta=-12.2684821 -> V=1.006734, theta=0.0
% INFO    : Bus 592	: V=1.04480322, theta=-9.60344015 -> V=1.04222, theta=0.0
% INFO    : Bus 593	: V=1.03091775, theta=-8.17183832 -> V=0.9888895, theta=0.0
% INFO    : Bus 594	: V=1.01503647, theta=-21.5210907 -> V=1.015872, theta=0.0
% INFO    : Bus 595	: V=1.02574751, theta=-9.86316496 -> V=1.044445, theta=0.0
% INFO    : Bus 596	: V=1.03610508, theta=-8.15580738 -> V=1.04598, theta=0.0
% INFO    : Bus 597	: V=1.04878706, theta=-8.10642241 -> V=0.999999, theta=0.0
% INFO    : Bus 2682	: V=1.04920416, theta=-7.93028053 -> V=0.999999, theta=0.0
% INFO    : Bus 598	: V=1.00839597, theta=-7.51899345 -> V=0.9888895, theta=0.0
% INFO    : Bus 599	: V=1.03695976, theta=-7.08233921 -> V=1.002789, theta=0.0
% INFO    : Bus 600	: V=1.04101501, theta=-8.92573752 -> V=1.04222, theta=0.0
% INFO    : Bus 601	: V=1.02607083, theta=0.959284856 -> V=1.051315, theta=0.0
% INFO    : Bus 2683	: V=1.02607083, theta=0.959284856 -> V=1.051315, theta=0.0
% INFO    : Bus 602	: V=1.026275, theta=0.825469196 -> V=1.051315, theta=0.0
% INFO    : Bus 2684	: V=1.02607083, theta=0.959286985 -> V=1.051315, theta=0.0
% INFO    : Bus 603	: V=1.05798677, theta=-19.6223226 -> V=1.04222, theta=0.0
% INFO    : Bus 604	: V=1.054, theta=-5.89663593 -> V=0.999999, theta=0.0
% INFO    : Bus 605	: V=1.05810193, theta=-3.64600768 -> V=1.0111115, theta=0.0
% INFO    : Bus 606	: V=1.05075996, theta=-0.37601252 -> V=1.05263, theta=0.0
% INFO    : Bus 607	: V=1.05064799, theta=-7.16795087 -> V=0.999999, theta=0.0
% INFO    : Bus 608	: V=1.01375473, theta=-7.61042038 -> V=1.0288895, theta=0.0
% INFO    : Bus 609	: V=1.00013252, theta=1.40001408 -> V=1.013331, theta=0.0
% INFO    : Bus 610	: V=1.00440516, theta=-13.6067275 -> V=1.015872, theta=0.0
% INFO    : Bus 611	: V=1.00708695, theta=-3.97309634 -> V=1.0, theta=0.0
% INFO    : Bus 2968	: V=0.934513386, theta=-3.42172028 -> V=1.0, theta=0.0
% INFO    : Bus 612	: V=1.06185335, theta=-3.18996008 -> V=1.04277, theta=0.0
% INFO    : Bus 613	: V=1.05774133, theta=-0.142881448 -> V=1.051315, theta=0.0
% INFO    : Bus 614	: V=1.02647316, theta=-13.6559155 -> V=1.044445, theta=0.0
% INFO    : Bus 2685	: V=1.02790483, theta=-12.8405385 -> V=1.044445, theta=0.0
% INFO    : Bus 615	: V=1.03601695, theta=-7.76031126 -> V=1.045685, theta=0.0
% INFO    : Bus 616	: V=1.0251246, theta=-11.072093 -> V=1.015872, theta=0.0
% INFO    : Bus 617	: V=1.08149782, theta=-5.27923336 -> V=1.044445, theta=0.0
% INFO    : Bus 618	: V=1.00654311, theta=-13.2053333 -> V=1.015872, theta=0.0
% INFO    : Bus 619	: V=1.01708339, theta=-22.1409242 -> V=1.015872, theta=0.0
% INFO    : Bus 620	: V=1.0055934, theta=-14.2397635 -> V=1.015488, theta=0.0
% INFO    : Bus 621	: V=1.05979213, theta=-13.7448533 -> V=1.0233335, theta=0.0
% INFO    : Bus 622	: V=1.06148582, theta=-7.76747617 -> V=0.999999, theta=0.0
% INFO    : Bus 2686	: V=1.05649121, theta=-8.06555316 -> V=0.999999, theta=0.0
% INFO    : Bus 623	: V=1.05736332, theta=-5.90817966 -> V=1.0111115, theta=0.0
% INFO    : Bus 624	: V=0.940639704, theta=-7.27657101 -> V=0.9444445, theta=0.0
% INFO    : Bus 625	: V=1.03530466, theta=-7.62679597 -> V=0.9888895, theta=0.0
% INFO    : Bus 2687	: V=1.03515597, theta=-7.64997828 -> V=0.9888895, theta=0.0
% INFO    : Bus 626	: V=1.047, theta=-4.13591698 -> V=1.0377785, theta=0.0
% INFO    : Bus 627	: V=1.02410084, theta=-11.0355097 -> V=1.044445, theta=0.0
% INFO    : Bus 628	: V=1.03193133, theta=-18.4489309 -> V=1.015872, theta=0.0
% INFO    : Bus 629	: V=1.0493181, theta=-14.5485152 -> V=1.04222, theta=0.0
% INFO    : Bus 630	: V=0.997493401, theta=-23.5635403 -> V=1.0135285, theta=0.0
% INFO    : Bus 631	: V=1.042, theta=-3.73873522 -> V=1.04222, theta=0.0
% INFO    : Bus 632	: V=1.03043642, theta=-15.8457243 -> V=1.0000025, theta=0.0
% INFO    : Bus 633	: V=1.01032421, theta=-12.8464408 -> V=1.015872, theta=0.0
% INFO    : Bus 634	: V=1.03963441, theta=-6.96222447 -> V=0.9888895, theta=0.0
% INFO    : Bus 635	: V=1.01444198, theta=-10.8384017 -> V=1.015872, theta=0.0
% INFO    : Bus 636	: V=1.03274156, theta=-7.99573254 -> V=0.9888895, theta=0.0
% INFO    : Bus 637	: V=1.04548288, theta=-6.96436858 -> V=1.0386035, theta=0.0
% INFO    : Bus 638	: V=1.05131186, theta=-9.61389344 -> V=1.0377785, theta=0.0
% INFO    : Bus 639	: V=1.05579724, theta=-6.24650393 -> V=0.999999, theta=0.0
% INFO    : Bus 640	: V=1.06340598, theta=-4.48688262 -> V=1.0111115, theta=0.0
% INFO    : Bus 641	: V=1.028, theta=-11.0041151 -> V=1.015872, theta=0.0
% INFO    : Bus 642	: V=1.01088556, theta=-11.254143 -> V=1.021212, theta=0.0
% INFO    : Bus 643	: V=1.02086287, theta=-13.5551353 -> V=1.015872, theta=0.0
% INFO    : Bus 644	: V=1.04118686, theta=-9.66279941 -> V=1.04222, theta=0.0
% INFO    : Bus 645	: V=1.04727331, theta=0.867366979 -> V=1.0554, theta=0.0
% INFO    : Bus 2688	: V=1.04727798, theta=0.867645292 -> V=1.0554, theta=0.0
% INFO    : Bus 646	: V=1.05140181, theta=-1.40593659 -> V=1.0425785, theta=0.0
% INFO    : Bus 2689	: V=1.0514726, theta=-1.39472638 -> V=1.0425785, theta=0.0
% INFO    : Bus 647	: V=1.03339247, theta=-9.3362518 -> V=1.015872, theta=0.0
% INFO    : Bus 648	: V=1.041, theta=-7.52508202 -> V=0.999999, theta=0.0
% INFO    : Bus 649	: V=1.02470618, theta=-10.9543083 -> V=1.044445, theta=0.0
% INFO    : Bus 650	: V=1.01745084, theta=-12.1076727 -> V=1.044445, theta=0.0
% INFO    : Bus 2690	: V=1.01744093, theta=-12.1071736 -> V=1.044445, theta=0.0
% INFO    : Bus 2691	: V=1.01748429, theta=-12.1072208 -> V=1.044445, theta=0.0
% INFO    : Bus 2692	: V=1.01746096, theta=-12.1069664 -> V=1.044445, theta=0.0
% INFO    : Bus 651	: V=1.01747107, theta=-12.1030054 -> V=1.044445, theta=0.0
% INFO    : Bus 652	: V=1.03653258, theta=-7.02714365 -> V=1.015556, theta=0.0
% INFO    : Bus 653	: V=1.01866618, theta=-11.6568307 -> V=1.044445, theta=0.0
% INFO    : Bus 2693	: V=1.01897175, theta=-11.6506865 -> V=1.044445, theta=0.0
% INFO    : Bus 654	: V=1.04037257, theta=-10.2478274 -> V=1.04222, theta=0.0
% INFO    : Bus 655	: V=1.02934686, theta=-15.2933637 -> V=1.0000025, theta=0.0
% INFO    : Bus 656	: V=1.04684322, theta=-8.74753967 -> V=1.04222, theta=0.0
% INFO    : Bus 657	: V=1.07616084, theta=-7.13365103 -> V=1.044445, theta=0.0
% INFO    : Bus 658	: V=1.04060111, theta=-11.6116486 -> V=1.015872, theta=0.0
% INFO    : Bus 659	: V=1.05974582, theta=-6.49989407 -> V=1.0377785, theta=0.0
% INFO    : Bus 2694	: V=1.05974932, theta=-6.49992763 -> V=1.0377785, theta=0.0
% INFO    : Bus 660	: V=1.05567742, theta=-1.06417026 -> V=1.05263, theta=0.0
% INFO    : Bus 2695	: V=1.05561181, theta=-1.06084953 -> V=1.05263, theta=0.0
% INFO    : Bus 661	: V=1.05977999, theta=-6.50021937 -> V=1.0377785, theta=0.0
% INFO    : Bus 662	: V=1.059, theta=-2.78085239 -> V=1.0, theta=0.0
% INFO    : Bus 2696	: V=1.059, theta=-2.36015216 -> V=1.0, theta=0.0
% INFO    : Bus 2697	: V=1.059, theta=-2.35664572 -> V=1.0, theta=0.0
% INFO    : Bus 663	: V=1.05976518, theta=-6.48740308 -> V=1.0377785, theta=0.0
% INFO    : Bus 2698	: V=1.05976277, theta=-6.48595654 -> V=1.0377785, theta=0.0
% INFO    : Bus 2699	: V=1.05976275, theta=-6.48594449 -> V=1.0377785, theta=0.0
% INFO    : Bus 664	: V=0.998494211, theta=-8.91192966 -> V=1.015872, theta=0.0
% INFO    : Bus 2700	: V=0.99707362, theta=-8.25521369 -> V=1.015872, theta=0.0
% INFO    : Bus 665	: V=1.03475674, theta=-7.56128043 -> V=1.04222, theta=0.0
% INFO    : Bus 666	: V=1.01870933, theta=-11.0687502 -> V=0.999999, theta=0.0
% INFO    : Bus 667	: V=1.05188584, theta=-10.5008067 -> V=1.0040475, theta=0.0
% INFO    : Bus 668	: V=1.0565052, theta=-4.97242496 -> V=1.0111115, theta=0.0
% INFO    : Bus 669	: V=1.0326218, theta=-11.0973895 -> V=1.015872, theta=0.0
% INFO    : Bus 670	: V=1.03618355, theta=0.893890589 -> V=1.05263, theta=0.0
% INFO    : Bus 2701	: V=1.03654728, theta=0.896904083 -> V=1.05263, theta=0.0
% INFO    : Bus 2702	: V=1.0387096, theta=-1.06988232 -> V=1.05263, theta=0.0
% INFO    : Bus 2703	: V=1.03861142, theta=-1.06955628 -> V=1.05263, theta=0.0
% INFO    : Bus 671	: V=1.03108031, theta=-7.73139457 -> V=0.9888895, theta=0.0
% INFO    : Bus 672	: V=1.05638037, theta=-7.80227823 -> V=0.999999, theta=0.0
% INFO    : Bus 673	: V=1.02525228, theta=-10.053062 -> V=1.044445, theta=0.0
% INFO    : Bus 674	: V=1.03577506, theta=-9.30563549 -> V=1.044005, theta=0.0
% INFO    : Bus 675	: V=1.03321969, theta=-11.8204826 -> V=1.044445, theta=0.0
% INFO    : Bus 676	: V=1.06263363, theta=-6.38611036 -> V=1.0114815, theta=0.0
% INFO    : Bus 677	: V=1.02574898, theta=-7.61658986 -> V=1.044445, theta=0.0
% INFO    : Bus 678	: V=1.04486001, theta=-14.2036436 -> V=1.0000025, theta=0.0
% INFO    : Bus 679	: V=1.0485081, theta=-11.9356048 -> V=1.044445, theta=0.0
% INFO    : Bus 680	: V=0.995984207, theta=-8.89909675 -> V=1.015872, theta=0.0
% INFO    : Bus 681	: V=1.02911309, theta=-12.4882275 -> V=1.044445, theta=0.0
% INFO    : Bus 2704	: V=1.02926343, theta=-12.4709419 -> V=1.044445, theta=0.0
% INFO    : Bus 682	: V=1.01981489, theta=-11.0247051 -> V=1.044445, theta=0.0
% INFO    : Bus 683	: V=1.05488919, theta=-3.83194356 -> V=1.0111115, theta=0.0
% INFO    : Bus 684	: V=1.00873055, theta=-10.4354935 -> V=1.044445, theta=0.0
% INFO    : Bus 685	: V=1.03454198, theta=-12.777367 -> V=1.0000025, theta=0.0
% INFO    : Bus 686	: V=1.05774989, theta=-10.2749824 -> V=1.044445, theta=0.0
% INFO    : Bus 687	: V=1.00942217, theta=-7.46075959 -> V=0.9888895, theta=0.0
% INFO    : Bus 688	: V=1.05477527, theta=-7.3563264 -> V=1.0377785, theta=0.0
% INFO    : Bus 689	: V=1.08122464, theta=-4.53787371 -> V=1.05263, theta=0.0
% INFO    : Bus 690	: V=1.02843261, theta=-14.4090679 -> V=1.0000025, theta=0.0
% INFO    : Bus 691	: V=1.03252418, theta=-23.5501664 -> V=1.015872, theta=0.0
% INFO    : Bus 692	: V=1.04728768, theta=-18.4867584 -> V=1.04222, theta=0.0
% INFO    : Bus 693	: V=1.05988558, theta=-5.14618125 -> V=1.0111115, theta=0.0
% INFO    : Bus 694	: V=1.0283354, theta=-12.0457467 -> V=1.044445, theta=0.0
% INFO    : Bus 2705	: V=1.02883012, theta=-11.9944773 -> V=1.044445, theta=0.0
% INFO    : Bus 695	: V=1.04350781, theta=-4.3415737 -> V=1.0377785, theta=0.0
% INFO    : Bus 696	: V=1.04440801, theta=-13.0281152 -> V=1.0000025, theta=0.0
% INFO    : Bus 697	: V=1.048, theta=-19.6048213 -> V=1.017122, theta=0.0
% INFO    : Bus 698	: V=1.05605331, theta=-8.22956559 -> V=0.999999, theta=0.0
% INFO    : Bus 2706	: V=1.05586799, theta=-8.24371414 -> V=0.999999, theta=0.0
% INFO    : Bus 699	: V=1.0044125, theta=-23.7762217 -> V=1.015872, theta=0.0
% INFO    : Bus 700	: V=1.03822343, theta=-10.0650454 -> V=1.015872, theta=0.0
% INFO    : Bus 701	: V=1.05517331, theta=-5.49169958 -> V=0.999999, theta=0.0
% INFO    : Bus 702	: V=1.00376694, theta=-13.588922 -> V=1.0108935, theta=0.0
% INFO    : Bus 703	: V=1.03037827, theta=-10.3282662 -> V=1.015872, theta=0.0
% INFO    : Bus 704	: V=1.05966825, theta=-7.67667389 -> V=1.000229, theta=0.0
% INFO    : Bus 705	: V=1.03907085, theta=-6.72694865 -> V=1.044445, theta=0.0
% INFO    : Bus 706	: V=1.00929628, theta=-8.19505697 -> V=1.015872, theta=0.0
% INFO    : Bus 707	: V=1.00965878, theta=-9.49952984 -> V=1.044445, theta=0.0
% INFO    : Bus 2707	: V=1.02808605, theta=-9.49254422 -> V=1.044445, theta=0.0
% INFO    : Bus 708	: V=1.00662283, theta=-10.0810628 -> V=1.044445, theta=0.0
% INFO    : Bus 709	: V=1.01, theta=-3.40442054 -> V=1.0, theta=0.0
% INFO    : Bus 2708	: V=1.01, theta=-4.19714923 -> V=1.0, theta=0.0
% INFO    : Bus 2709	: V=1.01, theta=-3.81022156 -> V=1.0, theta=0.0
% INFO    : Bus 2710	: V=1.01, theta=-4.56657198 -> V=1.0, theta=0.0
% INFO    : Bus 710	: V=1.01024321, theta=-5.2076738 -> V=1.0377785, theta=0.0
% INFO    : Bus 2711	: V=1.01024251, theta=-5.20575792 -> V=1.0377785, theta=0.0
% INFO    : Bus 2712	: V=1.01024152, theta=-5.20374893 -> V=1.0377785, theta=0.0
% INFO    : Bus 2713	: V=1.01024368, theta=-5.20950322 -> V=1.0377785, theta=0.0
% INFO    : Bus 711	: V=1.01024461, theta=-5.21270313 -> V=1.0377785, theta=0.0
% INFO    : Bus 712	: V=1.05063248, theta=-7.56693299 -> V=0.999999, theta=0.0
% INFO    : Bus 713	: V=1.06218962, theta=-4.31629856 -> V=1.0111115, theta=0.0
% INFO    : Bus 714	: V=1.02265467, theta=-10.4691647 -> V=1.0016175, theta=0.0
% INFO    : Bus 715	: V=1.06397015, theta=-8.3194554 -> V=1.044445, theta=0.0
% INFO    : Bus 716	: V=1.04331881, theta=-8.26038588 -> V=1.015872, theta=0.0
% INFO    : Bus 717	: V=1.04446135, theta=-2.67922286 -> V=1.0377785, theta=0.0
% INFO    : Bus 718	: V=1.01189201, theta=-12.1313292 -> V=1.0158755, theta=0.0
% INFO    : Bus 2714	: V=1.01094612, theta=-12.3082825 -> V=1.0158755, theta=0.0
% INFO    : Bus 719	: V=1.02167023, theta=-18.0579242 -> V=1.015872, theta=0.0
% INFO    : Bus 720	: V=1.05239037, theta=-15.1592196 -> V=1.04222, theta=0.0
% INFO    : Bus 721	: V=1.01059344, theta=-12.320856 -> V=1.015872, theta=0.0
% INFO    : Bus 722	: V=1.0348243, theta=-13.7923295 -> V=1.0000025, theta=0.0
% INFO    : Bus 723	: V=1.04055137, theta=-7.75098685 -> V=1.015872, theta=0.0
% INFO    : Bus 724	: V=1.03035422, theta=-10.1427971 -> V=1.044445, theta=0.0
% INFO    : Bus 725	: V=1.08130838, theta=-5.4392228 -> V=1.044445, theta=0.0
% INFO    : Bus 726	: V=1.03094162, theta=-1.22750141 -> V=1.051315, theta=0.0
% INFO    : Bus 727	: V=0.997285122, theta=-11.5703627 -> V=1.0, theta=0.0
% INFO    : Bus 728	: V=1.05025973, theta=-11.3744833 -> V=1.044445, theta=0.0
% INFO    : Bus 729	: V=1.05495832, theta=-9.66454364 -> V=1.05263, theta=0.0
% INFO    : Bus 730	: V=1.02120008, theta=2.69277803 -> V=1.051315, theta=0.0
% INFO    : Bus 731	: V=1.05219342, theta=-4.49406671 -> V=0.999999, theta=0.0
% INFO    : Bus 2715	: V=1.05113194, theta=-3.92211563 -> V=0.999999, theta=0.0
% INFO    : Bus 2716	: V=1.05113194, theta=-3.92211563 -> V=0.999999, theta=0.0
% INFO    : Bus 732	: V=1.01212753, theta=-12.3513129 -> V=1.015872, theta=0.0
% INFO    : Bus 733	: V=1.03276693, theta=-7.99372884 -> V=1.015556, theta=0.0
% INFO    : Bus 734	: V=1.03252607, theta=-5.86362704 -> V=1.05263, theta=0.0
% INFO    : Bus 735	: V=1.05016215, theta=-7.33105821 -> V=0.999999, theta=0.0
% INFO    : Bus 736	: V=1.05354388, theta=-8.53981747 -> V=0.999999, theta=0.0
% INFO    : Bus 738	: V=1.06774543, theta=-5.77868149 -> V=1.0111115, theta=0.0
% INFO    : Bus 2717	: V=1.06824731, theta=-7.57379528 -> V=1.0111115, theta=0.0
% INFO    : Bus 739	: V=1.07259888, theta=-4.29684715 -> V=1.05263, theta=0.0
% INFO    : Bus 740	: V=1.04827737, theta=-6.81108201 -> V=0.999999, theta=0.0
% INFO    : Bus 741	: V=1.029, theta=-3.55321679 -> V=1.0, theta=0.0
% INFO    : Bus 2718	: V=1.029, theta=-3.93300584 -> V=1.0, theta=0.0
% INFO    : Bus 2719	: V=1.029, theta=-3.7978138 -> V=1.0, theta=0.0
% INFO    : Bus 2720	: V=1.029, theta=-3.93363465 -> V=1.0, theta=0.0
% INFO    : Bus 2721	: V=1.029, theta=-3.50983127 -> V=1.0, theta=0.0
% INFO    : Bus 2947	: V=1.029, theta=-3.54818658 -> V=1.0, theta=0.0
% INFO    : Bus 742	: V=1.02868418, theta=-4.22778751 -> V=1.0377785, theta=0.0
% INFO    : Bus 2722	: V=1.02868439, theta=-4.22823008 -> V=1.0377785, theta=0.0
% INFO    : Bus 2723	: V=1.02868598, theta=-4.23211097 -> V=1.0377785, theta=0.0
% INFO    : Bus 2724	: V=1.02868547, theta=-4.23072531 -> V=1.0377785, theta=0.0
% INFO    : Bus 2725	: V=1.02868598, theta=-4.23210456 -> V=1.0377785, theta=0.0
% INFO    : Bus 2726	: V=1.02868437, theta=-4.22817877 -> V=1.0377785, theta=0.0
% INFO    : Bus 743	: V=1.02868308, theta=-4.23519022 -> V=1.0377785, theta=0.0
% INFO    : Bus 744	: V=1.068, theta=-0.459135322 -> V=1.0, theta=0.0
% INFO    : Bus 745	: V=1.02, theta=-6.3070631 -> V=0.999999, theta=0.0
% INFO    : Bus 2727	: V=1.029, theta=-6.00654102 -> V=0.999999, theta=0.0
% INFO    : Bus 746	: V=1.06501756, theta=-3.89381897 -> V=1.0111115, theta=0.0
% INFO    : Bus 747	: V=1.0306822, theta=-2.91173431 -> V=1.04222, theta=0.0
% INFO    : Bus 748	: V=1.04111765, theta=-9.41511213 -> V=1.044445, theta=0.0
% INFO    : Bus 749	: V=1.0, theta=-4.47711778 -> V=0.9444445, theta=0.0
% INFO    : Bus 750	: V=1.05917509, theta=-3.99386738 -> V=1.0111115, theta=0.0
% INFO    : Bus 751	: V=1.01, theta=-8.16951492 -> V=1.0158755, theta=0.0
% INFO    : Bus 752	: V=1.02414527, theta=-11.0303739 -> V=1.044445, theta=0.0
% INFO    : Bus 2728	: V=1.03424519, theta=-9.79132309 -> V=1.044445, theta=0.0
% INFO    : Bus 753	: V=1.05548912, theta=-9.05155849 -> V=1.0078225, theta=0.0
% INFO    : Bus 754	: V=1.07418691, theta=-7.20205046 -> V=1.044445, theta=0.0
% INFO    : Bus 755	: V=1.03486108, theta=-7.78234458 -> V=1.0377785, theta=0.0
% INFO    : Bus 756	: V=1.02115671, theta=0.552055467 -> V=1.05263, theta=0.0
% INFO    : Bus 2729	: V=1.02121323, theta=0.565580456 -> V=1.05263, theta=0.0
% INFO    : Bus 757	: V=1.07726562, theta=-5.32769473 -> V=1.046135, theta=0.0
% INFO    : Bus 758	: V=1.02184271, theta=-10.419264 -> V=1.044445, theta=0.0
% INFO    : Bus 759	: V=1.0213725, theta=-11.3228436 -> V=1.015872, theta=0.0
% INFO    : Bus 760	: V=1.01792222, theta=-22.5803642 -> V=1.015872, theta=0.0
% INFO    : Bus 761	: V=1.05746539, theta=-6.40777939 -> V=0.999999, theta=0.0
% INFO    : Bus 762	: V=1.04457305, theta=-11.1856068 -> V=1.0000025, theta=0.0
% INFO    : Bus 763	: V=1.06862609, theta=-10.086391 -> V=1.044775, theta=0.0
% INFO    : Bus 764	: V=1.07415615, theta=-10.977727 -> V=1.0066725, theta=0.0
% INFO    : Bus 765	: V=1.02511281, theta=-10.6904401 -> V=1.044445, theta=0.0
% INFO    : Bus 766	: V=1.06834396, theta=-11.5106846 -> V=1.016455, theta=0.0
% INFO    : Bus 767	: V=1.03456039, theta=-7.26035567 -> V=1.033334, theta=0.0
% INFO    : Bus 768	: V=1.02506531, theta=-5.02968344 -> V=1.0377785, theta=0.0
% INFO    : Bus 769	: V=1.07465306, theta=-5.48039939 -> V=1.044445, theta=0.0
% INFO    : Bus 770	: V=1.04642259, theta=-4.62080296 -> V=1.04222, theta=0.0
% INFO    : Bus 771	: V=1.04548367, theta=-1.08688239 -> V=1.051315, theta=0.0
% INFO    : Bus 772	: V=0.997921062, theta=-22.1638546 -> V=1.015872, theta=0.0
% INFO    : Bus 2730	: V=0.997997847, theta=-22.12376 -> V=1.015872, theta=0.0
% INFO    : Bus 2731	: V=0.997468531, theta=-22.2065958 -> V=1.015872, theta=0.0
% INFO    : Bus 773	: V=1.03696431, theta=-11.4344892 -> V=1.0000025, theta=0.0
% INFO    : Bus 774	: V=1.01571294, theta=-2.74023859 -> V=1.05263, theta=0.0
% INFO    : Bus 2732	: V=1.01571522, theta=-2.74434711 -> V=1.05263, theta=0.0
% INFO    : Bus 2733	: V=1.01571594, theta=-2.74298164 -> V=1.05263, theta=0.0
% INFO    : Bus 2734	: V=1.01613532, theta=-3.1344238 -> V=1.05263, theta=0.0
% INFO    : Bus 2735	: V=1.01571586, theta=-2.74229703 -> V=1.05263, theta=0.0
% INFO    : Bus 2736	: V=1.01571522, theta=-2.74434711 -> V=1.05263, theta=0.0
% INFO    : Bus 775	: V=1.05798291, theta=-4.2356715 -> V=1.0111115, theta=0.0
% INFO    : Bus 776	: V=1.04220062, theta=-5.52345084 -> V=1.003134, theta=0.0
% INFO    : Bus 777	: V=1.05975483, theta=-1.2926157 -> V=1.05263, theta=0.0
% INFO    : Bus 2737	: V=1.05933979, theta=-1.29142797 -> V=1.05263, theta=0.0
% INFO    : Bus 778	: V=1.02679528, theta=-7.51261136 -> V=1.044445, theta=0.0
% INFO    : Bus 779	: V=1.02774853, theta=-8.41782941 -> V=1.044445, theta=0.0
% INFO    : Bus 2738	: V=1.02760369, theta=-8.32677398 -> V=1.044445, theta=0.0
% INFO    : Bus 782	: V=1.04438086, theta=-8.16532007 -> V=1.015872, theta=0.0
% INFO    : Bus 783	: V=1.05775499, theta=-5.94693219 -> V=1.04222, theta=0.0
% INFO    : Bus 784	: V=0.995466373, theta=-6.87705664 -> V=1.0, theta=0.0
% INFO    : Bus 785	: V=1.0459621, theta=-6.46088381 -> V=1.0377785, theta=0.0
% INFO    : Bus 786	: V=1.0572186, theta=-4.54436279 -> V=1.05263, theta=0.0
% INFO    : Bus 787	: V=0.996088341, theta=-22.3532908 -> V=1.015872, theta=0.0
% INFO    : Bus 788	: V=1.02514168, theta=-7.7864376 -> V=1.0000005, theta=0.0
% INFO    : Bus 2739	: V=1.02092314, theta=-9.36814605 -> V=1.0000005, theta=0.0
% INFO    : Bus 789	: V=1.04826805, theta=-5.08211322 -> V=1.0377785, theta=0.0
% INFO    : Bus 790	: V=1.05030487, theta=-7.92477789 -> V=1.04222, theta=0.0
% INFO    : Bus 791	: V=1.02512496, theta=-10.7878974 -> V=1.044445, theta=0.0
% INFO    : Bus 792	: V=1.0420764, theta=-7.14107481 -> V=1.0377785, theta=0.0
% INFO    : Bus 793	: V=1.04570575, theta=-6.95072894 -> V=0.999999, theta=0.0
% INFO    : Bus 794	: V=1.05356865, theta=-5.46611655 -> V=1.0, theta=0.0
% INFO    : Bus 795	: V=1.00146507, theta=-14.8552213 -> V=1.0149295, theta=0.0
% INFO    : Bus 796	: V=1.02658779, theta=-8.24178774 -> V=1.04573, theta=0.0
% INFO    : Bus 797	: V=1.05917117, theta=-4.00039192 -> V=1.0111115, theta=0.0
% INFO    : Bus 2740	: V=1.05915036, theta=-4.00047361 -> V=1.0111115, theta=0.0
% INFO    : Bus 2741	: V=1.05917228, theta=-4.00202946 -> V=1.0111115, theta=0.0
% INFO    : Bus 798	: V=1.04014474, theta=-6.70352425 -> V=1.0266685, theta=0.0
% INFO    : Bus 799	: V=1.03891677, theta=-6.6377638 -> V=1.022223, theta=0.0
% INFO    : Bus 800	: V=0.987263777, theta=-9.68550886 -> V=0.9444445, theta=0.0
% INFO    : Bus 801	: V=1.05123934, theta=-7.83943297 -> V=1.0111115, theta=0.0
% INFO    : Bus 802	: V=1.00392901, theta=-7.41784051 -> V=0.9888895, theta=0.0
% INFO    : Bus 2742	: V=1.0093485, theta=-6.71281675 -> V=0.9888895, theta=0.0
% INFO    : Bus 803	: V=1.03749273, theta=-7.38324473 -> V=1.044445, theta=0.0
% INFO    : Bus 804	: V=1.04166493, theta=-3.32467259 -> V=1.04222, theta=0.0
% INFO    : Bus 2743	: V=1.0436319, theta=-3.34276392 -> V=1.04222, theta=0.0
% INFO    : Bus 805	: V=1.0248148, theta=-12.5053226 -> V=1.015872, theta=0.0
% INFO    : Bus 806	: V=1.05129726, theta=-7.03629464 -> V=0.999999, theta=0.0
% INFO    : Bus 807	: V=1.05910778, theta=-4.85108112 -> V=1.0111115, theta=0.0
% INFO    : Bus 808	: V=1.06131136, theta=-3.05305612 -> V=1.05263, theta=0.0
% INFO    : Bus 809	: V=1.02807425, theta=-14.8918956 -> V=1.0000025, theta=0.0
% INFO    : Bus 810	: V=1.03608439, theta=-6.50646524 -> V=1.04496, theta=0.0
% INFO    : Bus 811	: V=1.05066399, theta=-7.78147172 -> V=1.04222, theta=0.0
% INFO    : Bus 812	: V=1.00912568, theta=-7.45342466 -> V=1.0288895, theta=0.0
% INFO    : Bus 813	: V=1.05062219, theta=-7.72250401 -> V=0.999999, theta=0.0
% INFO    : Bus 2744	: V=1.05033498, theta=-7.78310704 -> V=0.999999, theta=0.0
% INFO    : Bus 2745	: V=1.05031501, theta=-7.76520751 -> V=0.999999, theta=0.0
% INFO    : Bus 814	: V=1.00794995, theta=-5.43934796 -> V=1.0377785, theta=0.0
% INFO    : Bus 2746	: V=1.00756085, theta=-5.43376181 -> V=1.0377785, theta=0.0
% INFO    : Bus 815	: V=1.02499341, theta=-10.0906528 -> V=1.044445, theta=0.0
% INFO    : Bus 816	: V=1.03348664, theta=-8.56450284 -> V=0.9888895, theta=0.0
% INFO    : Bus 2747	: V=1.03349428, theta=-8.56792431 -> V=0.9888895, theta=0.0
% INFO    : Bus 818	: V=1.03048679, theta=-10.1171243 -> V=1.044445, theta=0.0
% INFO    : Bus 819	: V=0.99795994, theta=-5.03300429 -> V=0.9444445, theta=0.0
% INFO    : Bus 820	: V=1.02346832, theta=-9.66028757 -> V=0.999999, theta=0.0
% INFO    : Bus 821	: V=0.978056525, theta=-6.350352 -> V=1.0000015, theta=0.0
% INFO    : Bus 822	: V=1.03910963, theta=-6.54676156 -> V=1.044445, theta=0.0
% INFO    : Bus 823	: V=1.0381901, theta=-4.59286167 -> V=1.05263, theta=0.0
% INFO    : Bus 824	: V=1.03910628, theta=-6.54655183 -> V=1.044445, theta=0.0
% INFO    : Bus 2748	: V=1.03910753, theta=-6.54655878 -> V=1.044445, theta=0.0
% INFO    : Bus 825	: V=1.03819088, theta=-4.5781284 -> V=1.05263, theta=0.0
% INFO    : Bus 826	: V=1.02973137, theta=-8.36416593 -> V=1.015872, theta=0.0
% INFO    : Bus 827	: V=1.03410767, theta=-8.42305881 -> V=0.9888895, theta=0.0
% INFO    : Bus 828	: V=1.02871669, theta=-11.6867755 -> V=1.044445, theta=0.0
% INFO    : Bus 2749	: V=1.02891647, theta=-11.7367437 -> V=1.044445, theta=0.0
% INFO    : Bus 829	: V=1.04972013, theta=-7.95974098 -> V=1.0111115, theta=0.0
% INFO    : Bus 830	: V=1.02406845, theta=-5.14470134 -> V=1.0377785, theta=0.0
% INFO    : Bus 831	: V=1.03470225, theta=-6.41109141 -> V=1.05263, theta=0.0
% INFO    : Bus 832	: V=1.05439244, theta=-7.57383962 -> V=1.0377785, theta=0.0
% INFO    : Bus 833	: V=1.01072919, theta=-7.95018986 -> V=1.0288895, theta=0.0
% INFO    : Bus 834	: V=1.03888187, theta=-6.74970532 -> V=0.9888895, theta=0.0
% INFO    : Bus 835	: V=0.928456589, theta=-12.3214464 -> V=0.9, theta=0.0
% INFO    : Bus 836	: V=1.05976309, theta=-12.3210763 -> V=1.046775, theta=0.0
% INFO    : Bus 837	: V=1.06337165, theta=-1.03431797 -> V=1.05263, theta=0.0
% INFO    : Bus 838	: V=1.047, theta=-12.4977776 -> V=1.0, theta=0.0
% INFO    : Bus 839	: V=1.04940481, theta=-14.0438435 -> V=1.04817, theta=0.0
% INFO    : Bus 840	: V=1.02724836, theta=-18.9869567 -> V=1.015872, theta=0.0
% INFO    : Bus 841	: V=1.05237475, theta=-15.431172 -> V=1.04222, theta=0.0
% INFO    : Bus 842	: V=1.02984028, theta=-10.6719883 -> V=1.044445, theta=0.0
% INFO    : Bus 843	: V=1.03671048, theta=-6.43431491 -> V=1.0451, theta=0.0
% INFO    : Bus 2750	: V=1.03665236, theta=-6.42717049 -> V=1.0451, theta=0.0
% INFO    : Bus 844	: V=1.03126756, theta=-7.63965599 -> V=1.0, theta=0.0
% INFO    : Bus 845	: V=1.04286732, theta=-7.05317256 -> V=1.0377785, theta=0.0
% INFO    : Bus 846	: V=1.05973506, theta=-1.528483 -> V=1.0401635, theta=0.0
% INFO    : Bus 847	: V=1.01549124, theta=-21.7846001 -> V=1.0000025, theta=0.0
% INFO    : Bus 848	: V=1.03360664, theta=-8.5277342 -> V=1.006667, theta=0.0
% INFO    : Bus 849	: V=1.04601383, theta=-6.36600708 -> V=1.015872, theta=0.0
% INFO    : Bus 850	: V=1.00029501, theta=1.76244428 -> V=1.013331, theta=0.0
% INFO    : Bus 2751	: V=1.00093955, theta=1.69306683 -> V=1.013331, theta=0.0
% INFO    : Bus 851	: V=1.02502769, theta=-7.79344751 -> V=0.9888895, theta=0.0
% INFO    : Bus 852	: V=0.996698581, theta=-18.4546366 -> V=1.011627, theta=0.0
% INFO    : Bus 853	: V=1.04184484, theta=-12.8101799 -> V=1.0000025, theta=0.0
% INFO    : Bus 854	: V=1.04745613, theta=-8.23209902 -> V=1.05263, theta=0.0
% INFO    : Bus 855	: V=1.06109115, theta=-7.57950427 -> V=1.002764, theta=0.0
% INFO    : Bus 856	: V=1.05998305, theta=-5.6932864 -> V=1.0111115, theta=0.0
% INFO    : Bus 857	: V=1.06739738, theta=-6.31519667 -> V=1.0116165, theta=0.0
% INFO    : Bus 858	: V=1.04383595, theta=-5.71091815 -> V=0.999999, theta=0.0
% INFO    : Bus 859	: V=1.05855439, theta=-6.76458083 -> V=1.0377785, theta=0.0
% INFO    : Bus 860	: V=1.00133674, theta=-17.9980259 -> V=1.014093, theta=0.0
% INFO    : Bus 861	: V=1.03206691, theta=-19.457577 -> V=1.0000025, theta=0.0
% INFO    : Bus 862	: V=1.05431099, theta=-6.51598712 -> V=0.999999, theta=0.0
% INFO    : Bus 863	: V=1.05639911, theta=-4.969747 -> V=1.0111115, theta=0.0
% INFO    : Bus 864	: V=1.03707445, theta=-12.4259262 -> V=1.04458, theta=0.0
% INFO    : Bus 865	: V=1.03149371, theta=-5.85276427 -> V=0.999999, theta=0.0
% INFO    : Bus 866	: V=1.02909045, theta=-19.0319371 -> V=1.015872, theta=0.0
% INFO    : Bus 867	: V=1.03806979, theta=-9.59188374 -> V=1.015872, theta=0.0
% INFO    : Bus 868	: V=1.03736255, theta=-13.0658403 -> V=1.0000025, theta=0.0
% INFO    : Bus 869	: V=1.03030551, theta=-10.1301303 -> V=1.044445, theta=0.0
% INFO    : Bus 2752	: V=1.03042235, theta=-10.1351562 -> V=1.044445, theta=0.0
% INFO    : Bus 870	: V=1.0361195, theta=-7.73402412 -> V=1.0377785, theta=0.0
% INFO    : Bus 871	: V=1.02852982, theta=-15.0947459 -> V=1.0000025, theta=0.0
% INFO    : Bus 872	: V=0.996334885, theta=-8.26810074 -> V=1.015872, theta=0.0
% INFO    : Bus 2753	: V=0.998334159, theta=-8.98678842 -> V=1.015872, theta=0.0
% INFO    : Bus 873	: V=1.03787384, theta=-10.6375475 -> V=1.019477, theta=0.0
% INFO    : Bus 2754	: V=1.03851625, theta=-10.3484192 -> V=1.019477, theta=0.0
% INFO    : Bus 874	: V=1.05562492, theta=-7.05319622 -> V=1.04222, theta=0.0
% INFO    : Bus 875	: V=1.05561816, theta=-3.3104917 -> V=1.051315, theta=0.0
% INFO    : Bus 876	: V=1.034, theta=-8.04405194 -> V=1.015872, theta=0.0
% INFO    : Bus 877	: V=1.048, theta=-7.62951334 -> V=1.0000025, theta=0.0
% INFO    : Bus 878	: V=1.05226756, theta=-7.78035802 -> V=0.999999, theta=0.0
% INFO    : Bus 2755	: V=1.05630689, theta=-8.33555077 -> V=0.999999, theta=0.0
% INFO    : Bus 879	: V=1.06199485, theta=-5.88348568 -> V=1.0111115, theta=0.0
% INFO    : Bus 880	: V=1.05011162, theta=-2.57269669 -> V=1.04222, theta=0.0
% INFO    : Bus 881	: V=1.04923852, theta=-1.36248302 -> V=1.051315, theta=0.0
% INFO    : Bus 2756	: V=1.0493083, theta=-1.38273951 -> V=1.051315, theta=0.0
% INFO    : Bus 882	: V=1.0756923, theta=-10.0858951 -> V=1.003435, theta=0.0
% INFO    : Bus 883	: V=1.058, theta=-6.04039976 -> V=1.0, theta=0.0
% INFO    : Bus 2757	: V=1.058, theta=-6.03944246 -> V=1.0, theta=0.0
% INFO    : Bus 2758	: V=1.058, theta=-6.04039976 -> V=1.0, theta=0.0
% INFO    : Bus 2759	: V=1.058, theta=-6.04025459 -> V=1.0, theta=0.0
% INFO    : Bus 2760	: V=1.058, theta=-6.07103361 -> V=1.0, theta=0.0
% INFO    : Bus 2761	: V=1.058, theta=-6.04039976 -> V=1.0, theta=0.0
% INFO    : Bus 884	: V=1.05742166, theta=-6.49634932 -> V=1.0377785, theta=0.0
% INFO    : Bus 2762	: V=1.05742166, theta=-6.49635539 -> V=1.0377785, theta=0.0
% INFO    : Bus 2763	: V=1.05742166, theta=-6.49635539 -> V=1.0377785, theta=0.0
% INFO    : Bus 2764	: V=1.05742176, theta=-6.49654965 -> V=1.0377785, theta=0.0
% INFO    : Bus 2765	: V=1.05742166, theta=-6.49635539 -> V=1.0377785, theta=0.0
% INFO    : Bus 2766	: V=1.05742178, theta=-6.4962103 -> V=1.0377785, theta=0.0
% INFO    : Bus 885	: V=1.05741924, theta=-6.49926933 -> V=1.0377785, theta=0.0
% INFO    : Bus 886	: V=1.05971271, theta=-11.6180421 -> V=1.0000025, theta=0.0
% INFO    : Bus 887	: V=1.04601392, theta=-6.36600876 -> V=1.015872, theta=0.0
% INFO    : Bus 889	: V=1.0644954, theta=-3.3385723 -> V=1.04222, theta=0.0
% INFO    : Bus 2767	: V=1.06449512, theta=-3.33879434 -> V=1.04222, theta=0.0
% INFO    : Bus 890	: V=1.04567126, theta=-8.42092517 -> V=0.999999, theta=0.0
% INFO    : Bus 891	: V=1.00149015, theta=-12.4482108 -> V=1.015872, theta=0.0
% INFO    : Bus 892	: V=1.02936312, theta=-12.3909388 -> V=1.044445, theta=0.0
% INFO    : Bus 2768	: V=1.02935726, theta=-12.3908967 -> V=1.044445, theta=0.0
% INFO    : Bus 893	: V=1.07488605, theta=-5.49532206 -> V=1.044445, theta=0.0
% INFO    : Bus 894	: V=1.04243825, theta=-16.4556268 -> V=1.04222, theta=0.0
% INFO    : Bus 2769	: V=1.04228988, theta=-16.3743977 -> V=1.04222, theta=0.0
% INFO    : Bus 895	: V=1.05946895, theta=-1.6740498 -> V=1.0395835, theta=0.0
% INFO    : Bus 896	: V=1.04374642, theta=-3.69303499 -> V=1.0377785, theta=0.0
% INFO    : Bus 897	: V=1.02846996, theta=-9.93802661 -> V=1.044445, theta=0.0
% INFO    : Bus 2770	: V=1.02839462, theta=-9.88466834 -> V=1.044445, theta=0.0
% INFO    : Bus 898	: V=1.04462733, theta=-6.88216125 -> V=1.001324, theta=0.0
% INFO    : Bus 899	: V=1.07266665, theta=-4.94427463 -> V=1.000709, theta=0.0
% INFO    : Bus 900	: V=1.06588548, theta=-11.2755505 -> V=1.00601, theta=0.0
% INFO    : Bus 901	: V=1.03284908, theta=-12.9268215 -> V=1.044445, theta=0.0
% INFO    : Bus 902	: V=1.03010356, theta=-10.1588297 -> V=1.044445, theta=0.0
% INFO    : Bus 903	: V=1.0532095, theta=-11.9803774 -> V=1.044445, theta=0.0
% INFO    : Bus 904	: V=1.04935971, theta=-1.18067432 -> V=1.051315, theta=0.0
% INFO    : Bus 905	: V=1.06981634, theta=-7.99054492 -> V=0.975153, theta=0.0
% INFO    : Bus 906	: V=1.07698637, theta=-5.36474626 -> V=1.04623, theta=0.0
% INFO    : Bus 908	: V=1.02136344, theta=-9.78023824 -> V=1.0, theta=0.0
% INFO    : Bus 909	: V=1.02478729, theta=-9.85386927 -> V=0.9888895, theta=0.0
% INFO    : Bus 910	: V=1.03504293, theta=-6.02963887 -> V=1.05263, theta=0.0
% INFO    : Bus 911	: V=1.03740171, theta=-10.8576683 -> V=1.04515, theta=0.0
% INFO    : Bus 912	: V=1.05325676, theta=-5.27714315 -> V=1.05263, theta=0.0
% INFO    : Bus 913	: V=1.03887876, theta=-14.6333856 -> V=1.0000025, theta=0.0
% INFO    : Bus 914	: V=1.00451347, theta=-13.867076 -> V=1.015872, theta=0.0
% INFO    : Bus 915	: V=1.00985502, theta=-11.5718233 -> V=1.015872, theta=0.0
% INFO    : Bus 2772	: V=1.0093872, theta=-11.5875596 -> V=1.015872, theta=0.0
% INFO    : Bus 916	: V=1.0370899, theta=-7.61368646 -> V=0.999999, theta=0.0
% INFO    : Bus 917	: V=0.991545045, theta=-10.3751941 -> V=1.015872, theta=0.0
% INFO    : Bus 918	: V=1.03323767, theta=-13.4806956 -> V=1.0000025, theta=0.0
% INFO    : Bus 919	: V=1.03524113, theta=-12.6172008 -> V=1.045555, theta=0.0
% INFO    : Bus 920	: V=1.02524156, theta=-23.7808471 -> V=1.015872, theta=0.0
% INFO    : Bus 921	: V=1.00978737, theta=-11.5408121 -> V=1.015872, theta=0.0
% INFO    : Bus 922	: V=1.03494324, theta=-7.93420474 -> V=1.04222, theta=0.0
% INFO    : Bus 923	: V=1.056, theta=-8.26063929 -> V=1.015872, theta=0.0
% INFO    : Bus 924	: V=0.987235374, theta=-9.69325618 -> V=0.9444445, theta=0.0
% INFO    : Bus 925	: V=1.02865601, theta=-11.7457685 -> V=1.015872, theta=0.0
% INFO    : Bus 926	: V=1.04462557, theta=-10.5858151 -> V=1.044445, theta=0.0
% INFO    : Bus 927	: V=1.04515232, theta=-15.5162852 -> V=1.047315, theta=0.0
% INFO    : Bus 928	: V=1.04189761, theta=-8.46620062 -> V=1.044445, theta=0.0
% INFO    : Bus 929	: V=1.03199493, theta=-4.96792931 -> V=1.05263, theta=0.0
% INFO    : Bus 930	: V=1.03094623, theta=-8.17372221 -> V=0.9888895, theta=0.0
% INFO    : Bus 2773	: V=1.0309164, theta=-8.17534735 -> V=0.9888895, theta=0.0
% INFO    : Bus 931	: V=1.02999532, theta=-7.87073985 -> V=0.9888895, theta=0.0
% INFO    : Bus 932	: V=1.02957079, theta=-12.4137672 -> V=1.044445, theta=0.0
% INFO    : Bus 2774	: V=1.02950131, theta=-12.4180035 -> V=1.044445, theta=0.0
% INFO    : Bus 2775	: V=1.02954889, theta=-12.4149883 -> V=1.044445, theta=0.0
% INFO    : Bus 933	: V=1.08358272, theta=-6.15416313 -> V=1.0067225, theta=0.0
% INFO    : Bus 934	: V=1.03175664, theta=-18.5829717 -> V=1.015872, theta=0.0
% INFO    : Bus 935	: V=1.02573291, theta=-8.28792661 -> V=1.044445, theta=0.0
% INFO    : Bus 936	: V=1.03023541, theta=-10.6573603 -> V=1.044445, theta=0.0
% INFO    : Bus 937	: V=1.05811663, theta=-7.94826283 -> V=0.999999, theta=0.0
% INFO    : Bus 938	: V=1.05840732, theta=-7.89295309 -> V=1.006224, theta=0.0
% INFO    : Bus 939	: V=1.0582007, theta=-4.89043303 -> V=1.0111115, theta=0.0
% INFO    : Bus 940	: V=1.03538878, theta=-10.6572072 -> V=1.015872, theta=0.0
% INFO    : Bus 941	: V=1.05174374, theta=-7.92023565 -> V=0.999999, theta=0.0
% INFO    : Bus 942	: V=1.02663655, theta=-21.2459209 -> V=1.016087, theta=0.0
% INFO    : Bus 943	: V=1.023253, theta=-17.4354245 -> V=1.0233335, theta=0.0
% INFO    : Bus 944	: V=1.0581607, theta=-19.5633931 -> V=1.04222, theta=0.0
% INFO    : Bus 945	: V=1.03783649, theta=-6.07796185 -> V=1.001604, theta=0.0
% INFO    : Bus 946	: V=1.048, theta=-3.49138878 -> V=0.999999, theta=0.0
% INFO    : Bus 947	: V=1.05090916, theta=-11.9842436 -> V=1.044445, theta=0.0
% INFO    : Bus 948	: V=1.03172376, theta=-13.9594196 -> V=1.0000025, theta=0.0
% INFO    : Bus 949	: V=1.05618805, theta=-4.59281474 -> V=1.0382935, theta=0.0
% INFO    : Bus 950	: V=1.05655702, theta=-1.81981026 -> V=1.05263, theta=0.0
% INFO    : Bus 951	: V=1.02704681, theta=-8.0377448 -> V=1.044445, theta=0.0
% INFO    : Bus 952	: V=1.03030817, theta=-10.197672 -> V=1.044445, theta=0.0
% INFO    : Bus 953	: V=0.949961455, theta=-6.84887329 -> V=0.9444445, theta=0.0
% INFO    : Bus 954	: V=1.06204748, theta=-8.78371783 -> V=1.003335, theta=0.0
% INFO    : Bus 955	: V=1.04972013, theta=-7.95974098 -> V=1.0111115, theta=0.0
% INFO    : Bus 956	: V=1.0097999, theta=-8.22981612 -> V=1.0288895, theta=0.0
% INFO    : Bus 957	: V=1.04377877, theta=-0.63900672 -> V=1.05263, theta=0.0
% INFO    : Bus 958	: V=1.04658019, theta=-7.17219046 -> V=0.975, theta=0.0
% INFO    : Bus 959	: V=1.0425497, theta=-17.2383624 -> V=1.04222, theta=0.0
% INFO    : Bus 960	: V=1.04648251, theta=-7.28687468 -> V=1.001399, theta=0.0
% INFO    : Bus 961	: V=1.05945373, theta=-6.78739591 -> V=1.051315, theta=0.0
% INFO    : Bus 2776	: V=1.05957751, theta=-6.78705933 -> V=1.051315, theta=0.0
% INFO    : Bus 962	: V=1.03710129, theta=-14.409358 -> V=1.0000025, theta=0.0
% INFO    : Bus 963	: V=0.977, theta=-22.1980735 -> V=1.015872, theta=0.0
% INFO    : Bus 964	: V=1.04255532, theta=-6.59465484 -> V=1.0377785, theta=0.0
% INFO    : Bus 965	: V=1.05828254, theta=-2.94767124 -> V=1.0288895, theta=0.0
% INFO    : Bus 966	: V=1.05705919, theta=-6.88063757 -> V=1.0377785, theta=0.0
% INFO    : Bus 967	: V=1.07014491, theta=-10.4801219 -> V=1.0000025, theta=0.0
% INFO    : Bus 968	: V=1.07, theta=-10.4687099 -> V=1.0000025, theta=0.0
% INFO    : Bus 969	: V=1.07490559, theta=-10.0101983 -> V=1.0, theta=0.0
% INFO    : Bus 970	: V=1.07501995, theta=-9.99392643 -> V=1.004205, theta=0.0
% INFO    : Bus 971	: V=1.08060429, theta=-5.95617898 -> V=1.044445, theta=0.0
% INFO    : Bus 972	: V=1.03835739, theta=-9.27955526 -> V=0.9888895, theta=0.0
% INFO    : Bus 973	: V=1.02969944, theta=-8.43470795 -> V=0.9888895, theta=0.0
% INFO    : Bus 974	: V=1.02128934, theta=-8.81808311 -> V=1.014744, theta=0.0
% INFO    : Bus 975	: V=1.052, theta=-4.49004465 -> V=0.999999, theta=0.0
% INFO    : Bus 976	: V=1.046, theta=-6.36572941 -> V=1.015872, theta=0.0
% INFO    : Bus 977	: V=1.06403363, theta=-3.85820593 -> V=1.04222, theta=0.0
% INFO    : Bus 978	: V=1.071, theta=-11.5471334 -> V=1.0, theta=0.0
% INFO    : Bus 979	: V=1.06899326, theta=-11.6078587 -> V=1.021, theta=0.0
% INFO    : Bus 980	: V=1.03201458, theta=-13.7317115 -> V=1.0000025, theta=0.0
% INFO    : Bus 981	: V=1.05485145, theta=-6.72461455 -> V=1.0377785, theta=0.0
% INFO    : Bus 982	: V=1.05909469, theta=-3.98999673 -> V=1.0111115, theta=0.0
% INFO    : Bus 984	: V=1.02638098, theta=-12.4899136 -> V=1.0000025, theta=0.0
% INFO    : Bus 985	: V=1.02510026, theta=-10.082119 -> V=1.044445, theta=0.0
% INFO    : Bus 986	: V=1.04961261, theta=-8.37404809 -> V=1.0382385, theta=0.0
% INFO    : Bus 987	: V=1.00687551, theta=-10.0450623 -> V=1.044445, theta=0.0
% INFO    : Bus 988	: V=1.0049954, theta=-12.931051 -> V=1.015872, theta=0.0
% INFO    : Bus 2778	: V=1.00486573, theta=-12.9369957 -> V=1.015872, theta=0.0
% INFO    : Bus 989	: V=1.00983558, theta=-9.75981513 -> V=1.015872, theta=0.0
% INFO    : Bus 990	: V=1.02620249, theta=-8.30508545 -> V=1.044445, theta=0.0
% INFO    : Bus 991	: V=1.04404765, theta=-8.38567163 -> V=1.0111115, theta=0.0
% INFO    : Bus 992	: V=1.05432767, theta=-7.00269998 -> V=1.004489, theta=0.0
% INFO    : Bus 2779	: V=1.06666443, theta=-7.27540403 -> V=1.004489, theta=0.0
% INFO    : Bus 993	: V=1.05904966, theta=-4.45230964 -> V=1.0111115, theta=0.0
% INFO    : Bus 994	: V=1.01032241, theta=-12.5638106 -> V=1.015872, theta=0.0
% INFO    : Bus 995	: V=1.01510273, theta=-11.9724223 -> V=1.015872, theta=0.0
% INFO    : Bus 996	: V=1.04863223, theta=-7.30492153 -> V=1.035924, theta=0.0
% INFO    : Bus 997	: V=0.926855404, theta=-10.1618617 -> V=1.0, theta=0.0
% INFO    : Bus 998	: V=1.04862036, theta=-10.3374015 -> V=1.0383785, theta=0.0
% INFO    : Bus 999	: V=1.07523935, theta=-3.61970728 -> V=1.05263, theta=0.0
% INFO    : Bus 1000	: V=1.00797013, theta=-6.84308976 -> V=0.9888895, theta=0.0
% INFO    : Bus 1001	: V=1.00022801, theta=-5.48491973 -> V=1.05263, theta=0.0
% INFO    : Bus 1002	: V=1.03520741, theta=-8.67879492 -> V=1.044445, theta=0.0
% INFO    : Bus 1003	: V=1.05187435, theta=-7.74103163 -> V=1.033334, theta=0.0
% INFO    : Bus 1004	: V=1.06213814, theta=-3.78847049 -> V=1.000629, theta=0.0
% INFO    : Bus 1005	: V=1.03584262, theta=-4.34643806 -> V=1.0377785, theta=0.0
% INFO    : Bus 1006	: V=1.02824854, theta=-7.32048402 -> V=1.015872, theta=0.0
% INFO    : Bus 1007	: V=1.08125144, theta=-5.11625993 -> V=1.046055, theta=0.0
% INFO    : Bus 1008	: V=1.05457696, theta=-6.96605938 -> V=1.002639, theta=0.0
% INFO    : Bus 1009	: V=1.07442425, theta=-5.80543875 -> V=1.0126965, theta=0.0
% INFO    : Bus 1010	: V=1.04674424, theta=-6.31737475 -> V=0.999999, theta=0.0
% INFO    : Bus 1011	: V=1.02987694, theta=-4.95776436 -> V=1.0377785, theta=0.0
% INFO    : Bus 1012	: V=1.05206871, theta=-2.14562483 -> V=1.05263, theta=0.0
% INFO    : Bus 1013	: V=0.924806439, theta=-3.24150778 -> V=1.0, theta=0.0
% INFO    : Bus 1014	: V=1.04933206, theta=-3.21444994 -> V=1.04222, theta=0.0
% INFO    : Bus 1015	: V=1.05483503, theta=-1.16265371 -> V=1.051315, theta=0.0
% INFO    : Bus 1016	: V=1.05556735, theta=-7.34593382 -> V=1.000184, theta=0.0
% INFO    : Bus 1017	: V=1.05320734, theta=-5.02122552 -> V=1.0111115, theta=0.0
% INFO    : Bus 1018	: V=1.0479293, theta=-3.74227982 -> V=1.0385635, theta=0.0
% INFO    : Bus 1019	: V=1.04674637, theta=-15.0454939 -> V=1.048295, theta=0.0
% INFO    : Bus 1020	: V=1.04247118, theta=-13.2874448 -> V=1.05263, theta=0.0
% INFO    : Bus 1021	: V=0.992335278, theta=-17.6115427 -> V=1.0, theta=0.0
% INFO    : Bus 2948	: V=1.04139898, theta=-16.935505 -> V=1.0, theta=0.0
% INFO    : Bus 1022	: V=1.04293443, theta=-16.2753045 -> V=1.04222, theta=0.0
% INFO    : Bus 1023	: V=1.05074051, theta=-13.9686266 -> V=1.051315, theta=0.0
% INFO    : Bus 2780	: V=1.05830097, theta=-12.890486 -> V=1.051315, theta=0.0
% INFO    : Bus 1024	: V=1.02590597, theta=-8.81230488 -> V=1.044445, theta=0.0
% INFO    : Bus 1025	: V=1.05022486, theta=-6.90244575 -> V=0.999999, theta=0.0
% INFO    : Bus 1026	: V=1.02315009, theta=-8.55756464 -> V=1.044445, theta=0.0
% INFO    : Bus 2781	: V=1.0323769, theta=-9.56650111 -> V=1.044445, theta=0.0
% INFO    : Bus 1027	: V=1.03902245, theta=-6.59119854 -> V=1.022223, theta=0.0
% INFO    : Bus 1028	: V=1.04064295, theta=-5.08209266 -> V=1.05263, theta=0.0
% INFO    : Bus 1029	: V=1.04665443, theta=-6.51153218 -> V=0.999999, theta=0.0
% INFO    : Bus 1030	: V=0.989924671, theta=-6.38405395 -> V=1.0000015, theta=0.0
% INFO    : Bus 2782	: V=0.978116099, theta=-6.34934635 -> V=1.0000015, theta=0.0
% INFO    : Bus 1031	: V=1.04175429, theta=-6.30725868 -> V=0.9888895, theta=0.0
% INFO    : Bus 1032	: V=1.04408774, theta=-9.89440066 -> V=1.04222, theta=0.0
% INFO    : Bus 1033	: V=1.02780515, theta=-14.3487072 -> V=1.0000025, theta=0.0
% INFO    : Bus 1034	: V=1.06532685, theta=-5.64418633 -> V=1.044445, theta=0.0
% INFO    : Bus 1035	: V=1.0520981, theta=-9.66429625 -> V=1.0065525, theta=0.0
% INFO    : Bus 1036	: V=1.05744858, theta=-0.642429404 -> V=1.0396335, theta=0.0
% INFO    : Bus 2783	: V=1.05746011, theta=-0.637078656 -> V=1.0396335, theta=0.0
% INFO    : Bus 1037	: V=1.05733672, theta=-11.5587036 -> V=1.0000025, theta=0.0
% INFO    : Bus 1038	: V=1.04134549, theta=-9.65282492 -> V=1.04222, theta=0.0
% INFO    : Bus 1039	: V=1.06109115, theta=-7.57950427 -> V=1.002764, theta=0.0
% INFO    : Bus 1040	: V=1.05996974, theta=-5.69400613 -> V=1.0111115, theta=0.0
% INFO    : Bus 1041	: V=1.02945246, theta=-8.33440846 -> V=0.9888895, theta=0.0
% INFO    : Bus 1042	: V=1.10534617, theta=-2.93605717 -> V=1.0, theta=0.0
% INFO    : Bus 1043	: V=1.0559443, theta=-2.60875931 -> V=0.9905795, theta=0.0
% INFO    : Bus 1044	: V=1.04439095, theta=-0.747862156 -> V=1.05263, theta=0.0
% INFO    : Bus 1045	: V=1.00520045, theta=-12.920278 -> V=1.015872, theta=0.0
% INFO    : Bus 1046	: V=1.05, theta=-6.86078324 -> V=1.033334, theta=0.0
% INFO    : Bus 1047	: V=1.06842637, theta=-10.422994 -> V=1.000539, theta=0.0
% INFO    : Bus 1048	: V=1.01713909, theta=-22.9344497 -> V=1.015872, theta=0.0
% INFO    : Bus 1049	: V=1.05411489, theta=-19.9336385 -> V=1.04222, theta=0.0
% INFO    : Bus 1050	: V=1.03802525, theta=-1.06457554 -> V=1.05263, theta=0.0
% INFO    : Bus 1051	: V=1.03039759, theta=-10.1623754 -> V=1.044445, theta=0.0
% INFO    : Bus 2784	: V=1.02923302, theta=-12.5123359 -> V=1.044445, theta=0.0
% INFO    : Bus 1052	: V=1.06018093, theta=-4.96512921 -> V=1.0111115, theta=0.0
% INFO    : Bus 1053	: V=1.05884673, theta=-12.2627505 -> V=1.045855, theta=0.0
% INFO    : Bus 1054	: V=0.998472115, theta=-8.91357614 -> V=1.015872, theta=0.0
% INFO    : Bus 1055	: V=1.04536976, theta=-12.6009461 -> V=1.04222, theta=0.0
% INFO    : Bus 1056	: V=1.04075971, theta=-5.69264669 -> V=0.999999, theta=0.0
% INFO    : Bus 1057	: V=1.00324174, theta=-8.3218567 -> V=1.015872, theta=0.0
% INFO    : Bus 1058	: V=1.06289148, theta=-5.32342147 -> V=1.0111115, theta=0.0
% INFO    : Bus 1059	: V=1.0302131, theta=-9.48317109 -> V=0.999999, theta=0.0
% INFO    : Bus 1060	: V=1.05396855, theta=-6.54279886 -> V=0.999999, theta=0.0
% INFO    : Bus 1061	: V=1.02435519, theta=-9.96985031 -> V=1.015872, theta=0.0
% INFO    : Bus 1062	: V=1.04785179, theta=-6.87827454 -> V=1.015872, theta=0.0
% INFO    : Bus 1063	: V=1.04956721, theta=-7.63754547 -> V=0.999999, theta=0.0
% INFO    : Bus 1064	: V=1.06318725, theta=-4.52066855 -> V=1.0111115, theta=0.0
% INFO    : Bus 1066	: V=1.03256052, theta=-10.4977964 -> V=1.044445, theta=0.0
% INFO    : Bus 1067	: V=1.03149892, theta=-6.63214613 -> V=1.05263, theta=0.0
% INFO    : Bus 1068	: V=1.05617358, theta=-8.12437466 -> V=1.001859, theta=0.0
% INFO    : Bus 1069	: V=1.044, theta=-9.67996924 -> V=1.0, theta=0.0
% INFO    : Bus 1070	: V=1.08241107, theta=-9.01873506 -> V=1.00468, theta=0.0
% INFO    : Bus 1071	: V=1.04958026, theta=-13.9339904 -> V=1.04802, theta=0.0
% INFO    : Bus 1072	: V=1.08, theta=-9.47342584 -> V=1.00445, theta=0.0
% INFO    : Bus 1073	: V=1.03568059, theta=-14.2885154 -> V=1.0000025, theta=0.0
% INFO    : Bus 1074	: V=1.06281472, theta=-4.47097087 -> V=1.0, theta=0.0
% INFO    : Bus 1075	: V=1.04829869, theta=-6.54109226 -> V=0.999999, theta=0.0
% INFO    : Bus 1076	: V=1.06226637, theta=-4.04894553 -> V=1.0111115, theta=0.0
% INFO    : Bus 2785	: V=1.0616895, theta=-4.12365408 -> V=1.0111115, theta=0.0
% INFO    : Bus 2786	: V=1.06010928, theta=-4.05302127 -> V=1.0111115, theta=0.0
% INFO    : Bus 1077	: V=1.05573095, theta=-1.68897084 -> V=1.05263, theta=0.0
% INFO    : Bus 1078	: V=1.02137719, theta=-10.3113644 -> V=1.015872, theta=0.0
% INFO    : Bus 1079	: V=1.02138402, theta=-10.3112792 -> V=1.015872, theta=0.0
% INFO    : Bus 1080	: V=1.03974475, theta=-13.0356209 -> V=1.0000025, theta=0.0
% INFO    : Bus 1081	: V=1.04108345, theta=-7.80829601 -> V=0.999999, theta=0.0
% INFO    : Bus 1082	: V=1.11643106, theta=-8.39773833 -> V=1.0299375, theta=0.0
% INFO    : Bus 1083	: V=1.05870437, theta=-3.01914336 -> V=0.9888895, theta=0.0
% INFO    : Bus 2787	: V=1.05886806, theta=-3.00779421 -> V=0.9888895, theta=0.0
% INFO    : Bus 1084	: V=1.02108511, theta=-11.1451901 -> V=1.044445, theta=0.0
% INFO    : Bus 1085	: V=1.0585323, theta=-6.32456817 -> V=1.002364, theta=0.0
% INFO    : Bus 2788	: V=1.06273084, theta=-6.4235394 -> V=1.002364, theta=0.0
% INFO    : Bus 1086	: V=1.06423388, theta=-4.80889309 -> V=1.0111115, theta=0.0
% INFO    : Bus 1087	: V=1.02747788, theta=-10.2203827 -> V=1.044445, theta=0.0
% INFO    : Bus 1088	: V=1.00915374, theta=-8.20251753 -> V=1.015872, theta=0.0
% INFO    : Bus 2789	: V=1.00915623, theta=-8.20257422 -> V=1.015872, theta=0.0
% INFO    : Bus 1089	: V=1.08123453, theta=-5.12058552 -> V=1.046015, theta=0.0
% INFO    : Bus 1090	: V=1.06194659, theta=-4.53503164 -> V=1.051315, theta=0.0
% INFO    : Bus 1091	: V=1.02945692, theta=-5.19679292 -> V=1.0377785, theta=0.0
% INFO    : Bus 2790	: V=1.02922351, theta=-5.19371988 -> V=1.0377785, theta=0.0
% INFO    : Bus 1092	: V=1.06201585, theta=-10.8336616 -> V=0.999999, theta=0.0
% INFO    : Bus 1093	: V=1.03240844, theta=-7.33662859 -> V=1.015872, theta=0.0
% INFO    : Bus 1094	: V=1.06905889, theta=-10.7164908 -> V=1.00482, theta=0.0
% INFO    : Bus 1095	: V=1.02888564, theta=-9.78693438 -> V=1.044445, theta=0.0
% INFO    : Bus 2791	: V=1.01242065, theta=-8.80693986 -> V=1.044445, theta=0.0
% INFO    : Bus 1096	: V=0.96309769, theta=-9.86526687 -> V=1.0, theta=0.0
% INFO    : Bus 3001	: V=0.981470916, theta=-10.7421923 -> V=1.0, theta=0.0
% INFO    : Bus 1097	: V=1.01241071, theta=-8.80570879 -> V=1.044445, theta=0.0
% INFO    : Bus 2792	: V=1.02888937, theta=-9.78540729 -> V=1.044445, theta=0.0
% INFO    : Bus 2793	: V=1.02779466, theta=-10.4831582 -> V=1.044445, theta=0.0
% INFO    : Bus 1098	: V=1.03185233, theta=-6.20640863 -> V=1.05263, theta=0.0
% INFO    : Bus 1099	: V=1.04923826, theta=-11.9267026 -> V=1.044445, theta=0.0
% INFO    : Bus 1100	: V=1.04995004, theta=-7.59038465 -> V=0.999999, theta=0.0
% INFO    : Bus 1101	: V=1.02799661, theta=-10.7989373 -> V=1.044445, theta=0.0
% INFO    : Bus 1102	: V=1.03017952, theta=-8.34264194 -> V=1.015872, theta=0.0
% INFO    : Bus 1103	: V=1.05450984, theta=-6.34399264 -> V=1.04222, theta=0.0
% INFO    : Bus 1104	: V=1.05356865, theta=-5.46611655 -> V=1.0, theta=0.0
% INFO    : Bus 1105	: V=1.04092461, theta=-5.59303131 -> V=0.999999, theta=0.0
% INFO    : Bus 2795	: V=1.05251614, theta=-5.46611655 -> V=0.999999, theta=0.0
% INFO    : Bus 1106	: V=1.0618129, theta=-4.12433379 -> V=1.0111115, theta=0.0
% INFO    : Bus 2796	: V=1.06115144, theta=-4.4151175 -> V=1.0111115, theta=0.0
% INFO    : Bus 1107	: V=1.0102795, theta=-23.1998448 -> V=1.015872, theta=0.0
% INFO    : Bus 1108	: V=1.06084552, theta=-20.2306943 -> V=1.04222, theta=0.0
% INFO    : Bus 1109	: V=1.01801534, theta=-22.5401379 -> V=1.048275, theta=0.0
% INFO    : Bus 1110	: V=1.05487801, theta=-6.92528233 -> V=1.04222, theta=0.0
% INFO    : Bus 1111	: V=1.03034409, theta=-10.1146811 -> V=1.044445, theta=0.0
% INFO    : Bus 1112	: V=1.05657895, theta=-1.62810745 -> V=1.0386135, theta=0.0
% INFO    : Bus 1113	: V=1.05407517, theta=-0.484795187 -> V=1.05263, theta=0.0
% INFO    : Bus 1114	: V=1.04827737, theta=-6.81108201 -> V=0.999999, theta=0.0
% INFO    : Bus 1115	: V=1.05255305, theta=-3.95817047 -> V=1.04222, theta=0.0
% INFO    : Bus 1116	: V=1.03880677, theta=-11.8782396 -> V=1.015872, theta=0.0
% INFO    : Bus 1117	: V=1.0319648, theta=-18.4499463 -> V=1.015872, theta=0.0
% INFO    : Bus 1118	: V=0.95065613, theta=-7.62454454 -> V=1.0, theta=0.0
% INFO    : Bus 2951	: V=0.950165657, theta=-7.5292908 -> V=1.0, theta=0.0
% INFO    : Bus 1119	: V=1.02624523, theta=-6.32151904 -> V=1.044445, theta=0.0
% INFO    : Bus 1120	: V=1.02816258, theta=-2.63967051 -> V=1.05263, theta=0.0
% INFO    : Bus 1121	: V=1.01688381, theta=-11.2651327 -> V=1.015872, theta=0.0
% INFO    : Bus 1122	: V=1.03809406, theta=-6.73891257 -> V=1.015872, theta=0.0
% INFO    : Bus 1123	: V=1.05456067, theta=-9.67090527 -> V=1.04769, theta=0.0
% INFO    : Bus 1124	: V=1.05137716, theta=-6.99023479 -> V=1.000394, theta=0.0
% INFO    : Bus 1125	: V=1.03099323, theta=-8.11787118 -> V=0.9888895, theta=0.0
% INFO    : Bus 1126	: V=1.02845728, theta=-10.9768474 -> V=1.015872, theta=0.0
% INFO    : Bus 1127	: V=1.04471647, theta=-7.70650112 -> V=1.015872, theta=0.0
% INFO    : Bus 1128	: V=1.03894598, theta=-6.25065823 -> V=1.044445, theta=0.0
% INFO    : Bus 2798	: V=1.0389461, theta=-6.25068713 -> V=1.044445, theta=0.0
% INFO    : Bus 1129	: V=1.07355806, theta=-3.97248148 -> V=1.05415, theta=0.0
% INFO    : Bus 1130	: V=1.07351949, theta=-3.96625149 -> V=1.0542, theta=0.0
% INFO    : Bus 2799	: V=1.07351985, theta=-3.96625468 -> V=1.0542, theta=0.0
% INFO    : Bus 1131	: V=1.02784226, theta=-8.08978644 -> V=1.04222, theta=0.0
% INFO    : Bus 1132	: V=1.02394391, theta=-8.49870406 -> V=1.044445, theta=0.0
% INFO    : Bus 2800	: V=1.02384529, theta=-8.5063325 -> V=1.044445, theta=0.0
% INFO    : Bus 1133	: V=1.04318718, theta=-9.26941843 -> V=1.015872, theta=0.0
% INFO    : Bus 1134	: V=1.06091598, theta=-4.25100865 -> V=1.0111115, theta=0.0
% INFO    : Bus 1135	: V=1.0350979, theta=-7.92920219 -> V=0.999999, theta=0.0
% INFO    : Bus 1136	: V=1.03120929, theta=-11.1429114 -> V=1.015872, theta=0.0
% INFO    : Bus 1137	: V=1.05042246, theta=-7.40438622 -> V=0.999999, theta=0.0
% INFO    : Bus 1138	: V=1.06090965, theta=-1.69904482 -> V=1.0408935, theta=0.0
% INFO    : Bus 1139	: V=1.02770336, theta=-15.1690795 -> V=1.0000025, theta=0.0
% INFO    : Bus 1140	: V=1.03653784, theta=-12.9977471 -> V=1.0000025, theta=0.0
% INFO    : Bus 1141	: V=1.05514007, theta=-10.5717612 -> V=1.044445, theta=0.0
% INFO    : Bus 1142	: V=1.03849132, theta=-6.18169708 -> V=1.001024, theta=0.0
% INFO    : Bus 1143	: V=1.07039257, theta=-4.91861857 -> V=1.0111115, theta=0.0
% INFO    : Bus 1144	: V=0.987264579, theta=-5.83254931 -> V=0.9455045, theta=0.0
% INFO    : Bus 1145	: V=1.06021646, theta=-4.10914492 -> V=1.0111115, theta=0.0
% INFO    : Bus 1146	: V=1.02917128, theta=-12.5377886 -> V=1.044445, theta=0.0
% INFO    : Bus 1147	: V=1.05594259, theta=-1.12194661 -> V=1.05263, theta=0.0
% INFO    : Bus 1148	: V=1.053, theta=-4.52412645 -> V=0.999999, theta=0.0
% INFO    : Bus 2801	: V=1.05218288, theta=-5.18010362 -> V=0.999999, theta=0.0
% INFO    : Bus 1149	: V=1.03117124, theta=-11.0117238 -> V=1.044445, theta=0.0
% INFO    : Bus 1150	: V=1.04693495, theta=-4.44897301 -> V=1.0377785, theta=0.0
% INFO    : Bus 1151	: V=1.035, theta=-2.89478946 -> V=1.0, theta=0.0
% INFO    : Bus 2802	: V=1.035, theta=-1.19694656 -> V=1.0, theta=0.0
% INFO    : Bus 2803	: V=1.035, theta=-1.21793474 -> V=1.0, theta=0.0
% INFO    : Bus 2969	: V=1.035, theta=-1.18740642 -> V=1.0, theta=0.0
% INFO    : Bus 1152	: V=1.0358287, theta=-4.33601477 -> V=1.0377785, theta=0.0
% INFO    : Bus 2804	: V=1.03582866, theta=-4.33598325 -> V=1.0377785, theta=0.0
% INFO    : Bus 2805	: V=1.03582881, theta=-4.33608414 -> V=1.0377785, theta=0.0
% INFO    : Bus 2970	: V=1.03583598, theta=-4.34163232 -> V=1.0377785, theta=0.0
% INFO    : Bus 1153	: V=1.04, theta=-5.34504703 -> V=1.001654, theta=0.0
% INFO    : Bus 1154	: V=1.06287949, theta=-7.7669253 -> V=0.999999, theta=0.0
% INFO    : Bus 1155	: V=1.02894518, theta=-19.8065777 -> V=1.0000025, theta=0.0
% INFO    : Bus 1156	: V=0.943221074, theta=-17.9815102 -> V=1.0, theta=0.0
% INFO    : Bus 1157	: V=1.00483836, theta=-13.3423253 -> V=1.015872, theta=0.0
% INFO    : Bus 1158	: V=1.06627877, theta=-5.09652008 -> V=1.05263, theta=0.0
% INFO    : Bus 1159	: V=1.03445193, theta=-8.47176989 -> V=0.9888895, theta=0.0
% INFO    : Bus 2806	: V=1.03398282, theta=-8.48245246 -> V=0.9888895, theta=0.0
% INFO    : Bus 1160	: V=1.05498508, theta=-1.71978244 -> V=1.0377785, theta=0.0
% INFO    : Bus 1161	: V=1.03790104, theta=-10.4061185 -> V=1.021287, theta=0.0
% INFO    : Bus 1162	: V=1.02715157, theta=-9.4976064 -> V=1.044445, theta=0.0
% INFO    : Bus 1163	: V=1.02715282, theta=-9.49733352 -> V=1.044445, theta=0.0
% INFO    : Bus 1164	: V=1.02392715, theta=-20.3989069 -> V=1.0000025, theta=0.0
% INFO    : Bus 1165	: V=1.0219145, theta=-10.176391 -> V=1.015872, theta=0.0
% INFO    : Bus 1166	: V=1.03566998, theta=-7.78315166 -> V=1.033334, theta=0.0
% INFO    : Bus 1167	: V=0.987147213, theta=-5.31964523 -> V=1.044118, theta=0.0
% INFO    : Bus 1168	: V=1.05127256, theta=-3.05551919 -> V=1.05263, theta=0.0
% INFO    : Bus 2807	: V=1.05681095, theta=-2.95873556 -> V=1.05263, theta=0.0
% INFO    : Bus 1169	: V=1.0495294, theta=-7.87349748 -> V=0.999999, theta=0.0
% INFO    : Bus 1170	: V=1.0558587, theta=-8.30521613 -> V=1.003079, theta=0.0
% INFO    : Bus 1171	: V=1.02935715, theta=-12.3906462 -> V=1.044445, theta=0.0
% INFO    : Bus 1172	: V=1.04167029, theta=-15.2884744 -> V=1.052035, theta=0.0
% INFO    : Bus 1173	: V=1.03453101, theta=-9.76230047 -> V=1.044445, theta=0.0
% INFO    : Bus 2808	: V=1.00688528, theta=-10.0731319 -> V=1.044445, theta=0.0
% INFO    : Bus 1174	: V=1.04481265, theta=-6.77634558 -> V=1.000864, theta=0.0
% INFO    : Bus 1175	: V=1.03324338, theta=-6.36435222 -> V=1.044445, theta=0.0
% INFO    : Bus 1176	: V=0.96, theta=-15.2926747 -> V=1.0, theta=0.0
% INFO    : Bus 1178	: V=1.0500661, theta=-14.6530092 -> V=1.04222, theta=0.0
% INFO    : Bus 1179	: V=1.05049722, theta=-13.2475795 -> V=1.051315, theta=0.0
% INFO    : Bus 1180	: V=1.02671172, theta=-8.66762418 -> V=0.999999, theta=0.0
% INFO    : Bus 1181	: V=1.04021989, theta=-5.56704156 -> V=1.002699, theta=0.0
% INFO    : Bus 1182	: V=1.01995525, theta=-11.0000732 -> V=1.044445, theta=0.0
% INFO    : Bus 2809	: V=1.01996386, theta=-11.0000094 -> V=1.044445, theta=0.0
% INFO    : Bus 1183	: V=1.05406254, theta=-8.38992502 -> V=1.04222, theta=0.0
% INFO    : Bus 1184	: V=1.02839422, theta=-12.3062619 -> V=1.015872, theta=0.0
% INFO    : Bus 1185	: V=1.04567015, theta=-7.56607023 -> V=1.04222, theta=0.0
% INFO    : Bus 2810	: V=1.04426023, theta=-6.60002191 -> V=1.04222, theta=0.0
% INFO    : Bus 1186	: V=1.04636463, theta=-7.21476903 -> V=0.995556, theta=0.0
% INFO    : Bus 1187	: V=1.02550014, theta=-9.98459148 -> V=1.044445, theta=0.0
% INFO    : Bus 2811	: V=1.0067732, theta=-9.98478044 -> V=1.044445, theta=0.0
% INFO    : Bus 1188	: V=1.077, theta=-9.78982579 -> V=1.004635, theta=0.0
% INFO    : Bus 1189	: V=1.03089167, theta=-10.9981599 -> V=1.044445, theta=0.0
% INFO    : Bus 1190	: V=1.01703689, theta=-12.1870107 -> V=1.044445, theta=0.0
% INFO    : Bus 1191	: V=1.02470228, theta=-13.3048347 -> V=1.015872, theta=0.0
% INFO    : Bus 1192	: V=0.987493531, theta=-9.71310757 -> V=0.9444445, theta=0.0
% INFO    : Bus 1193	: V=1.06326589, theta=-1.03467055 -> V=1.05263, theta=0.0
% INFO    : Bus 1194	: V=1.00804987, theta=-9.84594966 -> V=1.04512, theta=0.0
% INFO    : Bus 2812	: V=1.00803858, theta=-9.84802335 -> V=1.04512, theta=0.0
% INFO    : Bus 2813	: V=1.0080676, theta=-9.84573339 -> V=1.04512, theta=0.0
% INFO    : Bus 1195	: V=1.04099103, theta=-2.32259926 -> V=1.05263, theta=0.0
% INFO    : Bus 1197	: V=1.00037508, theta=1.94685842 -> V=1.013331, theta=0.0
% INFO    : Bus 1198	: V=1.02974995, theta=-11.2370023 -> V=1.015872, theta=0.0
% INFO    : Bus 1199	: V=1.09744776, theta=-10.4121815 -> V=1.003614, theta=0.0
% INFO    : Bus 1200	: V=1.05205123, theta=-6.91789091 -> V=1.04222, theta=0.0
% INFO    : Bus 1201	: V=1.02471037, theta=-7.42739394 -> V=1.015872, theta=0.0
% INFO    : Bus 1202	: V=1.05222575, theta=-4.0772175 -> V=1.04222, theta=0.0
% INFO    : Bus 1203	: V=1.05391984, theta=-7.20345062 -> V=1.0111115, theta=0.0
% INFO    : Bus 1204	: V=0.971, theta=-13.7602665 -> V=1.00031, theta=0.0
% INFO    : Bus 1205	: V=1.03398972, theta=-9.75129995 -> V=1.0451, theta=0.0
% INFO    : Bus 1206	: V=1.04444569, theta=-6.69958136 -> V=1.002223, theta=0.0
% INFO    : Bus 1207	: V=1.01976656, theta=-11.0266049 -> V=1.044445, theta=0.0
% INFO    : Bus 1208	: V=1.01172849, theta=-9.43083986 -> V=1.04582, theta=0.0
% INFO    : Bus 1209	: V=1.05876757, theta=-6.55192168 -> V=1.0377785, theta=0.0
% INFO    : Bus 1210	: V=1.059, theta=-2.85450045 -> V=1.0, theta=0.0
% INFO    : Bus 1211	: V=1.0587539, theta=-6.53966951 -> V=1.0377785, theta=0.0
% INFO    : Bus 2814	: V=1.05876757, theta=-6.55192168 -> V=1.0377785, theta=0.0
% INFO    : Bus 1212	: V=1.04084663, theta=-5.60767457 -> V=0.999999, theta=0.0
% INFO    : Bus 1213	: V=1.06089827, theta=-4.39676636 -> V=1.0111115, theta=0.0
% INFO    : Bus 1214	: V=1.0633614, theta=-1.65357239 -> V=1.0415935, theta=0.0
% INFO    : Bus 1215	: V=1.03768557, theta=-7.2109871 -> V=0.999999, theta=0.0
% INFO    : Bus 1216	: V=1.06516038, theta=-7.64484715 -> V=1.044445, theta=0.0
% INFO    : Bus 1217	: V=1.053, theta=-18.6867145 -> V=1.022612, theta=0.0
% INFO    : Bus 1218	: V=1.04633338, theta=-11.2987399 -> V=1.044445, theta=0.0
% INFO    : Bus 1219	: V=1.04847057, theta=-11.3175872 -> V=1.0386435, theta=0.0
% INFO    : Bus 1220	: V=1.04311106, theta=-6.55908794 -> V=1.002214, theta=0.0
% INFO    : Bus 1221	: V=1.03864577, theta=-6.32677248 -> V=1.015872, theta=0.0
% INFO    : Bus 1222	: V=1.02321255, theta=0.0408131132 -> V=1.057895, theta=0.0
% INFO    : Bus 2815	: V=1.02616225, theta=-1.63878322 -> V=1.057895, theta=0.0
% INFO    : Bus 2816	: V=1.02580409, theta=-0.109811165 -> V=1.057895, theta=0.0
% INFO    : Bus 2817	: V=1.02361118, theta=0.0474126285 -> V=1.057895, theta=0.0
% INFO    : Bus 1223	: V=1.01098366, theta=-12.1556509 -> V=1.015872, theta=0.0
% INFO    : Bus 2818	: V=0.992165444, theta=-11.2195192 -> V=1.015872, theta=0.0
% INFO    : Bus 1224	: V=1.03773185, theta=-8.23792893 -> V=1.04222, theta=0.0
% INFO    : Bus 1225	: V=1.03190214, theta=-16.0968971 -> V=1.04406, theta=0.0
% INFO    : Bus 2819	: V=1.03476866, theta=-15.9730522 -> V=1.04406, theta=0.0
% INFO    : Bus 1226	: V=1.05202249, theta=-5.63311204 -> V=1.002334, theta=0.0
% INFO    : Bus 2820	: V=1.0488044, theta=-6.49452753 -> V=1.002334, theta=0.0
% INFO    : Bus 1227	: V=1.06570506, theta=-4.81752297 -> V=1.0111115, theta=0.0
% INFO    : Bus 1228	: V=1.01646307, theta=-12.3027807 -> V=1.044033, theta=0.0
% INFO    : Bus 1229	: V=1.03114982, theta=-9.52132984 -> V=1.015872, theta=0.0
% INFO    : Bus 1230	: V=1.04533324, theta=-8.72038387 -> V=1.0111115, theta=0.0
% INFO    : Bus 1231	: V=1.03015004, theta=-13.5691579 -> V=1.0000025, theta=0.0
% INFO    : Bus 1232	: V=1.02606465, theta=-9.95667537 -> V=1.044445, theta=0.0
% INFO    : Bus 1233	: V=1.03929272, theta=-6.28510405 -> V=1.044445, theta=0.0
% INFO    : Bus 1234	: V=1.05728554, theta=-8.85072332 -> V=0.999999, theta=0.0
% INFO    : Bus 1235	: V=1.01802673, theta=-22.867382 -> V=1.015872, theta=0.0
% INFO    : Bus 1236	: V=1.04275517, theta=-12.4154926 -> V=1.0000025, theta=0.0
% INFO    : Bus 1237	: V=1.06019783, theta=-10.4216918 -> V=1.044445, theta=0.0
% INFO    : Bus 1238	: V=1.05787659, theta=-0.715711251 -> V=1.0395135, theta=0.0
% INFO    : Bus 1239	: V=1.03622647, theta=-6.32689029 -> V=1.05263, theta=0.0
% INFO    : Bus 1240	: V=1.02834047, theta=-1.6052293 -> V=1.05307, theta=0.0
% INFO    : Bus 1241	: V=1.02825568, theta=-1.54361441 -> V=1.05351, theta=0.0
% INFO    : Bus 2821	: V=1.02800314, theta=-1.40054883 -> V=1.05351, theta=0.0
% INFO    : Bus 1242	: V=1.01687996, theta=-14.6851924 -> V=1.015872, theta=0.0
% INFO    : Bus 1243	: V=1.06203626, theta=-6.3736037 -> V=1.001124, theta=0.0
% INFO    : Bus 1244	: V=1.03561211, theta=-8.05608563 -> V=0.9888895, theta=0.0
% INFO    : Bus 1245	: V=0.943551411, theta=-7.0648199 -> V=0.9444445, theta=0.0
% INFO    : Bus 1246	: V=1.06117499, theta=-4.43965727 -> V=1.0111115, theta=0.0
% INFO    : Bus 1247	: V=1.02959756, theta=-12.411902 -> V=1.044445, theta=0.0
% INFO    : Bus 1248	: V=1.02177844, theta=-10.5905883 -> V=1.044445, theta=0.0
% INFO    : Bus 1249	: V=1.0256913, theta=-9.77161383 -> V=1.024445, theta=0.0
% INFO    : Bus 1250	: V=1.01435936, theta=-12.7762556 -> V=1.015425, theta=0.0
% INFO    : Bus 1251	: V=1.02614869, theta=-8.50483851 -> V=1.044445, theta=0.0
% INFO    : Bus 1252	: V=0.99468353, theta=-22.3569668 -> V=1.015872, theta=0.0
% INFO    : Bus 1253	: V=1.05532306, theta=-10.7357229 -> V=1.044445, theta=0.0
% INFO    : Bus 1254	: V=1.024, theta=-5.2474358 -> V=1.001289, theta=0.0
% INFO    : Bus 1255	: V=1.03211015, theta=-15.45704 -> V=1.0000025, theta=0.0
% INFO    : Bus 1256	: V=1.05727722, theta=-5.79774732 -> V=1.033334, theta=0.0
% INFO    : Bus 1257	: V=1.0614082, theta=-7.59992007 -> V=1.002439, theta=0.0
% INFO    : Bus 1258	: V=1.03716271, theta=-11.2570478 -> V=1.019467, theta=0.0
% INFO    : Bus 1259	: V=1.04551401, theta=-0.964209272 -> V=1.051315, theta=0.0
% INFO    : Bus 1260	: V=1.0102332, theta=-24.5752866 -> V=1.015872, theta=0.0
% INFO    : Bus 1261	: V=1.047, theta=-13.5576873 -> V=1.0004375, theta=0.0
% INFO    : Bus 1262	: V=1.02695126, theta=-7.51008509 -> V=1.015872, theta=0.0
% INFO    : Bus 1263	: V=1.051, theta=-5.68008988 -> V=0.999999, theta=0.0
% INFO    : Bus 1264	: V=1.00814111, theta=-9.83872068 -> V=1.04518, theta=0.0
% INFO    : Bus 1265	: V=1.03144963, theta=-7.48519137 -> V=1.015872, theta=0.0
% INFO    : Bus 1266	: V=1.04059479, theta=-7.78388712 -> V=1.015872, theta=0.0
% INFO    : Bus 1267	: V=1.05462226, theta=-1.43810298 -> V=1.05263, theta=0.0
% INFO    : Bus 1268	: V=1.02645078, theta=-8.44243946 -> V=1.044445, theta=0.0
% INFO    : Bus 1269	: V=0.993973657, theta=-9.52089596 -> V=0.95, theta=0.0
% INFO    : Bus 1270	: V=1.04926156, theta=-6.72494413 -> V=0.999999, theta=0.0
% INFO    : Bus 1271	: V=1.03563194, theta=-7.79124825 -> V=1.04222, theta=0.0
% INFO    : Bus 1272	: V=0.987128381, theta=-5.34717618 -> V=1.0441175, theta=0.0
% INFO    : Bus 1273	: V=1.0313934, theta=-6.53923373 -> V=1.05263, theta=0.0
% INFO    : Bus 2822	: V=1.0313934, theta=-6.53923373 -> V=1.05263, theta=0.0
% INFO    : Bus 2823	: V=1.0313899, theta=-6.53800892 -> V=1.05263, theta=0.0
% INFO    : Bus 2824	: V=1.03138502, theta=-6.5340862 -> V=1.05263, theta=0.0
% INFO    : Bus 1274	: V=1.03213693, theta=-10.6604394 -> V=1.044445, theta=0.0
% INFO    : Bus 1275	: V=1.05253178, theta=-6.34237685 -> V=0.999999, theta=0.0
% INFO    : Bus 1276	: V=1.069, theta=-11.5833234 -> V=1.02107, theta=0.0
% INFO    : Bus 1277	: V=1.0656959, theta=-8.74866134 -> V=1.044445, theta=0.0
% INFO    : Bus 1278	: V=1.04663891, theta=-7.17335176 -> V=1.015872, theta=0.0
% INFO    : Bus 1279	: V=1.037, theta=-14.2562613 -> V=1.044445, theta=0.0
% INFO    : Bus 2825	: V=1.02927544, theta=-15.1574999 -> V=1.044445, theta=0.0
% INFO    : Bus 1280	: V=1.04152317, theta=-5.52626878 -> V=1.001694, theta=0.0
% INFO    : Bus 1281	: V=1.06961537, theta=-5.48537098 -> V=1.0111115, theta=0.0
% INFO    : Bus 1282	: V=1.04954194, theta=-9.12682549 -> V=0.999999, theta=0.0
% INFO    : Bus 1283	: V=1.0357569, theta=-0.818081388 -> V=1.051315, theta=0.0
% INFO    : Bus 2826	: V=1.03606024, theta=-0.813217601 -> V=1.051315, theta=0.0
% INFO    : Bus 1284	: V=1.04462835, theta=-6.98006932 -> V=1.0377785, theta=0.0
% INFO    : Bus 1285	: V=1.05566764, theta=-8.42491409 -> V=1.0111115, theta=0.0
% INFO    : Bus 1286	: V=1.02062297, theta=-10.78522 -> V=1.044445, theta=0.0
% INFO    : Bus 1287	: V=1.05440126, theta=-5.91280123 -> V=1.051315, theta=0.0
% INFO    : Bus 1288	: V=1.04389805, theta=-7.87964464 -> V=1.015872, theta=0.0
% INFO    : Bus 1289	: V=1.03782941, theta=-8.20652525 -> V=1.033334, theta=0.0
% INFO    : Bus 2827	: V=1.03778089, theta=-8.22821649 -> V=1.033334, theta=0.0
% INFO    : Bus 1290	: V=1.06481657, theta=-3.49343515 -> V=1.04222, theta=0.0
% INFO    : Bus 1291	: V=1.02968106, theta=-8.43445431 -> V=1.0088895, theta=0.0
% INFO    : Bus 1292	: V=1.06403962, theta=-3.89921204 -> V=1.0111115, theta=0.0
% INFO    : Bus 1293	: V=1.0480073, theta=-11.458975 -> V=1.0379085, theta=0.0
% INFO    : Bus 1294	: V=1.059, theta=-6.89648713 -> V=0.999999, theta=0.0
% INFO    : Bus 1295	: V=1.04513672, theta=-9.08672964 -> V=1.04222, theta=0.0
% INFO    : Bus 1296	: V=1.03138948, theta=-8.78201376 -> V=1.015872, theta=0.0
% INFO    : Bus 1297	: V=1.03097021, theta=-23.8741035 -> V=1.015872, theta=0.0
% INFO    : Bus 1298	: V=1.02894019, theta=-10.9593625 -> V=1.044445, theta=0.0
% INFO    : Bus 1299	: V=1.05527767, theta=-10.0677123 -> V=1.0404085, theta=0.0
% INFO    : Bus 1300	: V=1.02926083, theta=-12.4624823 -> V=1.044445, theta=0.0
% INFO    : Bus 2828	: V=1.02928007, theta=-12.4626013 -> V=1.044445, theta=0.0
% INFO    : Bus 1301	: V=1.02927478, theta=-12.4596507 -> V=1.044445, theta=0.0
% INFO    : Bus 1302	: V=1.03967034, theta=-7.94392666 -> V=0.999999, theta=0.0
% INFO    : Bus 1303	: V=1.04994974, theta=-6.8836527 -> V=1.0377785, theta=0.0
% INFO    : Bus 1304	: V=1.01933524, theta=-11.0471996 -> V=1.044445, theta=0.0
% INFO    : Bus 1305	: V=1.05391764, theta=-7.20343113 -> V=1.0111115, theta=0.0
% INFO    : Bus 1306	: V=1.05937221, theta=-3.06686787 -> V=1.05263, theta=0.0
% INFO    : Bus 2829	: V=1.05902131, theta=-4.9083566 -> V=1.05263, theta=0.0
% INFO    : Bus 1307	: V=1.0252872, theta=-19.2258161 -> V=1.015872, theta=0.0
% INFO    : Bus 1308	: V=1.03129634, theta=-7.64046942 -> V=1.0, theta=0.0
% INFO    : Bus 1309	: V=1.02623855, theta=-8.18435373 -> V=0.975, theta=0.0
% INFO    : Bus 1310	: V=1.03116995, theta=-7.46838132 -> V=1.015872, theta=0.0
% INFO    : Bus 1311	: V=1.07284749, theta=-4.94081146 -> V=1.04222, theta=0.0
% INFO    : Bus 1312	: V=1.02127457, theta=-10.9031757 -> V=1.015872, theta=0.0
% INFO    : Bus 1313	: V=1.03548736, theta=-8.06148418 -> V=1.038985, theta=0.0
% INFO    : Bus 1314	: V=1.084, theta=-8.78339457 -> V=1.005695, theta=0.0
% INFO    : Bus 1315	: V=1.07215218, theta=-5.61844443 -> V=1.044445, theta=0.0
% INFO    : Bus 1316	: V=1.03630774, theta=-17.5163226 -> V=1.04222, theta=0.0
% INFO    : Bus 1317	: V=1.063, theta=-3.7958051 -> V=1.000569, theta=0.0
% INFO    : Bus 1318	: V=1.04697054, theta=0.762338049 -> V=1.05263, theta=0.0
% INFO    : Bus 1319	: V=1.06134917, theta=-3.41704665 -> V=1.0111115, theta=0.0
% INFO    : Bus 1320	: V=1.06193454, theta=-4.34789583 -> V=1.0111115, theta=0.0
% INFO    : Bus 1321	: V=1.03853193, theta=-8.71369207 -> V=1.015872, theta=0.0
% INFO    : Bus 1322	: V=0.970266063, theta=-12.1492465 -> V=1.0, theta=0.0
% INFO    : Bus 2971	: V=0.95769007, theta=-12.0536553 -> V=1.0, theta=0.0
% INFO    : Bus 1323	: V=1.02203004, theta=-10.3996119 -> V=1.044445, theta=0.0
% INFO    : Bus 2830	: V=1.03113226, theta=-9.89539081 -> V=1.044445, theta=0.0
% INFO    : Bus 2831	: V=1.01999273, theta=-11.0359995 -> V=1.044445, theta=0.0
% INFO    : Bus 1324	: V=1.03037782, theta=-7.11073647 -> V=1.05263, theta=0.0
% INFO    : Bus 2832	: V=1.02865367, theta=-7.34339718 -> V=1.05263, theta=0.0
% INFO    : Bus 1325	: V=0.998002053, theta=-22.1225816 -> V=1.015872, theta=0.0
% INFO    : Bus 1326	: V=1.05901001, theta=-20.0008767 -> V=1.04222, theta=0.0
% INFO    : Bus 1327	: V=1.04161208, theta=-12.9593429 -> V=1.0000025, theta=0.0
% INFO    : Bus 1328	: V=1.04399104, theta=-14.3071303 -> V=1.04222, theta=0.0
% INFO    : Bus 1329	: V=1.0500884, theta=-10.245143 -> V=1.051315, theta=0.0
% INFO    : Bus 1330	: V=1.05746429, theta=-6.40775556 -> V=0.999999, theta=0.0
% INFO    : Bus 1331	: V=1.01015296, theta=-22.949281 -> V=1.015872, theta=0.0
% INFO    : Bus 2833	: V=1.01040699, theta=-22.9683198 -> V=1.015872, theta=0.0
% INFO    : Bus 1332	: V=1.03549203, theta=-7.4848133 -> V=1.044445, theta=0.0
% INFO    : Bus 1333	: V=1.0255476, theta=-10.0226506 -> V=1.044445, theta=0.0
% INFO    : Bus 1334	: V=1.00753397, theta=-13.5163377 -> V=1.015872, theta=0.0
% INFO    : Bus 1335	: V=1.03, theta=-6.4750158 -> V=1.003809, theta=0.0
% INFO    : Bus 1336	: V=1.03321591, theta=-8.5105048 -> V=0.9888895, theta=0.0
% INFO    : Bus 1337	: V=1.0447655, theta=-9.28568648 -> V=0.999999, theta=0.0
% INFO    : Bus 1338	: V=1.03916415, theta=-9.52603622 -> V=1.015872, theta=0.0
% INFO    : Bus 1339	: V=1.05468142, theta=-7.13034526 -> V=1.04222, theta=0.0
% INFO    : Bus 1340	: V=1.01830069, theta=-4.97620507 -> V=1.0377785, theta=0.0
% INFO    : Bus 1341	: V=1.00977681, theta=-10.3160649 -> V=1.015872, theta=0.0
% INFO    : Bus 1342	: V=1.04806273, theta=-8.08245477 -> V=0.999999, theta=0.0
% INFO    : Bus 1343	: V=1.0477508, theta=-8.07884931 -> V=0.999999, theta=0.0
% INFO    : Bus 1344	: V=1.04888541, theta=-1.89027423 -> V=1.0397485, theta=0.0
% INFO    : Bus 1345	: V=1.04879534, theta=-15.0299962 -> V=1.04222, theta=0.0
% INFO    : Bus 1346	: V=1.051, theta=-5.40919303 -> V=0.999999, theta=0.0
% INFO    : Bus 1347	: V=1.05095823, theta=-7.52280571 -> V=0.999999, theta=0.0
% INFO    : Bus 1348	: V=1.04319503, theta=-6.03648165 -> V=1.006667, theta=0.0
% INFO    : Bus 1349	: V=1.04427424, theta=-7.68723515 -> V=0.999999, theta=0.0
% INFO    : Bus 1350	: V=1.03898103, theta=-6.71338069 -> V=1.044445, theta=0.0
% INFO    : Bus 1351	: V=1.04624386, theta=-11.2833846 -> V=1.044445, theta=0.0
% INFO    : Bus 1352	: V=1.05225277, theta=-5.68208373 -> V=0.999999, theta=0.0
% INFO    : Bus 1353	: V=1.05381666, theta=-10.5271752 -> V=1.044445, theta=0.0
% INFO    : Bus 1354	: V=1.032, theta=-21.9840671 -> V=1.015872, theta=0.0
% INFO    : Bus 1355	: V=1.043, theta=-6.72166992 -> V=0.999999, theta=0.0
% INFO    : Bus 1356	: V=1.04562823, theta=-6.46481472 -> V=1.0377785, theta=0.0
% INFO    : Bus 1357	: V=1.05136167, theta=-4.64127455 -> V=0.999999, theta=0.0
% INFO    : Bus 1358	: V=1.03957556, theta=-7.06017467 -> V=0.9888895, theta=0.0
% INFO    : Bus 1359	: V=1.04848011, theta=-11.332806 -> V=1.0387385, theta=0.0
% INFO    : Bus 1360	: V=1.04958493, theta=-8.16838196 -> V=0.999999, theta=0.0
% INFO    : Bus 1361	: V=1.05034107, theta=-10.0598507 -> V=1.033334, theta=0.0
% INFO    : Bus 1362	: V=1.03397262, theta=-15.9572834 -> V=1.04359, theta=0.0
% INFO    : Bus 1363	: V=1.05857071, theta=-3.24330873 -> V=1.051315, theta=0.0
% INFO    : Bus 1364	: V=1.00776633, theta=-7.87904411 -> V=0.9888895, theta=0.0
% INFO    : Bus 1365	: V=1.03483663, theta=-13.0413556 -> V=1.0000025, theta=0.0
% INFO    : Bus 1366	: V=1.05719598, theta=-10.32544 -> V=1.044445, theta=0.0
% INFO    : Bus 1367	: V=0.968941567, theta=-11.0441916 -> V=1.03507, theta=0.0
% INFO    : Bus 1368	: V=1.041521, theta=-9.61648098 -> V=1.04222, theta=0.0
% INFO    : Bus 1369	: V=1.03412099, theta=-11.7438821 -> V=1.04222, theta=0.0
% INFO    : Bus 2834	: V=1.03412353, theta=-11.7436864 -> V=1.04222, theta=0.0
% INFO    : Bus 2835	: V=1.03412058, theta=-11.7438708 -> V=1.04222, theta=0.0
% INFO    : Bus 1370	: V=0.940865068, theta=-6.95267473 -> V=0.9444445, theta=0.0
% INFO    : Bus 1371	: V=1.05949804, theta=-6.96159753 -> V=1.01814, theta=0.0
% INFO    : Bus 1372	: V=1.05400306, theta=-7.28394512 -> V=1.0111115, theta=0.0
% INFO    : Bus 1373	: V=1.03552094, theta=-8.2361064 -> V=1.045605, theta=0.0
% INFO    : Bus 1374	: V=1.03410304, theta=-11.7455066 -> V=1.04222, theta=0.0
% INFO    : Bus 2836	: V=1.03088422, theta=-16.9828626 -> V=1.04222, theta=0.0
% INFO    : Bus 1375	: V=0.991534852, theta=-10.3748737 -> V=1.015872, theta=0.0
% INFO    : Bus 1376	: V=1.04084246, theta=-7.66483284 -> V=1.04222, theta=0.0
% INFO    : Bus 1377	: V=1.03905823, theta=-6.72447682 -> V=1.044445, theta=0.0
% INFO    : Bus 1378	: V=1.03942419, theta=-12.444962 -> V=1.0000025, theta=0.0
% INFO    : Bus 1379	: V=1.04186986, theta=-8.91936471 -> V=1.04222, theta=0.0
% INFO    : Bus 1380	: V=1.04941059, theta=-8.95400325 -> V=1.051315, theta=0.0
% INFO    : Bus 1381	: V=1.05830785, theta=-7.33576847 -> V=1.015872, theta=0.0
% INFO    : Bus 1382	: V=1.04574207, theta=-9.41730575 -> V=1.04222, theta=0.0
% INFO    : Bus 1383	: V=1.05182861, theta=-5.00492837 -> V=0.9897895, theta=0.0
% INFO    : Bus 1384	: V=1.02361099, theta=-5.34971447 -> V=1.0377785, theta=0.0
% INFO    : Bus 1385	: V=1.03536445, theta=-7.41953374 -> V=1.04222, theta=0.0
% INFO    : Bus 1386	: V=1.05687015, theta=-1.37407405 -> V=1.0410685, theta=0.0
% INFO    : Bus 1387	: V=1.03149952, theta=-5.72318258 -> V=1.05263, theta=0.0
% INFO    : Bus 1388	: V=0.996796185, theta=-10.1833104 -> V=1.015872, theta=0.0
% INFO    : Bus 2837	: V=0.97461763, theta=-9.45564189 -> V=1.015872, theta=0.0
% INFO    : Bus 2838	: V=0.970391247, theta=-9.69860859 -> V=1.015872, theta=0.0
% INFO    : Bus 1389	: V=1.03479993, theta=-7.9401149 -> V=1.04222, theta=0.0
% INFO    : Bus 2839	: V=1.03492055, theta=-7.9350963 -> V=1.04222, theta=0.0
% INFO    : Bus 2840	: V=1.03493011, theta=-7.9406161 -> V=1.04222, theta=0.0
% INFO    : Bus 1390	: V=1.03900254, theta=-6.25176404 -> V=1.044445, theta=0.0
% INFO    : Bus 1391	: V=1.04041211, theta=-2.83543497 -> V=1.05263, theta=0.0
% INFO    : Bus 1392	: V=1.00032196, theta=1.67949895 -> V=1.04222, theta=0.0
% INFO    : Bus 2841	: V=1.00016439, theta=1.24773023 -> V=1.04222, theta=0.0
% INFO    : Bus 1393	: V=1.04312562, theta=-9.70931432 -> V=1.0, theta=0.0
% INFO    : Bus 2842	: V=1.04312562, theta=-9.70931432 -> V=1.0, theta=0.0
% INFO    : Bus 2843	: V=1.04292262, theta=-9.74166697 -> V=1.0, theta=0.0
% INFO    : Bus 1394	: V=1.04294713, theta=-9.73588499 -> V=1.04222, theta=0.0
% INFO    : Bus 2844	: V=1.04312562, theta=-9.70931432 -> V=1.04222, theta=0.0
% INFO    : Bus 1395	: V=1.03017682, theta=-10.0472608 -> V=1.015872, theta=0.0
% INFO    : Bus 1396	: V=1.05496322, theta=-8.46271498 -> V=1.0030475, theta=0.0
% INFO    : Bus 1397	: V=1.05243443, theta=-8.24659979 -> V=0.999999, theta=0.0
% INFO    : Bus 1398	: V=1.04818295, theta=-12.8468559 -> V=1.0000025, theta=0.0
% INFO    : Bus 1399	: V=1.01994535, theta=-10.9627483 -> V=1.044445, theta=0.0
% INFO    : Bus 2845	: V=1.0199018, theta=-10.9704108 -> V=1.044445, theta=0.0
% INFO    : Bus 1400	: V=1.04438942, theta=-0.737177272 -> V=1.05263, theta=0.0
% INFO    : Bus 2846	: V=1.04438942, theta=-0.737177272 -> V=1.05263, theta=0.0
% INFO    : Bus 2847	: V=1.04438873, theta=-0.736912554 -> V=1.05263, theta=0.0
% INFO    : Bus 2848	: V=1.04439552, theta=-0.737223225 -> V=1.05263, theta=0.0
% INFO    : Bus 1401	: V=1.05297664, theta=-3.51064074 -> V=1.0410035, theta=0.0
% INFO    : Bus 1402	: V=1.06609462, theta=-1.64368919 -> V=1.05263, theta=0.0
% INFO    : Bus 1403	: V=1.03776752, theta=-4.64921243 -> V=1.0377785, theta=0.0
% INFO    : Bus 1404	: V=1.03228416, theta=-4.14518349 -> V=1.0377785, theta=0.0
% INFO    : Bus 1405	: V=1.032, theta=-1.1398908 -> V=1.0, theta=0.0
% INFO    : Bus 2849	: V=1.032, theta=-1.26085274 -> V=1.0, theta=0.0
% INFO    : Bus 2850	: V=1.032, theta=-1.11108964 -> V=1.0, theta=0.0
% INFO    : Bus 1406	: V=1.03227272, theta=-4.13513299 -> V=1.0377785, theta=0.0
% INFO    : Bus 2851	: V=1.03227346, theta=-4.13562835 -> V=1.0377785, theta=0.0
% INFO    : Bus 2852	: V=1.03227286, theta=-4.13522825 -> V=1.0377785, theta=0.0
% INFO    : Bus 1407	: V=1.03512362, theta=-11.5003492 -> V=1.044445, theta=0.0
% INFO    : Bus 1408	: V=1.02958668, theta=-9.92665804 -> V=1.044445, theta=0.0
% INFO    : Bus 2853	: V=1.0298062, theta=-9.918522 -> V=1.044445, theta=0.0
% INFO    : Bus 1409	: V=1.0636102, theta=-1.69381797 -> V=1.0417435, theta=0.0
% INFO    : Bus 1410	: V=1.03473496, theta=-7.55540378 -> V=1.04222, theta=0.0
% INFO    : Bus 1411	: V=1.03170932, theta=-7.08075589 -> V=0.999999, theta=0.0
% INFO    : Bus 1412	: V=1.05076195, theta=-6.12760583 -> V=0.999999, theta=0.0
% INFO    : Bus 1413	: V=1.05040678, theta=-4.37032704 -> V=1.0111115, theta=0.0
% INFO    : Bus 1414	: V=1.051, theta=-3.73971453 -> V=0.999999, theta=0.0
% INFO    : Bus 1415	: V=1.05740618, theta=-19.8682513 -> V=1.04222, theta=0.0
% INFO    : Bus 1416	: V=1.05834405, theta=-6.88657347 -> V=0.999999, theta=0.0
% INFO    : Bus 1417	: V=1.052033, theta=-12.3909222 -> V=1.044445, theta=0.0
% INFO    : Bus 1418	: V=1.08058876, theta=-7.15185313 -> V=1.005124, theta=0.0
% INFO    : Bus 2854	: V=1.06920756, theta=-6.65336874 -> V=1.005124, theta=0.0
% INFO    : Bus 1419	: V=1.05561068, theta=-4.89651418 -> V=1.0111115, theta=0.0
% INFO    : Bus 1420	: V=1.04721545, theta=-6.43729096 -> V=0.999999, theta=0.0
% INFO    : Bus 1421	: V=1.03252195, theta=-9.54195876 -> V=1.044445, theta=0.0
% INFO    : Bus 2855	: V=1.02301863, theta=-8.83410521 -> V=1.044445, theta=0.0
% INFO    : Bus 1422	: V=1.03360223, theta=-7.67395181 -> V=1.04222, theta=0.0
% INFO    : Bus 1423	: V=1.04921892, theta=-7.73866974 -> V=0.999999, theta=0.0
% INFO    : Bus 1424	: V=1.04636479, theta=-7.60098382 -> V=0.999999, theta=0.0
% INFO    : Bus 1425	: V=1.01995647, theta=-17.8341101 -> V=1.015872, theta=0.0
% INFO    : Bus 1426	: V=1.03905363, theta=-6.72585059 -> V=1.044445, theta=0.0
% INFO    : Bus 1427	: V=1.01487775, theta=-10.765044 -> V=1.015872, theta=0.0
% INFO    : Bus 1428	: V=1.04074113, theta=-8.78409756 -> V=1.04222, theta=0.0
% INFO    : Bus 1429	: V=1.05415478, theta=-7.41954071 -> V=1.0382085, theta=0.0
% INFO    : Bus 1430	: V=0.979060443, theta=-11.1379731 -> V=1.0, theta=0.0
% INFO    : Bus 1431	: V=1.00677881, theta=-9.98493575 -> V=1.044445, theta=0.0
% INFO    : Bus 2856	: V=1.02554189, theta=-9.9811223 -> V=1.044445, theta=0.0
% INFO    : Bus 1432	: V=1.02017844, theta=-9.66513453 -> V=1.016517, theta=0.0
% INFO    : Bus 1433	: V=1.03689571, theta=-5.05202597 -> V=1.0377785, theta=0.0
% INFO    : Bus 1434	: V=1.03971339, theta=-16.1234093 -> V=1.04222, theta=0.0
% INFO    : Bus 1435	: V=1.05202522, theta=-7.82757747 -> V=1.000779, theta=0.0
% INFO    : Bus 1436	: V=1.03882065, theta=-5.90647339 -> V=1.044445, theta=0.0
% INFO    : Bus 2857	: V=1.0368926, theta=-7.54301163 -> V=1.044445, theta=0.0
% INFO    : Bus 1437	: V=1.03754315, theta=-4.60851237 -> V=1.05263, theta=0.0
% INFO    : Bus 1438	: V=1.0543337, theta=-6.34159541 -> V=1.04222, theta=0.0
% INFO    : Bus 1439	: V=1.06967304, theta=-10.9248892 -> V=1.0233335, theta=0.0
% INFO    : Bus 1440	: V=1.05032694, theta=-11.2290107 -> V=1.04222, theta=0.0
% INFO    : Bus 1441	: V=1.03686734, theta=-11.939029 -> V=1.020457, theta=0.0
% INFO    : Bus 1442	: V=0.98717023, theta=-12.3222449 -> V=1.015872, theta=0.0
% INFO    : Bus 1443	: V=1.03823495, theta=-7.58291267 -> V=1.0377785, theta=0.0
% INFO    : Bus 1444	: V=1.03324299, theta=-8.49133546 -> V=0.9888895, theta=0.0
% INFO    : Bus 2858	: V=1.03323514, theta=-8.49576897 -> V=0.9888895, theta=0.0
% INFO    : Bus 1445	: V=1.02520156, theta=-9.84854057 -> V=1.026667, theta=0.0
% INFO    : Bus 1446	: V=1.00943788, theta=-7.51898387 -> V=0.9888895, theta=0.0
% INFO    : Bus 1447	: V=1.063, theta=-15.3409665 -> V=1.015872, theta=0.0
% INFO    : Bus 1448	: V=1.04039221, theta=-16.0240337 -> V=1.0233335, theta=0.0
% INFO    : Bus 1449	: V=1.01597786, theta=-10.8506498 -> V=1.015872, theta=0.0
% INFO    : Bus 1450	: V=1.04807877, theta=-7.68441583 -> V=1.04222, theta=0.0
% INFO    : Bus 1451	: V=1.02940881, theta=-12.4189794 -> V=1.044445, theta=0.0
% INFO    : Bus 2859	: V=1.02928109, theta=-12.417293 -> V=1.044445, theta=0.0
% INFO    : Bus 1452	: V=0.981317898, theta=-5.73001305 -> V=1.0, theta=0.0
% INFO    : Bus 1453	: V=1.08312669, theta=-6.14672848 -> V=1.0064925, theta=0.0
% INFO    : Bus 1454	: V=1.07500589, theta=-5.54581782 -> V=1.045895, theta=0.0
% INFO    : Bus 1455	: V=1.07481596, theta=-4.15110489 -> V=1.05323, theta=0.0
% INFO    : Bus 1456	: V=1.02718959, theta=-14.6445 -> V=1.0000025, theta=0.0
% INFO    : Bus 1457	: V=1.05576684, theta=-6.24588232 -> V=0.999999, theta=0.0
% INFO    : Bus 1458	: V=1.05887158, theta=-4.28936492 -> V=1.0111115, theta=0.0
% INFO    : Bus 1459	: V=1.06052112, theta=-2.32165657 -> V=1.05263, theta=0.0
% INFO    : Bus 1460	: V=1.01071512, theta=-7.95568656 -> V=0.9888895, theta=0.0
% INFO    : Bus 1461	: V=1.03400798, theta=-9.74977067 -> V=1.044445, theta=0.0
% INFO    : Bus 2860	: V=1.02376846, theta=-11.0571775 -> V=1.044445, theta=0.0
% INFO    : Bus 1462	: V=1.0352349, theta=-9.57658019 -> V=0.9888895, theta=0.0
% INFO    : Bus 1463	: V=1.03414065, theta=-9.76649573 -> V=1.04542, theta=0.0
% INFO    : Bus 2861	: V=1.03425183, theta=-9.76109233 -> V=1.04542, theta=0.0
% INFO    : Bus 1464	: V=1.03103703, theta=-9.93103687 -> V=1.044445, theta=0.0
% INFO    : Bus 2862	: V=1.03128222, theta=-9.98580191 -> V=1.044445, theta=0.0
% INFO    : Bus 1465	: V=1.06362587, theta=-4.35743349 -> V=1.0111115, theta=0.0
% INFO    : Bus 1466	: V=1.07, theta=-1.14673584 -> V=1.0, theta=0.0
% INFO    : Bus 2863	: V=1.015, theta=-5.2171613 -> V=1.0, theta=0.0
% INFO    : Bus 1467	: V=1.03769446, theta=-6.60618465 -> V=0.999999, theta=0.0
% INFO    : Bus 1468	: V=1.06284195, theta=-4.16295121 -> V=1.0111115, theta=0.0
% INFO    : Bus 1469	: V=1.0290416, theta=-8.00363806 -> V=1.015872, theta=0.0
% INFO    : Bus 1470	: V=1.05826099, theta=-0.892239054 -> V=1.0398535, theta=0.0
% INFO    : Bus 1471	: V=1.03817242, theta=-6.99153549 -> V=1.044445, theta=0.0
% INFO    : Bus 1472	: V=1.04817623, theta=-8.06354505 -> V=0.999999, theta=0.0
% INFO    : Bus 1473	: V=1.02082466, theta=-20.9253505 -> V=1.0000025, theta=0.0
% INFO    : Bus 1474	: V=1.039, theta=-9.20798585 -> V=1.015872, theta=0.0
% INFO    : Bus 1475	: V=1.000808, theta=-22.4432363 -> V=1.015872, theta=0.0
% INFO    : Bus 1476	: V=1.02381205, theta=-8.83969723 -> V=0.999999, theta=0.0
% INFO    : Bus 1477	: V=1.05306451, theta=-6.37737317 -> V=1.033334, theta=0.0
% INFO    : Bus 1478	: V=1.04304079, theta=-10.3308278 -> V=1.015872, theta=0.0
% INFO    : Bus 2864	: V=1.04251075, theta=-10.419331 -> V=1.015872, theta=0.0
% INFO    : Bus 1479	: V=1.04809421, theta=-7.68460459 -> V=1.033334, theta=0.0
% INFO    : Bus 1480	: V=1.06650553, theta=-5.96335461 -> V=0.999999, theta=0.0
% INFO    : Bus 1481	: V=1.03697896, theta=-7.18828629 -> V=1.044445, theta=0.0
% INFO    : Bus 1482	: V=1.03268163, theta=-13.3667053 -> V=1.0000025, theta=0.0
% INFO    : Bus 1483	: V=1.03262739, theta=-11.4607663 -> V=1.0434545, theta=0.0
% INFO    : Bus 1484	: V=1.04803236, theta=-7.07726499 -> V=1.002384, theta=0.0
% INFO    : Bus 1485	: V=1.06517989, theta=-5.5431588 -> V=1.0111115, theta=0.0
% INFO    : Bus 1486	: V=1.05089496, theta=-9.0389215 -> V=0.999999, theta=0.0
% INFO    : Bus 1487	: V=1.04673317, theta=-2.43739779 -> V=1.0377785, theta=0.0
% INFO    : Bus 1488	: V=1.0751014, theta=-5.53373088 -> V=1.04623, theta=0.0
% INFO    : Bus 1489	: V=1.04946763, theta=-7.1235535 -> V=1.0382635, theta=0.0
% INFO    : Bus 1490	: V=1.057, theta=-5.4203607 -> V=0.999999, theta=0.0
% INFO    : Bus 1491	: V=1.02852978, theta=-7.94429475 -> V=1.044445, theta=0.0
% INFO    : Bus 1492	: V=1.02609314, theta=-5.87049145 -> V=1.05263, theta=0.0
% INFO    : Bus 1493	: V=0.998094633, theta=-5.27930511 -> V=0.9444445, theta=0.0
% INFO    : Bus 1494	: V=1.04797489, theta=-2.59491673 -> V=1.0377785, theta=0.0
% INFO    : Bus 1495	: V=1.0460069, theta=-6.36589976 -> V=1.015872, theta=0.0
% INFO    : Bus 1496	: V=1.02631891, theta=-13.9128507 -> V=1.044445, theta=0.0
% INFO    : Bus 1497	: V=1.04128516, theta=-9.19327474 -> V=1.04222, theta=0.0
% INFO    : Bus 1498	: V=1.05535186, theta=-10.7239258 -> V=1.044445, theta=0.0
% INFO    : Bus 1499	: V=0.980895798, theta=-6.19008776 -> V=0.9444895, theta=0.0
% INFO    : Bus 1500	: V=1.05441204, theta=-7.48815877 -> V=1.0111115, theta=0.0
% INFO    : Bus 1501	: V=0.97184372, theta=-11.0490143 -> V=1.0, theta=0.0
% INFO    : Bus 1502	: V=1.02088149, theta=-10.4277295 -> V=1.044445, theta=0.0
% INFO    : Bus 2865	: V=1.02748273, theta=-9.47915276 -> V=1.044445, theta=0.0
% INFO    : Bus 1503	: V=1.02864398, theta=-7.3808573 -> V=1.05263, theta=0.0
% INFO    : Bus 1504	: V=1.04110704, theta=-9.58736851 -> V=0.975, theta=0.0
% INFO    : Bus 1505	: V=1.06391767, theta=-3.77725795 -> V=1.0111115, theta=0.0
% INFO    : Bus 1506	: V=1.029, theta=-7.84061905 -> V=1.016412, theta=0.0
% INFO    : Bus 1507	: V=1.03055585, theta=-13.6045362 -> V=1.015872, theta=0.0
% INFO    : Bus 1508	: V=1.02077631, theta=-10.6942593 -> V=1.044445, theta=0.0
% INFO    : Bus 1509	: V=1.04482448, theta=-5.85054129 -> V=1.003859, theta=0.0
% INFO    : Bus 1511	: V=1.0396883, theta=-4.01158413 -> V=1.0377785, theta=0.0
% INFO    : Bus 1512	: V=1.05113561, theta=-2.11096165 -> V=1.05263, theta=0.0
% INFO    : Bus 1513	: V=0.937461472, theta=-10.9394868 -> V=1.0, theta=0.0
% INFO    : Bus 2972	: V=0.976267418, theta=-10.9369593 -> V=1.0, theta=0.0
% INFO    : Bus 1514	: V=1.01992841, theta=-10.9622752 -> V=1.044445, theta=0.0
% INFO    : Bus 1515	: V=1.02786654, theta=-10.4764896 -> V=1.044445, theta=0.0
% INFO    : Bus 1516	: V=1.06587545, theta=-4.62303906 -> V=1.0111115, theta=0.0
% INFO    : Bus 1517	: V=1.0319471, theta=-8.80827002 -> V=1.015872, theta=0.0
% INFO    : Bus 1518	: V=1.00737745, theta=-5.4443699 -> V=1.0377785, theta=0.0
% INFO    : Bus 1519	: V=1.05311951, theta=-4.08547663 -> V=1.0111115, theta=0.0
% INFO    : Bus 1520	: V=1.02665657, theta=-8.46316474 -> V=1.044445, theta=0.0
% INFO    : Bus 1521	: V=1.01205064, theta=-12.2989116 -> V=1.015872, theta=0.0
% INFO    : Bus 1522	: V=1.04104571, theta=-9.05758717 -> V=1.04222, theta=0.0
% INFO    : Bus 1523	: V=1.02965844, theta=-8.44032539 -> V=0.9888895, theta=0.0
% INFO    : Bus 2866	: V=1.02956464, theta=-8.45494065 -> V=0.9888895, theta=0.0
% INFO    : Bus 1524	: V=0.993426653, theta=-7.01571525 -> V=1.0, theta=0.0
% INFO    : Bus 1525	: V=1.04518316, theta=-6.73304963 -> V=1.0377785, theta=0.0
% INFO    : Bus 1526	: V=1.05702501, theta=-4.5674938 -> V=1.05263, theta=0.0
% INFO    : Bus 1527	: V=1.07220223, theta=-7.55768243 -> V=1.0111115, theta=0.0
% INFO    : Bus 1528	: V=1.02786477, theta=-6.97467206 -> V=0.999999, theta=0.0
% INFO    : Bus 1529	: V=1.04293714, theta=-13.3367676 -> V=1.0000025, theta=0.0
% INFO    : Bus 1530	: V=1.04295841, theta=-13.3350967 -> V=1.0000025, theta=0.0
% INFO    : Bus 1531	: V=1.03529738, theta=-8.91227023 -> V=1.0111115, theta=0.0
% INFO    : Bus 1532	: V=1.04697658, theta=-2.29719685 -> V=1.05263, theta=0.0
% INFO    : Bus 1533	: V=1.04642801, theta=-12.4749313 -> V=1.0000025, theta=0.0
% INFO    : Bus 1534	: V=1.02978853, theta=-10.199541 -> V=1.044445, theta=0.0
% INFO    : Bus 1535	: V=1.02992304, theta=-18.9312374 -> V=1.015872, theta=0.0
% INFO    : Bus 1536	: V=0.982, theta=-22.337094 -> V=1.015872, theta=0.0
% INFO    : Bus 1537	: V=0.967873192, theta=-7.22974699 -> V=1.0, theta=0.0
% INFO    : Bus 1538	: V=1.05707356, theta=-6.44517875 -> V=1.0377785, theta=0.0
% INFO    : Bus 1539	: V=1.06303068, theta=-2.80412356 -> V=1.05263, theta=0.0
% INFO    : Bus 2867	: V=1.06131447, theta=-3.60659588 -> V=1.05263, theta=0.0
% INFO    : Bus 1540	: V=1.01597919, theta=-20.9203822 -> V=1.015872, theta=0.0
% INFO    : Bus 1541	: V=1.06514383, theta=-4.37341035 -> V=1.0111115, theta=0.0
% INFO    : Bus 1542	: V=1.04197776, theta=-12.8413353 -> V=1.04222, theta=0.0
% INFO    : Bus 1543	: V=1.03894015, theta=-7.40171339 -> V=1.015872, theta=0.0
% INFO    : Bus 1544	: V=1.05611351, theta=-5.94258039 -> V=1.04222, theta=0.0
% INFO    : Bus 1545	: V=1.058449, theta=-4.83654646 -> V=1.0111115, theta=0.0
% INFO    : Bus 1546	: V=1.01358637, theta=-12.8320271 -> V=1.044445, theta=0.0
% INFO    : Bus 2868	: V=1.01339016, theta=-12.8357159 -> V=1.044445, theta=0.0
% INFO    : Bus 1547	: V=1.01169805, theta=-18.3550347 -> V=1.015872, theta=0.0
% INFO    : Bus 1548	: V=1.02853973, theta=-14.0116972 -> V=1.015872, theta=0.0
% INFO    : Bus 1549	: V=1.02975243, theta=-9.90370423 -> V=1.044445, theta=0.0
% INFO    : Bus 1550	: V=1.03086619, theta=-9.59071212 -> V=1.015872, theta=0.0
% INFO    : Bus 1551	: V=1.02102216, theta=-7.85568312 -> V=1.0288895, theta=0.0
% INFO    : Bus 1552	: V=1.03164426, theta=-21.9392144 -> V=1.015872, theta=0.0
% INFO    : Bus 1553	: V=1.04893454, theta=-13.8461803 -> V=1.043285, theta=0.0
% INFO    : Bus 1554	: V=1.07377613, theta=-9.99948627 -> V=1.003475, theta=0.0
% INFO    : Bus 1555	: V=1.01835897, theta=-4.97717526 -> V=1.0377785, theta=0.0
% INFO    : Bus 1556	: V=1.04317963, theta=-17.0293376 -> V=1.04222, theta=0.0
% INFO    : Bus 1557	: V=1.04586182, theta=-8.40580062 -> V=0.999999, theta=0.0
% INFO    : Bus 1558	: V=1.04666745, theta=0.83122038 -> V=1.05263, theta=0.0
% INFO    : Bus 2869	: V=1.04673919, theta=0.803565945 -> V=1.05263, theta=0.0
% INFO    : Bus 1559	: V=1.06635193, theta=-5.15673874 -> V=1.0111115, theta=0.0
% INFO    : Bus 2870	: V=1.06142432, theta=-3.41625625 -> V=1.0111115, theta=0.0
% INFO    : Bus 1560	: V=1.05490114, theta=-6.96960852 -> V=1.002499, theta=0.0
% INFO    : Bus 1561	: V=1.05457722, theta=-6.97579681 -> V=1.002554, theta=0.0
% INFO    : Bus 2871	: V=1.05490114, theta=-6.96960852 -> V=1.002554, theta=0.0
% INFO    : Bus 1562	: V=1.04024975, theta=-10.2634677 -> V=0.999999, theta=0.0
% INFO    : Bus 1563	: V=1.02691298, theta=-13.9109574 -> V=1.044445, theta=0.0
% INFO    : Bus 2872	: V=1.02428196, theta=-8.49896727 -> V=1.044445, theta=0.0
% INFO    : Bus 1564	: V=1.05658392, theta=-8.45118992 -> V=1.016682, theta=0.0
% INFO    : Bus 1565	: V=1.05103227, theta=-6.9063262 -> V=1.04222, theta=0.0
% INFO    : Bus 1566	: V=1.05713711, theta=-7.70427538 -> V=1.000209, theta=0.0
% INFO    : Bus 1567	: V=1.05140177, theta=-1.40593521 -> V=1.0424885, theta=0.0
% INFO    : Bus 1568	: V=1.04725728, theta=0.860687685 -> V=1.055285, theta=0.0
% INFO    : Bus 1569	: V=0.941261179, theta=-7.36567365 -> V=0.9444445, theta=0.0
% INFO    : Bus 1570	: V=1.04308863, theta=-7.82223801 -> V=1.0, theta=0.0
% INFO    : Bus 1571	: V=1.04308583, theta=-7.81493907 -> V=1.04307, theta=0.0
% INFO    : Bus 1572	: V=1.03023394, theta=-10.2390976 -> V=1.044445, theta=0.0
% INFO    : Bus 1573	: V=1.053, theta=-6.6133219 -> V=0.999999, theta=0.0
% INFO    : Bus 1574	: V=1.04408724, theta=-6.74548682 -> V=0.9888895, theta=0.0
% INFO    : Bus 2873	: V=1.04437256, theta=-6.72379003 -> V=0.9888895, theta=0.0
% INFO    : Bus 1575	: V=1.0392748, theta=-16.995544 -> V=1.045415, theta=0.0
% INFO    : Bus 1576	: V=0.987, theta=-21.0445902 -> V=1.012164, theta=0.0
% INFO    : Bus 1577	: V=1.03379215, theta=-13.7700212 -> V=1.015872, theta=0.0
% INFO    : Bus 2874	: V=1.03452279, theta=-9.34283678 -> V=1.015872, theta=0.0
% INFO    : Bus 1578	: V=1.03797719, theta=-11.5521328 -> V=1.015872, theta=0.0
% INFO    : Bus 2973	: V=1.0342355, theta=-11.7787669 -> V=1.015872, theta=0.0
% INFO    : Bus 1579	: V=1.05422517, theta=-8.38006126 -> V=1.04222, theta=0.0
% INFO    : Bus 1580	: V=1.02017271, theta=-9.66473051 -> V=1.016522, theta=0.0
% INFO    : Bus 1581	: V=1.03950614, theta=-8.51172768 -> V=1.04222, theta=0.0
% INFO    : Bus 1582	: V=1.03490447, theta=-13.3703741 -> V=1.0000025, theta=0.0
% INFO    : Bus 1583	: V=1.0518026, theta=-10.1476849 -> V=1.044445, theta=0.0
% INFO    : Bus 1584	: V=1.04932759, theta=-8.58591098 -> V=0.999999, theta=0.0
% INFO    : Bus 1585	: V=1.03034433, theta=-6.1009346 -> V=1.017217, theta=0.0
% INFO    : Bus 1586	: V=1.06402892, theta=-3.89436451 -> V=1.0111115, theta=0.0
% INFO    : Bus 1587	: V=1.05224815, theta=-3.99101731 -> V=1.001074, theta=0.0
% INFO    : Bus 2875	: V=1.04996577, theta=-4.42953937 -> V=1.001074, theta=0.0
% INFO    : Bus 1588	: V=1.04615576, theta=-8.3490034 -> V=0.999999, theta=0.0
% INFO    : Bus 1589	: V=1.00470586, theta=-13.3480472 -> V=1.015872, theta=0.0
% INFO    : Bus 1591	: V=1.0345078, theta=-13.6643272 -> V=1.015872, theta=0.0
% INFO    : Bus 1592	: V=1.01702515, theta=-19.2004592 -> V=1.015872, theta=0.0
% INFO    : Bus 1594	: V=1.052, theta=-18.8862545 -> V=1.021962, theta=0.0
% INFO    : Bus 1595	: V=1.03723756, theta=-17.5788114 -> V=1.0233335, theta=0.0
% INFO    : Bus 1596	: V=1.00703028, theta=-23.6291476 -> V=1.015872, theta=0.0
% INFO    : Bus 2876	: V=1.0077202, theta=-23.5657822 -> V=1.015872, theta=0.0
% INFO    : Bus 1597	: V=1.05604514, theta=-4.06574098 -> V=1.000179, theta=0.0
% INFO    : Bus 1598	: V=1.04707882, theta=-3.10703756 -> V=1.04222, theta=0.0
% INFO    : Bus 1599	: V=1.0391259, theta=-0.465209336 -> V=1.051315, theta=0.0
% INFO    : Bus 2877	: V=1.03925466, theta=-0.583424229 -> V=1.051315, theta=0.0
% INFO    : Bus 1600	: V=1.0549732, theta=-5.5438138 -> V=0.999999, theta=0.0
% INFO    : Bus 1601	: V=1.04756907, theta=-2.70422733 -> V=1.0, theta=0.0
% INFO    : Bus 1602	: V=1.04626645, theta=-2.41026992 -> V=1.0377785, theta=0.0
% INFO    : Bus 1603	: V=1.04136099, theta=0.0334116329 -> V=1.05263, theta=0.0
% INFO    : Bus 1604	: V=1.028, theta=-10.5256581 -> V=1.015872, theta=0.0
% INFO    : Bus 1605	: V=1.04976833, theta=-7.54271113 -> V=1.04359, theta=0.0
% INFO    : Bus 1606	: V=1.056, theta=-5.39141549 -> V=0.999999, theta=0.0
% INFO    : Bus 1607	: V=1.04204063, theta=-20.0873967 -> V=1.0000025, theta=0.0
% INFO    : Bus 1608	: V=1.07195703, theta=-4.20805621 -> V=1.04527, theta=0.0
% INFO    : Bus 1609	: V=1.05048889, theta=-5.94898462 -> V=1.001209, theta=0.0
% INFO    : Bus 1610	: V=1.05278128, theta=-5.99218705 -> V=1.000839, theta=0.0
% INFO    : Bus 1611	: V=1.04579353, theta=-4.80896154 -> V=1.04222, theta=0.0
% INFO    : Bus 2878	: V=1.04584317, theta=-4.95372346 -> V=1.04222, theta=0.0
% INFO    : Bus 1612	: V=1.055, theta=-5.40992767 -> V=0.999999, theta=0.0
% INFO    : Bus 1613	: V=1.05155833, theta=-7.8664301 -> V=0.999999, theta=0.0
% INFO    : Bus 1614	: V=1.061, theta=-3.43641505 -> V=1.0111115, theta=0.0
% INFO    : Bus 1615	: V=1.05027745, theta=-5.50719461 -> V=0.999999, theta=0.0
% INFO    : Bus 1616	: V=1.06335832, theta=-1.65353587 -> V=1.0409885, theta=0.0
% INFO    : Bus 2952	: V=1.05963776, theta=-1.48296811 -> V=1.0409885, theta=0.0
% INFO    : Bus 1617	: V=0.949616767, theta=-6.87849597 -> V=0.9444445, theta=0.0
% INFO    : Bus 1618	: V=1.04484393, theta=-9.58829364 -> V=1.0, theta=0.0
% INFO    : Bus 2879	: V=1.04488039, theta=-9.58821677 -> V=1.0, theta=0.0
% INFO    : Bus 2880	: V=1.04484532, theta=-9.58701709 -> V=1.0, theta=0.0
% INFO    : Bus 1619	: V=1.04484576, theta=-9.58254832 -> V=1.04222, theta=0.0
% INFO    : Bus 1620	: V=1.05757469, theta=-0.713366996 -> V=1.0396335, theta=0.0
% INFO    : Bus 1621	: V=1.05140006, theta=-7.03801833 -> V=0.999999, theta=0.0
% INFO    : Bus 2881	: V=1.05035296, theta=-7.17575708 -> V=0.999999, theta=0.0
% INFO    : Bus 1622	: V=1.04484891, theta=-9.34995991 -> V=1.0, theta=0.0
% INFO    : Bus 1623	: V=1.04489494, theta=-9.33311178 -> V=1.04222, theta=0.0
% INFO    : Bus 1624	: V=1.02835369, theta=-13.3611739 -> V=1.0000025, theta=0.0
% INFO    : Bus 1625	: V=1.0195461, theta=-26.3172354 -> V=1.015872, theta=0.0
% INFO    : Bus 1626	: V=0.997152059, theta=-23.6241146 -> V=1.0116965, theta=0.0
% INFO    : Bus 1627	: V=1.05002481, theta=-6.3846534 -> V=0.999999, theta=0.0
% INFO    : Bus 1628	: V=0.980825293, theta=-6.19949842 -> V=0.9444895, theta=0.0
% INFO    : Bus 1629	: V=1.04081901, theta=-7.82051128 -> V=0.999999, theta=0.0
% INFO    : Bus 1630	: V=1.042, theta=-7.65259196 -> V=1.015872, theta=0.0
% INFO    : Bus 1631	: V=1.02489671, theta=-10.8912084 -> V=1.044445, theta=0.0
% INFO    : Bus 2882	: V=1.02971452, theta=-9.93280005 -> V=1.044445, theta=0.0
% INFO    : Bus 1632	: V=1.0276024, theta=-7.98300886 -> V=1.015872, theta=0.0
% INFO    : Bus 1633	: V=1.04195343, theta=-7.49180051 -> V=1.0395585, theta=0.0
% INFO    : Bus 1634	: V=1.0493511, theta=-8.10616544 -> V=1.0, theta=0.0
% INFO    : Bus 1635	: V=1.04940854, theta=-8.08925831 -> V=1.04222, theta=0.0
% INFO    : Bus 1636	: V=1.04677523, theta=-11.022608 -> V=1.044445, theta=0.0
% INFO    : Bus 1637	: V=1.01997294, theta=-10.9956684 -> V=1.044445, theta=0.0
% INFO    : Bus 1638	: V=1.08123506, theta=-5.12059148 -> V=1.046025, theta=0.0
% INFO    : Bus 1639	: V=1.03585916, theta=-9.72503827 -> V=1.015872, theta=0.0
% INFO    : Bus 1640	: V=1.03914017, theta=-5.26206126 -> V=0.999999, theta=0.0
% INFO    : Bus 1641	: V=1.00986011, theta=-25.9656378 -> V=1.015403, theta=0.0
% INFO    : Bus 1642	: V=1.035, theta=-21.638227 -> V=1.017742, theta=0.0
% INFO    : Bus 1643	: V=1.05852726, theta=-9.90088037 -> V=0.999999, theta=0.0
% INFO    : Bus 1644	: V=1.03104603, theta=-8.32116022 -> V=0.9888895, theta=0.0
% INFO    : Bus 2883	: V=1.03104113, theta=-8.32193615 -> V=0.9888895, theta=0.0
% INFO    : Bus 1645	: V=1.03683382, theta=-7.46317055 -> V=1.044445, theta=0.0
% INFO    : Bus 1646	: V=1.04919025, theta=-5.44261558 -> V=0.999999, theta=0.0
% INFO    : Bus 1647	: V=1.04350592, theta=-8.18556416 -> V=1.015872, theta=0.0
% INFO    : Bus 1648	: V=1.05632061, theta=-8.69039301 -> V=0.999999, theta=0.0
% INFO    : Bus 1649	: V=1.05769679, theta=-11.3568763 -> V=0.999999, theta=0.0
% INFO    : Bus 1650	: V=1.03547551, theta=-6.90277472 -> V=1.002309, theta=0.0
% INFO    : Bus 1651	: V=1.01751339, theta=-26.038168 -> V=1.015872, theta=0.0
% INFO    : Bus 1652	: V=1.03374486, theta=-9.42401637 -> V=1.015872, theta=0.0
% INFO    : Bus 1653	: V=1.07197996, theta=-9.9404758 -> V=1.0299985, theta=0.0
% INFO    : Bus 1654	: V=1.05187293, theta=-7.93731887 -> V=1.04222, theta=0.0
% INFO    : Bus 1655	: V=1.040215, theta=-7.6927114 -> V=0.999999, theta=0.0
% INFO    : Bus 1656	: V=1.0324983, theta=-9.52036968 -> V=1.015872, theta=0.0
% INFO    : Bus 1657	: V=1.038, theta=-15.8283856 -> V=1.0233335, theta=0.0
% INFO    : Bus 1658	: V=1.04415537, theta=-8.44438622 -> V=1.0000025, theta=0.0
% INFO    : Bus 2884	: V=1.04602728, theta=-13.8106928 -> V=1.0000025, theta=0.0
% INFO    : Bus 1659	: V=1.06567786, theta=-8.7826282 -> V=1.044445, theta=0.0
% INFO    : Bus 1660	: V=1.04111135, theta=-11.1550496 -> V=1.015872, theta=0.0
% INFO    : Bus 1661	: V=1.04908985, theta=-11.7378293 -> V=1.044445, theta=0.0
% INFO    : Bus 1662	: V=1.0437408, theta=-7.26802348 -> V=1.001219, theta=0.0
% INFO    : Bus 2885	: V=1.0313707, theta=-6.20975129 -> V=1.001219, theta=0.0
% INFO    : Bus 1663	: V=1.06341679, theta=-4.93547056 -> V=1.0111115, theta=0.0
% INFO    : Bus 1664	: V=1.05108335, theta=-0.332631074 -> V=1.05263, theta=0.0
% INFO    : Bus 2886	: V=1.05456289, theta=-1.05285608 -> V=1.05263, theta=0.0
% INFO    : Bus 1665	: V=1.059947, theta=-2.52972008 -> V=1.0288895, theta=0.0
% INFO    : Bus 1666	: V=1.021, theta=-4.14388651 -> V=1.0, theta=0.0
% INFO    : Bus 2887	: V=1.021, theta=-4.14963286 -> V=1.0, theta=0.0
% INFO    : Bus 2888	: V=1.021, theta=-4.56210157 -> V=1.0, theta=0.0
% INFO    : Bus 2889	: V=1.021, theta=-4.144525 -> V=1.0, theta=0.0
% INFO    : Bus 1667	: V=1.02097863, theta=-4.85745718 -> V=1.0377785, theta=0.0
% INFO    : Bus 2890	: V=1.0209786, theta=-4.85739858 -> V=1.0377785, theta=0.0
% INFO    : Bus 2891	: V=1.02098036, theta=-4.86166381 -> V=1.0377785, theta=0.0
% INFO    : Bus 2892	: V=1.0209786, theta=-4.85740509 -> V=1.0377785, theta=0.0
% INFO    : Bus 1668	: V=1.0209811, theta=-4.86475097 -> V=1.0377785, theta=0.0
% INFO    : Bus 1669	: V=1.05032731, theta=-2.18811374 -> V=1.0393335, theta=0.0
% INFO    : Bus 1670	: V=1.02414656, theta=-22.1111931 -> V=1.015872, theta=0.0
% INFO    : Bus 1671	: V=1.023, theta=-10.1273149 -> V=1.0158755, theta=0.0
% INFO    : Bus 1672	: V=0.968459024, theta=-11.1886915 -> V=1.0345585, theta=0.0
% INFO    : Bus 2893	: V=0.968411118, theta=-11.12703 -> V=1.0345585, theta=0.0
% INFO    : Bus 1673	: V=1.10509978, theta=-9.02888227 -> V=1.036777, theta=0.0
% INFO    : Bus 2894	: V=1.10509978, theta=-9.02888227 -> V=1.036777, theta=0.0
% INFO    : Bus 1674	: V=1.06642173, theta=-9.02888227 -> V=1.0233335, theta=0.0
% INFO    : Bus 1675	: V=1.06352, theta=-7.77861101 -> V=1.0, theta=0.0
% INFO    : Bus 1676	: V=1.06352, theta=-7.77861101 -> V=0.999999, theta=0.0
% INFO    : Bus 1677	: V=1.0588899, theta=-4.89708587 -> V=1.05263, theta=0.0
% INFO    : Bus 1678	: V=1.014, theta=-11.6930729 -> V=1.015872, theta=0.0
% INFO    : Bus 1679	: V=1.058, theta=-5.10787742 -> V=1.0, theta=0.0
% INFO    : Bus 1680	: V=1.05613004, theta=-6.13779352 -> V=1.001509, theta=0.0
% INFO    : Bus 1681	: V=1.065, theta=-8.4474601 -> V=1.044445, theta=0.0
% INFO    : Bus 1682	: V=1.03639472, theta=-9.54615802 -> V=1.013334, theta=0.0
% INFO    : Bus 1683	: V=1.02864758, theta=-18.9366859 -> V=1.015872, theta=0.0
% INFO    : Bus 1684	: V=1.01161671, theta=-11.7860735 -> V=1.021072, theta=0.0
% INFO    : Bus 1685	: V=1.03186598, theta=-8.80623368 -> V=1.015872, theta=0.0
% INFO    : Bus 1686	: V=1.0722921, theta=-7.54137195 -> V=1.0233335, theta=0.0
% INFO    : Bus 1687	: V=1.0584667, theta=-6.06619352 -> V=1.04222, theta=0.0
% INFO    : Bus 1688	: V=1.03041402, theta=-2.33114473 -> V=1.04222, theta=0.0
% INFO    : Bus 1689	: V=1.02678294, theta=0.781631332 -> V=1.051315, theta=0.0
% INFO    : Bus 1690	: V=1.02477926, theta=-14.0812524 -> V=1.015872, theta=0.0
% INFO    : Bus 1691	: V=1.04181202, theta=-7.72792534 -> V=1.001264, theta=0.0
% INFO    : Bus 1692	: V=1.04601915, theta=-6.20448741 -> V=0.999999, theta=0.0
% INFO    : Bus 1693	: V=1.08051372, theta=-5.99338484 -> V=1.044445, theta=0.0
% INFO    : Bus 1694	: V=1.04475455, theta=-5.85199601 -> V=1.003824, theta=0.0
% INFO    : Bus 1695	: V=1.04080258, theta=-11.1960643 -> V=1.015872, theta=0.0
% INFO    : Bus 1697	: V=1.05801757, theta=-9.87278741 -> V=1.044445, theta=0.0
% INFO    : Bus 1698	: V=1.05739088, theta=-7.72528691 -> V=1.05263, theta=0.0
% INFO    : Bus 1699	: V=1.04440196, theta=-6.93922098 -> V=0.999999, theta=0.0
% INFO    : Bus 1700	: V=0.999313306, theta=-13.590096 -> V=1.0, theta=0.0
% INFO    : Bus 1701	: V=1.05177159, theta=-12.2152964 -> V=1.044445, theta=0.0
% INFO    : Bus 1702	: V=1.01855648, theta=-22.5229901 -> V=1.048475, theta=0.0
% INFO    : Bus 1703	: V=1.0688505, theta=-10.432417 -> V=1.000749, theta=0.0
% INFO    : Bus 1704	: V=1.03681467, theta=-7.6352224 -> V=0.999999, theta=0.0
% INFO    : Bus 1705	: V=1.05662563, theta=-8.04292997 -> V=0.999999, theta=0.0
% INFO    : Bus 1706	: V=1.0387878, theta=-18.8050737 -> V=1.0000025, theta=0.0
% INFO    : Bus 1707	: V=1.04157514, theta=-2.35214308 -> V=1.05263, theta=0.0
% INFO    : Bus 1708	: V=1.039, theta=-8.21441422 -> V=1.0377785, theta=0.0
% INFO    : Bus 1709	: V=1.05713514, theta=-5.82236936 -> V=1.04222, theta=0.0
% INFO    : Bus 2895	: V=1.05887215, theta=-5.47719469 -> V=1.04222, theta=0.0
% INFO    : Bus 1710	: V=1.05686203, theta=-3.20785343 -> V=1.051315, theta=0.0
% INFO    : Bus 1711	: V=1.04425168, theta=-6.69559432 -> V=1.04222, theta=0.0
% INFO    : Bus 1712	: V=1.0310355, theta=-17.0908408 -> V=1.04222, theta=0.0
% INFO    : Bus 1713	: V=1.04935751, theta=-7.53306904 -> V=1.015872, theta=0.0
% INFO    : Bus 1714	: V=1.04935355, theta=-7.53298675 -> V=1.015872, theta=0.0
% INFO    : Bus 1715	: V=1.01937822, theta=-11.3169737 -> V=1.044445, theta=0.0
% INFO    : Bus 1716	: V=0.980721344, theta=-6.20873538 -> V=0.9444445, theta=0.0
% INFO    : Bus 1717	: V=1.04904242, theta=-8.18679549 -> V=1.001344, theta=0.0
% INFO    : Bus 1718	: V=1.02948, theta=-12.4312355 -> V=1.044445, theta=0.0
% INFO    : Bus 1719	: V=1.04150627, theta=-2.78685275 -> V=1.05263, theta=0.0
% INFO    : Bus 2896	: V=1.04131981, theta=-2.78657541 -> V=1.05263, theta=0.0
% INFO    : Bus 1720	: V=1.05277608, theta=-9.03696464 -> V=1.017917, theta=0.0
% INFO    : Bus 1721	: V=1.05487513, theta=-6.37146724 -> V=1.04222, theta=0.0
% INFO    : Bus 1722	: V=1.03016746, theta=-9.37290535 -> V=1.044445, theta=0.0
% INFO    : Bus 1723	: V=1.03092695, theta=-6.59028859 -> V=1.05263, theta=0.0
% INFO    : Bus 2897	: V=1.03077439, theta=-6.5064567 -> V=1.05263, theta=0.0
% INFO    : Bus 1724	: V=1.03432303, theta=-14.5958763 -> V=1.04222, theta=0.0
% INFO    : Bus 1725	: V=1.03342901, theta=-11.2488624 -> V=1.015872, theta=0.0
% INFO    : Bus 1726	: V=1.08164177, theta=-9.06692288 -> V=1.002234, theta=0.0
% INFO    : Bus 1727	: V=1.03948962, theta=-7.07415854 -> V=0.9888895, theta=0.0
% INFO    : Bus 1728	: V=1.03546179, theta=-12.4596969 -> V=1.044445, theta=0.0
% INFO    : Bus 1729	: V=1.03355621, theta=-9.34095884 -> V=1.015872, theta=0.0
% INFO    : Bus 1730	: V=1.05612862, theta=-7.0031047 -> V=1.0377785, theta=0.0
% INFO    : Bus 1731	: V=1.03436711, theta=-6.62119929 -> V=0.999999, theta=0.0
% INFO    : Bus 1732	: V=1.03660209, theta=-5.56469736 -> V=1.05263, theta=0.0
% INFO    : Bus 2898	: V=1.03622135, theta=-5.56468525 -> V=1.05263, theta=0.0
% INFO    : Bus 1733	: V=1.01765463, theta=-11.972372 -> V=1.044445, theta=0.0
% INFO    : Bus 1734	: V=1.02420368, theta=-11.0229218 -> V=1.044445, theta=0.0
% INFO    : Bus 1735	: V=1.03768006, theta=-1.23513351 -> V=1.05263, theta=0.0
% INFO    : Bus 1736	: V=1.04709606, theta=-6.65331663 -> V=1.0377785, theta=0.0
% INFO    : Bus 2899	: V=1.04468179, theta=-6.94511137 -> V=1.0377785, theta=0.0
% INFO    : Bus 1737	: V=1.03891328, theta=-14.6341651 -> V=1.0000025, theta=0.0
% INFO    : Bus 1738	: V=0.991449853, theta=-8.30376844 -> V=1.0, theta=0.0
% INFO    : Bus 1739	: V=1.03627611, theta=-7.51562186 -> V=1.04573, theta=0.0
% INFO    : Bus 1740	: V=1.04082669, theta=-4.50871644 -> V=1.05263, theta=0.0
% INFO    : Bus 1741	: V=0.999597227, theta=-6.37622545 -> V=0.9444445, theta=0.0
% INFO    : Bus 1742	: V=1.04672649, theta=-6.67118951 -> V=0.999999, theta=0.0
% INFO    : Bus 1743	: V=1.04814497, theta=-10.5775206 -> V=1.044445, theta=0.0
% INFO    : Bus 1744	: V=1.01727541, theta=-21.2426303 -> V=1.015872, theta=0.0
% INFO    : Bus 1745	: V=1.04961526, theta=-17.7294795 -> V=1.04222, theta=0.0
% INFO    : Bus 1746	: V=1.05249309, theta=-15.574983 -> V=1.051315, theta=0.0
% INFO    : Bus 1747	: V=1.03878676, theta=-9.51628214 -> V=1.015872, theta=0.0
% INFO    : Bus 1748	: V=1.0419636, theta=-14.5635249 -> V=1.04222, theta=0.0
% INFO    : Bus 1749	: V=1.05030723, theta=-8.80092449 -> V=1.015872, theta=0.0
% INFO    : Bus 1750	: V=1.03532912, theta=-6.60843778 -> V=1.003849, theta=0.0
% INFO    : Bus 1751	: V=1.0569683, theta=-5.40354745 -> V=1.0111115, theta=0.0
% INFO    : Bus 1752	: V=1.03864631, theta=-6.32675169 -> V=1.015872, theta=0.0
% INFO    : Bus 2900	: V=1.03830188, theta=-6.32096733 -> V=1.015872, theta=0.0
% INFO    : Bus 1753	: V=1.000582, theta=2.18524944 -> V=1.033334, theta=0.0
% INFO    : Bus 2901	: V=1.0003804, theta=1.8216019 -> V=1.033334, theta=0.0
% INFO    : Bus 2902	: V=1.00066864, theta=2.26250456 -> V=1.033334, theta=0.0
% INFO    : Bus 2903	: V=1.00073368, theta=2.38383736 -> V=1.033334, theta=0.0
% INFO    : Bus 1754	: V=1.04, theta=-7.77802435 -> V=1.015872, theta=0.0
% INFO    : Bus 1755	: V=1.01122425, theta=-13.0547595 -> V=1.015872, theta=0.0
% INFO    : Bus 1756	: V=1.03872703, theta=-6.69343985 -> V=0.9888895, theta=0.0
% INFO    : Bus 1757	: V=1.03871168, theta=-6.69278073 -> V=0.9888895, theta=0.0
% INFO    : Bus 1758	: V=1.06450364, theta=-3.33740732 -> V=1.04222, theta=0.0
% INFO    : Bus 2904	: V=1.00083758, theta=1.50148539 -> V=1.04222, theta=0.0
% INFO    : Bus 2905	: V=1.00023868, theta=1.55231254 -> V=1.04222, theta=0.0
% INFO    : Bus 2906	: V=1.00030288, theta=1.64472428 -> V=1.04222, theta=0.0
% INFO    : Bus 2907	: V=1.00012593, theta=1.55925025 -> V=1.04222, theta=0.0
% INFO    : Bus 2908	: V=1.00028413, theta=1.73826826 -> V=1.04222, theta=0.0
% INFO    : Bus 2909	: V=1.00016881, theta=1.07408466 -> V=1.04222, theta=0.0
% INFO    : Bus 2910	: V=1.00027237, theta=1.47526104 -> V=1.04222, theta=0.0
% INFO    : Bus 2911	: V=1.00011311, theta=1.22759726 -> V=1.04222, theta=0.0
% INFO    : Bus 1759	: V=1.05775211, theta=-1.19006182 -> V=1.051315, theta=0.0
% INFO    : Bus 1760	: V=1.045, theta=-7.91936929 -> V=1.0013775, theta=0.0
% INFO    : Bus 1761	: V=1.079, theta=-9.48828844 -> V=1.00445, theta=0.0
% INFO    : Bus 1762	: V=1.03794116, theta=-9.9312492 -> V=1.044445, theta=0.0
% INFO    : Bus 1763	: V=1.00797674, theta=-6.84601936 -> V=0.9888895, theta=0.0
% INFO    : Bus 2912	: V=1.0078235, theta=-6.85749715 -> V=0.9888895, theta=0.0
% INFO    : Bus 2913	: V=1.00797925, theta=-6.84405023 -> V=0.9888895, theta=0.0
% INFO    : Bus 1764	: V=1.01986108, theta=-11.0207737 -> V=1.044445, theta=0.0
% INFO    : Bus 1765	: V=1.05436856, theta=-2.91977513 -> V=1.0411985, theta=0.0
% INFO    : Bus 1766	: V=1.02367914, theta=-21.7987288 -> V=1.015872, theta=0.0
% INFO    : Bus 1767	: V=1.05758424, theta=-19.6436531 -> V=1.04222, theta=0.0
% INFO    : Bus 1768	: V=1.05445343, theta=-3.1860651 -> V=1.042585, theta=0.0
% INFO    : Bus 1769	: V=1.00358667, theta=-8.30640952 -> V=1.0025415, theta=0.0
% INFO    : Bus 1770	: V=1.02927035, theta=-8.18783338 -> V=0.999999, theta=0.0
% INFO    : Bus 1771	: V=1.01494693, theta=-22.6214121 -> V=1.015872, theta=0.0
% INFO    : Bus 1772	: V=1.05743481, theta=-19.8308691 -> V=1.04222, theta=0.0
% INFO    : Bus 1773	: V=0.999597227, theta=-6.37622545 -> V=0.9444445, theta=0.0
% INFO    : Bus 1774	: V=1.0561325, theta=-6.85278361 -> V=1.0111115, theta=0.0
% INFO    : Bus 1775	: V=1.00038836, theta=1.86942648 -> V=1.013331, theta=0.0
% INFO    : Bus 1776	: V=1.035, theta=-9.40643962 -> V=1.015872, theta=0.0
% INFO    : Bus 1777	: V=1.01427736, theta=-13.2179755 -> V=1.015872, theta=0.0
% INFO    : Bus 1778	: V=1.01134778, theta=-9.0330469 -> V=1.044445, theta=0.0
% INFO    : Bus 2915	: V=1.02890133, theta=-9.13800785 -> V=1.044445, theta=0.0
% INFO    : Bus 1779	: V=1.06174206, theta=-3.37952531 -> V=1.0111115, theta=0.0
% INFO    : Bus 1780	: V=1.02594006, theta=-14.8991081 -> V=1.0146895, theta=0.0
% INFO    : Bus 1781	: V=1.00630409, theta=-17.5095946 -> V=1.015872, theta=0.0
% INFO    : Bus 1782	: V=1.042, theta=-15.2738899 -> V=1.0233335, theta=0.0
% INFO    : Bus 1783	: V=1.04261771, theta=-8.09842446 -> V=1.015872, theta=0.0
% INFO    : Bus 1784	: V=1.00462811, theta=-23.7271857 -> V=1.015872, theta=0.0
% INFO    : Bus 1785	: V=1.05660294, theta=-1.43410196 -> V=1.0, theta=0.0
% INFO    : Bus 1786	: V=1.05042556, theta=-1.08514422 -> V=1.04222, theta=0.0
% INFO    : Bus 1787	: V=1.04778435, theta=2.60340336 -> V=1.051315, theta=0.0
% INFO    : Bus 1788	: V=1.05259201, theta=-6.33736515 -> V=0.999999, theta=0.0
% INFO    : Bus 1789	: V=1.06175613, theta=-4.3081047 -> V=1.0111115, theta=0.0
% INFO    : Bus 1790	: V=1.03937645, theta=-7.00213821 -> V=0.9888895, theta=0.0
% INFO    : Bus 1791	: V=1.03945937, theta=-9.99901923 -> V=1.046015, theta=0.0
% INFO    : Bus 1792	: V=1.03921965, theta=-14.056278 -> V=1.0000025, theta=0.0
% INFO    : Bus 1793	: V=0.998108799, theta=-8.92257778 -> V=1.015872, theta=0.0
% INFO    : Bus 1794	: V=1.03046737, theta=-11.2742935 -> V=1.015872, theta=0.0
% INFO    : Bus 2916	: V=1.03095295, theta=-11.198392 -> V=1.015872, theta=0.0
% INFO    : Bus 1795	: V=1.03247569, theta=-7.60003462 -> V=1.015872, theta=0.0
% INFO    : Bus 1796	: V=1.01021821, theta=-20.5580073 -> V=1.015872, theta=0.0
% INFO    : Bus 1797	: V=1.05682666, theta=-1.37417525 -> V=1.0410535, theta=0.0
% INFO    : Bus 1798	: V=1.049, theta=-6.06607504 -> V=0.999999, theta=0.0
% INFO    : Bus 1799	: V=1.05219184, theta=-4.5412952 -> V=1.04222, theta=0.0
% INFO    : Bus 1800	: V=1.02186778, theta=-11.7248547 -> V=1.015872, theta=0.0
% INFO    : Bus 1801	: V=1.05574916, theta=-8.02273397 -> V=0.999999, theta=0.0
% INFO    : Bus 1802	: V=1.044, theta=2.19689616 -> V=1.0, theta=0.0
% INFO    : Bus 2917	: V=1.044, theta=2.20879429 -> V=1.0, theta=0.0
% INFO    : Bus 2918	: V=1.044, theta=2.21851689 -> V=1.0, theta=0.0
% INFO    : Bus 2919	: V=1.044, theta=2.21634067 -> V=1.0, theta=0.0
% INFO    : Bus 2920	: V=1.05739538, theta=-1.10152607 -> V=1.0, theta=0.0
% INFO    : Bus 2921	: V=1.044, theta=1.82812234 -> V=1.0, theta=0.0
% INFO    : Bus 1803	: V=1.05739538, theta=-1.10152607 -> V=1.05263, theta=0.0
% INFO    : Bus 1804	: V=1.03675128, theta=-6.3683511 -> V=1.04521, theta=0.0
% INFO    : Bus 1805	: V=1.03053774, theta=-3.27592452 -> V=1.05263, theta=0.0
% INFO    : Bus 1806	: V=1.02483153, theta=-14.1990713 -> V=1.015872, theta=0.0
% INFO    : Bus 1807	: V=0.99599084, theta=-8.97113372 -> V=1.015872, theta=0.0
% INFO    : Bus 1808	: V=1.03317904, theta=-9.4944098 -> V=1.015872, theta=0.0
% INFO    : Bus 1809	: V=1.01744479, theta=-22.223347 -> V=1.015872, theta=0.0
% INFO    : Bus 1810	: V=1.02548187, theta=-14.1933065 -> V=1.0000025, theta=0.0
% INFO    : Bus 1811	: V=1.03, theta=-6.43230939 -> V=1.003809, theta=0.0
% INFO    : Bus 1812	: V=1.03101505, theta=-8.17141083 -> V=0.9888895, theta=0.0
% INFO    : Bus 1813	: V=1.06230592, theta=-4.30093953 -> V=1.0111115, theta=0.0
% INFO    : Bus 1814	: V=1.04505434, theta=-8.77718297 -> V=1.015872, theta=0.0
% INFO    : Bus 1815	: V=0.997, theta=-5.86944017 -> V=0.9444445, theta=0.0
% INFO    : Bus 1816	: V=0.995293095, theta=-5.84174496 -> V=0.9444445, theta=0.0
% INFO    : Bus 1817	: V=1.06009826, theta=-7.15457287 -> V=1.0111115, theta=0.0
% INFO    : Bus 1818	: V=1.04783414, theta=-6.68626703 -> V=0.999999, theta=0.0
% INFO    : Bus 1819	: V=0.998143456, theta=-10.5380346 -> V=1.0, theta=0.0
% INFO    : Bus 1820	: V=1.04787927, theta=-10.1318514 -> V=1.044445, theta=0.0
% INFO    : Bus 1821	: V=1.04063376, theta=-7.03002166 -> V=1.05263, theta=0.0
% INFO    : Bus 1822	: V=1.03972015, theta=-0.628300009 -> V=1.051315, theta=0.0
% INFO    : Bus 1823	: V=1.02836457, theta=-12.5630741 -> V=1.044445, theta=0.0
% INFO    : Bus 1824	: V=1.04463612, theta=-8.33031459 -> V=1.044445, theta=0.0
% INFO    : Bus 1825	: V=1.04812564, theta=-8.37391556 -> V=0.999999, theta=0.0
% INFO    : Bus 1826	: V=1.03857032, theta=-5.35726029 -> V=0.999999, theta=0.0
% INFO    : Bus 1827	: V=1.05, theta=-14.6505447 -> V=1.033334, theta=0.0
% INFO    : Bus 1828	: V=1.02647561, theta=-13.9695928 -> V=1.044445, theta=0.0
% INFO    : Bus 1829	: V=1.03, theta=-7.25585707 -> V=0.999999, theta=0.0
% INFO    : Bus 1830	: V=1.03119906, theta=-8.30093789 -> V=0.9888895, theta=0.0
% INFO    : Bus 1831	: V=1.04508755, theta=-9.85585775 -> V=1.04222, theta=0.0
% INFO    : Bus 1832	: V=1.04775792, theta=-5.61060668 -> V=0.9888895, theta=0.0
% INFO    : Bus 1833	: V=1.04788741, theta=-3.43742106 -> V=1.039472, theta=0.0
% INFO    : Bus 1834	: V=1.02635818, theta=-13.8849447 -> V=1.015872, theta=0.0
% INFO    : Bus 1835	: V=1.04262759, theta=-10.2154909 -> V=1.015872, theta=0.0
% INFO    : Bus 1836	: V=1.04245736, theta=-7.71229106 -> V=0.9888895, theta=0.0
% INFO    : Bus 1837	: V=1.01722879, theta=-21.2411962 -> V=1.015872, theta=0.0
% INFO    : Bus 1838	: V=1.05861141, theta=-7.12145958 -> V=1.0394235, theta=0.0
% INFO    : Bus 1839	: V=1.07050076, theta=-4.08196883 -> V=1.05263, theta=0.0
% INFO    : Bus 1840	: V=1.0581303, theta=-0.891178395 -> V=1.0398685, theta=0.0
% INFO    : Bus 1841	: V=1.05799049, theta=-0.845680164 -> V=1.05263, theta=0.0
% INFO    : Bus 2924	: V=1.05062129, theta=0.613098899 -> V=1.05263, theta=0.0
% INFO    : Bus 1842	: V=1.04811421, theta=-7.38710502 -> V=0.999999, theta=0.0
% INFO    : Bus 1843	: V=1.00674102, theta=-10.0696566 -> V=1.044445, theta=0.0
% INFO    : Bus 2925	: V=1.02511531, theta=-10.9246382 -> V=1.044445, theta=0.0
% INFO    : Bus 1844	: V=0.985274556, theta=-8.08734958 -> V=1.0, theta=0.0
% INFO    : Bus 1845	: V=1.04168827, theta=-6.74001551 -> V=1.0387935, theta=0.0
% INFO    : Bus 1846	: V=1.06379374, theta=-1.06080722 -> V=1.05263, theta=0.0
% INFO    : Bus 1847	: V=1.035, theta=-9.33373064 -> V=1.015872, theta=0.0
% INFO    : Bus 1848	: V=1.01183113, theta=-19.9175193 -> V=1.015872, theta=0.0
% INFO    : Bus 1849	: V=1.04962796, theta=-16.6538869 -> V=1.04222, theta=0.0
% INFO    : Bus 1850	: V=1.04388958, theta=-10.3147179 -> V=1.015872, theta=0.0
% INFO    : Bus 1851	: V=1.05890325, theta=-7.21830017 -> V=1.04222, theta=0.0
% INFO    : Bus 1852	: V=1.01038835, theta=-12.325617 -> V=1.015872, theta=0.0
% INFO    : Bus 1853	: V=1.02516255, theta=-10.7845798 -> V=1.044445, theta=0.0
% INFO    : Bus 2926	: V=1.02515735, theta=-10.7867875 -> V=1.044445, theta=0.0
% INFO    : Bus 1854	: V=1.0421195, theta=-7.21000251 -> V=1.0385685, theta=0.0
% INFO    : Bus 1855	: V=1.02499524, theta=-10.8737012 -> V=1.044445, theta=0.0
% INFO    : Bus 1856	: V=1.05827125, theta=-7.33501491 -> V=1.015872, theta=0.0
% INFO    : Bus 1857	: V=1.04956686, theta=-4.98357512 -> V=0.999999, theta=0.0
% INFO    : Bus 1858	: V=1.0, theta=-5.21724286 -> V=0.9444445, theta=0.0
% INFO    : Bus 1859	: V=1.06234448, theta=-3.29019547 -> V=1.05263, theta=0.0
% INFO    : Bus 1860	: V=1.05354431, theta=-4.01746934 -> V=1.05263, theta=0.0
% INFO    : Bus 1861	: V=1.03093734, theta=-9.98630361 -> V=1.0, theta=0.0
% INFO    : Bus 2953	: V=0.973831733, theta=-9.15047174 -> V=1.0, theta=0.0
% INFO    : Bus 2954	: V=0.989394906, theta=-10.6440277 -> V=1.0, theta=0.0
% INFO    : Bus 2980	: V=0.984498443, theta=-10.2773666 -> V=1.0, theta=0.0
% INFO    : Bus 1862	: V=1.02373248, theta=-8.42901796 -> V=1.044445, theta=0.0
% INFO    : Bus 2927	: V=1.03189065, theta=-9.28481644 -> V=1.044445, theta=0.0
% INFO    : Bus 1863	: V=1.03062405, theta=-5.66641481 -> V=1.05263, theta=0.0
% INFO    : Bus 1864	: V=1.03131701, theta=-5.47352602 -> V=1.0, theta=0.0
% INFO    : Bus 1865	: V=1.03132464, theta=-5.46615993 -> V=1.04222, theta=0.0
% INFO    : Bus 1866	: V=1.02430386, theta=-8.48494158 -> V=1.044445, theta=0.0
% INFO    : Bus 1867	: V=1.04303693, theta=-0.898220068 -> V=1.051315, theta=0.0
% INFO    : Bus 2928	: V=1.04419451, theta=-1.0858564 -> V=1.051315, theta=0.0
% INFO    : Bus 1868	: V=1.055, theta=-5.75582911 -> V=0.999999, theta=0.0
% INFO    : Bus 1869	: V=1.02703277, theta=-9.51863291 -> V=1.0, theta=0.0
% INFO    : Bus 2974	: V=0.955576773, theta=-10.1109239 -> V=1.0, theta=0.0
% INFO    : Bus 2975	: V=0.954943105, theta=-9.58451953 -> V=1.0, theta=0.0
% INFO    : Bus 1870	: V=1.01109381, theta=-9.19382163 -> V=1.044445, theta=0.0
% INFO    : Bus 2929	: V=1.02887334, theta=-9.25633252 -> V=1.044445, theta=0.0
% INFO    : Bus 1871	: V=1.03026213, theta=-6.87907345 -> V=1.05263, theta=0.0
% INFO    : Bus 1872	: V=1.04884872, theta=-4.90141616 -> V=1.0377785, theta=0.0
% INFO    : Bus 1873	: V=1.038, theta=-1.71027583 -> V=1.0, theta=0.0
% INFO    : Bus 2931	: V=1.063, theta=-3.5347968 -> V=1.0, theta=0.0
% INFO    : Bus 2932	: V=1.063, theta=-3.39345784 -> V=1.0, theta=0.0
% INFO    : Bus 1874	: V=1.06201399, theta=-6.69812955 -> V=1.0377785, theta=0.0
% INFO    : Bus 2933	: V=1.06201475, theta=-6.6985974 -> V=1.0377785, theta=0.0
% INFO    : Bus 2934	: V=1.03805005, theta=-4.62212462 -> V=1.0377785, theta=0.0
% INFO    : Bus 1875	: V=1.03806025, theta=-4.63180621 -> V=1.0377785, theta=0.0
% INFO    : Bus 2935	: V=1.06202306, theta=-6.70913136 -> V=1.0377785, theta=0.0
% INFO    : Bus 1876	: V=1.05548394, theta=-0.447570252 -> V=1.0440135, theta=0.0
% INFO    : Bus 1877	: V=1.06142813, theta=-11.8231424 -> V=0.999999, theta=0.0
% INFO    : Bus 1878	: V=1.05389871, theta=-7.04740295 -> V=0.999999, theta=0.0
% INFO    : Bus 1879	: V=1.05826391, theta=-5.42848473 -> V=1.0111115, theta=0.0
% INFO    : Bus 1880	: V=1.0579654, theta=-5.15574314 -> V=1.0111115, theta=0.0
% INFO    : Bus 1881	: V=1.05744355, theta=-6.40732174 -> V=0.999999, theta=0.0
% INFO    : Bus 1882	: V=1.0547236, theta=-5.15019243 -> V=1.0111115, theta=0.0
% INFO    : Bus 1883	: V=1.04554785, theta=-7.66221047 -> V=1.015872, theta=0.0
% INFO    : Bus 1884	: V=1.03897762, theta=-6.24765511 -> V=1.044445, theta=0.0
% INFO    : Bus 2936	: V=1.03881303, theta=-6.30406635 -> V=1.044445, theta=0.0
% INFO    : Bus 1885	: V=1.02001632, theta=-11.0833807 -> V=1.044445, theta=0.0
% INFO    : Bus 2937	: V=1.03085651, theta=-9.96526321 -> V=1.044445, theta=0.0
% INFO    : Bus 1886	: V=1.02478975, theta=-10.9508847 -> V=1.044445, theta=0.0
% INFO    : Bus 1887	: V=1.04957303, theta=-6.12289919 -> V=0.999999, theta=0.0
% INFO    : Bus 1888	: V=1.0481996, theta=-8.1019718 -> V=1.0111115, theta=0.0
% INFO    : Bus 1889	: V=1.04889676, theta=-11.0807148 -> V=1.0056425, theta=0.0
% INFO    : Bus 1890	: V=1.04207457, theta=-9.18774944 -> V=1.04222, theta=0.0
% INFO    : Bus 1891	: V=1.0095759, theta=-6.67888943 -> V=0.9888895, theta=0.0
% INFO    : Bus 1892	: V=1.0150494, theta=-3.31355547 -> V=1.05263, theta=0.0
% INFO    : Bus 1893	: V=1.03317008, theta=-8.56730212 -> V=0.9888895, theta=0.0
% INFO    : Bus 2940	: V=1.0335017, theta=-8.62535221 -> V=0.9888895, theta=0.0
% INFO    : Bus 1894	: V=1.03111905, theta=-7.73035908 -> V=0.9888895, theta=0.0
% INFO    : Bus 1895	: V=1.03045934, theta=-5.78905933 -> V=1.05263, theta=0.0
% INFO    : Bus 1896	: V=1.00881096, theta=-7.47901816 -> V=0.9888895, theta=0.0
% INFO    : Bus 2941	: V=1.00839701, theta=-7.48356411 -> V=0.9888895, theta=0.0
% INFO    : Bus 1897	: V=1.01558605, theta=-8.63074674 -> V=0.9888895, theta=0.0
% INFO    : Bus 1898	: V=1.03621357, theta=-7.06519908 -> V=1.044445, theta=0.0
% INFO    : Bus 1899	: V=1.02828418, theta=-8.14165622 -> V=0.999999, theta=0.0
% INFO    : Bus 1901	: V=1.0329287, theta=-6.04132332 -> V=1.05263, theta=0.0
% INFO    : Bus 1902	: V=0.941003562, theta=-6.95736443 -> V=0.9444445, theta=0.0
% INFO    : Bus 1903	: V=1.0489492, theta=-8.27202821 -> V=1.0035775, theta=0.0
% INFO    : Bus 1904	: V=1.03388439, theta=-16.2068988 -> V=1.043545, theta=0.0
% INFO    : Bus 1905	: V=1.05220096, theta=-7.90273337 -> V=0.999999, theta=0.0
% INFO    : Bus 1906	: V=1.04776508, theta=-6.20213687 -> V=1.002844, theta=0.0
% INFO    : Bus 1907	: V=0.940492131, theta=-7.25631794 -> V=0.9444445, theta=0.0
% INFO    : Bus 1908	: V=1.02593507, theta=-6.49086061 -> V=0.9933315, theta=0.0
% INFO    : Bus 1909	: V=0.952924949, theta=-5.61602049 -> V=0.9444445, theta=0.0
% INFO    : Bus 1910	: V=1.01538684, theta=-10.9851146 -> V=1.015872, theta=0.0
% INFO    : Bus 1911	: V=1.07799046, theta=-9.67502202 -> V=1.0378685, theta=0.0
% INFO    : Bus 1912	: V=1.0083045, theta=-9.80100335 -> V=1.04516, theta=0.0
% INFO    : Bus 1913	: V=1.00833043, theta=-9.79499504 -> V=1.045205, theta=0.0
% INFO    : Bus 1914	: V=1.02990075, theta=-7.47979854 -> V=0.9933315, theta=0.0
% INFO    : Bus 1915	: V=1.04059053, theta=-7.77757473 -> V=1.015872, theta=0.0
% INFO    : Bus 1916	: V=1.03345632, theta=-4.11341629 -> V=0.9888895, theta=0.0
% INFO    : Bus 1917	: V=1.0268597, theta=-8.52865125 -> V=1.046665, theta=0.0
% INFO    : Bus 1918	: V=1.01830687, theta=-14.3476234 -> V=1.015872, theta=0.0
% INFO    : Bus 1919	: V=1.04841188, theta=-3.92448954 -> V=0.999999, theta=0.0
% INFO    : Bus 1920	: V=1.04736208, theta=-7.58103819 -> V=0.999999, theta=0.0
% INFO    : Bus 1921	: V=1.04597254, theta=-7.8884682 -> V=1.002404, theta=0.0
% INFO    : Bus 1922	: V=1.03022862, theta=-9.04756808 -> V=0.999999, theta=0.0
% INFO    : Bus 1923	: V=1.02934056, theta=-8.33929499 -> V=0.9933315, theta=0.0
% INFO    : Bus 1924	: V=1.05562111, theta=-3.59911931 -> V=1.0111115, theta=0.0
% INFO    : Bus 1925	: V=1.05601353, theta=-5.71797219 -> V=1.04222, theta=0.0
% INFO    : Bus 1926	: V=1.03921769, theta=-14.0465451 -> V=1.0000025, theta=0.0
% INFO    : Bus 1927	: V=1.03920382, theta=-14.0543857 -> V=1.0000025, theta=0.0
% INFO    : Bus 1928	: V=1.02053745, theta=-10.824333 -> V=1.044445, theta=0.0
% INFO    : Bus 1929	: V=1.06720756, theta=-9.03815791 -> V=1.0233335, theta=0.0
% INFO    : Bus 1930	: V=1.02035578, theta=-10.8732489 -> V=1.044445, theta=0.0
% INFO    : Bus 1931	: V=1.03085799, theta=-12.7662393 -> V=1.043425, theta=0.0
% INFO    : Bus 1932	: V=1.05195179, theta=-5.8022737 -> V=0.999999, theta=0.0
% INFO    : Bus 1933	: V=1.05395464, theta=-6.59935645 -> V=0.999999, theta=0.0
% INFO    : Bus 1934	: V=1.06206226, theta=-1.54236766 -> V=0.9922745, theta=0.0
% INFO    : Bus 1935	: V=1.04912229, theta=-6.25238212 -> V=0.999999, theta=0.0
% INFO    : Bus 1936	: V=1.06642634, theta=-3.68999085 -> V=1.0111115, theta=0.0
% INFO    : Bus 1937	: V=1.03915109, theta=-9.70608623 -> V=1.015872, theta=0.0
% INFO    : Bus 1938	: V=1.01382818, theta=-10.9079525 -> V=1.015872, theta=0.0
% INFO    : Bus 1939	: V=1.04141169, theta=-9.66316543 -> V=1.04222, theta=0.0
% INFO    : Bus 1940	: V=1.03303084, theta=-13.881781 -> V=1.015872, theta=0.0
% INFO    : Bus 1941	: V=1.06936539, theta=-8.02755084 -> V=0.9766145, theta=0.0
% INFO    : Bus 1942	: V=1.05991987, theta=-10.6115099 -> V=1.0000025, theta=0.0
% INFO    : Bus 1943	: V=1.03192577, theta=-9.26950779 -> V=1.044445, theta=0.0
% INFO    : Bus 1944	: V=1.05989199, theta=-10.7654865 -> V=1.0000025, theta=0.0
% INFO    : Bus 1945	: V=1.03197273, theta=-9.28712389 -> V=1.044445, theta=0.0
% INFO    : Bus 1946	: V=1.04612426, theta=-11.5710693 -> V=1.0000025, theta=0.0
% INFO    : Bus 1947	: V=1.03605868, theta=-10.4902827 -> V=1.015872, theta=0.0
% INFO    : Bus 1948	: V=1.06397451, theta=-4.1382892 -> V=1.0111115, theta=0.0
% INFO    : Bus 1949	: V=1.0499221, theta=-4.42876053 -> V=1.001054, theta=0.0
% INFO    : Bus 1950	: V=1.03704543, theta=-4.639729 -> V=1.05263, theta=0.0
% INFO    : Bus 1951	: V=1.03160745, theta=-8.71999901 -> V=1.015872, theta=0.0
% INFO    : Bus 1952	: V=1.06353811, theta=-8.99159867 -> V=1.003335, theta=0.0
% INFO    : Bus 1953	: V=1.04333829, theta=-9.63495045 -> V=1.015872, theta=0.0
% INFO    : Bus 1954	: V=1.02758149, theta=-8.20905612 -> V=1.044445, theta=0.0
% INFO    : Bus 1955	: V=1.02752087, theta=-8.23337445 -> V=1.044445, theta=0.0
% INFO    : Bus 1956	: V=1.04176043, theta=-8.42052534 -> V=1.04291, theta=0.0
% INFO    : Bus 1957	: V=1.04242988, theta=-15.440437 -> V=1.04222, theta=0.0
% INFO    : Bus 1958	: V=1.07690716, theta=-5.38735121 -> V=1.046665, theta=0.0
% INFO    : Bus 1959	: V=1.06253152, theta=-4.27638908 -> V=1.0111115, theta=0.0
% INFO    : Bus 1960	: V=1.04170478, theta=-7.67543528 -> V=0.999999, theta=0.0
% INFO    : Bus 1961	: V=1.03088246, theta=-10.1267628 -> V=1.015872, theta=0.0
% INFO    : Bus 1962	: V=1.02970161, theta=-4.58631141 -> V=1.002289, theta=0.0
% INFO    : Bus 1963	: V=1.02492103, theta=-7.43299407 -> V=1.015872, theta=0.0
% INFO    : Bus 1964	: V=1.03099663, theta=-6.87659397 -> V=0.999999, theta=0.0
% INFO    : Bus 1965	: V=1.06879106, theta=-7.74433033 -> V=1.0111115, theta=0.0
% INFO    : Bus 1966	: V=1.0386029, theta=-13.8963764 -> V=1.0000025, theta=0.0
% INFO    : Bus 1967	: V=1.03856084, theta=-13.8726731 -> V=1.0000025, theta=0.0
% INFO    : Bus 1968	: V=1.05023327, theta=-5.26007132 -> V=0.9933315, theta=0.0
% INFO    : Bus 1969	: V=1.04487623, theta=-6.66845103 -> V=0.9888895, theta=0.0
% INFO    : Bus 1970	: V=1.02489778, theta=-7.43232118 -> V=1.015872, theta=0.0
% INFO    : Bus 1971	: V=1.02995855, theta=-6.64759662 -> V=1.015872, theta=0.0
% INFO    : Bus 1972	: V=1.03088258, theta=-5.69496161 -> V=1.016882, theta=0.0
% INFO    : Bus 1973	: V=1.04811679, theta=-7.71329779 -> V=0.999999, theta=0.0
% INFO    : Bus 1974	: V=1.01879701, theta=-12.0077221 -> V=1.015872, theta=0.0
% INFO    : Bus 1975	: V=1.01092294, theta=-12.3079071 -> V=1.015872, theta=0.0
% INFO    : Bus 1976	: V=1.01189201, theta=-12.1313292 -> V=1.015872, theta=0.0
% INFO    : Bus 1977	: V=1.05011776, theta=-6.20114636 -> V=0.9888895, theta=0.0
% INFO    : Bus 1978	: V=1.05384284, theta=-6.41643634 -> V=0.999999, theta=0.0
% INFO    : Bus 1979	: V=1.07793902, theta=-5.78366579 -> V=1.046665, theta=0.0
% INFO    : Bus 1980	: V=1.04480557, theta=-9.60035458 -> V=1.04222, theta=0.0
% INFO    : Bus 1981	: V=1.0086999, theta=-7.49747074 -> V=0.9933315, theta=0.0
% INFO    : Bus 1982	: V=1.05383869, theta=-5.85269033 -> V=0.999999, theta=0.0
% INFO    : Bus 1983	: V=1.03601989, theta=-7.76221152 -> V=1.045685, theta=0.0
% INFO    : Bus 1984	: V=1.08148189, theta=-5.28603611 -> V=1.046665, theta=0.0
% INFO    : Bus 1985	: V=1.04698982, theta=-4.13891151 -> V=0.9888895, theta=0.0
% INFO    : Bus 1986	: V=1.0419969, theta=-3.74000035 -> V=1.04222, theta=0.0
% INFO    : Bus 1987	: V=1.01002882, theta=-12.8554725 -> V=1.015872, theta=0.0
% INFO    : Bus 1988	: V=1.01446559, theta=-10.8342564 -> V=1.015872, theta=0.0
% INFO    : Bus 1989	: V=1.01912855, theta=-11.6259536 -> V=1.044445, theta=0.0
% INFO    : Bus 1990	: V=1.01890343, theta=-11.6315981 -> V=1.044445, theta=0.0
% INFO    : Bus 1991	: V=1.03354023, theta=-13.2876406 -> V=1.0000025, theta=0.0
% INFO    : Bus 1992	: V=1.02881825, theta=-11.9952875 -> V=1.044445, theta=0.0
% INFO    : Bus 1993	: V=1.02836904, theta=-12.0414061 -> V=1.044445, theta=0.0
% INFO    : Bus 1994	: V=1.00966425, theta=-9.49773994 -> V=1.04532, theta=0.0
% INFO    : Bus 1995	: V=1.02808826, theta=-9.4912664 -> V=1.044445, theta=0.0
% INFO    : Bus 1996	: V=1.05928392, theta=-1.33670443 -> V=0.9913495, theta=0.0
% INFO    : Bus 1997	: V=1.0356822, theta=-13.6752232 -> V=1.0000025, theta=0.0
% INFO    : Bus 1998	: V=1.04674805, theta=-7.17550975 -> V=0.999999, theta=0.0
% INFO    : Bus 1999	: V=1.03071193, theta=-2.90298167 -> V=1.04222, theta=0.0
% INFO    : Bus 2000	: V=1.03062721, theta=-2.92372639 -> V=1.04222, theta=0.0
% INFO    : Bus 2001	: V=0.944441655, theta=-7.21660035 -> V=0.9444445, theta=0.0
% INFO    : Bus 2002	: V=1.03581639, theta=-7.67815461 -> V=0.9888895, theta=0.0
% INFO    : Bus 2003	: V=1.02182366, theta=-10.4060332 -> V=1.044445, theta=0.0
% INFO    : Bus 2004	: V=1.05776684, theta=-6.38256113 -> V=0.999999, theta=0.0
% INFO    : Bus 2005	: V=1.04248305, theta=-7.29429371 -> V=1.04222, theta=0.0
% INFO    : Bus 2006	: V=1.06147703, theta=-4.2136179 -> V=1.0111115, theta=0.0
% INFO    : Bus 2007	: V=1.02907885, theta=-14.7370309 -> V=1.0000025, theta=0.0
% INFO    : Bus 2008	: V=0.99795994, theta=-5.03300429 -> V=0.9444445, theta=0.0
% INFO    : Bus 2009	: V=1.03449316, theta=-8.1888262 -> V=0.9933315, theta=0.0
% INFO    : Bus 2010	: V=1.05036714, theta=-4.50815282 -> V=0.999999, theta=0.0
% INFO    : Bus 2011	: V=1.0288553, theta=-11.6286113 -> V=1.044445, theta=0.0
% INFO    : Bus 2012	: V=1.02897921, theta=-11.657264 -> V=1.044445, theta=0.0
% INFO    : Bus 2013	: V=1.05440496, theta=-7.57164051 -> V=0.9888895, theta=0.0
% INFO    : Bus 2014	: V=1.05973258, theta=-1.52846298 -> V=0.9912795, theta=0.0
% INFO    : Bus 2015	: V=1.04601381, theta=-6.36600659 -> V=1.015872, theta=0.0
% INFO    : Bus 2016	: V=1.05177952, theta=-7.32126403 -> V=1.04222, theta=0.0
% INFO    : Bus 2017	: V=1.06132785, theta=-5.69678359 -> V=1.0111115, theta=0.0
% INFO    : Bus 2018	: V=1.04921491, theta=-8.03882939 -> V=1.04222, theta=0.0
% INFO    : Bus 2019	: V=1.05103585, theta=-11.5517098 -> V=1.0000025, theta=0.0
% INFO    : Bus 2020	: V=1.07256113, theta=-4.85544346 -> V=1.04222, theta=0.0
% INFO    : Bus 2021	: V=1.02840903, theta=-9.88148782 -> V=1.044445, theta=0.0
% INFO    : Bus 2022	: V=1.07488571, theta=-5.49531662 -> V=1.046665, theta=0.0
% INFO    : Bus 2023	: V=1.06043897, theta=-5.04598909 -> V=1.0111115, theta=0.0
% INFO    : Bus 2024	: V=1.07698536, theta=-5.36528232 -> V=1.046665, theta=0.0
% INFO    : Bus 2025	: V=1.02859554, theta=-11.7455775 -> V=1.015872, theta=0.0
% INFO    : Bus 2026	: V=1.05331281, theta=-6.06583818 -> V=0.999999, theta=0.0
% INFO    : Bus 2027	: V=1.03024769, theta=-10.6540863 -> V=1.044445, theta=0.0
% INFO    : Bus 2028	: V=1.02984583, theta=-10.7207757 -> V=1.044445, theta=0.0
% INFO    : Bus 2029	: V=1.05156107, theta=-7.9189608 -> V=0.999999, theta=0.0
% INFO    : Bus 2030	: V=1.026166, theta=-8.18242155 -> V=1.044445, theta=0.0
% INFO    : Bus 2031	: V=1.04648679, theta=-7.28593958 -> V=1.001404, theta=0.0
% INFO    : Bus 2032	: V=1.0538335, theta=-5.39869978 -> V=0.9888895, theta=0.0
% INFO    : Bus 2033	: V=1.04357358, theta=-3.86507571 -> V=0.9888895, theta=0.0
% INFO    : Bus 2034	: V=1.04961685, theta=-8.36361956 -> V=0.9893295, theta=0.0
% INFO    : Bus 2035	: V=1.01032141, theta=-12.5630044 -> V=1.015872, theta=0.0
% INFO    : Bus 2036	: V=1.05338357, theta=-5.00986564 -> V=1.0111115, theta=0.0
% INFO    : Bus 2037	: V=1.0474658, theta=-3.75410185 -> V=0.9892695, theta=0.0
% INFO    : Bus 2038	: V=1.03247712, theta=-9.54822757 -> V=1.044445, theta=0.0
% INFO    : Bus 2039	: V=1.04814021, theta=-6.36917341 -> V=0.999999, theta=0.0
% INFO    : Bus 2040	: V=1.05003826, theta=-6.86178373 -> V=1.04222, theta=0.0
% INFO    : Bus 2041	: V=1.0541731, theta=-19.903158 -> V=1.04222, theta=0.0
% INFO    : Bus 2042	: V=1.06017138, theta=-4.96560344 -> V=1.0111115, theta=0.0
% INFO    : Bus 2043	: V=1.05882064, theta=-12.2680068 -> V=1.046665, theta=0.0
% INFO    : Bus 2044	: V=1.00386862, theta=-8.28773407 -> V=1.015872, theta=0.0
% INFO    : Bus 2045	: V=1.05409034, theta=-6.52572806 -> V=0.999999, theta=0.0
% INFO    : Bus 2046	: V=1.05102932, theta=-5.65829503 -> V=0.999999, theta=0.0
% INFO    : Bus 2047	: V=1.06910793, theta=-10.7159744 -> V=1.0381735, theta=0.0
% INFO    : Bus 2048	: V=1.05255677, theta=-6.34106895 -> V=0.999999, theta=0.0
% INFO    : Bus 2049	: V=1.036255, theta=-6.57102026 -> V=1.015872, theta=0.0
% INFO    : Bus 2050	: V=1.04250884, theta=-8.31283962 -> V=0.999999, theta=0.0
% INFO    : Bus 2051	: V=1.0238382, theta=-8.50235663 -> V=1.044445, theta=0.0
% INFO    : Bus 2052	: V=1.02393966, theta=-8.49517125 -> V=1.044445, theta=0.0
% INFO    : Bus 2053	: V=1.05039241, theta=-7.39127058 -> V=0.999999, theta=0.0
% INFO    : Bus 2054	: V=1.03131527, theta=-10.9405143 -> V=1.044445, theta=0.0
% INFO    : Bus 2055	: V=1.062878, theta=-7.76711318 -> V=0.999999, theta=0.0
% INFO    : Bus 2056	: V=1.03790084, theta=-10.4061141 -> V=1.021287, theta=0.0
% INFO    : Bus 2057	: V=1.04478977, theta=-6.77681843 -> V=1.000854, theta=0.0
% INFO    : Bus 2058	: V=1.02771136, theta=-8.56087873 -> V=0.999999, theta=0.0
% INFO    : Bus 2059	: V=1.0769336, theta=-9.79485159 -> V=1.0379685, theta=0.0
% INFO    : Bus 2060	: V=1.03188532, theta=-10.2898446 -> V=1.015872, theta=0.0
% INFO    : Bus 2061	: V=1.01209436, theta=-9.12080882 -> V=1.045385, theta=0.0
% INFO    : Bus 2062	: V=1.02936497, theta=-10.1680251 -> V=1.015872, theta=0.0
% INFO    : Bus 2063	: V=1.03157705, theta=-13.4799296 -> V=1.0000025, theta=0.0
% INFO    : Bus 2064	: V=1.05796635, theta=-0.884980366 -> V=0.9916195, theta=0.0
% INFO    : Bus 2065	: V=1.01854736, theta=-14.2771595 -> V=1.015872, theta=0.0
% INFO    : Bus 2066	: V=1.016904, theta=-14.6844384 -> V=1.015872, theta=0.0
% INFO    : Bus 2067	: V=1.01861826, theta=-21.1491723 -> V=1.0000025, theta=0.0
% INFO    : Bus 2068	: V=1.06132108, theta=-6.39484971 -> V=1.001114, theta=0.0
% INFO    : Bus 2069	: V=1.05813699, theta=-6.35447281 -> V=1.000554, theta=0.0
% INFO    : Bus 2070	: V=1.01910321, theta=-21.117455 -> V=1.0000025, theta=0.0
% INFO    : Bus 2071	: V=1.0241342, theta=-5.25197587 -> V=1.001274, theta=0.0
% INFO    : Bus 2072	: V=1.01020056, theta=-24.54307 -> V=1.015872, theta=0.0
% INFO    : Bus 2073	: V=1.01021289, theta=-24.5471657 -> V=1.015872, theta=0.0
% INFO    : Bus 2074	: V=1.04656384, theta=-7.17939547 -> V=1.015872, theta=0.0
% INFO    : Bus 2075	: V=1.04165029, theta=-5.55691906 -> V=1.001449, theta=0.0
% INFO    : Bus 2076	: V=1.04842976, theta=-8.23974768 -> V=1.04222, theta=0.0
% INFO    : Bus 2077	: V=1.05945939, theta=-3.07301522 -> V=1.05263, theta=0.0
% INFO    : Bus 2078	: V=1.04608169, theta=-5.64770604 -> V=0.999999, theta=0.0
% INFO    : Bus 2079	: V=1.0312963, theta=-7.64046829 -> V=1.0199565, theta=0.0
% INFO    : Bus 2080	: V=1.04155075, theta=-5.64511988 -> V=0.999999, theta=0.0
% INFO    : Bus 2081	: V=1.06211533, theta=-3.79459732 -> V=1.000614, theta=0.0
% INFO    : Bus 2082	: V=1.04075063, theta=-8.24690619 -> V=1.015872, theta=0.0
% INFO    : Bus 2083	: V=1.05746406, theta=-6.40775051 -> V=0.999999, theta=0.0
% INFO    : Bus 2084	: V=1.03693041, theta=-7.52855848 -> V=0.999999, theta=0.0
% INFO    : Bus 2085	: V=1.05382456, theta=-10.5257934 -> V=1.046665, theta=0.0
% INFO    : Bus 2086	: V=1.04563534, theta=-6.46380589 -> V=0.9888895, theta=0.0
% INFO    : Bus 2087	: V=1.04140415, theta=-6.69650892 -> V=0.999999, theta=0.0
% INFO    : Bus 2088	: V=1.05135206, theta=-4.64919386 -> V=0.999999, theta=0.0
% INFO    : Bus 2089	: V=1.03953398, theta=-7.0588446 -> V=0.9933315, theta=0.0
% INFO    : Bus 2090	: V=1.03395029, theta=-15.9947148 -> V=1.04357, theta=0.0
% INFO    : Bus 2091	: V=1.05043179, theta=-10.1106079 -> V=1.04222, theta=0.0
% INFO    : Bus 2092	: V=1.05394448, theta=-7.28277859 -> V=1.0111115, theta=0.0
% INFO    : Bus 2093	: V=1.05827125, theta=-7.33501491 -> V=1.015872, theta=0.0
% INFO    : Bus 2094	: V=1.05126946, theta=-8.18861278 -> V=0.999999, theta=0.0
% INFO    : Bus 2095	: V=1.03537227, theta=-11.5948186 -> V=1.04483, theta=0.0
% INFO    : Bus 2096	: V=1.0347781, theta=-11.4217403 -> V=1.044445, theta=0.0
% INFO    : Bus 2097	: V=1.05113194, theta=-3.92211563 -> V=0.999999, theta=0.0
% INFO    : Bus 2098	: V=1.0325735, theta=-9.53499283 -> V=1.044445, theta=0.0
% INFO    : Bus 2099	: V=1.02305829, theta=-8.82728488 -> V=1.044445, theta=0.0
% INFO    : Bus 2100	: V=1.04895341, theta=-7.7051958 -> V=0.999999, theta=0.0
% INFO    : Bus 2101	: V=1.0084805, theta=-12.6719381 -> V=1.015872, theta=0.0
% INFO    : Bus 2102	: V=1.03343069, theta=-16.9766083 -> V=1.0233335, theta=0.0
% INFO    : Bus 2103	: V=1.01064579, theta=-7.90856778 -> V=0.9933315, theta=0.0
% INFO    : Bus 2104	: V=1.03528876, theta=-9.55907611 -> V=0.9933315, theta=0.0
% INFO    : Bus 2105	: V=1.06464017, theta=-4.22760678 -> V=1.0111115, theta=0.0
% INFO    : Bus 2106	: V=1.02914499, theta=-7.98569612 -> V=1.015872, theta=0.0
% INFO    : Bus 2107	: V=1.05285896, theta=-6.4746194 -> V=1.04222, theta=0.0
% INFO    : Bus 2108	: V=1.04280741, theta=-10.4369222 -> V=1.015872, theta=0.0
% INFO    : Bus 2109	: V=1.06642159, theta=-5.94727915 -> V=0.999999, theta=0.0
% INFO    : Bus 2110	: V=1.04634018, theta=-2.58092806 -> V=0.9892645, theta=0.0
% INFO    : Bus 2111	: V=1.0750342, theta=-5.54311044 -> V=1.046055, theta=0.0
% INFO    : Bus 2112	: V=1.04796575, theta=-2.59780721 -> V=0.9888895, theta=0.0
% INFO    : Bus 2113	: V=1.0207507, theta=-10.6950736 -> V=1.044445, theta=0.0
% INFO    : Bus 2114	: V=1.01735682, theta=-19.1632091 -> V=1.015872, theta=0.0
% INFO    : Bus 2115	: V=1.04697027, theta=-2.29602726 -> V=1.05263, theta=0.0
% INFO    : Bus 2116	: V=1.01878853, theta=-18.0046358 -> V=1.015872, theta=0.0
% INFO    : Bus 2117	: V=1.03443407, theta=-12.6894668 -> V=1.015872, theta=0.0
% INFO    : Bus 2118	: V=1.03386558, theta=-9.50436357 -> V=1.015872, theta=0.0
% INFO    : Bus 2119	: V=1.03165505, theta=-21.9226751 -> V=1.015872, theta=0.0
% INFO    : Bus 2120	: V=1.05446594, theta=-6.92868444 -> V=1.002554, theta=0.0
% INFO    : Bus 2121	: V=1.03018288, theta=-7.16326618 -> V=1.015872, theta=0.0
% INFO    : Bus 2122	: V=0.941157765, theta=-7.34788589 -> V=0.9444445, theta=0.0
% INFO    : Bus 2123	: V=1.05033316, theta=-10.7285959 -> V=1.04222, theta=0.0
% INFO    : Bus 2124	: V=0.994152076, theta=-27.4498721 -> V=0.9970065, theta=0.0
% INFO    : Bus 2125	: V=1.05032026, theta=-4.50147121 -> V=0.999999, theta=0.0
% INFO    : Bus 2126	: V=0.950242351, theta=-6.71340054 -> V=0.9444445, theta=0.0
% INFO    : Bus 2127	: V=1.04492336, theta=-9.32636927 -> V=1.04222, theta=0.0
% INFO    : Bus 2128	: V=1.04256648, theta=-6.91669812 -> V=0.9901745, theta=0.0
% INFO    : Bus 2129	: V=1.0293993, theta=-23.7071699 -> V=1.015872, theta=0.0
% INFO    : Bus 2130	: V=1.03483095, theta=-21.6355692 -> V=1.017997, theta=0.0
% INFO    : Bus 2131	: V=1.05852957, theta=-9.89962005 -> V=0.999999, theta=0.0
% INFO    : Bus 2132	: V=1.02288334, theta=-10.1399672 -> V=1.015872, theta=0.0
% INFO    : Bus 2133	: V=1.06501052, theta=-8.44836698 -> V=1.046665, theta=0.0
% INFO    : Bus 2134	: V=1.08054095, theta=-5.98015704 -> V=1.046665, theta=0.0
% INFO    : Bus 2135	: V=1.04390401, theta=-5.79450138 -> V=1.003569, theta=0.0
% INFO    : Bus 2136	: V=1.04079391, theta=-11.2084056 -> V=1.015872, theta=0.0
% INFO    : Bus 2137	: V=1.05195871, theta=-7.32959063 -> V=1.015872, theta=0.0
% INFO    : Bus 2138	: V=0.950266917, theta=-6.85585715 -> V=0.9444445, theta=0.0
% INFO    : Bus 2139	: V=0.98089238, theta=-6.1904528 -> V=0.9444845, theta=0.0
% INFO    : Bus 2140	: V=1.03354567, theta=-9.34067734 -> V=1.015872, theta=0.0
% INFO    : Bus 2141	: V=1.03479525, theta=-9.60113708 -> V=1.015872, theta=0.0
% INFO    : Bus 2142	: V=1.04072969, theta=-12.8642398 -> V=1.0000025, theta=0.0
% INFO    : Bus 2143	: V=1.0468089, theta=-6.56499149 -> V=0.9888895, theta=0.0
% INFO    : Bus 2144	: V=1.04674022, theta=-6.67100502 -> V=0.999999, theta=0.0
% INFO    : Bus 2145	: V=0.996972654, theta=-6.21479582 -> V=0.9444445, theta=0.0
% INFO    : Bus 2146	: V=1.03506439, theta=-6.60014081 -> V=1.003859, theta=0.0
% INFO    : Bus 2147	: V=1.05654816, theta=-8.14712508 -> V=1.0032875, theta=0.0
% INFO    : Bus 2148	: V=1.04301907, theta=-16.3062125 -> V=1.04222, theta=0.0
% INFO    : Bus 2149	: V=1.04050391, theta=-7.8110299 -> V=1.015872, theta=0.0
% INFO    : Bus 2150	: V=1.03872068, theta=-6.69270341 -> V=0.9933315, theta=0.0
% INFO    : Bus 2151	: V=1.01988565, theta=-21.7797284 -> V=1.0000025, theta=0.0
% INFO    : Bus 2152	: V=1.04497842, theta=-7.94755927 -> V=1.0013475, theta=0.0
% INFO    : Bus 2153	: V=1.0544561, theta=-5.89758935 -> V=1.051315, theta=0.0
% INFO    : Bus 2154	: V=0.998121449, theta=-8.92227328 -> V=1.015872, theta=0.0
% INFO    : Bus 2155	: V=1.03088438, theta=-11.2226681 -> V=1.015872, theta=0.0
% INFO    : Bus 2156	: V=1.03821647, theta=-9.97434391 -> V=1.04539, theta=0.0
% INFO    : Bus 2157	: V=1.04806512, theta=-6.05491777 -> V=0.999999, theta=0.0
% INFO    : Bus 2158	: V=0.999884398, theta=-5.22934728 -> V=0.9444445, theta=0.0
% INFO    : Bus 2159	: V=1.0199953, theta=-16.2705087 -> V=1.0196375, theta=0.0
% INFO    : Bus 2160	: V=1.05058107, theta=-7.8741367 -> V=1.0111115, theta=0.0
% INFO    : Bus 2161	: V=1.0155852, theta=-8.62912523 -> V=0.9933315, theta=0.0
% INFO    : Bus 2162	: V=1.05526014, theta=-4.24188682 -> V=0.975, theta=0.0
% INFO    : Bus 2163	: V=1.03052823, theta=-6.68218545 -> V=0.975, theta=0.0
% INFO    : Bus 2164	: V=1.06435738, theta=-19.5855618 -> V=0.975, theta=0.0
% INFO    : Bus 2165	: V=1.05916676, theta=-19.6644725 -> V=0.975, theta=0.0
% INFO    : Bus 2166	: V=1.03315699, theta=-12.8327307 -> V=0.975, theta=0.0
% INFO    : Bus 2167	: V=1.02675277, theta=-11.6318325 -> V=0.975, theta=0.0
% INFO    : Bus 2168	: V=1.07167299, theta=-3.48076674 -> V=0.975, theta=0.0
% INFO    : Bus 2169	: V=1.0518453, theta=-3.55716894 -> V=0.975, theta=0.0
% INFO    : Bus 2170	: V=1.06756888, theta=-4.03584596 -> V=0.975, theta=0.0
% INFO    : Bus 2171	: V=1.04858756, theta=-6.93564464 -> V=0.975, theta=0.0
% INFO    : Bus 2172	: V=1.0470266, theta=-13.3893801 -> V=0.975, theta=0.0
% INFO    : Bus 2173	: V=1.0573269, theta=-3.40165017 -> V=0.975, theta=0.0
% INFO    : Bus 2174	: V=1.04841222, theta=-17.67426 -> V=0.975, theta=0.0
% INFO    : Bus 2175	: V=1.05184377, theta=-2.8115046 -> V=0.975, theta=0.0
% INFO    : Bus 2176	: V=1.03512309, theta=-12.0903067 -> V=0.975, theta=0.0
% INFO    : Bus 2177	: V=1.04500482, theta=-11.1609457 -> V=0.975, theta=0.0
% INFO    : Bus 2178	: V=1.06477426, theta=-4.56323191 -> V=0.975, theta=0.0
% INFO    : Bus 2179	: V=1.04032024, theta=-7.74963303 -> V=0.975, theta=0.0
% INFO    : Bus 2180	: V=1.05035832, theta=-14.8962969 -> V=0.975, theta=0.0
% INFO    : Bus 2181	: V=1.02455156, theta=-12.109787 -> V=0.975, theta=0.0
% INFO    : Bus 2182	: V=1.05857071, theta=-3.24330873 -> V=0.975, theta=0.0
% INFO    : Bus 2183	: V=1.07297777, theta=-5.83991369 -> V=0.975, theta=0.0
% INFO    : Bus 2184	: V=1.02403429, theta=-11.1012095 -> V=0.975, theta=0.0
% INFO    : Bus 2185	: V=1.02475853, theta=-10.9573666 -> V=0.975, theta=0.0
% INFO    : Bus 2186	: V=1.04718967, theta=-7.1349641 -> V=0.975, theta=0.0
% INFO    : Bus 2187	: V=1.03764912, theta=-17.6713242 -> V=0.975, theta=0.0
% INFO    : Bus 2188	: V=1.05745398, theta=-10.3869199 -> V=0.975, theta=0.0
% INFO    : Bus 2189	: V=1.05660294, theta=-1.43410196 -> V=0.975, theta=0.0
% INFO    : Bus 2190	: V=1.03093734, theta=-9.98630361 -> V=0.975, theta=0.0
% INFO    : Bus 2191	: V=1.05951973, theta=-7.54410527 -> V=0.975, theta=0.0
% INFO    : Bus 2192	: V=1.00961352, theta=-13.5101318 -> V=0.975, theta=0.0
% INFO    : Bus 2193	: V=1.06124248, theta=-19.7814026 -> V=0.975, theta=0.0
% INFO    : Bus 2194	: V=1.07939497, theta=-5.60220368 -> V=0.975, theta=0.0
% INFO    : Bus 2195	: V=1.05931083, theta=-19.8009804 -> V=0.975, theta=0.0
% INFO    : Bus 2196	: V=1.03348481, theta=-13.0606784 -> V=0.975, theta=0.0
% INFO    : Bus 2197	: V=1.07034892, theta=-3.256429 -> V=0.975, theta=0.0
% INFO    : Bus 2198	: V=1.07098912, theta=-3.46449966 -> V=0.975, theta=0.0
% INFO    : Bus 2199	: V=1.05222904, theta=-11.6897447 -> V=0.975, theta=0.0
% INFO    : Bus 2200	: V=1.02916168, theta=-9.84801348 -> V=0.975, theta=0.0
% INFO    : Bus 2201	: V=1.04139898, theta=-16.935505 -> V=0.975, theta=0.0
% INFO    : Bus 2202	: V=1.05228972, theta=-2.93605717 -> V=0.975, theta=0.0
% INFO    : Bus 2203	: V=1.03987027, theta=-11.4841305 -> V=0.975, theta=0.0
% INFO    : Bus 2204	: V=1.06281472, theta=-4.47097087 -> V=0.975, theta=0.0
% INFO    : Bus 2205	: V=1.01472122, theta=-9.92357406 -> V=0.975, theta=0.0
% INFO    : Bus 2206	: V=1.03944668, theta=-7.65602877 -> V=0.975, theta=0.0
% INFO    : Bus 2207	: V=1.05029355, theta=-15.0033286 -> V=0.975, theta=0.0
% INFO    : Bus 2208	: V=1.02173957, theta=-11.0100643 -> V=0.975, theta=0.0
% INFO    : Bus 2209	: V=1.0789611, theta=-5.79351303 -> V=0.975, theta=0.0
% INFO    : Bus 2210	: V=1.02490115, theta=-10.9565153 -> V=0.975, theta=0.0
% INFO    : Bus 2211	: V=1.05750323, theta=-10.268082 -> V=0.975, theta=0.0
% INFO    : Bus 2212	: V=1.05216171, theta=-10.6563094 -> V=0.975, theta=0.0
% INFO    : Bus 2213	: V=1.03089864, theta=-10.0047501 -> V=0.975, theta=0.0
% INFO    : Bus 2214	: V=1.01101674, theta=-10.1737945 -> V=0.975, theta=0.0
% INFO    : Bus 2215	: V=1.05957667, theta=-7.89294407 -> V=0.975, theta=0.0
% INFO    : Bus 2216	: V=1.02504372, theta=-6.71278935 -> V=0.975, theta=0.0
% INFO    : Bus 2217	: V=1.03800069, theta=-13.4182883 -> V=0.975, theta=0.0
% INFO    : Bus 2218	: V=1.06476781, theta=-3.62849011 -> V=0.975, theta=0.0
% INFO    : Bus 2219	: V=1.03044297, theta=-12.3009079 -> V=0.975, theta=0.0
% INFO    : Bus 2220	: V=1.03738439, theta=-6.72914902 -> V=0.975, theta=0.0
% INFO    : Bus 2221	: V=1.03072036, theta=-8.50892217 -> V=0.975, theta=0.0
% INFO    : Bus 2222	: V=1.02343437, theta=-12.2222552 -> V=0.975, theta=0.0
% INFO    : Bus 2223	: V=1.03504293, theta=-6.02963887 -> V=0.975, theta=0.0
% INFO    : Bus 2224	: V=1.06942869, theta=-13.2944338 -> V=0.975, theta=0.0
% INFO    : Bus 2225	: V=1.05112501, theta=-10.3190701 -> V=0.975, theta=0.0
% INFO    : Bus 2226	: V=1.03894529, theta=-11.2344175 -> V=0.975, theta=0.0
% INFO    : Bus 2227	: V=1.02934165, theta=-10.7617089 -> V=0.975, theta=0.0
% INFO    : Bus 2228	: V=1.02453148, theta=-12.2096716 -> V=0.975, theta=0.0
% INFO    : Bus 2229	: V=0.994408496, theta=-11.1763233 -> V=0.975, theta=0.0
% INFO    : Bus 2230	: V=1.05733043, theta=-6.85349795 -> V=0.975, theta=0.0
% INFO    : Bus 2231	: V=1.0360674, theta=-8.36333358 -> V=0.975, theta=0.0
% INFO    : Bus 2232	: V=1.02837781, theta=-9.2118036 -> V=0.975, theta=0.0
% INFO    : Bus 2233	: V=1.0285774, theta=-11.9005015 -> V=0.975, theta=0.0
% INFO    : Bus 2234	: V=1.05048157, theta=-9.4081836 -> V=0.975, theta=0.0
% INFO    : Bus 2235	: V=1.03728025, theta=-11.9045622 -> V=0.975, theta=0.0
% INFO    : Bus 2236	: V=1.03518632, theta=-12.1379836 -> V=0.975, theta=0.0
% INFO    : Bus 2237	: V=1.03518052, theta=-10.8022302 -> V=0.975, theta=0.0
% INFO    : Bus 2238	: V=1.0322115, theta=-10.6459757 -> V=0.975, theta=0.0
% INFO    : Bus 2239	: V=1.06555317, theta=-7.35455141 -> V=0.975, theta=0.0
% INFO    : Bus 2240	: V=1.04116968, theta=-8.35518004 -> V=0.975, theta=0.0
% INFO    : Bus 2241	: V=1.03685476, theta=-10.3330901 -> V=0.975, theta=0.0
% INFO    : Bus 2242	: V=1.0093446, theta=-9.6746127 -> V=0.975, theta=0.0
% INFO    : Bus 2243	: V=1.03166313, theta=-11.7887184 -> V=0.975, theta=0.0
% INFO    : Bus 2244	: V=1.09454063, theta=-4.69713259 -> V=0.975, theta=0.0
% INFO    : Bus 2245	: V=1.0455094, theta=-9.27327553 -> V=0.975, theta=0.0
% INFO    : Bus 2246	: V=1.04756907, theta=-2.70422733 -> V=0.975, theta=0.0
% INFO    : Bus 2247	: V=1.04002441, theta=-10.7015965 -> V=0.975, theta=0.0
% INFO    : Bus 2248	: V=1.02703277, theta=-9.51863291 -> V=0.975, theta=0.0
% INFO    : Bus 2249	: V=1.05236916, theta=-18.8929941 -> V=0.975, theta=0.0
% INFO    : Bus 2250	: V=0.959, theta=-0.609447986 -> V=0.975, theta=0.0
% INFO    : Bus 2251	: V=0.959, theta=-1.34558105 -> V=0.975, theta=0.0
% INFO    : Bus 2253	: V=1.017, theta=-8.4689789 -> V=0.975, theta=0.0
% INFO    : Bus 2254	: V=1.018, theta=-10.5885178 -> V=0.975, theta=0.0
% INFO    : Bus 2255	: V=1.01, theta=-4.51168351 -> V=0.975, theta=0.0
% INFO    : Bus 2257	: V=0.921, theta=-0.0573954991 -> V=0.975, theta=0.0
% INFO    : Bus 2258	: V=0.93, theta=-6.48394667 -> V=0.975, theta=0.0
% INFO    : Bus 2260	: V=1.048, theta=-0.982418391 -> V=0.975, theta=0.0
% INFO    : Bus 2261	: V=1.048, theta=-0.886918608 -> V=0.975, theta=0.0
% INFO    : Bus 2262	: V=1.049, theta=-1.02026209 -> V=0.975, theta=0.0
% INFO    : Bus 2263	: V=1.049, theta=-1.06604955 -> V=0.975, theta=0.0
% INFO    : Bus 2266	: V=0.988, theta=-2.29712367 -> V=0.975, theta=0.0
% INFO    : Bus 2267	: V=0.987, theta=-1.1298508 -> V=0.975, theta=0.0
% INFO    : Bus 2269	: V=0.984, theta=1.08411024 -> V=0.975, theta=0.0
% INFO    : Bus 2270	: V=0.964, theta=6.88287296 -> V=0.975, theta=0.0
% INFO    : Bus 2271	: V=0.968, theta=3.90268649 -> V=0.975, theta=0.0
% INFO    : Bus 2272	: V=0.963, theta=7.18188756 -> V=0.975, theta=0.0
% INFO    : Bus 2273	: V=0.969, theta=4.32961911 -> V=0.975, theta=0.0
% INFO    : Bus 2274	: V=0.978238694, theta=-0.816603603 -> V=0.975, theta=0.0
% INFO    : Bus 2275	: V=0.968, theta=3.30262977 -> V=0.975, theta=0.0
% INFO    : Bus 2276	: V=0.99, theta=3.83438378 -> V=0.975, theta=0.0
% INFO    : Bus 2277	: V=0.985, theta=2.02617784 -> V=0.975, theta=0.0
% INFO    : Bus 2278	: V=0.993, theta=3.1276314 -> V=0.975, theta=0.0
% INFO    : Bus 2279	: V=1.007, theta=0.940554865 -> V=0.975, theta=0.0
% INFO    : Bus 2280	: V=1.007, theta=1.33416688 -> V=0.975, theta=0.0
% INFO    : Bus 2281	: V=1.007, theta=0.852962666 -> V=0.975, theta=0.0
% INFO    : Bus 2282	: V=1.007, theta=1.33416688 -> V=0.975, theta=0.0
% INFO    : Bus 2283	: V=1.007, theta=1.33416688 -> V=0.975, theta=0.0
% INFO    : Bus 2284	: V=0.959, theta=-3.2353672 -> V=0.975, theta=0.0
% INFO    : Bus 2286	: V=1.029, theta=-3.65022704 -> V=0.975, theta=0.0
% INFO    : Bus 2289	: V=0.992, theta=-4.28348558 -> V=0.975, theta=0.0
% INFO    : Bus 2293	: V=0.933, theta=6.11329722 -> V=0.975, theta=0.0
% INFO    : Bus 2294	: V=0.92, theta=6.67516096 -> V=0.975, theta=0.0
% INFO    : Bus 2295	: V=0.962451656, theta=-1.38392272 -> V=0.975, theta=0.0
% INFO    : Bus 2296	: V=0.924, theta=6.7092652 -> V=0.975, theta=0.0
% INFO    : Bus 2297	: V=0.903, theta=10.6691885 -> V=0.975, theta=0.0
% INFO    : Bus 2298	: V=0.911, theta=4.82813418 -> V=0.975, theta=0.0
% INFO    : Bus 2299	: V=1.04, theta=-3.36086433 -> V=0.975, theta=0.0
% INFO    : Bus 2300	: V=1.04, theta=-3.36086433 -> V=0.975, theta=0.0
% INFO    : Bus 2301	: V=1.04, theta=-3.36086433 -> V=0.975, theta=0.0
% INFO    : Bus 2302	: V=1.04, theta=-3.36086433 -> V=0.975, theta=0.0
% INFO    : Bus 2303	: V=1.04, theta=-3.36086433 -> V=0.975, theta=0.0
% INFO    : Bus 2304	: V=1.04, theta=-3.36086433 -> V=0.975, theta=0.0
% INFO    : Bus 2306	: V=0.954, theta=-2.52583062 -> V=0.975, theta=0.0
% INFO    : Bus 2307	: V=0.933, theta=3.91490478 -> V=0.975, theta=0.0
% INFO    : Bus 2309	: V=0.928, theta=4.93978037 -> V=0.975, theta=0.0
% INFO    : Bus 2310	: V=0.928, theta=5.64416269 -> V=0.975, theta=0.0
% INFO    : Bus 2311	: V=0.988, theta=-4.42214562 -> V=0.975, theta=0.0
% INFO    : Bus 2312	: V=1.0363516, theta=-5.33209196 -> V=0.975, theta=0.0
% INFO    : Bus 2313	: V=0.9931873, theta=-5.33209196 -> V=0.975, theta=0.0
% INFO    : Bus 2314	: V=0.959, theta=-9.47207152 -> V=0.975, theta=0.0
% INFO    : Bus 2315	: V=0.973, theta=-1.36662246 -> V=0.975, theta=0.0
% INFO    : Bus 2316	: V=0.973, theta=-1.36662246 -> V=0.975, theta=0.0
% INFO    : Bus 2317	: V=0.937, theta=7.73791374 -> V=0.975, theta=0.0
% INFO    : Bus 2319	: V=0.936, theta=7.76199172 -> V=0.975, theta=0.0
% INFO    : Bus 2320	: V=0.935, theta=7.72036969 -> V=0.975, theta=0.0
% INFO    : Bus 2321	: V=0.923, theta=9.6272588 -> V=0.975, theta=0.0
% INFO    : Bus 2322	: V=0.925, theta=8.5914803 -> V=0.975, theta=0.0
% INFO    : Bus 2323	: V=0.977, theta=4.88316819 -> V=0.975, theta=0.0
% INFO    : Bus 2324	: V=0.968, theta=10.8533053 -> V=0.975, theta=0.0
% INFO    : Bus 2325	: V=0.944, theta=-3.39240764 -> V=0.975, theta=0.0
% INFO    : Bus 2326	: V=0.943, theta=-3.12208662 -> V=0.975, theta=0.0
% INFO    : Bus 2327	: V=0.955, theta=-2.4944352 -> V=0.975, theta=0.0
% INFO    : Bus 2328	: V=0.959, theta=-5.31087788 -> V=0.975, theta=0.0
% INFO    : Bus 2329	: V=0.951, theta=-0.0739927312 -> V=0.975, theta=0.0
% INFO    : Bus 2330	: V=0.958, theta=-3.73201725 -> V=0.975, theta=0.0
% INFO    : Bus 2331	: V=0.962, theta=-3.93400587 -> V=0.975, theta=0.0
% INFO    : Bus 2336	: V=0.988, theta=1.56462017 -> V=0.975, theta=0.0
% INFO    : Bus 2337	: V=0.988, theta=1.75155528 -> V=0.975, theta=0.0
% INFO    : Bus 2338	: V=0.988, theta=1.89714683 -> V=0.975, theta=0.0
% INFO    : Bus 2339	: V=0.988, theta=1.37488679 -> V=0.975, theta=0.0
% INFO    : Bus 2340	: V=0.989, theta=1.02801299 -> V=0.975, theta=0.0
% INFO    : Bus 2341	: V=0.988, theta=1.6930429 -> V=0.975, theta=0.0
% INFO    : Bus 2342	: V=0.96560738, theta=-1.48673313 -> V=0.975, theta=0.0
% INFO    : Bus 2343	: V=0.96560829, theta=-1.4866095 -> V=0.975, theta=0.0
% INFO    : Bus 2344	: V=0.965616074, theta=-1.48563535 -> V=0.975, theta=0.0
% INFO    : Bus 2345	: V=0.965616074, theta=-1.48563535 -> V=0.975, theta=0.0
% INFO    : Bus 2348	: V=1.007, theta=-2.55819053 -> V=0.975, theta=0.0
% INFO    : Bus 2349	: V=0.922, theta=-0.881037913 -> V=0.975, theta=0.0
% INFO    : Bus 2350	: V=0.965, theta=-4.03711021 -> V=0.975, theta=0.0
% INFO    : Bus 2351	: V=0.988, theta=4.07721939 -> V=0.975, theta=0.0
% INFO    : Bus 2352	: V=0.913, theta=7.95949981 -> V=0.975, theta=0.0
% INFO    : Bus 2353	: V=0.913, theta=7.95949981 -> V=0.975, theta=0.0
% INFO    : Bus 2354	: V=0.913, theta=7.95958732 -> V=0.975, theta=0.0
% INFO    : Bus 2355	: V=0.92, theta=2.48249404 -> V=0.975, theta=0.0
% INFO    : Bus 2356	: V=1.031, theta=0.295937835 -> V=0.975, theta=0.0
% INFO    : Bus 2357	: V=0.968, theta=5.77429493 -> V=0.975, theta=0.0
% INFO    : Bus 2358	: V=0.968, theta=5.66449197 -> V=0.975, theta=0.0
% INFO    : Bus 2359	: V=1.007, theta=-6.63560929 -> V=0.975, theta=0.0
% INFO    : Bus 2360	: V=1.009, theta=-4.76984903 -> V=0.975, theta=0.0
% INFO    : Bus 2361	: V=1.005, theta=-4.8381864 -> V=0.975, theta=0.0
% INFO    : Bus 2362	: V=1.003, theta=-4.68704294 -> V=0.975, theta=0.0
% INFO    : Bus 2363	: V=1.004, theta=-4.47676415 -> V=0.975, theta=0.0
% INFO    : Bus 2364	: V=0.941, theta=7.71162279 -> V=0.975, theta=0.0
% INFO    : Bus 2365	: V=0.941, theta=7.69849534 -> V=0.975, theta=0.0
% INFO    : Bus 2366	: V=1.008, theta=-1.9361958 -> V=0.975, theta=0.0
% INFO    : Bus 2368	: V=0.949, theta=-2.75318925 -> V=0.975, theta=0.0
% INFO    : Bus 2370	: V=1.024, theta=-4.28467026 -> V=0.975, theta=0.0
% INFO    : Bus 2371	: V=0.934, theta=2.62092802 -> V=0.975, theta=0.0
% INFO    : Bus 2372	: V=0.934, theta=2.66276501 -> V=0.975, theta=0.0
% INFO    : Bus 2373	: V=0.934, theta=2.62007061 -> V=0.975, theta=0.0
% INFO    : Bus 2374	: V=0.934, theta=2.62007061 -> V=0.975, theta=0.0
% INFO    : Bus 2375	: V=0.934, theta=2.62136094 -> V=0.975, theta=0.0
% INFO    : Bus 2376	: V=0.938, theta=-1.44116356 -> V=0.975, theta=0.0
% INFO    : Bus 2377	: V=0.959, theta=-3.44122623 -> V=0.975, theta=0.0
% INFO    : Bus 2378	: V=0.966, theta=-4.12355365 -> V=0.975, theta=0.0
% INFO    : Bus 2379	: V=0.961264964, theta=-6.54655183 -> V=0.975, theta=0.0
% INFO    : Bus 2380	: V=0.954321763, theta=-6.54655878 -> V=0.975, theta=0.0
% INFO    : Bus 2381	: V=0.936, theta=-0.8255478 -> V=0.975, theta=0.0
% INFO    : Bus 2385	: V=0.99, theta=-8.46998995 -> V=0.975, theta=0.0
% INFO    : Bus 2386	: V=0.988, theta=-9.2458039 -> V=0.975, theta=0.0
% INFO    : Bus 2389	: V=1.04, theta=-4.02886965 -> V=0.975, theta=0.0
% INFO    : Bus 2390	: V=1.01, theta=0.471706581 -> V=0.975, theta=0.0
% INFO    : Bus 2391	: V=1.01, theta=0.476999208 -> V=0.975, theta=0.0
% INFO    : Bus 2392	: V=1.01, theta=0.489348813 -> V=0.975, theta=0.0
% INFO    : Bus 2393	: V=1.01, theta=0.401141751 -> V=0.975, theta=0.0
% INFO    : Bus 2394	: V=0.956, theta=-2.99749962 -> V=0.975, theta=0.0
% INFO    : Bus 2395	: V=1.001, theta=-0.497368256 -> V=0.975, theta=0.0
% INFO    : Bus 2396	: V=1.005, theta=-4.78269373 -> V=0.975, theta=0.0
% INFO    : Bus 2401	: V=0.987, theta=-2.84217994 -> V=0.975, theta=0.0
% INFO    : Bus 2402	: V=0.985, theta=-1.71435721 -> V=0.975, theta=0.0
% INFO    : Bus 2403	: V=0.985, theta=-1.71435721 -> V=0.975, theta=0.0
% INFO    : Bus 2404	: V=0.949, theta=-2.28375222 -> V=0.975, theta=0.0
% INFO    : Bus 2406	: V=1.005, theta=-3.60484473 -> V=0.975, theta=0.0
% INFO    : Bus 2408	: V=1.005, theta=-3.60484473 -> V=0.975, theta=0.0
% INFO    : Bus 2409	: V=0.968, theta=3.03029955 -> V=0.975, theta=0.0
% INFO    : Bus 2410	: V=0.968, theta=3.08195786 -> V=0.975, theta=0.0
% INFO    : Bus 2412	: V=0.936, theta=-7.21691786 -> V=0.975, theta=0.0
% INFO    : Bus 2413	: V=1.0366332, theta=-5.12163025 -> V=0.975, theta=0.0
% INFO    : Bus 2414	: V=1.0366313, theta=-5.12160833 -> V=0.975, theta=0.0
% INFO    : Bus 2415	: V=0.984930523, theta=-5.12059148 -> V=0.975, theta=0.0
% INFO    : Bus 2416	: V=1.003, theta=0.291763665 -> V=0.975, theta=0.0
% INFO    : Bus 2417	: V=0.975, theta=-3.29138246 -> V=0.975, theta=0.0
% INFO    : Bus 2418	: V=0.977, theta=-4.97856323 -> V=0.975, theta=0.0
% INFO    : Bus 2419	: V=0.964, theta=-6.09197691 -> V=0.975, theta=0.0
% INFO    : Bus 2420	: V=0.964, theta=-6.09200583 -> V=0.975, theta=0.0
% INFO    : Bus 2421	: V=0.967, theta=-2.34598644 -> V=0.975, theta=0.0
% INFO    : Bus 2422	: V=0.967, theta=-2.33503575 -> V=0.975, theta=0.0
% INFO    : Bus 2423	: V=0.967, theta=-2.33503949 -> V=0.975, theta=0.0
% INFO    : Bus 2424	: V=0.967, theta=-2.33175427 -> V=0.975, theta=0.0
% INFO    : Bus 2427	: V=0.933, theta=6.08180292 -> V=0.975, theta=0.0
% INFO    : Bus 2428	: V=0.938, theta=6.03976766 -> V=0.975, theta=0.0
% INFO    : Bus 2429	: V=0.991, theta=-4.79388344 -> V=0.975, theta=0.0
% INFO    : Bus 2431	: V=0.929, theta=-1.5021509 -> V=0.975, theta=0.0
% INFO    : Bus 2432	: V=0.923, theta=5.63332969 -> V=0.975, theta=0.0
% INFO    : Bus 2434	: V=0.976, theta=-1.93516455 -> V=0.975, theta=0.0
% INFO    : Bus 2435	: V=0.976, theta=-1.93516455 -> V=0.975, theta=0.0
% INFO    : Bus 2437	: V=0.93, theta=4.13916639 -> V=0.975, theta=0.0
% INFO    : Bus 2438	: V=0.928, theta=4.19256438 -> V=0.975, theta=0.0
% INFO    : Bus 2439	: V=0.929, theta=4.20588244 -> V=0.975, theta=0.0
% INFO    : Bus 2440	: V=0.933, theta=0.399796124 -> V=0.975, theta=0.0
% INFO    : Bus 2441	: V=0.971, theta=2.01229686 -> V=0.975, theta=0.0
% INFO    : Bus 2442	: V=0.931, theta=5.32699185 -> V=0.975, theta=0.0
% INFO    : Bus 2443	: V=0.937, theta=0.511112571 -> V=0.975, theta=0.0
% INFO    : Bus 2444	: V=0.929, theta=-4.05839631 -> V=0.975, theta=0.0
% INFO    : Bus 2445	: V=0.929, theta=-4.05839631 -> V=0.975, theta=0.0
% INFO    : Bus 2446	: V=0.929, theta=-4.05716307 -> V=0.975, theta=0.0
% INFO    : Bus 2447	: V=0.939, theta=-4.30190383 -> V=0.975, theta=0.0
% INFO    : Bus 2448	: V=1.014, theta=-7.24484365 -> V=0.975, theta=0.0
% INFO    : Bus 2449	: V=1.014, theta=-7.24484365 -> V=0.975, theta=0.0
% INFO    : Bus 2450	: V=1.014, theta=-7.24484365 -> V=0.975, theta=0.0
% INFO    : Bus 2452	: V=0.978, theta=-12.9540174 -> V=0.975, theta=0.0
% INFO    : Bus 2453	: V=0.982, theta=-12.6998766 -> V=0.975, theta=0.0
% INFO    : Bus 2454	: V=0.944, theta=-2.98458132 -> V=0.975, theta=0.0
% INFO    : Bus 2455	: V=0.92, theta=-0.71248319 -> V=0.975, theta=0.0
% INFO    : Bus 2457	: V=1.046, theta=-3.6821949 -> V=0.975, theta=0.0
% INFO    : Bus 2458	: V=0.96, theta=12.997183 -> V=0.975, theta=0.0
% INFO    : Bus 2460	: V=1.049, theta=-2.31860665 -> V=0.975, theta=0.0
% INFO    : Bus 2461	: V=0.971, theta=0.180865485 -> V=0.975, theta=0.0
% INFO    : Bus 2462	: V=1.011, theta=-7.23026608 -> V=0.975, theta=0.0
% INFO    : Bus 2463	: V=1.035, theta=-10.4157544 -> V=0.975, theta=0.0
% INFO    : Bus 2464	: V=1.035, theta=-10.4157662 -> V=0.975, theta=0.0
% INFO    : Bus 2465	: V=1.035, theta=-10.4155738 -> V=0.975, theta=0.0
% INFO    : Bus 2470	: V=0.988, theta=0.891675212 -> V=0.975, theta=0.0
% INFO    : Bus 2471	: V=1.01, theta=0.480445127 -> V=0.975, theta=0.0
% INFO    : Bus 2472	: V=0.988, theta=0.891675212 -> V=0.975, theta=0.0
% INFO    : Bus 2473	: V=0.988, theta=0.891941017 -> V=0.975, theta=0.0
% INFO    : Bus 2481	: V=1.019, theta=0.922777846 -> V=0.975, theta=0.0
% INFO    : Bus 2484	: V=1.039, theta=-4.31429205 -> V=0.975, theta=0.0
% INFO    : Bus 2490	: V=0.961, theta=6.1560067 -> V=0.975, theta=0.0
% INFO    : Bus 2496	: V=1.023, theta=0.0868166409 -> V=0.975, theta=0.0
% INFO    : Bus 2498	: V=0.926, theta=8.55436769 -> V=0.975, theta=0.0
% INFO    : Bus 2499	: V=0.932, theta=5.35837438 -> V=0.975, theta=0.0
% INFO    : Bus 2500	: V=0.972598929, theta=-1.40593659 -> V=0.975, theta=0.0
% INFO    : Bus 2501	: V=0.959, theta=1.34823844 -> V=0.975, theta=0.0
% INFO    : Bus 2502	: V=0.917, theta=3.85788452 -> V=0.975, theta=0.0
% INFO    : Bus 2503	: V=0.918, theta=4.00377425 -> V=0.975, theta=0.0
% INFO    : Bus 2508	: V=1.007, theta=-2.65203213 -> V=0.975, theta=0.0
% INFO    : Bus 2509	: V=0.983, theta=-1.46047068 -> V=0.975, theta=0.0
% INFO    : Bus 2513	: V=0.93, theta=5.57369263 -> V=0.975, theta=0.0
% INFO    : Bus 2514	: V=0.935, theta=0.976789156 -> V=0.975, theta=0.0
% INFO    : Bus 2516	: V=0.992, theta=-2.15467954 -> V=0.975, theta=0.0
% INFO    : Bus 2517	: V=0.992, theta=-2.15467954 -> V=0.975, theta=0.0
% INFO    : Bus 2518	: V=0.953, theta=-6.58997236 -> V=0.975, theta=0.0
% INFO    : Bus 2519	: V=0.965, theta=-3.11172484 -> V=0.975, theta=0.0
% INFO    : Bus 2520	: V=0.965, theta=-3.11172484 -> V=0.975, theta=0.0
% INFO    : Bus 2521	: V=0.965, theta=-3.11172484 -> V=0.975, theta=0.0
% INFO    : Bus 2522	: V=0.965, theta=-3.11172484 -> V=0.975, theta=0.0
% INFO    : Bus 2527	: V=0.963, theta=7.35237108 -> V=0.975, theta=0.0
% INFO    : Bus 2528	: V=0.964, theta=7.96422675 -> V=0.975, theta=0.0
% INFO    : Bus 2529	: V=0.963, theta=7.8980729 -> V=0.975, theta=0.0
% INFO    : Bus 2530	: V=0.959, theta=6.38634052 -> V=0.975, theta=0.0
% INFO    : Bus 2531	: V=0.962, theta=-6.78260271 -> V=0.975, theta=0.0
% INFO    : Bus 2532	: V=0.962, theta=-6.78260271 -> V=0.975, theta=0.0
% INFO    : Bus 2533	: V=0.979, theta=-6.96440635 -> V=0.975, theta=0.0
% INFO    : Bus 2534	: V=0.943518381, theta=-7.32963935 -> V=0.975, theta=0.0
% INFO    : Bus 2535	: V=0.943, theta=-6.80591056 -> V=0.975, theta=0.0
% INFO    : Bus 2537	: V=0.947, theta=6.71476882 -> V=0.975, theta=0.0
% INFO    : Bus 2538	: V=0.955, theta=5.97217648 -> V=0.975, theta=0.0
% INFO    : Bus 2539	: V=0.999913066, theta=-5.50792094 -> V=1.05263, theta=0.0
% INFO    : Bus 2540	: V=1.00004734, theta=-5.49862589 -> V=1.05263, theta=0.0
% INFO    : Bus 2541	: V=1.05738135, theta=-8.03705136 -> V=1.0111115, theta=0.0
% INFO    : Bus 2542	: V=1.04965155, theta=-2.12895736 -> V=1.05263, theta=0.0
% INFO    : Bus 2543	: V=1.00596193, theta=-23.6349344 -> V=1.047295, theta=0.0
% INFO    : Bus 2544	: V=1.06236874, theta=-3.81305568 -> V=1.05263, theta=0.0
% INFO    : Bus 2545	: V=1.0554073, theta=-1.68732249 -> V=1.0386135, theta=0.0
% INFO    : Bus 2546	: V=1.05457969, theta=-1.73256253 -> V=1.0377785, theta=0.0
% INFO    : Bus 2547	: V=1.0454868, theta=-6.36810893 -> V=1.05263, theta=0.0
% INFO    : Bus 2548	: V=1.03969209, theta=-6.60621304 -> V=1.05263, theta=0.0
% INFO    : Bus 2549	: V=1.07456025, theta=-3.53938541 -> V=1.05263, theta=0.0
% INFO    : Bus 2550	: V=1.06616846, theta=-4.31260136 -> V=1.05263, theta=0.0
% INFO    : Bus 2551	: V=1.02265316, theta=-15.7622722 -> V=1.044445, theta=0.0
% INFO    : Bus 2552	: V=1.05304454, theta=-19.8102903 -> V=1.04222, theta=0.0
% INFO    : Bus 2553	: V=1.07110352, theta=-4.01803795 -> V=1.05263, theta=0.0
% INFO    : Bus 2554	: V=1.06311565, theta=-6.97739391 -> V=1.0377785, theta=0.0
% INFO    : Bus 2555	: V=1.0603264, theta=-1.65723205 -> V=1.05263, theta=0.0
% INFO    : Bus 2556	: V=1.05171912, theta=-1.40969632 -> V=1.0424885, theta=0.0
% INFO    : Bus 2557	: V=1.06431629, theta=-2.02129926 -> V=1.05263, theta=0.0
% INFO    : Bus 2558	: V=1.05758131, theta=-0.439341993 -> V=1.05263, theta=0.0
% INFO    : Bus 2559	: V=1.05756976, theta=-6.33168806 -> V=0.9888895, theta=0.0
% INFO    : Bus 2560	: V=1.03461375, theta=-22.2940632 -> V=1.05263, theta=0.0
% INFO    : Bus 2561	: V=1.06433072, theta=-3.26509216 -> V=1.05263, theta=0.0
% INFO    : Bus 2562	: V=1.06434395, theta=-8.05829813 -> V=1.0111115, theta=0.0
% INFO    : Bus 2564	: V=1.07203603, theta=-6.48448237 -> V=1.05263, theta=0.0
% INFO    : Bus 2565	: V=1.06760019, theta=-8.30362116 -> V=1.0111115, theta=0.0
% INFO    : Bus 2566	: V=1.06539733, theta=-3.53990159 -> V=1.05263, theta=0.0
% INFO    : Bus 2567	: V=1.06731085, theta=-6.28913182 -> V=1.0111115, theta=0.0
% INFO    : Bus 2568	: V=1.06731323, theta=-6.28920339 -> V=1.0111115, theta=0.0
% INFO    : Bus 2569	: V=1.07986009, theta=-5.46047332 -> V=1.05263, theta=0.0
% INFO    : Bus 2570	: V=1.05021948, theta=-16.5559942 -> V=1.05263, theta=0.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 1279	: Pg=7.0, Qg=-0.13 -> Pg=21.0, Qg=0.0
% INFO    : Gen at bus 1279	: Vg=1.037 -> Vg=1.044445
% INFO    : Gen at bus 1210	: Pg=20.27, Qg=-0.32 -> Pg=21.66, Qg=2.5
% INFO    : Gen at bus 1210	: Vg=1.059 -> Vg=1.0
% INFO    : Gen at bus 751	: Pg=44.0, Qg=-0.21 -> Pg=27.6, Qg=6.0
% INFO    : Gen at bus 751	: Vg=1.01 -> Vg=1.0158755
% INFO    : Gen at bus 978	: Pg=2.18, Qg=-0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 978	: Vg=1.071 -> Vg=1.0
% INFO    : Gen at bus 978	: Pg=6.0, Qg=0.9 -> Pg=4.2, Qg=0.95
% INFO    : Gen at bus 978	: Vg=1.071 -> Vg=1.0
% INFO    : Gen at bus 158	: Pg=-0.1, Qg=0.0 -> Pg=1.35, Qg=0.0
% INFO    : Gen at bus 158	: Vg=1.024 -> Vg=1.0000025
% INFO    : Gen at bus 1217	: Pg=11.99, Qg=-0.82 -> Pg=7.8, Qg=0.0
% INFO    : Gen at bus 1217	: Vg=1.053 -> Vg=1.022612
% INFO    : Gen at bus 367	: Pg=27.57, Qg=-0.61 -> Pg=30.0, Qg=9.0
% INFO    : Gen at bus 367	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 1127	: Pg=-0.66, Qg=0.0 -> Pg=9.6, Qg=0.0
% INFO    : Gen at bus 1127	: Vg=1.033 -> Vg=1.015872
% INFO    : Gen at bus 460	: Pg=12.4, Qg=-1.2 -> Pg=37.2, Qg=0.0
% INFO    : Gen at bus 460	: Vg=1.077 -> Vg=1.04643
% INFO    : Gen at bus 968	: Pg=15.38, Qg=-0.05 -> Pg=10.8, Qg=0.0
% INFO    : Gen at bus 968	: Vg=1.07 -> Vg=1.0000025
% INFO    : Gen at bus 1827	: Pg=21.0, Qg=-0.19 -> Pg=13.2, Qg=-2.5
% INFO    : Gen at bus 1827	: Vg=1.05 -> Vg=1.033334
% INFO    : Gen at bus 1466	: Pg=37.99, Qg=-0.02 -> Pg=20.5, Qg=-5.0
% INFO    : Gen at bus 1466	: Vg=1.07 -> Vg=1.0
% INFO    : Gen at bus 2863	: Pg=15.76, Qg=-0.03 -> Pg=20.5, Qg=0.0
% INFO    : Gen at bus 2863	: Vg=1.015 -> Vg=1.0
% INFO    : Gen at bus 1466	: Pg=37.99, Qg=-0.02 -> Pg=20.5, Qg=-5.0
% INFO    : Gen at bus 1466	: Vg=1.07 -> Vg=1.0
% INFO    : Gen at bus 2863	: Pg=15.76, Qg=-0.03 -> Pg=20.5, Qg=0.0
% INFO    : Gen at bus 2863	: Vg=1.015 -> Vg=1.0
% INFO    : Gen at bus 1072	: Pg=4.88, Qg=0.9 -> Pg=7.2, Qg=0.95
% INFO    : Gen at bus 1072	: Vg=1.08 -> Vg=1.00445
% INFO    : Gen at bus 1072	: Vg=1.08 -> Vg=1.00445
% INFO    : Gen at bus 1072	: Pg=4.88, Qg=0.9 -> Pg=7.2, Qg=0.95
% INFO    : Gen at bus 1072	: Vg=1.08 -> Vg=1.00445
% INFO    : Gen at bus 642	: Pg=-0.62, Qg=0.22 -> Pg=6.2, Qg=0.0
% INFO    : Gen at bus 642	: Vg=1.013 -> Vg=1.021212
% INFO    : Gen at bus 642	: Pg=-0.22, Qg=0.22 -> Pg=6.2, Qg=0.0
% INFO    : Gen at bus 642	: Vg=1.013 -> Vg=1.021212
% INFO    : Gen at bus 542	: Pg=5.0, Qg=-0.85 -> Pg=27.5, Qg=6.0
% INFO    : Gen at bus 542	: Vg=1.011 -> Vg=1.015872
% INFO    : Gen at bus 773	: Pg=0.94, Qg=0.0 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 773	: Vg=1.039 -> Vg=1.0000025
% INFO    : Gen at bus 399	: Pg=3.81, Qg=0.0 -> Pg=8.28, Qg=0.0
% INFO    : Gen at bus 399	: Vg=1.05 -> Vg=1.015872
% INFO    : Gen at bus 399	: Pg=-0.18, Qg=0.0 -> Pg=0.6, Qg=0.0
% INFO    : Gen at bus 399	: Vg=1.05 -> Vg=1.015872
% INFO    : Gen at bus 21	: Pg=18.33, Qg=0.0 -> Pg=14.4, Qg=0.0
% INFO    : Gen at bus 21	: Vg=1.026 -> Vg=0.9888895
% INFO    : Gen at bus 21	: Pg=21.59, Qg=0.0 -> Pg=16.56, Qg=0.0
% INFO    : Gen at bus 21	: Vg=1.026 -> Vg=0.9888895
% INFO    : Gen at bus 899	: Pg=12.18, Qg=0.0 -> Pg=10.8, Qg=0.0
% INFO    : Gen at bus 899	: Vg=1.057 -> Vg=1.000709
% INFO    : Gen at bus 899	: Pg=15.21, Qg=0.0 -> Pg=12.6, Qg=0.0
% INFO    : Gen at bus 899	: Vg=1.057 -> Vg=1.000709
% INFO    : Gen at bus 2618	: Pg=1.2, Qg=0.0 -> Pg=3.6, Qg=0.0
% INFO    : Gen at bus 2618	: Vg=1.054 -> Vg=0.999999
% INFO    : Gen at bus 2618	: Pg=11.71, Qg=-0.11 -> Pg=22.5, Qg=2.0
% INFO    : Gen at bus 2618	: Vg=1.054 -> Vg=0.999999
% INFO    : Gen at bus 285	: Pg=1.2, Qg=0.0 -> Pg=3.6, Qg=0.0
% INFO    : Gen at bus 285	: Vg=1.058 -> Vg=0.999999
% INFO    : Gen at bus 285	: Pg=35.99, Qg=-0.12 -> Pg=22.5, Qg=2.0
% INFO    : Gen at bus 285	: Vg=1.058 -> Vg=0.999999
% INFO    : Gen at bus 135	: Pg=10.32, Qg=-0.01 -> Pg=7.8, Qg=-0.5
% INFO    : Gen at bus 135	: Vg=1.066 -> Vg=1.0000025
% INFO    : Gen at bus 53	: Pg=3.6, Qg=-0.0 -> Pg=10.8, Qg=0.0
% INFO    : Gen at bus 53	: Vg=1.05 -> Vg=1.015872
% INFO    : Gen at bus 53	: Pg=17.0, Qg=-0.0 -> Pg=10.8, Qg=0.0
% INFO    : Gen at bus 53	: Vg=1.05 -> Vg=1.015872
% INFO    : Gen at bus 596	: Pg=2.26, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 596	: Vg=1.037 -> Vg=1.04598
% INFO    : Gen at bus 958	: Pg=1.09, Qg=0.0 -> Pg=2.3, Qg=0.0
% INFO    : Gen at bus 958	: Vg=1.047 -> Vg=0.975
% INFO    : Gen at bus 1679	: Pg=19.98, Qg=-0.03 -> Pg=12.6, Qg=1.0
% INFO    : Gen at bus 1679	: Vg=1.058 -> Vg=1.0
% INFO    : Gen at bus 1679	: Pg=5.46, Qg=-0.04 -> Pg=12.6, Qg=1.1
% INFO    : Gen at bus 1679	: Vg=1.058 -> Vg=1.0
% INFO    : Gen at bus 1157	: Pg=-0.71, Qg=0.0 -> Pg=4.32, Qg=0.0
% INFO    : Gen at bus 1157	: Vg=1.007 -> Vg=1.015872
% INFO    : Gen at bus 513	: Pg=10.0, Qg=1.0 -> Pg=6.6, Qg=3.0
% INFO    : Gen at bus 513	: Vg=1.024 -> Vg=1.0
% INFO    : Gen at bus 513	: Pg=10.0, Qg=1.0 -> Pg=6.6, Qg=3.0
% INFO    : Gen at bus 513	: Vg=1.024 -> Vg=1.0
% INFO    : Gen at bus 371	: Pg=6.0, Qg=-0.04 -> Pg=4.8, Qg=0.0
% INFO    : Gen at bus 371	: Vg=1.055 -> Vg=0.999999
% INFO    : Gen at bus 371	: Pg=1.61, Qg=-0.04 -> Pg=4.8, Qg=0.0
% INFO    : Gen at bus 371	: Vg=1.055 -> Vg=0.999999
% INFO    : Gen at bus 976	: Pg=14.97, Qg=-0.08 -> Pg=21.0, Qg=-1.5
% INFO    : Gen at bus 976	: Vg=1.046 -> Vg=1.015872
% INFO    : Gen at bus 976	: Pg=7.85, Qg=-0.08 -> Pg=21.0, Qg=-1.5
% INFO    : Gen at bus 976	: Vg=1.046 -> Vg=1.015872
% INFO    : Gen at bus 2754	: Pg=-0.64, Qg=0.0 -> Pg=6.9, Qg=0.0
% INFO    : Gen at bus 2754	: Vg=1.029 -> Vg=1.019477
% INFO    : Gen at bus 749	: Pg=7.69, Qg=-0.23 -> Pg=5.1, Qg=0.0
% INFO    : Gen at bus 749	: Vg=1.0 -> Vg=0.9444445
% INFO    : Gen at bus 1188	: Pg=19.0, Qg=1.9 -> Pg=12.0, Qg=1.95
% INFO    : Gen at bus 1188	: Vg=1.077 -> Vg=1.004635
% INFO    : Gen at bus 1254	: Pg=4.57, Qg=-4.14 -> Pg=14.4, Qg=0.0
% INFO    : Gen at bus 1254	: Vg=1.024 -> Vg=1.001289
% INFO    : Gen at bus 252	: Pg=2.21, Qg=-0.59 -> Pg=6.6, Qg=1.5
% INFO    : Gen at bus 252	: Vg=0.998 -> Vg=0.9444445
% INFO    : Gen at bus 252	: Pg=3.59, Qg=-0.33 -> Pg=5.4, Qg=0.5
% INFO    : Gen at bus 252	: Vg=0.998 -> Vg=0.9444445
% INFO    : Gen at bus 252	: Pg=2.51, Qg=-0.59 -> Pg=6.6, Qg=1.5
% INFO    : Gen at bus 252	: Vg=0.998 -> Vg=0.9444445
% INFO    : Gen at bus 252	: Pg=3.67, Qg=-0.33 -> Pg=5.4, Qg=0.5
% INFO    : Gen at bus 252	: Vg=0.998 -> Vg=0.9444445
% INFO    : Gen at bus 504	: Pg=10.92, Qg=-0.1 -> Pg=7.44, Qg=0.0
% INFO    : Gen at bus 504	: Vg=0.983 -> Vg=0.9445145
% INFO    : Gen at bus 115	: Pg=10.69, Qg=0.0 -> Pg=15.18, Qg=0.0
% INFO    : Gen at bus 115	: Vg=1.03 -> Vg=0.9888895
% INFO    : Gen at bus 967	: Pg=-1.06, Qg=0.0 -> Pg=1.15, Qg=0.0
% INFO    : Gen at bus 967	: Vg=1.07 -> Vg=1.0000025
% INFO    : Gen at bus 1642	: Pg=2.0, Qg=-0.02 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 1642	: Vg=1.035 -> Vg=1.017742
% INFO    : Gen at bus 1811	: Pg=2.7, Qg=-0.03 -> Pg=5.4, Qg=0.0
% INFO    : Gen at bus 1811	: Vg=1.03 -> Vg=1.003809
% INFO    : Gen at bus 2634	: Pg=11.1, Qg=-0.02 -> Pg=8.4, Qg=0.0
% INFO    : Gen at bus 2634	: Vg=1.06 -> Vg=1.0000025
% INFO    : Gen at bus 326	: Pg=12.95, Qg=-0.02 -> Pg=8.4, Qg=0.0
% INFO    : Gen at bus 326	: Vg=1.06 -> Vg=1.0000025
% INFO    : Gen at bus 1829	: Pg=11.99, Qg=-0.05 -> Pg=7.68, Qg=0.0
% INFO    : Gen at bus 1829	: Vg=1.03 -> Vg=0.999999
% INFO    : Gen at bus 1314	: Pg=25.63, Qg=-0.12 -> Pg=23.4, Qg=0.0
% INFO    : Gen at bus 1314	: Vg=1.084 -> Vg=1.005695
% INFO    : Gen at bus 71	: Pg=13.35, Qg=-0.04 -> Pg=18.0, Qg=3.0
% INFO    : Gen at bus 71	: Vg=1.079 -> Vg=1.004425
% INFO    : Gen at bus 93	: Pg=3.14, Qg=1.9 -> Pg=3.6, Qg=1.95
% INFO    : Gen at bus 93	: Vg=1.078 -> Vg=1.004535
% INFO    : Gen at bus 129	: Pg=6.89, Qg=-0.02 -> Pg=6.6, Qg=0.0
% INFO    : Gen at bus 129	: Vg=1.029 -> Vg=0.999999
% INFO    : Gen at bus 1594	: Pg=2.4, Qg=-0.82 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 1594	: Vg=1.052 -> Vg=1.021962
% INFO    : Gen at bus 1594	: Pg=2.4, Qg=-0.82 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 1594	: Vg=1.052 -> Vg=1.021962
% INFO    : Gen at bus 1354	: Pg=2.16, Qg=-0.08 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 1354	: Vg=1.032 -> Vg=1.015872
% INFO    : Gen at bus 1133	: Pg=-0.88, Qg=0.0 -> Pg=10.35, Qg=0.0
% INFO    : Gen at bus 1133	: Vg=1.027 -> Vg=1.015872
% INFO    : Gen at bus 1405	: Pg=15.65, Qg=-0.1 -> Pg=22.68, Qg=2.0
% INFO    : Gen at bus 1405	: Vg=1.032 -> Vg=1.0
% INFO    : Gen at bus 2850	: Pg=15.8, Qg=-0.1 -> Pg=22.68, Qg=2.0
% INFO    : Gen at bus 2850	: Vg=1.032 -> Vg=1.0
% INFO    : Gen at bus 2849	: Pg=15.02, Qg=-0.11 -> Pg=22.68, Qg=2.0
% INFO    : Gen at bus 2849	: Vg=1.032 -> Vg=1.0
% INFO    : Gen at bus 1122	: Pg=0.89, Qg=0.0 -> Pg=4.14, Qg=0.0
% INFO    : Gen at bus 1122	: Vg=1.037 -> Vg=1.015872
% INFO    : Gen at bus 1708	: Pg=44.49, Qg=-0.74 -> Pg=44.5, Qg=9.0
% INFO    : Gen at bus 1708	: Vg=1.039 -> Vg=1.0377785
% INFO    : Gen at bus 1708	: Pg=44.49, Qg=-0.74 -> Pg=44.5, Qg=9.0
% INFO    : Gen at bus 1708	: Vg=1.039 -> Vg=1.0377785
% INFO    : Gen at bus 1658	: Pg=1.67, Qg=0.0 -> Pg=17.94, Qg=0.0
% INFO    : Gen at bus 1658	: Vg=1.042 -> Vg=1.0000025
% INFO    : Gen at bus 2884	: Pg=4.54, Qg=0.0 -> Pg=8.22, Qg=0.0
% INFO    : Gen at bus 2884	: Vg=1.045 -> Vg=1.0000025
% INFO    : Gen at bus 1154	: Pg=15.21, Qg=0.0 -> Pg=12.48, Qg=0.0
% INFO    : Gen at bus 1154	: Vg=1.036 -> Vg=0.999999
% INFO    : Gen at bus 231	: Pg=1.66, Qg=-0.17 -> Pg=4.98, Qg=0.0
% INFO    : Gen at bus 231	: Vg=1.04 -> Vg=1.0111115
% INFO    : Gen at bus 2887	: Pg=11.2, Qg=-0.03 -> Pg=14.22, Qg=2.0
% INFO    : Gen at bus 2887	: Vg=1.021 -> Vg=1.0
% INFO    : Gen at bus 2888	: Pg=4.74, Qg=-0.03 -> Pg=14.22, Qg=2.0
% INFO    : Gen at bus 2888	: Vg=1.021 -> Vg=1.0
% INFO    : Gen at bus 2889	: Pg=11.28, Qg=-0.03 -> Pg=14.22, Qg=2.0
% INFO    : Gen at bus 2889	: Vg=1.021 -> Vg=1.0
% INFO    : Gen at bus 1666	: Pg=11.29, Qg=-0.03 -> Pg=14.22, Qg=2.0
% INFO    : Gen at bus 1666	: Vg=1.021 -> Vg=1.0
% INFO    : Gen at bus 499	: Pg=14.8, Qg=0.9 -> Pg=10.2, Qg=0.95
% INFO    : Gen at bus 499	: Vg=1.114 -> Vg=1.0287175
% INFO    : Gen at bus 499	: Vg=1.114 -> Vg=1.0287175
% INFO    : Gen at bus 499	: Pg=3.4, Qg=0.9 -> Pg=10.2, Qg=0.95
% INFO    : Gen at bus 499	: Vg=1.114 -> Vg=1.0287175
% INFO    : Gen at bus 2709	: Pg=10.44, Qg=-0.01 -> Pg=14.4, Qg=0.0
% INFO    : Gen at bus 2709	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 709	: Pg=13.46, Qg=-0.01 -> Pg=14.4, Qg=0.0
% INFO    : Gen at bus 709	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2710	: Pg=4.81, Qg=-0.01 -> Pg=14.4, Qg=0.0
% INFO    : Gen at bus 2710	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2708	: Pg=7.56, Qg=-0.01 -> Pg=14.4, Qg=0.0
% INFO    : Gen at bus 2708	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1280	: Pg=15.18, Qg=0.0 -> Pg=10.8, Qg=0.0
% INFO    : Gen at bus 1280	: Vg=1.039 -> Vg=1.001694
% INFO    : Gen at bus 1493	: Vg=0.998 -> Vg=0.9444445
% INFO    : Gen at bus 745	: Pg=9.98, Qg=-0.05 -> Pg=17.4, Qg=-5.0
% INFO    : Gen at bus 745	: Vg=1.02 -> Vg=0.999999
% INFO    : Gen at bus 2727	: Pg=12.62, Qg=-0.02 -> Pg=17.4, Qg=-6.5
% INFO    : Gen at bus 2727	: Vg=1.029 -> Vg=0.999999
% INFO    : Gen at bus 1445	: Pg=39.55, Qg=0.0 -> Pg=33.0, Qg=0.0
% INFO    : Gen at bus 1445	: Vg=1.026 -> Vg=1.026667
% INFO    : Gen at bus 564	: Pg=-0.83, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 564	: Vg=1.01 -> Vg=1.015872
% INFO    : Gen at bus 1047	: Pg=-0.34, Qg=0.0 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 1047	: Vg=1.038 -> Vg=1.000539
% INFO    : Gen at bus 1047	: Pg=-0.6, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1047	: Vg=1.038 -> Vg=1.000539
% INFO    : Gen at bus 1335	: Pg=0.31, Qg=-0.01 -> Pg=1.0, Qg=1.0
% INFO    : Gen at bus 1335	: Vg=1.03 -> Vg=1.003809
% INFO    : Gen at bus 2624	: Pg=14.33, Qg=-0.15 -> Pg=18.6, Qg=-1.0
% INFO    : Gen at bus 2624	: Vg=1.07 -> Vg=1.0
% INFO    : Gen at bus 298	: Pg=29.0, Qg=-0.16 -> Pg=18.6, Qg=-1.0
% INFO    : Gen at bus 298	: Vg=1.06 -> Vg=1.0
% INFO    : Gen at bus 298	: Pg=29.0, Qg=-0.16 -> Pg=18.6, Qg=-1.0
% INFO    : Gen at bus 298	: Vg=1.06 -> Vg=1.0
% INFO    : Gen at bus 2625	: Pg=29.0, Qg=-0.16 -> Pg=18.6, Qg=-1.0
% INFO    : Gen at bus 2625	: Vg=1.06 -> Vg=1.0
% INFO    : Gen at bus 2625	: Pg=29.0, Qg=-0.16 -> Pg=18.6, Qg=-1.0
% INFO    : Gen at bus 2625	: Vg=1.06 -> Vg=1.0
% INFO    : Gen at bus 2624	: Pg=28.64, Qg=-0.15 -> Pg=18.6, Qg=-1.0
% INFO    : Gen at bus 2624	: Vg=1.07 -> Vg=1.0
% INFO    : Gen at bus 2947	: Pg=10.93, Qg=-0.01 -> Pg=14.4, Qg=-0.005
% INFO    : Gen at bus 2947	: Vg=1.029 -> Vg=1.0
% INFO    : Gen at bus 2718	: Pg=4.81, Qg=-0.05 -> Pg=14.4, Qg=0.5
% INFO    : Gen at bus 2718	: Vg=1.029 -> Vg=1.0
% INFO    : Gen at bus 2720	: Pg=4.8, Qg=-0.05 -> Pg=14.4, Qg=0.5
% INFO    : Gen at bus 2720	: Vg=1.029 -> Vg=1.0
% INFO    : Gen at bus 741	: Pg=10.85, Qg=-0.05 -> Pg=14.4, Qg=0.5
% INFO    : Gen at bus 741	: Vg=1.029 -> Vg=1.0
% INFO    : Gen at bus 2719	: Pg=6.96, Qg=-0.05 -> Pg=14.4, Qg=0.5
% INFO    : Gen at bus 2719	: Vg=1.029 -> Vg=1.0
% INFO    : Gen at bus 2721	: Pg=11.54, Qg=-0.05 -> Pg=14.4, Qg=0.5
% INFO    : Gen at bus 2721	: Vg=1.029 -> Vg=1.0
% INFO    : Gen at bus 283	: Pg=8.43, Qg=-0.83 -> Pg=14.1, Qg=0.0
% INFO    : Gen at bus 283	: Vg=1.024 -> Vg=0.9888895
% INFO    : Gen at bus 1506	: Pg=24.99, Qg=-0.02 -> Pg=16.2, Qg=-2.5
% INFO    : Gen at bus 1506	: Vg=1.029 -> Vg=1.016412
% INFO    : Gen at bus 1506	: Pg=7.94, Qg=-0.02 -> Pg=16.2, Qg=-2.5
% INFO    : Gen at bus 1506	: Vg=1.029 -> Vg=1.016412
% INFO    : Gen at bus 1847	: Pg=30.0, Qg=-0.44 -> Pg=19.2, Qg=2.0
% INFO    : Gen at bus 1847	: Vg=1.035 -> Vg=1.015872
% INFO    : Gen at bus 1398	: Pg=9.19, Qg=0.0 -> Pg=12.01, Qg=0.0
% INFO    : Gen at bus 1398	: Vg=1.021 -> Vg=1.0000025
% INFO    : Gen at bus 1398	: Pg=8.94, Qg=0.0 -> Pg=12.21, Qg=0.0
% INFO    : Gen at bus 1398	: Vg=1.021 -> Vg=1.0000025
% INFO    : Gen at bus 225	: Pg=9.0, Qg=-1.95 -> Pg=27.0, Qg=0.0
% INFO    : Gen at bus 225	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 225	: Pg=37.36, Qg=-1.95 -> Pg=27.0, Qg=0.0
% INFO    : Gen at bus 225	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 1607	: Pg=1.57, Qg=0.0 -> Pg=0.87, Qg=0.0
% INFO    : Gen at bus 1607	: Vg=1.038 -> Vg=1.0000025
% INFO    : Gen at bus 314	: Pg=17.53, Qg=-0.22 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 314	: Vg=0.986 -> Vg=0.9448795
% INFO    : Gen at bus 2680	: Pg=44.01, Qg=2.53 -> Pg=141.5, Qg=20.0
% INFO    : Gen at bus 2680	: Vg=1.022 -> Vg=1.0
% INFO    : Gen at bus 582	: Vg=0.892 -> Vg=1.0
% INFO    : Gen at bus 2978	: Vg=0.892 -> Vg=1.0
% INFO    : Gen at bus 2977	: Pg=44.01, Qg=2.55 -> Pg=141.5, Qg=20.0
% INFO    : Gen at bus 2977	: Vg=1.022 -> Vg=1.0
% INFO    : Gen at bus 240	: Pg=47.8, Qg=-4.08 -> Pg=143.4, Qg=2.5
% INFO    : Gen at bus 240	: Vg=1.075 -> Vg=1.05347
% INFO    : Gen at bus 1655	: Pg=7.18, Qg=0.0 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 1655	: Vg=1.016 -> Vg=0.999999
% INFO    : Gen at bus 1655	: Pg=3.68, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1655	: Vg=1.016 -> Vg=0.999999
% INFO    : Gen at bus 1150	: Pg=36.15, Qg=0.0 -> Pg=32.4, Qg=0.0
% INFO    : Gen at bus 1150	: Vg=1.047 -> Vg=1.0377785
% INFO    : Gen at bus 1447	: Pg=4.82, Qg=-0.44 -> Pg=4.2, Qg=-0.5
% INFO    : Gen at bus 1447	: Vg=1.063 -> Vg=1.015872
% INFO    : Gen at bus 906	: Vg=1.077 -> Vg=1.04623
% INFO    : Gen at bus 1474	: Vg=1.039 -> Vg=1.015872
% INFO    : Gen at bus 1474	: Pg=1.6, Qg=-0.0 -> Pg=4.8, Qg=0.0
% INFO    : Gen at bus 1474	: Vg=1.039 -> Vg=1.015872
% INFO    : Gen at bus 1474	: Pg=1.6, Qg=-0.0 -> Pg=4.8, Qg=0.0
% INFO    : Gen at bus 1474	: Vg=1.039 -> Vg=1.015872
% INFO    : Gen at bus 963	: Pg=7.99, Qg=-0.01 -> Pg=5.34, Qg=-0.5
% INFO    : Gen at bus 963	: Vg=0.977 -> Vg=1.015872
% INFO    : Gen at bus 962	: Pg=0.19, Qg=0.0 -> Pg=13.2, Qg=0.0
% INFO    : Gen at bus 962	: Vg=1.033 -> Vg=1.0000025
% INFO    : Gen at bus 923	: Pg=11.0, Qg=-0.07 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 923	: Vg=1.056 -> Vg=1.015872
% INFO    : Gen at bus 1153	: Pg=14.99, Qg=-0.22 -> Pg=9.6, Qg=0.0
% INFO    : Gen at bus 1153	: Vg=1.04 -> Vg=1.001654
% INFO    : Gen at bus 1153	: Pg=15.99, Qg=-0.07 -> Pg=10.08, Qg=0.0
% INFO    : Gen at bus 1153	: Vg=1.04 -> Vg=1.001654
% INFO    : Gen at bus 274	: Pg=5.58, Qg=-0.01 -> Pg=4.02, Qg=0.0
% INFO    : Gen at bus 274	: Vg=1.054 -> Vg=0.999999
% INFO    : Gen at bus 274	: Pg=1.26, Qg=-0.01 -> Pg=3.36, Qg=0.0
% INFO    : Gen at bus 274	: Vg=1.054 -> Vg=0.999999
% INFO    : Gen at bus 1776	: Pg=9.0, Qg=-0.08 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1776	: Vg=1.035 -> Vg=1.015872
% INFO    : Gen at bus 1776	: Pg=9.0, Qg=-0.08 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1776	: Vg=1.035 -> Vg=1.015872
% INFO    : Gen at bus 184	: Pg=22.0, Qg=-0.15 -> Pg=14.04, Qg=-4.5
% INFO    : Gen at bus 184	: Vg=1.056 -> Vg=1.033334
% INFO    : Gen at bus 1657	: Pg=5.2, Qg=-13.13 -> Pg=15.6, Qg=-0.5
% INFO    : Gen at bus 1657	: Vg=1.038 -> Vg=1.0233335
% INFO    : Gen at bus 1657	: Pg=5.2, Qg=-13.13 -> Pg=15.6, Qg=-0.5
% INFO    : Gen at bus 1657	: Vg=1.038 -> Vg=1.0233335
% INFO    : Gen at bus 1761	: Pg=0.95, Qg=-0.0 -> Pg=1.25, Qg=0.0
% INFO    : Gen at bus 1761	: Vg=1.079 -> Vg=1.00445
% INFO    : Gen at bus 1761	: Pg=4.85, Qg=0.9 -> Pg=6.6, Qg=0.95
% INFO    : Gen at bus 1761	: Vg=1.079 -> Vg=1.00445
% INFO    : Gen at bus 1868	: Pg=6.0, Qg=-0.23 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 1868	: Vg=1.055 -> Vg=0.999999
% INFO    : Gen at bus 1868	: Pg=21.64, Qg=-0.23 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 1868	: Vg=1.055 -> Vg=0.999999
% INFO    : Gen at bus 731	: Vg=1.053 -> Vg=0.999999
% INFO    : Gen at bus 2715	: Vg=1.051 -> Vg=0.999999
% INFO    : Gen at bus 1263	: Pg=15.21, Qg=-0.14 -> Pg=13.86, Qg=0.0
% INFO    : Gen at bus 1263	: Vg=1.051 -> Vg=0.999999
% INFO    : Gen at bus 1263	: Pg=15.21, Qg=-0.14 -> Pg=13.86, Qg=0.0
% INFO    : Gen at bus 1263	: Vg=1.051 -> Vg=0.999999
% INFO    : Gen at bus 161	: Pg=3.6, Qg=-2.74 -> Pg=10.8, Qg=0.0
% INFO    : Gen at bus 161	: Vg=1.063 -> Vg=0.975
% INFO    : Gen at bus 604	: Pg=5.82, Qg=-0.05 -> Pg=6.12, Qg=0.0
% INFO    : Gen at bus 604	: Vg=1.054 -> Vg=0.999999
% INFO    : Gen at bus 918	: Pg=2.63, Qg=0.0 -> Pg=15.6, Qg=0.0
% INFO    : Gen at bus 918	: Vg=1.029 -> Vg=1.0000025
% INFO    : Gen at bus 1760	: Pg=10.99, Qg=-0.0 -> Pg=6.9, Qg=0.0
% INFO    : Gen at bus 1760	: Vg=1.045 -> Vg=1.0013775
% INFO    : Gen at bus 1760	: Pg=2.3, Qg=-0.0 -> Pg=6.9, Qg=0.0
% INFO    : Gen at bus 1760	: Vg=1.045 -> Vg=1.0013775
% INFO    : Gen at bus 1414	: Pg=11.99, Qg=-0.07 -> Pg=7.8, Qg=0.0
% INFO    : Gen at bus 1414	: Vg=1.051 -> Vg=0.999999
% INFO    : Gen at bus 1414	: Pg=10.99, Qg=-0.06 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 1414	: Vg=1.051 -> Vg=0.999999
% INFO    : Gen at bus 662	: Pg=21.23, Qg=-0.33 -> Pg=24.0, Qg=1.0
% INFO    : Gen at bus 662	: Vg=1.059 -> Vg=1.0
% INFO    : Gen at bus 2697	: Pg=23.65, Qg=-0.32 -> Pg=24.0, Qg=1.0
% INFO    : Gen at bus 2697	: Vg=1.059 -> Vg=1.0
% INFO    : Gen at bus 2696	: Pg=23.63, Qg=-0.32 -> Pg=24.0, Qg=1.0
% INFO    : Gen at bus 2696	: Vg=1.059 -> Vg=1.0
% INFO    : Gen at bus 1346	: Pg=2.4, Qg=-0.04 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 1346	: Vg=1.051 -> Vg=0.999999
% INFO    : Gen at bus 1346	: Pg=2.4, Qg=-0.04 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 1346	: Vg=1.051 -> Vg=0.999999
% INFO    : Gen at bus 2622	: Pg=4.35, Qg=-0.59 -> Pg=4.8, Qg=0.0
% INFO    : Gen at bus 2622	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 2622	: Pg=8.8, Qg=-0.59 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 2622	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 291	: Pg=9.73, Qg=-0.6 -> Pg=11.4, Qg=0.0
% INFO    : Gen at bus 291	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 1490	: Pg=9.99, Qg=-0.06 -> Pg=6.36, Qg=0.0
% INFO    : Gen at bus 1490	: Vg=1.057 -> Vg=0.999999
% INFO    : Gen at bus 1671	: Pg=20.0, Qg=-0.28 -> Pg=12.84, Qg=0.0
% INFO    : Gen at bus 1671	: Vg=1.023 -> Vg=1.0158755
% INFO    : Gen at bus 1615	: Vg=1.051 -> Vg=0.999999
% INFO    : Gen at bus 1681	: Pg=16.21, Qg=-17.19 -> Pg=52.2, Qg=0.87
% INFO    : Gen at bus 1681	: Vg=1.065 -> Vg=1.044445
% INFO    : Gen at bus 418	: Pg=15.0, Qg=-4.45 -> Pg=45.0, Qg=5.0
% INFO    : Gen at bus 418	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 2658	: Pg=15.0, Qg=-4.45 -> Pg=45.0, Qg=5.0
% INFO    : Gen at bus 2658	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 418	: Pg=15.0, Qg=-4.45 -> Pg=45.0, Qg=5.0
% INFO    : Gen at bus 418	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 2658	: Pg=15.0, Qg=-4.45 -> Pg=45.0, Qg=5.0
% INFO    : Gen at bus 2658	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 461	: Pg=-0.68, Qg=-5.38 -> Pg=24.84, Qg=0.415
% INFO    : Gen at bus 461	: Vg=1.06 -> Vg=1.044445
% INFO    : Gen at bus 31	: Pg=6.07, Qg=0.0 -> Pg=4.01, Qg=0.0
% INFO    : Gen at bus 31	: Vg=1.034 -> Vg=1.004309
% INFO    : Gen at bus 236	: Pg=3.0, Qg=0.0 -> Pg=9.0, Qg=3.5
% INFO    : Gen at bus 236	: Vg=1.024 -> Vg=1.015872
% INFO    : Gen at bus 236	: Pg=3.01, Qg=0.0 -> Pg=9.0, Qg=3.5
% INFO    : Gen at bus 236	: Vg=1.024 -> Vg=1.015872
% INFO    : Gen at bus 1754	: Pg=0.48, Qg=-0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 1754	: Vg=1.04 -> Vg=1.015872
% INFO    : Gen at bus 1754	: Pg=0.48, Qg=-0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 1754	: Vg=1.04 -> Vg=1.015872
% INFO    : Gen at bus 1754	: Pg=0.48, Qg=-0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 1754	: Vg=1.04 -> Vg=1.015872
% INFO    : Gen at bus 898	: Pg=1.02, Qg=0.0 -> Pg=0.85, Qg=0.0
% INFO    : Gen at bus 898	: Vg=1.047 -> Vg=1.001324
% INFO    : Gen at bus 898	: Pg=17.23, Qg=0.0 -> Pg=13.56, Qg=0.0
% INFO    : Gen at bus 898	: Vg=1.047 -> Vg=1.001324
% INFO    : Gen at bus 120	: Pg=13.99, Qg=-0.07 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 120	: Vg=1.038 -> Vg=1.002569
% INFO    : Gen at bus 549	: Pg=5.0, Qg=-0.85 -> Pg=27.5, Qg=6.0
% INFO    : Gen at bus 549	: Vg=1.012 -> Vg=1.015872
% INFO    : Gen at bus 77	: Pg=2.43, Qg=0.0 -> Pg=14.1, Qg=0.0
% INFO    : Gen at bus 77	: Vg=1.048 -> Vg=1.0027225
% INFO    : Gen at bus 124	: Pg=-5.91, Qg=0.0 -> Pg=-3.5, Qg=0.0
% INFO    : Gen at bus 124	: Vg=1.047 -> Vg=1.0013325
% INFO    : Gen at bus 124	: Pg=-5.91, Qg=0.0 -> Pg=-3.5, Qg=0.0
% INFO    : Gen at bus 124	: Vg=1.047 -> Vg=1.0013325
% INFO    : Gen at bus 552	: Pg=-1.27, Qg=0.0 -> Pg=12.6, Qg=0.0
% INFO    : Gen at bus 552	: Vg=1.037 -> Vg=1.015872
% INFO    : Gen at bus 1858	: Pg=8.99, Qg=-0.38 -> Pg=5.76, Qg=0.0
% INFO    : Gen at bus 1858	: Vg=1.0 -> Vg=0.9444445
% INFO    : Gen at bus 134	: Pg=24.0, Qg=-7.66 -> Pg=15.0, Qg=2.0
% INFO    : Gen at bus 134	: Vg=1.042 -> Vg=1.0233335
% INFO    : Gen at bus 1204	: Pg=8.4, Qg=-0.48 -> Pg=25.2, Qg=2.5
% INFO    : Gen at bus 1204	: Vg=0.971 -> Vg=1.00031
% INFO    : Gen at bus 1204	: Pg=8.4, Qg=-0.48 -> Pg=25.2, Qg=2.5
% INFO    : Gen at bus 1204	: Vg=0.971 -> Vg=1.00031
% INFO    : Gen at bus 641	: Pg=2.2, Qg=-0.06 -> Pg=6.6, Qg=0.0
% INFO    : Gen at bus 641	: Vg=1.028 -> Vg=1.015872
% INFO    : Gen at bus 641	: Pg=2.2, Qg=-0.06 -> Pg=6.6, Qg=0.0
% INFO    : Gen at bus 641	: Vg=1.028 -> Vg=1.015872
% INFO    : Gen at bus 916	: Pg=11.12, Qg=0.0 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 916	: Vg=1.026 -> Vg=0.999999
% INFO    : Gen at bus 1317	: Pg=10.0, Qg=-1.13 -> Pg=30.0, Qg=0.0
% INFO    : Gen at bus 1317	: Vg=1.063 -> Vg=1.000569
% INFO    : Gen at bus 1317	: Pg=8.0, Qg=-1.3 -> Pg=24.0, Qg=10.0
% INFO    : Gen at bus 1317	: Vg=1.063 -> Vg=1.000569
% INFO    : Gen at bus 1610	: Pg=10.14, Qg=0.0 -> Pg=8.28, Qg=0.0
% INFO    : Gen at bus 1610	: Vg=1.033 -> Vg=1.000839
% INFO    : Gen at bus 1610	: Pg=11.15, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 1610	: Vg=1.033 -> Vg=1.000839
% INFO    : Gen at bus 271	: Pg=24.32, Qg=-0.24 -> Pg=23.4, Qg=0.0
% INFO    : Gen at bus 271	: Vg=1.052 -> Vg=0.999999
% INFO    : Gen at bus 1123	: Pg=25.99, Qg=0.0 -> Pg=33.24, Qg=0.0
% INFO    : Gen at bus 1123	: Vg=1.055 -> Vg=1.04769
% INFO    : Gen at bus 300	: Pg=-0.41, Qg=0.0 -> Pg=24.48, Qg=0.0
% INFO    : Gen at bus 300	: Vg=1.025 -> Vg=1.0000025
% INFO    : Gen at bus 648	: Pg=14.64, Qg=-0.24 -> Pg=17.34, Qg=0.0
% INFO    : Gen at bus 648	: Vg=1.041 -> Vg=0.999999
% INFO    : Gen at bus 1630	: Pg=0.88, Qg=-0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1630	: Vg=1.042 -> Vg=1.015872
% INFO    : Gen at bus 1630	: Pg=2.84, Qg=-0.01 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 1630	: Vg=1.042 -> Vg=1.015872
% INFO    : Gen at bus 1630	: Pg=0.88, Qg=-0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1630	: Vg=1.042 -> Vg=1.015872
% INFO    : Gen at bus 1604	: Pg=3.46, Qg=-0.01 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 1604	: Vg=1.028 -> Vg=1.015872
% INFO    : Gen at bus 1802	: Pg=34.0, Qg=-6.37 -> Pg=102.0, Qg=-5.0
% INFO    : Gen at bus 1802	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2917	: Pg=34.0, Qg=-6.37 -> Pg=102.0, Qg=-5.0
% INFO    : Gen at bus 2917	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2921	: Pg=30.0, Qg=-6.36 -> Pg=90.0, Qg=0.0
% INFO    : Gen at bus 2921	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2918	: Pg=34.0, Qg=-6.37 -> Pg=102.0, Qg=-5.0
% INFO    : Gen at bus 2918	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2921	: Pg=30.0, Qg=-6.36 -> Pg=90.0, Qg=0.0
% INFO    : Gen at bus 2921	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2920	: Vg=1.056 -> Vg=1.0
% INFO    : Gen at bus 2919	: Pg=34.0, Qg=-6.37 -> Pg=102.0, Qg=-5.0
% INFO    : Gen at bus 2919	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 1802	: Pg=34.0, Qg=-6.37 -> Pg=102.0, Qg=-5.0
% INFO    : Gen at bus 1802	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2917	: Pg=34.0, Qg=-6.37 -> Pg=102.0, Qg=-5.0
% INFO    : Gen at bus 2917	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2919	: Pg=34.0, Qg=-6.37 -> Pg=102.0, Qg=-5.0
% INFO    : Gen at bus 2919	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2918	: Pg=34.0, Qg=-6.37 -> Pg=102.0, Qg=-5.0
% INFO    : Gen at bus 2918	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2920	: Vg=1.056 -> Vg=1.0
% INFO    : Gen at bus 946	: Pg=14.99, Qg=-0.17 -> Pg=9.6, Qg=1.5
% INFO    : Gen at bus 946	: Vg=1.048 -> Vg=0.999999
% INFO    : Gen at bus 1576	: Pg=3.8, Qg=-0.22 -> Pg=11.4, Qg=0.0
% INFO    : Gen at bus 1576	: Vg=0.987 -> Vg=1.012164
% INFO    : Gen at bus 335	: Pg=4.07, Qg=-0.77 -> Pg=7.8, Qg=0.0
% INFO    : Gen at bus 335	: Vg=1.013 -> Vg=1.0
% INFO    : Gen at bus 335	: Pg=4.07, Qg=-0.77 -> Pg=7.8, Qg=0.0
% INFO    : Gen at bus 335	: Vg=1.013 -> Vg=1.0
% INFO    : Gen at bus 335	: Pg=4.07, Qg=-0.77 -> Pg=7.8, Qg=0.0
% INFO    : Gen at bus 335	: Vg=1.013 -> Vg=1.0
% INFO    : Gen at bus 335	: Pg=4.07, Qg=-0.77 -> Pg=7.8, Qg=0.0
% INFO    : Gen at bus 335	: Vg=1.013 -> Vg=1.0
% INFO    : Gen at bus 2932	: Pg=18.31, Qg=-0.12 -> Pg=21.06, Qg=-4.5
% INFO    : Gen at bus 2932	: Vg=1.063 -> Vg=1.0
% INFO    : Gen at bus 1873	: Pg=15.39, Qg=-0.11 -> Pg=21.06, Qg=-4.5
% INFO    : Gen at bus 1873	: Vg=1.038 -> Vg=1.0
% INFO    : Gen at bus 2931	: Pg=17.53, Qg=-0.12 -> Pg=21.06, Qg=-4.5
% INFO    : Gen at bus 2931	: Vg=1.063 -> Vg=1.0
% INFO    : Gen at bus 2761	: Pg=4.8, Qg=-0.33 -> Pg=14.4, Qg=0.0
% INFO    : Gen at bus 2761	: Vg=1.058 -> Vg=1.0
% INFO    : Gen at bus 2759	: Pg=4.8, Qg=-0.33 -> Pg=14.4, Qg=0.0
% INFO    : Gen at bus 2759	: Vg=1.058 -> Vg=1.0
% INFO    : Gen at bus 2760	: Pg=4.48, Qg=-0.33 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2760	: Vg=1.058 -> Vg=1.0
% INFO    : Gen at bus 2758	: Pg=4.8, Qg=-0.33 -> Pg=14.4, Qg=0.0
% INFO    : Gen at bus 2758	: Vg=1.058 -> Vg=1.0
% INFO    : Gen at bus 883	: Pg=4.8, Qg=-0.33 -> Pg=14.4, Qg=0.0
% INFO    : Gen at bus 883	: Vg=1.058 -> Vg=1.0
% INFO    : Gen at bus 2757	: Pg=4.81, Qg=-0.33 -> Pg=14.4, Qg=0.0
% INFO    : Gen at bus 2757	: Vg=1.058 -> Vg=1.0
% INFO    : Gen at bus 631	: Pg=23.9, Qg=-4.01 -> Pg=31.2, Qg=-1.5
% INFO    : Gen at bus 631	: Vg=1.042 -> Vg=1.04222
% INFO    : Gen at bus 1355	: Pg=1.21, Qg=-0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 1355	: Vg=1.043 -> Vg=0.999999
% INFO    : Gen at bus 1151	: Pg=7.6, Qg=-0.3 -> Pg=22.8, Qg=0.0
% INFO    : Gen at bus 1151	: Vg=1.035 -> Vg=1.0
% INFO    : Gen at bus 2802	: Pg=16.5, Qg=-0.29 -> Pg=22.8, Qg=0.0
% INFO    : Gen at bus 2802	: Vg=1.035 -> Vg=1.0
% INFO    : Gen at bus 2969	: Pg=16.55, Qg=-0.29 -> Pg=22.8, Qg=0.5
% INFO    : Gen at bus 2969	: Vg=1.035 -> Vg=1.0
% INFO    : Gen at bus 2803	: Pg=16.39, Qg=-0.29 -> Pg=22.8, Qg=0.5
% INFO    : Gen at bus 2803	: Vg=1.035 -> Vg=1.0
% INFO    : Gen at bus 313	: Pg=24.99, Qg=-0.05 -> Pg=16.2, Qg=0.0
% INFO    : Gen at bus 313	: Vg=1.035 -> Vg=1.0000025
% INFO    : Gen at bus 1573	: Pg=11.99, Qg=0.01 -> Pg=7.8, Qg=6.5
% INFO    : Gen at bus 1573	: Vg=1.053 -> Vg=0.999999
% INFO    : Gen at bus 1294	: Pg=12.0, Qg=-0.08 -> Pg=7.68, Qg=0.0
% INFO    : Gen at bus 1294	: Vg=1.059 -> Vg=0.999999
% INFO    : Gen at bus 2578	: Pg=3.58, Qg=-1.03 -> Pg=10.74, Qg=-1.5
% INFO    : Gen at bus 2578	: Vg=1.0 -> Vg=0.9444445
% INFO    : Gen at bus 2578	: Pg=17.0, Qg=-1.03 -> Pg=10.74, Qg=-1.5
% INFO    : Gen at bus 2578	: Vg=1.0 -> Vg=0.9444445
% INFO    : Gen at bus 1176	: Pg=5.4, Qg=-0.07 -> Pg=16.2, Qg=3.5
% INFO    : Gen at bus 1176	: Vg=0.96 -> Vg=1.0
% INFO    : Gen at bus 1176	: Pg=5.4, Qg=-0.07 -> Pg=16.2, Qg=3.5
% INFO    : Gen at bus 1176	: Vg=0.96 -> Vg=1.0
% INFO    : Gen at bus 1782	: Pg=28.0, Qg=-4.55 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 1782	: Vg=1.042 -> Vg=1.0233335
% INFO    : Gen at bus 626	: Pg=58.28, Qg=0.27 -> Pg=46.8, Qg=0.5
% INFO    : Gen at bus 626	: Vg=1.047 -> Vg=1.0377785
% INFO    : Gen at bus 146	: Pg=106.33, Qg=-0.81 -> Pg=78.0, Qg=16.5
% INFO    : Gen at bus 146	: Vg=1.02 -> Vg=1.044445
% INFO    : Gen at bus 262	: Pg=2.15, Qg=-0.06 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 262	: Vg=0.998 -> Vg=0.9444445
% INFO    : Gen at bus 262	: Pg=4.99, Qg=-0.09 -> Pg=3.42, Qg=0.0
% INFO    : Gen at bus 262	: Vg=0.998 -> Vg=0.9444445
% INFO    : Gen at bus 262	: Pg=1.7, Qg=-0.34 -> Pg=5.1, Qg=0.5
% INFO    : Gen at bus 262	: Vg=0.998 -> Vg=0.9444445
% INFO    : Gen at bus 262	: Pg=0.45, Qg=-0.04 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 262	: Vg=0.998 -> Vg=0.9444445
% INFO    : Gen at bus 819	: Vg=0.998 -> Vg=0.9444445
% INFO    : Gen at bus 1536	: Vg=0.982 -> Vg=1.015872
% INFO    : Gen at bus 1536	: Pg=3.09, Qg=-0.04 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 1536	: Vg=0.982 -> Vg=1.015872
% INFO    : Gen at bus 19	: Pg=12.0, Qg=0.9 -> Pg=7.8, Qg=0.95
% INFO    : Gen at bus 19	: Vg=1.049 -> Vg=1.0036225
% INFO    : Gen at bus 838	: Pg=2.5, Qg=-0.03 -> Pg=13.25, Qg=0.0
% INFO    : Gen at bus 838	: Vg=1.047 -> Vg=1.0
% INFO    : Gen at bus 838	: Pg=22.45, Qg=-0.03 -> Pg=13.25, Qg=0.0
% INFO    : Gen at bus 838	: Vg=1.047 -> Vg=1.0
% INFO    : Gen at bus 519	: Pg=8.29, Qg=-0.85 -> Pg=7.8, Qg=1.0
% INFO    : Gen at bus 519	: Vg=1.034 -> Vg=1.022012
% INFO    : Gen at bus 519	: Pg=11.99, Qg=-0.85 -> Pg=7.8, Qg=1.0
% INFO    : Gen at bus 519	: Vg=1.034 -> Vg=1.022012
% INFO    : Gen at bus 275	: Pg=21.7, Qg=-0.18 -> Pg=15.96, Qg=0.0
% INFO    : Gen at bus 275	: Vg=1.055 -> Vg=0.999999
% INFO    : Gen at bus 482	: Pg=0.65, Qg=0.0 -> Pg=2.3, Qg=0.0
% INFO    : Gen at bus 482	: Vg=1.04 -> Vg=1.015872
% INFO    : Gen at bus 876	: Pg=25.99, Qg=-0.34 -> Pg=16.8, Qg=1.5
% INFO    : Gen at bus 876	: Vg=1.034 -> Vg=1.015872
% INFO    : Gen at bus 876	: Pg=26.0, Qg=-0.34 -> Pg=16.8, Qg=1.5
% INFO    : Gen at bus 876	: Vg=1.034 -> Vg=1.015872
% INFO    : Gen at bus 876	: Pg=26.0, Qg=-0.34 -> Pg=16.8, Qg=1.5
% INFO    : Gen at bus 876	: Vg=1.034 -> Vg=1.015872
% INFO    : Gen at bus 305	: Pg=1.0, Qg=-0.02 -> Pg=16.5, Qg=-1.5
% INFO    : Gen at bus 305	: Vg=1.03 -> Vg=1.016392
% INFO    : Gen at bus 305	: Pg=28.05, Qg=-0.02 -> Pg=16.5, Qg=-1.5
% INFO    : Gen at bus 305	: Vg=1.03 -> Vg=1.016392
% INFO    : Gen at bus 2628	: Pg=26.87, Qg=-0.02 -> Pg=16.5, Qg=-1.5
% INFO    : Gen at bus 2628	: Vg=1.031 -> Vg=1.016392
% INFO    : Gen at bus 2628	: Pg=1.02, Qg=-0.02 -> Pg=16.5, Qg=-1.5
% INFO    : Gen at bus 2628	: Vg=1.031 -> Vg=1.016392
% INFO    : Gen at bus 2628	: Pg=29.49, Qg=-0.02 -> Pg=16.5, Qg=-1.5
% INFO    : Gen at bus 2628	: Vg=1.031 -> Vg=1.016392
% INFO    : Gen at bus 2628	: Pg=1.04, Qg=-0.02 -> Pg=16.5, Qg=-1.5
% INFO    : Gen at bus 2628	: Vg=1.031 -> Vg=1.016392
% INFO    : Gen at bus 1456	: Pg=0.07, Qg=0.0 -> Pg=7.015, Qg=0.0
% INFO    : Gen at bus 1456	: Vg=1.023 -> Vg=1.0000025
% INFO    : Gen at bus 1798	: Pg=12.24, Qg=-0.22 -> Pg=16.2, Qg=0.0
% INFO    : Gen at bus 1798	: Vg=1.049 -> Vg=0.999999
% INFO    : Gen at bus 426	: Pg=1.4, Qg=-0.0 -> Pg=4.2, Qg=0.0
% INFO    : Gen at bus 426	: Vg=1.036 -> Vg=1.0000025
% INFO    : Gen at bus 1714	: Pg=-0.41, Qg=0.0 -> Pg=3.6, Qg=0.0
% INFO    : Gen at bus 1714	: Vg=1.035 -> Vg=1.015872
% INFO    : Gen at bus 744	: Pg=21.66, Qg=-0.06 -> Pg=17.4, Qg=0.0
% INFO    : Gen at bus 744	: Vg=1.068 -> Vg=1.0
% INFO    : Gen at bus 744	: Pg=21.66, Qg=-0.06 -> Pg=17.4, Qg=0.0
% INFO    : Gen at bus 744	: Vg=1.068 -> Vg=1.0
% INFO    : Gen at bus 1261	: Pg=1.5, Qg=-0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 1261	: Vg=1.047 -> Vg=1.0004375
% INFO    : Gen at bus 1261	: Pg=1.5, Qg=-0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 1261	: Vg=1.047 -> Vg=1.0004375
% INFO    : Gen at bus 1261	: Pg=7.0, Qg=-0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 1261	: Vg=1.047 -> Vg=1.0004375
% INFO    : Gen at bus 1261	: Pg=1.5, Qg=-0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 1261	: Vg=1.047 -> Vg=1.0004375
% INFO    : Gen at bus 1261	: Pg=2.47, Qg=-0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 1261	: Vg=1.047 -> Vg=1.0004375
% INFO    : Gen at bus 975	: Pg=1.57, Qg=-0.0 -> Pg=1.3, Qg=0.0
% INFO    : Gen at bus 975	: Vg=1.052 -> Vg=0.999999
% INFO    : Gen at bus 975	: Pg=9.0, Qg=-0.05 -> Pg=5.88, Qg=0.0
% INFO    : Gen at bus 975	: Vg=1.052 -> Vg=0.999999
% INFO    : Gen at bus 1706	: Pg=8.93, Qg=0.0 -> Pg=7.02, Qg=0.0
% INFO    : Gen at bus 1706	: Vg=1.035 -> Vg=1.0000025
% INFO    : Gen at bus 1160	: Pg=4.0, Qg=0.0 -> Pg=4.8, Qg=0.0
% INFO    : Gen at bus 1160	: Vg=1.055 -> Vg=1.0377785
% INFO    : Gen at bus 1160	: Pg=4.0, Qg=0.0 -> Pg=4.8, Qg=0.0
% INFO    : Gen at bus 1160	: Vg=1.055 -> Vg=1.0377785
% INFO    : Gen at bus 235	: Pg=4.49, Qg=-0.02 -> Pg=4.38, Qg=0.0
% INFO    : Gen at bus 235	: Vg=1.053 -> Vg=0.999999
% INFO    : Gen at bus 2613	: Vg=1.059 -> Vg=1.0
% INFO    : Gen at bus 2613	: Vg=1.059 -> Vg=1.0
% INFO    : Gen at bus 259	: Pg=27.4, Qg=-0.14 -> Pg=22.2, Qg=-1.0
% INFO    : Gen at bus 259	: Vg=1.071 -> Vg=1.0
% INFO    : Gen at bus 259	: Pg=23.51, Qg=-0.14 -> Pg=22.2, Qg=-1.0
% INFO    : Gen at bus 259	: Vg=1.071 -> Vg=1.0
% INFO    : Gen at bus 2614	: Vg=1.059 -> Vg=1.0
% INFO    : Gen at bus 2614	: Vg=1.059 -> Vg=1.0
% INFO    : Gen at bus 1220	: Pg=9.1, Qg=0.0 -> Pg=6.12, Qg=0.0
% INFO    : Gen at bus 1220	: Vg=1.049 -> Vg=1.002214
% INFO    : Gen at bus 1220	: Pg=18.0, Qg=0.0 -> Pg=10.8, Qg=0.0
% INFO    : Gen at bus 1220	: Vg=1.049 -> Vg=1.002214
% INFO    : Gen at bus 1148	: Pg=2.51, Qg=0.0 -> Pg=5.4, Qg=6.0
% INFO    : Gen at bus 1148	: Vg=1.053 -> Vg=0.999999
% INFO    : Gen at bus 1069	: Pg=6.0, Qg=-0.04 -> Pg=14.45, Qg=0.0
% INFO    : Gen at bus 1069	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 1069	: Pg=6.01, Qg=-0.05 -> Pg=16.25, Qg=0.0
% INFO    : Gen at bus 1069	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 1069	: Pg=24.01, Qg=-0.05 -> Pg=16.25, Qg=0.0
% INFO    : Gen at bus 1069	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 1815	: Pg=10.0, Qg=-0.31 -> Pg=6.48, Qg=0.0
% INFO    : Gen at bus 1815	: Vg=0.997 -> Vg=0.9444445
% INFO    : Gen at bus 1815	: Pg=6.0, Qg=-0.12 -> Pg=3.84, Qg=0.0
% INFO    : Gen at bus 1815	: Vg=0.997 -> Vg=0.9444445
% INFO    : Gen at bus 1046	: Pg=13.0, Qg=-0.06 -> Pg=8.28, Qg=-0.465
% INFO    : Gen at bus 1046	: Vg=1.05 -> Vg=1.033334
% INFO    : Gen at bus 1606	: Pg=44.0, Qg=-0.54 -> Pg=27.6, Qg=-7.0
% INFO    : Gen at bus 1606	: Vg=1.056 -> Vg=0.999999
% INFO    : Gen at bus 76	: Pg=20.7, Qg=-0.43 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 76	: Vg=0.953 -> Vg=0.9444445
% INFO    : Gen at bus 1612	: Pg=30.29, Qg=-0.65 -> Pg=26.4, Qg=0.0
% INFO    : Gen at bus 1612	: Vg=1.055 -> Vg=0.999999
% INFO    : Gen at bus 1276	: Pg=-8.0, Qg=0.0 -> Pg=-4.0, Qg=0.0
% INFO    : Gen at bus 1276	: Vg=1.069 -> Vg=1.02107
% INFO    : Gen at bus 1276	: Pg=10.6, Qg=-0.12 -> Pg=31.8, Qg=3.5
% INFO    : Gen at bus 1276	: Vg=1.069 -> Vg=1.02107
% INFO    : Gen at bus 1396	: Pg=0.84, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1396	: Vg=1.055 -> Vg=1.0030475
% INFO    : Gen at bus 1396	: Pg=0.6, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1396	: Vg=1.055 -> Vg=1.0030475
% INFO    : Gen at bus 1288	: Pg=1.21, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1288	: Vg=1.044 -> Vg=1.015872
% INFO    : Gen at bus 489	: Pg=1.86, Qg=-0.01 -> Pg=4.8, Qg=-0.1
% INFO    : Gen at bus 489	: Vg=1.057 -> Vg=1.0033625
% INFO    : Gen at bus 489	: Vg=1.057 -> Vg=1.0033625
% INFO    : Gen at bus 489	: Pg=7.0, Qg=-0.01 -> Pg=4.8, Qg=-0.1
% INFO    : Gen at bus 489	: Vg=1.057 -> Vg=1.0033625
% INFO    : Gen at bus 1678	: Pg=6.2, Qg=-0.29 -> Pg=18.6, Qg=1.0
% INFO    : Gen at bus 1678	: Vg=1.014 -> Vg=1.015872
% INFO    : Gen at bus 1614	: Pg=11.6, Qg=-1.6 -> Pg=34.8, Qg=0.0
% INFO    : Gen at bus 1614	: Vg=1.061 -> Vg=1.0111115
% INFO    : Gen at bus 220	: Pg=1.22, Qg=-0.02 -> Pg=3.66, Qg=0.0
% INFO    : Gen at bus 220	: Vg=1.039 -> Vg=1.015872
% INFO    : Gen at bus 133	: Pg=5.0, Qg=-3.07 -> Pg=15.0, Qg=2.0
% INFO    : Gen at bus 133	: Vg=1.028 -> Vg=1.016817
% INFO    : Gen at bus 172	: Vg=1.041 -> Vg=1.015872
% INFO    : Gen at bus 1266	: Pg=-0.43, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 1266	: Vg=1.032 -> Vg=1.015872
% INFO    : Gen at bus 877	: Pg=9.0, Qg=-0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 877	: Vg=1.048 -> Vg=1.0000025
% INFO    : Gen at bus 877	: Vg=1.048 -> Vg=1.0000025
% INFO    : Gen at bus 697	: Vg=1.048 -> Vg=1.017122
% INFO    : Gen at bus 697	: Pg=1.97, Qg=-0.03 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 697	: Vg=1.048 -> Vg=1.017122
% INFO    : Gen at bus 1181	: Pg=9.7, Qg=0.0 -> Pg=10.8, Qg=0.0
% INFO    : Gen at bus 1181	: Vg=1.031 -> Vg=1.002699
% INFO    : Gen at bus 1181	: Pg=4.01, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1181	: Vg=1.031 -> Vg=1.002699
% INFO    : Gen at bus 1164	: Pg=-2.99, Qg=0.0 -> Pg=5.16, Qg=0.0
% INFO    : Gen at bus 1164	: Vg=1.02 -> Vg=1.0000025
% INFO    : Gen at bus 1164	: Pg=1.52, Qg=0.0 -> Pg=6.3, Qg=0.0
% INFO    : Gen at bus 1164	: Vg=1.02 -> Vg=1.0000025
% INFO    : Gen at bus 310	: Pg=5.99, Qg=-0.01 -> Pg=4.2, Qg=0.0
% INFO    : Gen at bus 310	: Vg=1.067 -> Vg=1.0047725
% INFO    : Gen at bus 310	: Pg=8.72, Qg=-0.01 -> Pg=7.8, Qg=0.0
% INFO    : Gen at bus 310	: Vg=1.067 -> Vg=1.0047725
% INFO    : Gen at bus 2250	: Pg=200.0, Qg=-30.31 -> Pg=435.0, Qg=43.915
% INFO    : Gen at bus 2250	: Vg=0.959 -> Vg=0.975
% INFO    : Gen at bus 2251	: Pg=140.0, Qg=-32.24 -> Pg=420.0, Qg=79.12
% INFO    : Gen at bus 2251	: Vg=0.959 -> Vg=0.975
% INFO    : Gen at bus 2253	: Pg=11.59, Qg=-0.16 -> Pg=13.8, Qg=2.565
% INFO    : Gen at bus 2253	: Vg=1.017 -> Vg=0.975
% INFO    : Gen at bus 2254	: Pg=4.6, Qg=-0.14 -> Pg=13.8, Qg=2.565
% INFO    : Gen at bus 2254	: Vg=1.018 -> Vg=0.975
% INFO    : Gen at bus 2255	: Pg=24.43, Qg=-0.24 -> Pg=16.2, Qg=4.515
% INFO    : Gen at bus 2255	: Vg=1.01 -> Vg=0.975
% INFO    : Gen at bus 2257	: Pg=82.0, Qg=0.08 -> Pg=51.6, Qg=16.295
% INFO    : Gen at bus 2257	: Vg=0.921 -> Vg=0.975
% INFO    : Gen at bus 2258	: Pg=9.8, Qg=0.05 -> Pg=29.4, Qg=9.48
% INFO    : Gen at bus 2258	: Vg=0.93 -> Vg=0.975
% INFO    : Gen at bus 2260	: Pg=27.94, Qg=-0.05 -> Pg=19.2, Qg=1.545
% INFO    : Gen at bus 2260	: Vg=1.048 -> Vg=0.975
% INFO    : Gen at bus 2261	: Pg=28.44, Qg=-0.05 -> Pg=19.2, Qg=1.545
% INFO    : Gen at bus 2261	: Vg=1.048 -> Vg=0.975
% INFO    : Gen at bus 2262	: Pg=27.77, Qg=-0.05 -> Pg=19.2, Qg=1.545
% INFO    : Gen at bus 2262	: Vg=1.049 -> Vg=0.975
% INFO    : Gen at bus 2263	: Pg=27.53, Qg=-0.05 -> Pg=19.2, Qg=1.545
% INFO    : Gen at bus 2263	: Vg=1.049 -> Vg=0.975
% INFO    : Gen at bus 2266	: Pg=22.15, Qg=-6.96 -> Pg=55.2, Qg=17.7
% INFO    : Gen at bus 2266	: Vg=0.988 -> Vg=0.975
% INFO    : Gen at bus 2267	: Pg=35.54, Qg=-7.03 -> Pg=55.2, Qg=17.7
% INFO    : Gen at bus 2267	: Vg=0.987 -> Vg=0.975
% INFO    : Gen at bus 2269	: Pg=60.68, Qg=-6.99 -> Pg=55.2, Qg=17.7
% INFO    : Gen at bus 2269	: Vg=0.984 -> Vg=0.975
% INFO    : Gen at bus 2270	: Pg=899.99, Qg=-30.15 -> Pg=590.5, Qg=-41.595
% INFO    : Gen at bus 2270	: Vg=0.964 -> Vg=0.975
% INFO    : Gen at bus 2271	: Pg=514.14, Qg=-31.55 -> Pg=631.47, Qg=-31.285
% INFO    : Gen at bus 2271	: Vg=0.968 -> Vg=0.975
% INFO    : Gen at bus 2272	: Pg=935.99, Qg=-30.49 -> Pg=612.51, Qg=-36.095
% INFO    : Gen at bus 2272	: Vg=0.963 -> Vg=0.975
% INFO    : Gen at bus 2273	: Pg=573.77, Qg=-25.58 -> Pg=565.0, Qg=-61.375
% INFO    : Gen at bus 2273	: Vg=0.969 -> Vg=0.975
% INFO    : Gen at bus 2274	: Vg=0.978 -> Vg=0.975
% INFO    : Gen at bus 2275	: Pg=140.0, Qg=-14.92 -> Pg=188.0, Qg=22.19
% INFO    : Gen at bus 2275	: Vg=0.968 -> Vg=0.975
% INFO    : Gen at bus 2276	: Pg=154.0, Qg=-6.5 -> Pg=202.0, Qg=22.52
% INFO    : Gen at bus 2276	: Vg=0.99 -> Vg=0.975
% INFO    : Gen at bus 2277	: Pg=112.0, Qg=-36.42 -> Pg=203.5, Qg=35.05
% INFO    : Gen at bus 2277	: Vg=0.985 -> Vg=0.975
% INFO    : Gen at bus 2278	: Pg=89.0, Qg=-6.64 -> Pg=122.0, Qg=17.885
% INFO    : Gen at bus 2278	: Vg=0.993 -> Vg=0.975
% INFO    : Gen at bus 2279	: Pg=48.56, Qg=-0.13 -> Pg=34.8, Qg=-0.45
% INFO    : Gen at bus 2279	: Vg=1.007 -> Vg=0.975
% INFO    : Gen at bus 2280	: Pg=47.6, Qg=-0.05 -> Pg=34.8, Qg=-0.1
% INFO    : Gen at bus 2280	: Vg=1.007 -> Vg=0.975
% INFO    : Gen at bus 2281	: Pg=47.6, Qg=-0.13 -> Pg=34.8, Qg=-0.45
% INFO    : Gen at bus 2281	: Vg=1.007 -> Vg=0.975
% INFO    : Gen at bus 2282	: Pg=47.6, Qg=-0.05 -> Pg=34.8, Qg=-0.1
% INFO    : Gen at bus 2282	: Vg=1.007 -> Vg=0.975
% INFO    : Gen at bus 2283	: Pg=47.6, Qg=-0.05 -> Pg=34.8, Qg=-0.1
% INFO    : Gen at bus 2283	: Vg=1.007 -> Vg=0.975
% INFO    : Gen at bus 2284	: Pg=120.0, Qg=-2.61 -> Pg=185.0, Qg=38.885
% INFO    : Gen at bus 2284	: Vg=0.959 -> Vg=0.975
% INFO    : Gen at bus 2286	: Pg=27.8, Qg=-7.29 -> Pg=83.4, Qg=21.71
% INFO    : Gen at bus 2286	: Vg=1.029 -> Vg=0.975
% INFO    : Gen at bus 2289	: Pg=9.8, Qg=-0.74 -> Pg=29.4, Qg=4.57
% INFO    : Gen at bus 2289	: Vg=0.992 -> Vg=0.975
% INFO    : Gen at bus 2293	: Pg=906.82, Qg=-171.21 -> Pg=607.4, Qg=158.255
% INFO    : Gen at bus 2293	: Vg=0.933 -> Vg=0.975
% INFO    : Gen at bus 2294	: Pg=872.0, Qg=-240.66 -> Pg=571.0, Qg=148.685
% INFO    : Gen at bus 2294	: Vg=0.92 -> Vg=0.975
% INFO    : Gen at bus 2295	: Vg=0.962 -> Vg=0.975
% INFO    : Gen at bus 2296	: Pg=885.99, Qg=-205.31 -> Pg=595.98, Qg=148.13
% INFO    : Gen at bus 2296	: Vg=0.924 -> Vg=0.975
% INFO    : Gen at bus 2297	: Pg=1244.51, Qg=-225.92 -> Pg=813.0, Qg=218.085
% INFO    : Gen at bus 2297	: Vg=0.903 -> Vg=0.975
% INFO    : Gen at bus 2298	: Pg=337.85, Qg=-227.71 -> Pg=813.0, Qg=218.085
% INFO    : Gen at bus 2298	: Vg=0.911 -> Vg=0.975
% INFO    : Gen at bus 2299	: Pg=33.0, Qg=-0.01 -> Pg=21.0, Qg=1.8
% INFO    : Gen at bus 2299	: Vg=1.04 -> Vg=0.975
% INFO    : Gen at bus 2300	: Pg=33.0, Qg=-0.01 -> Pg=21.0, Qg=1.8
% INFO    : Gen at bus 2300	: Vg=1.04 -> Vg=0.975
% INFO    : Gen at bus 2301	: Pg=33.0, Qg=-0.01 -> Pg=21.0, Qg=1.8
% INFO    : Gen at bus 2301	: Vg=1.04 -> Vg=0.975
% INFO    : Gen at bus 2302	: Pg=33.0, Qg=-0.01 -> Pg=21.0, Qg=1.8
% INFO    : Gen at bus 2302	: Vg=1.04 -> Vg=0.975
% INFO    : Gen at bus 2303	: Pg=33.0, Qg=-0.01 -> Pg=21.0, Qg=1.8
% INFO    : Gen at bus 2303	: Vg=1.04 -> Vg=0.975
% INFO    : Gen at bus 2304	: Pg=33.0, Qg=-0.01 -> Pg=21.0, Qg=1.8
% INFO    : Gen at bus 2304	: Vg=1.04 -> Vg=0.975
% INFO    : Gen at bus 2306	: Pg=19.0, Qg=-0.39 -> Pg=12.0, Qg=1.615
% INFO    : Gen at bus 2306	: Vg=0.954 -> Vg=0.975
% INFO    : Gen at bus 2307	: Pg=576.16, Qg=-249.51 -> Pg=833.5, Qg=226.955
% INFO    : Gen at bus 2307	: Vg=0.933 -> Vg=0.975
% INFO    : Gen at bus 2309	: Pg=520.33, Qg=-240.94 -> Pg=863.5, Qg=235.535
% INFO    : Gen at bus 2309	: Vg=0.928 -> Vg=0.975
% INFO    : Gen at bus 2310	: Pg=584.17, Qg=-240.94 -> Pg=863.5, Qg=235.535
% INFO    : Gen at bus 2310	: Vg=0.928 -> Vg=0.975
% INFO    : Gen at bus 2311	: Pg=18.0, Qg=-2.18 -> Pg=54.0, Qg=10.005
% INFO    : Gen at bus 2311	: Vg=0.988 -> Vg=0.975
% INFO    : Gen at bus 2312	: Vg=1.037 -> Vg=0.975
% INFO    : Gen at bus 2313	: Vg=0.994 -> Vg=0.975
% INFO    : Gen at bus 2314	: Pg=1.44, Qg=-15.94 -> Pg=1.45, Qg=91.015
% INFO    : Gen at bus 2314	: Vg=0.959 -> Vg=0.975
% INFO    : Gen at bus 2315	: Pg=48.0, Qg=-17.2 -> Pg=144.0, Qg=39.25
% INFO    : Gen at bus 2315	: Vg=0.973 -> Vg=0.975
% INFO    : Gen at bus 2316	: Pg=48.0, Qg=-17.2 -> Pg=144.0, Qg=39.25
% INFO    : Gen at bus 2316	: Vg=0.973 -> Vg=0.975
% INFO    : Gen at bus 2317	: Pg=905.99, Qg=-59.17 -> Pg=587.09, Qg=170.56
% INFO    : Gen at bus 2317	: Vg=0.937 -> Vg=0.975
% INFO    : Gen at bus 2319	: Pg=912.99, Qg=-67.05 -> Pg=594.12, Qg=189.74
% INFO    : Gen at bus 2319	: Vg=0.936 -> Vg=0.975
% INFO    : Gen at bus 2320	: Pg=906.99, Qg=-71.97 -> Pg=588.12, Qg=198.365
% INFO    : Gen at bus 2320	: Vg=0.935 -> Vg=0.975
% INFO    : Gen at bus 2321	: Pg=1026.78, Qg=-143.29 -> Pg=953.0, Qg=217.35
% INFO    : Gen at bus 2321	: Vg=0.923 -> Vg=0.975
% INFO    : Gen at bus 2322	: Pg=962.81, Qg=-142.5 -> Pg=953.0, Qg=217.35
% INFO    : Gen at bus 2322	: Vg=0.925 -> Vg=0.975
% INFO    : Gen at bus 2323	: Pg=405.17, Qg=-58.84 -> Pg=948.0, Qg=-28.08
% INFO    : Gen at bus 2323	: Vg=0.977 -> Vg=0.975
% INFO    : Gen at bus 2324	: Pg=1441.99, Qg=-54.69 -> Pg=948.0, Qg=-38.82
% INFO    : Gen at bus 2324	: Vg=0.968 -> Vg=0.975
% INFO    : Gen at bus 2325	: Pg=81.76, Qg=-1.36 -> Pg=66.75, Qg=21.35
% INFO    : Gen at bus 2325	: Vg=0.944 -> Vg=0.975
% INFO    : Gen at bus 2326	: Pg=88.01, Qg=-1.34 -> Pg=66.75, Qg=21.35
% INFO    : Gen at bus 2326	: Vg=0.943 -> Vg=0.975
% INFO    : Gen at bus 2327	: Pg=137.7, Qg=-1.85 -> Pg=76.2, Qg=35.07
% INFO    : Gen at bus 2327	: Vg=0.955 -> Vg=0.975
% INFO    : Gen at bus 2328	: Pg=180.0, Qg=-18.85 -> Pg=432.5, Qg=138.63
% INFO    : Gen at bus 2328	: Vg=0.959 -> Vg=0.975
% INFO    : Gen at bus 2329	: Pg=571.65, Qg=-24.72 -> Pg=460.0, Qg=94.405
% INFO    : Gen at bus 2329	: Vg=0.951 -> Vg=0.975
% INFO    : Gen at bus 2330	: Pg=310.01, Qg=-18.3 -> Pg=460.0, Qg=55.15
% INFO    : Gen at bus 2330	: Vg=0.958 -> Vg=0.975
% INFO    : Gen at bus 2331	: Pg=205.0, Qg=-25.66 -> Pg=452.5, Qg=82.085
% INFO    : Gen at bus 2331	: Vg=0.962 -> Vg=0.975
% INFO    : Gen at bus 2336	: Pg=35.87, Qg=-0.13 -> Pg=30.0, Qg=3.42
% INFO    : Gen at bus 2336	: Vg=0.988 -> Vg=0.975
% INFO    : Gen at bus 2337	: Pg=37.18, Qg=-0.13 -> Pg=30.0, Qg=3.42
% INFO    : Gen at bus 2337	: Vg=0.988 -> Vg=0.975
% INFO    : Gen at bus 2338	: Pg=38.2, Qg=-0.12 -> Pg=30.0, Qg=3.42
% INFO    : Gen at bus 2338	: Vg=0.988 -> Vg=0.975
% INFO    : Gen at bus 2339	: Pg=34.54, Qg=-0.13 -> Pg=30.0, Qg=3.42
% INFO    : Gen at bus 2339	: Vg=0.988 -> Vg=0.975
% INFO    : Gen at bus 2340	: Pg=32.14, Qg=-0.14 -> Pg=30.0, Qg=3.42
% INFO    : Gen at bus 2340	: Vg=0.989 -> Vg=0.975
% INFO    : Gen at bus 2341	: Pg=36.77, Qg=-0.13 -> Pg=30.0, Qg=3.42
% INFO    : Gen at bus 2341	: Vg=0.988 -> Vg=0.975
% INFO    : Gen at bus 2342	: Vg=0.965 -> Vg=0.975
% INFO    : Gen at bus 2343	: Vg=0.965 -> Vg=0.975
% INFO    : Gen at bus 2344	: Vg=0.965 -> Vg=0.975
% INFO    : Gen at bus 2345	: Vg=0.965 -> Vg=0.975
% INFO    : Gen at bus 2348	: Pg=30.94, Qg=-1.14 -> Pg=34.2, Qg=4.565
% INFO    : Gen at bus 2348	: Vg=1.007 -> Vg=0.975
% INFO    : Gen at bus 2349	: Pg=239.01, Qg=-30.81 -> Pg=345.0, Qg=112.365
% INFO    : Gen at bus 2349	: Vg=0.922 -> Vg=0.975
% INFO    : Gen at bus 2350	: Pg=21.0, Qg=-1.32 -> Pg=42.0, Qg=27.63
% INFO    : Gen at bus 2350	: Vg=0.965 -> Vg=0.975
% INFO    : Gen at bus 2351	: Pg=240.0, Qg=-46.19 -> Pg=332.5, Qg=48.26
% INFO    : Gen at bus 2351	: Vg=0.988 -> Vg=0.975
% INFO    : Gen at bus 2352	: Pg=864.14, Qg=-126.55 -> Pg=575.06, Qg=190.56
% INFO    : Gen at bus 2352	: Vg=0.913 -> Vg=0.975
% INFO    : Gen at bus 2353	: Pg=864.14, Qg=-126.59 -> Pg=575.07, Qg=190.625
% INFO    : Gen at bus 2353	: Vg=0.913 -> Vg=0.975
% INFO    : Gen at bus 2354	: Pg=864.15, Qg=-126.38 -> Pg=575.04, Qg=190.245
% INFO    : Gen at bus 2354	: Vg=0.913 -> Vg=0.975
% INFO    : Gen at bus 2355	: Pg=237.08, Qg=-125.42 -> Pg=582.07, Qg=191.95
% INFO    : Gen at bus 2355	: Vg=0.92 -> Vg=0.975
% INFO    : Gen at bus 2356	: Pg=29.99, Qg=-0.08 -> Pg=19.2, Qg=2.31
% INFO    : Gen at bus 2356	: Vg=1.031 -> Vg=0.975
% INFO    : Gen at bus 2357	: Pg=860.42, Qg=-11.22 -> Pg=860.0, Qg=-28.245
% INFO    : Gen at bus 2357	: Vg=0.968 -> Vg=0.975
% INFO    : Gen at bus 2358	: Pg=841.33, Qg=-11.14 -> Pg=860.0, Qg=-28.245
% INFO    : Gen at bus 2358	: Vg=0.968 -> Vg=0.975
% INFO    : Gen at bus 2359	: Pg=13.0, Qg=-2.61 -> Pg=39.0, Qg=7.34
% INFO    : Gen at bus 2359	: Vg=1.007 -> Vg=0.975
% INFO    : Gen at bus 2360	: Pg=14.0, Qg=-0.62 -> Pg=42.0, Qg=0.32
% INFO    : Gen at bus 2360	: Vg=1.009 -> Vg=0.975
% INFO    : Gen at bus 2361	: Pg=13.0, Qg=-3.63 -> Pg=39.0, Qg=8.95
% INFO    : Gen at bus 2361	: Vg=1.005 -> Vg=0.975
% INFO    : Gen at bus 2362	: Pg=13.0, Qg=-3.84 -> Pg=39.0, Qg=10.38
% INFO    : Gen at bus 2362	: Vg=1.003 -> Vg=0.975
% INFO    : Gen at bus 2363	: Pg=36.92, Qg=-2.99 -> Pg=42.0, Qg=9.63
% INFO    : Gen at bus 2363	: Vg=1.004 -> Vg=0.975
% INFO    : Gen at bus 2364	: Pg=1258.99, Qg=-111.07 -> Pg=798.0, Qg=36.21
% INFO    : Gen at bus 2364	: Vg=0.941 -> Vg=0.975
% INFO    : Gen at bus 2365	: Pg=1258.99, Qg=-111.04 -> Pg=798.0, Qg=36.21
% INFO    : Gen at bus 2365	: Vg=0.941 -> Vg=0.975
% INFO    : Gen at bus 2366	: Pg=13.17, Qg=-0.1 -> Pg=13.2, Qg=1.78
% INFO    : Gen at bus 2366	: Vg=1.008 -> Vg=0.975
% INFO    : Gen at bus 2368	: Pg=171.0, Qg=-38.6 -> Pg=266.5, Qg=79.385
% INFO    : Gen at bus 2368	: Vg=0.949 -> Vg=0.975
% INFO    : Gen at bus 2370	: Pg=7.2, Qg=-0.08 -> Pg=21.6, Qg=-1.11
% INFO    : Gen at bus 2370	: Vg=1.024 -> Vg=0.975
% INFO    : Gen at bus 2371	: Pg=677.16, Qg=72.24 -> Pg=592.0, Qg=189.94
% INFO    : Gen at bus 2371	: Vg=0.934 -> Vg=0.975
% INFO    : Gen at bus 2372	: Pg=681.81, Qg=72.77 -> Pg=607.0, Qg=190.895
% INFO    : Gen at bus 2372	: Vg=0.934 -> Vg=0.975
% INFO    : Gen at bus 2373	: Pg=677.22, Qg=72.24 -> Pg=592.0, Qg=189.94
% INFO    : Gen at bus 2373	: Vg=0.934 -> Vg=0.975
% INFO    : Gen at bus 2374	: Pg=677.22, Qg=72.24 -> Pg=592.0, Qg=189.94
% INFO    : Gen at bus 2374	: Vg=0.934 -> Vg=0.975
% INFO    : Gen at bus 2375	: Pg=677.13, Qg=72.24 -> Pg=592.0, Qg=189.94
% INFO    : Gen at bus 2375	: Vg=0.934 -> Vg=0.975
% INFO    : Gen at bus 2376	: Pg=237.0, Qg=70.66 -> Pg=592.0, Qg=189.94
% INFO    : Gen at bus 2376	: Vg=0.938 -> Vg=0.975
% INFO    : Gen at bus 2377	: Pg=125.0, Qg=-1.65 -> Pg=182.5, Qg=60.46
% INFO    : Gen at bus 2377	: Vg=0.959 -> Vg=0.975
% INFO    : Gen at bus 2378	: Pg=206.0, Qg=-12.66 -> Pg=326.0, Qg=63.21
% INFO    : Gen at bus 2378	: Vg=0.966 -> Vg=0.975
% INFO    : Gen at bus 2379	: Vg=0.962 -> Vg=0.975
% INFO    : Gen at bus 2380	: Vg=0.955 -> Vg=0.975
% INFO    : Gen at bus 2381	: Pg=272.0, Qg=-14.25 -> Pg=439.5, Qg=94.165
% INFO    : Gen at bus 2381	: Vg=0.936 -> Vg=0.975
% INFO    : Gen at bus 2385	: Pg=17.55, Qg=-0.38 -> Pg=18.6, Qg=6.455
% INFO    : Gen at bus 2385	: Vg=0.99 -> Vg=0.975
% INFO    : Gen at bus 2386	: Pg=13.99, Qg=-1.11 -> Pg=18.6, Qg=5.97
% INFO    : Gen at bus 2386	: Vg=0.988 -> Vg=0.975
% INFO    : Gen at bus 2389	: Pg=5.48, Qg=-0.06 -> Pg=12.6, Qg=1.405
% INFO    : Gen at bus 2389	: Vg=1.04 -> Vg=0.975
% INFO    : Gen at bus 2390	: Pg=24.59, Qg=-0.02 -> Pg=21.0, Qg=-0.555
% INFO    : Gen at bus 2390	: Vg=1.01 -> Vg=0.975
% INFO    : Gen at bus 2391	: Pg=24.62, Qg=-0.02 -> Pg=21.0, Qg=-0.555
% INFO    : Gen at bus 2391	: Vg=1.01 -> Vg=0.975
% INFO    : Gen at bus 2392	: Pg=24.69, Qg=-0.06 -> Pg=21.0, Qg=-0.15
% INFO    : Gen at bus 2392	: Vg=1.01 -> Vg=0.975
% INFO    : Gen at bus 2393	: Pg=24.19, Qg=-0.02 -> Pg=21.0, Qg=-0.555
% INFO    : Gen at bus 2393	: Vg=1.01 -> Vg=0.975
% INFO    : Gen at bus 2394	: Pg=120.0, Qg=-13.68 -> Pg=177.5, Qg=-0.51
% INFO    : Gen at bus 2394	: Vg=0.956 -> Vg=0.975
% INFO    : Gen at bus 2395	: Pg=43.49, Qg=-0.1 -> Pg=28.2, Qg=3.06
% INFO    : Gen at bus 2395	: Vg=1.001 -> Vg=0.975
% INFO    : Gen at bus 2396	: Pg=9.4, Qg=-0.09 -> Pg=28.2, Qg=3.06
% INFO    : Gen at bus 2396	: Vg=1.005 -> Vg=0.975
% INFO    : Gen at bus 2401	: Pg=23.21, Qg=-0.26 -> Pg=18.6, Qg=2.14
% INFO    : Gen at bus 2401	: Vg=0.987 -> Vg=0.975
% INFO    : Gen at bus 2402	: Pg=29.0, Qg=-0.27 -> Pg=18.6, Qg=2.14
% INFO    : Gen at bus 2402	: Vg=0.985 -> Vg=0.975
% INFO    : Gen at bus 2403	: Pg=29.0, Qg=-0.27 -> Pg=18.6, Qg=2.14
% INFO    : Gen at bus 2403	: Vg=0.985 -> Vg=0.975
% INFO    : Gen at bus 2404	: Pg=48.0, Qg=-3.5 -> Pg=30.0, Qg=8.08
% INFO    : Gen at bus 2404	: Vg=0.949 -> Vg=0.975
% INFO    : Gen at bus 2406	: Pg=7.4, Qg=-0.18 -> Pg=22.2, Qg=3.79
% INFO    : Gen at bus 2406	: Vg=1.005 -> Vg=0.975
% INFO    : Gen at bus 2408	: Pg=7.4, Qg=-0.18 -> Pg=22.2, Qg=3.79
% INFO    : Gen at bus 2408	: Vg=1.005 -> Vg=0.975
% INFO    : Gen at bus 2409	: Pg=137.0, Qg=-17.64 -> Pg=193.5, Qg=68.455
% INFO    : Gen at bus 2409	: Vg=0.968 -> Vg=0.975
% INFO    : Gen at bus 2410	: Pg=137.0, Qg=-17.62 -> Pg=193.5, Qg=68.455
% INFO    : Gen at bus 2410	: Vg=0.968 -> Vg=0.975
% INFO    : Gen at bus 2412	: Pg=15.87, Qg=-0.09 -> Pg=11.4, Qg=1.75
% INFO    : Gen at bus 2412	: Vg=0.936 -> Vg=0.975
% INFO    : Gen at bus 2413	: Vg=1.037 -> Vg=0.975
% INFO    : Gen at bus 2414	: Vg=1.037 -> Vg=0.975
% INFO    : Gen at bus 2415	: Vg=0.986 -> Vg=0.975
% INFO    : Gen at bus 2416	: Pg=196.0, Qg=-29.11 -> Pg=305.0, Qg=23.34
% INFO    : Gen at bus 2416	: Vg=1.003 -> Vg=0.975
% INFO    : Gen at bus 2417	: Pg=41.6, Qg=-1.04 -> Pg=31.2, Qg=10.215
% INFO    : Gen at bus 2417	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 2418	: Pg=30.69, Qg=-1.16 -> Pg=31.2, Qg=10.215
% INFO    : Gen at bus 2418	: Vg=0.977 -> Vg=0.975
% INFO    : Gen at bus 2419	: Pg=5.0, Qg=-4.91 -> Pg=95.0, Qg=40.425
% INFO    : Gen at bus 2419	: Vg=0.964 -> Vg=0.975
% INFO    : Gen at bus 2420	: Pg=5.0, Qg=-4.91 -> Pg=95.0, Qg=40.425
% INFO    : Gen at bus 2420	: Vg=0.964 -> Vg=0.975
% INFO    : Gen at bus 2421	: Pg=45.4, Qg=-25.48 -> Pg=136.2, Qg=69.535
% INFO    : Gen at bus 2421	: Vg=0.967 -> Vg=0.975
% INFO    : Gen at bus 2422	: Pg=45.4, Qg=-25.59 -> Pg=136.2, Qg=69.86
% INFO    : Gen at bus 2422	: Vg=0.967 -> Vg=0.975
% INFO    : Gen at bus 2423	: Pg=45.4, Qg=-25.58 -> Pg=136.2, Qg=69.86
% INFO    : Gen at bus 2423	: Vg=0.967 -> Vg=0.975
% INFO    : Gen at bus 2424	: Pg=45.4, Qg=-25.62 -> Pg=136.2, Qg=69.955
% INFO    : Gen at bus 2424	: Vg=0.967 -> Vg=0.975
% INFO    : Gen at bus 2427	: Pg=913.98, Qg=-179.8 -> Pg=593.5, Qg=165.99
% INFO    : Gen at bus 2427	: Vg=0.933 -> Vg=0.975
% INFO    : Gen at bus 2428	: Pg=913.98, Qg=-146.31 -> Pg=593.5, Qg=193.685
% INFO    : Gen at bus 2428	: Vg=0.938 -> Vg=0.975
% INFO    : Gen at bus 2429	: Pg=156.0, Qg=-3.92 -> Pg=230.0, Qg=19.125
% INFO    : Gen at bus 2429	: Vg=0.991 -> Vg=0.975
% INFO    : Gen at bus 2431	: Pg=168.0, Qg=3.37 -> Pg=242.0, Qg=25.665
% INFO    : Gen at bus 2431	: Vg=0.929 -> Vg=0.975
% INFO    : Gen at bus 2432	: Pg=1308.98, Qg=-213.17 -> Pg=824.5, Qg=229.315
% INFO    : Gen at bus 2432	: Vg=0.923 -> Vg=0.975
% INFO    : Gen at bus 2434	: Pg=58.0, Qg=-2.48 -> Pg=36.6, Qg=2.34
% INFO    : Gen at bus 2434	: Vg=0.976 -> Vg=0.975
% INFO    : Gen at bus 2435	: Pg=58.0, Qg=-2.47 -> Pg=36.6, Qg=2.34
% INFO    : Gen at bus 2435	: Vg=0.976 -> Vg=0.975
% INFO    : Gen at bus 2437	: Pg=726.47, Qg=-69.79 -> Pg=865.0, Qg=235.84
% INFO    : Gen at bus 2437	: Vg=0.93 -> Vg=0.975
% INFO    : Gen at bus 2438	: Pg=706.56, Qg=-66.14 -> Pg=865.0, Qg=235.84
% INFO    : Gen at bus 2438	: Vg=0.928 -> Vg=0.975
% INFO    : Gen at bus 2439	: Pg=708.74, Qg=-64.15 -> Pg=865.0, Qg=230.335
% INFO    : Gen at bus 2439	: Vg=0.929 -> Vg=0.975
% INFO    : Gen at bus 2440	: Pg=350.04, Qg=-64.29 -> Pg=820.0, Qg=210.31
% INFO    : Gen at bus 2440	: Vg=0.933 -> Vg=0.975
% INFO    : Gen at bus 2441	: Pg=46.43, Qg=-2.47 -> Pg=25.9, Qg=13.51
% INFO    : Gen at bus 2441	: Vg=0.971 -> Vg=0.975
% INFO    : Gen at bus 2442	: Pg=1103.55, Qg=-41.0 -> Pg=860.0, Qg=234.135
% INFO    : Gen at bus 2442	: Vg=0.931 -> Vg=0.975
% INFO    : Gen at bus 2443	: Pg=340.01, Qg=-40.88 -> Pg=860.0, Qg=234.135
% INFO    : Gen at bus 2443	: Vg=0.937 -> Vg=0.975
% INFO    : Gen at bus 2444	: Pg=175.0, Qg=-25.02 -> Pg=380.0, Qg=111.02
% INFO    : Gen at bus 2444	: Vg=0.929 -> Vg=0.975
% INFO    : Gen at bus 2445	: Pg=175.0, Qg=-25.02 -> Pg=380.0, Qg=111.02
% INFO    : Gen at bus 2445	: Vg=0.929 -> Vg=0.975
% INFO    : Gen at bus 2446	: Pg=175.0, Qg=-25.02 -> Pg=380.0, Qg=111.02
% INFO    : Gen at bus 2446	: Vg=0.929 -> Vg=0.975
% INFO    : Gen at bus 2447	: Pg=175.0, Qg=-23.42 -> Pg=380.0, Qg=101.275
% INFO    : Gen at bus 2447	: Vg=0.939 -> Vg=0.975
% INFO    : Gen at bus 2448	: Pg=8.6, Qg=-0.75 -> Pg=25.8, Qg=6.31
% INFO    : Gen at bus 2448	: Vg=1.014 -> Vg=0.975
% INFO    : Gen at bus 2449	: Pg=8.6, Qg=-0.76 -> Pg=25.8, Qg=6.31
% INFO    : Gen at bus 2449	: Vg=1.014 -> Vg=0.975
% INFO    : Gen at bus 2450	: Pg=8.6, Qg=-0.75 -> Pg=25.8, Qg=6.31
% INFO    : Gen at bus 2450	: Vg=1.014 -> Vg=0.975
% INFO    : Gen at bus 2452	: Pg=14.0, Qg=-3.76 -> Pg=42.0, Qg=27.06
% INFO    : Gen at bus 2452	: Vg=0.978 -> Vg=0.975
% INFO    : Gen at bus 2453	: Pg=16.8, Qg=-1.2 -> Pg=48.0, Qg=10.44
% INFO    : Gen at bus 2453	: Vg=0.982 -> Vg=0.975
% INFO    : Gen at bus 2454	: Pg=184.2, Qg=-22.29 -> Pg=150.0, Qg=15.99
% INFO    : Gen at bus 2454	: Vg=0.944 -> Vg=0.975
% INFO    : Gen at bus 2455	: Pg=565.42, Qg=-103.66 -> Pg=450.0, Qg=57.26
% INFO    : Gen at bus 2455	: Vg=0.92 -> Vg=0.975
% INFO    : Gen at bus 2457	: Pg=11.2, Qg=-0.35 -> Pg=33.6, Qg=4.12
% INFO    : Gen at bus 2457	: Vg=1.046 -> Vg=0.975
% INFO    : Gen at bus 2458	: Pg=37.58, Qg=-1.85 -> Pg=34.8, Qg=29.66
% INFO    : Gen at bus 2458	: Vg=0.96 -> Vg=0.975
% INFO    : Gen at bus 2460	: Pg=10.37, Qg=-0.42 -> Pg=13.86, Qg=3.14
% INFO    : Gen at bus 2460	: Vg=1.049 -> Vg=0.975
% INFO    : Gen at bus 2461	: Pg=220.0, Qg=-3.22 -> Pg=324.5, Qg=71.865
% INFO    : Gen at bus 2461	: Vg=0.971 -> Vg=0.975
% INFO    : Gen at bus 2462	: Pg=18.08, Qg=-2.43 -> Pg=24.6, Qg=2.215
% INFO    : Gen at bus 2462	: Vg=1.011 -> Vg=0.975
% INFO    : Gen at bus 2463	: Pg=16.0, Qg=-0.03 -> Pg=48.0, Qg=5.695
% INFO    : Gen at bus 2463	: Vg=1.035 -> Vg=0.975
% INFO    : Gen at bus 2464	: Pg=16.0, Qg=-0.03 -> Pg=48.0, Qg=5.695
% INFO    : Gen at bus 2464	: Vg=1.035 -> Vg=0.975
% INFO    : Gen at bus 2465	: Pg=16.0, Qg=-0.03 -> Pg=48.0, Qg=5.695
% INFO    : Gen at bus 2465	: Vg=1.035 -> Vg=0.975
% INFO    : Gen at bus 2470	: Pg=36.0, Qg=-5.02 -> Pg=108.0, Qg=22.435
% INFO    : Gen at bus 2470	: Vg=0.988 -> Vg=0.975
% INFO    : Gen at bus 2471	: Pg=36.0, Qg=-4.33 -> Pg=108.0, Qg=13.035
% INFO    : Gen at bus 2471	: Vg=1.01 -> Vg=0.975
% INFO    : Gen at bus 2472	: Pg=36.0, Qg=-5.02 -> Pg=108.0, Qg=22.435
% INFO    : Gen at bus 2472	: Vg=0.988 -> Vg=0.975
% INFO    : Gen at bus 2473	: Pg=36.0, Qg=-5.02 -> Pg=108.0, Qg=22.435
% INFO    : Gen at bus 2473	: Vg=0.988 -> Vg=0.975
% INFO    : Gen at bus 2481	: Pg=42.0, Qg=-0.63 -> Pg=26.4, Qg=4.315
% INFO    : Gen at bus 2481	: Vg=1.019 -> Vg=0.975
% INFO    : Gen at bus 2484	: Pg=7.6, Qg=-0.52 -> Pg=22.8, Qg=4.36
% INFO    : Gen at bus 2484	: Vg=1.039 -> Vg=0.975
% INFO    : Gen at bus 2490	: Pg=22.26, Qg=-0.79 -> Pg=19.8, Qg=11.24
% INFO    : Gen at bus 2490	: Vg=0.961 -> Vg=0.975
% INFO    : Gen at bus 2496	: Pg=124.98, Qg=-2.54 -> Pg=78.0, Qg=6.33
% INFO    : Gen at bus 2496	: Vg=1.023 -> Vg=0.975
% INFO    : Gen at bus 2498	: Pg=1282.0, Qg=-239.65 -> Pg=807.0, Qg=215.91
% INFO    : Gen at bus 2498	: Vg=0.926 -> Vg=0.975
% INFO    : Gen at bus 2499	: Pg=762.53, Qg=-239.65 -> Pg=807.0, Qg=215.91
% INFO    : Gen at bus 2499	: Vg=0.932 -> Vg=0.975
% INFO    : Gen at bus 2500	: Vg=0.973 -> Vg=0.975
% INFO    : Gen at bus 2501	: Pg=225.0, Qg=-26.66 -> Pg=410.0, Qg=53.715
% INFO    : Gen at bus 2501	: Vg=0.959 -> Vg=0.975
% INFO    : Gen at bus 2502	: Pg=120.0, Qg=-50.89 -> Pg=278.0, Qg=128.115
% INFO    : Gen at bus 2502	: Vg=0.917 -> Vg=0.975
% INFO    : Gen at bus 2503	: Pg=127.0, Qg=-47.71 -> Pg=285.0, Qg=131.285
% INFO    : Gen at bus 2503	: Vg=0.918 -> Vg=0.975
% INFO    : Gen at bus 2508	: Pg=9.8, Qg=-1.49 -> Pg=29.4, Qg=5.365
% INFO    : Gen at bus 2508	: Vg=1.007 -> Vg=0.975
% INFO    : Gen at bus 2509	: Pg=12.57, Qg=-0.69 -> Pg=18.0, Qg=4.19
% INFO    : Gen at bus 2509	: Vg=0.983 -> Vg=0.975
% INFO    : Gen at bus 2513	: Pg=770.79, Qg=-108.76 -> Pg=590.09, Qg=194.825
% INFO    : Gen at bus 2513	: Vg=0.93 -> Vg=0.975
% INFO    : Gen at bus 2514	: Pg=233.1, Qg=-106.61 -> Pg=593.09, Qg=195.405
% INFO    : Gen at bus 2514	: Vg=0.935 -> Vg=0.975
% INFO    : Gen at bus 2516	: Pg=47.0, Qg=-1.02 -> Pg=29.4, Qg=0.785
% INFO    : Gen at bus 2516	: Vg=0.992 -> Vg=0.975
% INFO    : Gen at bus 2517	: Pg=47.0, Qg=-1.02 -> Pg=29.4, Qg=0.785
% INFO    : Gen at bus 2517	: Vg=0.992 -> Vg=0.975
% INFO    : Gen at bus 2518	: Pg=11.2, Qg=-3.11 -> Pg=33.6, Qg=8.3
% INFO    : Gen at bus 2518	: Vg=0.953 -> Vg=0.975
% INFO    : Gen at bus 2519	: Pg=32.2, Qg=-26.11 -> Pg=96.6, Qg=34.06
% INFO    : Gen at bus 2519	: Vg=0.965 -> Vg=0.975
% INFO    : Gen at bus 2520	: Pg=32.2, Qg=-26.11 -> Pg=96.6, Qg=34.06
% INFO    : Gen at bus 2520	: Vg=0.965 -> Vg=0.975
% INFO    : Gen at bus 2521	: Pg=32.2, Qg=-26.11 -> Pg=96.6, Qg=34.06
% INFO    : Gen at bus 2521	: Vg=0.965 -> Vg=0.975
% INFO    : Gen at bus 2522	: Pg=32.2, Qg=-26.11 -> Pg=96.6, Qg=34.06
% INFO    : Gen at bus 2522	: Vg=0.965 -> Vg=0.975
% INFO    : Gen at bus 2527	: Pg=685.69, Qg=86.98 -> Pg=630.0, Qg=121.775
% INFO    : Gen at bus 2527	: Vg=0.963 -> Vg=0.975
% INFO    : Gen at bus 2528	: Pg=738.41, Qg=92.0 -> Pg=630.0, Qg=116.775
% INFO    : Gen at bus 2528	: Vg=0.964 -> Vg=0.975
% INFO    : Gen at bus 2529	: Pg=744.56, Qg=84.97 -> Pg=630.0, Qg=116.775
% INFO    : Gen at bus 2529	: Vg=0.963 -> Vg=0.975
% INFO    : Gen at bus 2530	: Pg=607.5, Qg=46.84 -> Pg=630.0, Qg=116.775
% INFO    : Gen at bus 2530	: Vg=0.959 -> Vg=0.975
% INFO    : Gen at bus 2531	: Pg=72.0, Qg=-3.21 -> Pg=128.5, Qg=37.945
% INFO    : Gen at bus 2531	: Vg=0.962 -> Vg=0.975
% INFO    : Gen at bus 2532	: Pg=72.0, Qg=-3.21 -> Pg=128.5, Qg=38.895
% INFO    : Gen at bus 2532	: Vg=0.962 -> Vg=0.975
% INFO    : Gen at bus 2533	: Pg=72.0, Qg=-2.98 -> Pg=128.5, Qg=38.895
% INFO    : Gen at bus 2533	: Vg=0.979 -> Vg=0.975
% INFO    : Gen at bus 2534	: Pg=120.0, Qg=-6.54 -> Pg=185.0, Qg=21.005
% INFO    : Gen at bus 2534	: Vg=0.944 -> Vg=0.975
% INFO    : Gen at bus 2535	: Pg=138.0, Qg=-7.55 -> Pg=203.0, Qg=30.365
% INFO    : Gen at bus 2535	: Vg=0.943 -> Vg=0.975
% INFO    : Gen at bus 2537	: Pg=130.0, Qg=-25.87 -> Pg=81.6, Qg=43.88
% INFO    : Gen at bus 2537	: Vg=0.947 -> Vg=0.975
% INFO    : Gen at bus 2538	: Pg=123.0, Qg=-22.52 -> Pg=76.8, Qg=38.95
% INFO    : Gen at bus 2538	: Vg=0.955 -> Vg=0.975
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
