%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   A 2853 bus model created by the Sustainable Data Evolution Technology (SDET)
%   tool.
%
%   https://egriddata.org/group/sustainable-data-evolution-technology-sdet
%
%   Developed by Renke Huang,
%   Pacific Northwest National Laboratory, U.S.A.
%   Provided in the public domain. June, 2018
%
% Modified to have additional storage capacity and increased gencost
function mpc = pglib_opf_case2853_sdet
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 54.3942376519 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.8871279565 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.9562149241 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.4591872206 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 96.956589727 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.3938240125 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.6168297689 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.775499634 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.3255246521 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.4618653425 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.6609286453 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.61286789349 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.9191751848 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.28195948 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.7025235917 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.7092167696 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 38.9374753696 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.3360939211 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.8107764149 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.2456548686 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 10.8748769092 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 12.3954107383 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 16.2219099849 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.7048958391 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.7266005049 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.5856589772 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.7533812997 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.1303833932 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.0222008471 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.3405537019 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.4153308924 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.0981508028 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 59.7065050532 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.4959084201 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.9703401299 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 9.9812041684 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.037070115 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.941900227 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.5261978331 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 13.7229535028 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.0352958037 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.2601418065 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.3100930841 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.2423427351 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.051041716 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.8131250032 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.3792904704 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.150770316 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.5201133365 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.2036950047 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.7329960228 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.9310163754 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.4727717624 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.7061167135 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.931590683 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.162110668 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 52.4420294131 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.5814044809 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 98.9878273138 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.2853256236 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.0807398652 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.7333345142 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.1542206356 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.7067962515 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.4728428273 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.7127268394 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 60.4192258662 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 16.7332051391 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.1054996026 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.0291757022 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.7976730382 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.06652684772 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.4323845036 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.9828045714 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.629324499 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.1515638782 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.8676628647 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.8156413449 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.8088222956 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.7718658758 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.5002889696 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.3362577559 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.0352629545 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.7527631062 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.0525233424 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.8954371303 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.4477480166 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.517054476 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.4937082507 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.9975873133 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.8291691056 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.2609970878 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.6134241266 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.7480902583 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.4124927233 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.3906527819 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.0642905135 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.2229188989 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.3053477998 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 38.7666237514 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.0546323987 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.3550080181 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.3489981603 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.8609820677 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.6439640098 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.1747896639 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.6207630345 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.160613535 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.5499900376 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.9577535824 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.2021557059 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.5103759952 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.2375924856 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.6985343077 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.5035784133 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.2282550669 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.3446610221 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.034607581 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.5679108338 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.9090217382 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.0886852096 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 11.6455047049 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.8140553956 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.7423602123 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.531444125 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.4020717435 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.9008391287 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.7508367024 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.5765288177 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.8353142624 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.3661581194 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.0712830677 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.1196768574 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.3741979055 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.9057380102 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.4721387348 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.0444845499 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.6006103272 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 43.903670677 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.3033776358 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 16.4345202445 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.9817711531 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.3818000288 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.9108723072 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.3953763178 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.30030037 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.0336753998 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.2525788915 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.8566814918 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.7753893423 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.3782127763 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.183650546 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.0229521502 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 16.3045530872 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.2088077113 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.4384348226 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.8049395915 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.7665085167 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.3726037503 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.2859464661 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.4800103766 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.8925017034 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.9657808172 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.1155710402 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.764465154 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.4257060124 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.355321097 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.8538891401 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.3195268464 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.2573477469 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.6382605141 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.9305064708 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.082870003 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.7154578777 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.6492859259 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.4602904455 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.2731595453 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.613898525 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.7258603099 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.0638663802 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.9941070485 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.3153204921 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.9460620051 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.9438642434 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.8305486872 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.6077137774 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.3961953968 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.5681762278 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.0380679484 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.8842217104 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.9803808305 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 11.8475157191 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.5585571451 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.4069196505 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.8141962112 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.25187401133 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 58.3123648336 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.3674440395 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.6178777063 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.2957431476 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 130.866459097 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.0758230125 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.5000792509 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.2578488476 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.4649329151 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.0110311075 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.9102418629 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.8292041674 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.8771539773 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 5.80526273307 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.3918696623 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 42.0585942982 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.5707994203 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.9336165396 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.1869697037 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.0849389712 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.0819439612 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.4852636966 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.2307226416 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.3420305598 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.9318938193 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.7665470539 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.6574040558 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.8984772471 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.4183020337 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.4242045952 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.569474872 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.8638436483 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.7956666992 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.8402763623 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.1035166816 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.2082862603 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.4519562869 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.7002548277 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.44294034 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.8442313173 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.7877355139 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.500694733 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.05163528 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.5849438855 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.435978176 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.1726108552 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.5518701793 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.5651973015 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.9498387272 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.4620622068 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.564905878 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.6857894927 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.9982432988 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.0189508137 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.7104340792 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.2328661372 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.254899199 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.6934047157 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.957291764 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.349690042 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.3229320661 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 37.1978991415 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.2568613865 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.8206697087 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.32204035 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.8352224125 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.7040720799 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.8597288727 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 55.9668759384 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.0662033 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.8329603987 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.408824757 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.4812424357 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.963708413 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.848791791 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 103.530077185 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 4.26596193452 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.4092969324 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 52.615183915 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.9395534634 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.6498683422 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.3077631793 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.1591241912 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.5617872629 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.7953056154 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.8685425754 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.8598561105 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.2584254088 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 10.7414567056 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.6634196775 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 11.0308975829 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.6591262964 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.6644515781 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.5386235686 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.9566933746 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.0321257488 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.0606205673 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.2754608474 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.5964075686 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.6435963103 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 42.861272924 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.6519189399 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.4995086636 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.4085737574 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.0613126881 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.1531214359 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.0147550943 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.2938812664 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.9434750777 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.783026783 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.0761743255 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.5534088161 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.4235814651 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 58.2267369176 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.5629183424 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 9.43781174815 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.638280418 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.1649834626 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.9775133248 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.2136129512 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.8172020486 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.3450046177 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.437050455 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.055010142 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.3096091685 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 12.4621187666 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 58.4476089078 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.7340192508 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.5693558611 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.5531927876 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.1865419567 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.6991049178 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.9726509717 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.152963444 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 59.3007223203 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 128.025953721 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.6539064401 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 38.7040251469 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.8811891712 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.3490731845 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.3840452217 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.8031014329 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.1537768109 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.0608967571 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.1917198603 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.6738234157 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.787246558 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.7455427647 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.1350440655 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.64921543 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.4819539735 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.6102134685 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.8576420202 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.591336477 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.7351706544 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.6953638525 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.4609968384 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.713991233 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.8381206558 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.721681438 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.8423524716 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.0372422137 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.3559893304 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 101.55675105 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.1408671898 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.499598884 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.1975563035 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.3343348304 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.040276677 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.1544377669 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.2558429938 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.9325112498 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.5598688635 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.0505095339 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.6274412367 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.4546561662 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.6312680033 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 10.51084557 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.5923776545 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.8773321452 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 39.2357568857 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 12.5804486472 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.9964364082 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.0162135826 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.8571980193 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.623730519 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.2996745113 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.8020839315 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.2728734285 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.7179736119 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.0825796254 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.8232910191 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.6977573426 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 10.2250993238 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.1701201157 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.1615751164 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.1489386556 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.0233027722 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.994127084 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.9955818877 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.0950021157 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.4800356031 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.6593716884 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.101624058 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.0928950226 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.5779724659 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.5221638973 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.1299695736 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.8812541181 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.9445623374 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.5604891913 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 16.9130930146 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.0878673454 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.2531763709 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.1693095776 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.0553317476 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.4638627595 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.2522064499 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.6008407516 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 63.3650054061 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.6588954397 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.6059983725 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.3261875016 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.3928905624 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.7348374004 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.4874097153 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.1480772059 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.1946671735 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.3090081366 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.645743404 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.9562908532 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.1171631388 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.0942952674 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.2703133827 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.5856482458 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.3207898081 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.8664350791 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.6668049697 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.6185710773 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.3977978317 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 55.5233445656 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.1081578999 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.8964498113 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.8951069064 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.8891172415 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.5342246113 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.6962117078 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.0338540864 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.7633380566 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.1286872089 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.794593137 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.4119634928 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.2491831468 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.6560760758 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.8359826234 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.3043181209 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.1254149415 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.021298461 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.7619656397 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 3.11825109608 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.1500600592 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.4302671353 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.4480300524 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.2709364917 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.2229938561 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.3921495708 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.9983702848 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.0388787821 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 13.606026811 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.9740833065 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.9371214376 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.7465868038 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.4442574939 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.0428690285 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.1754446267 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.3567640505 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.2094711072 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.4921632507 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.3847739622 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.0891494455 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 56.0714413461 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.0114177291 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 59.12397419 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.4228677796 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.0917547361 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.4677621174 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 57.6228762822 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.9822404418 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.8910698288 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.1166644399 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.2519012572 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.7116811423 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.6680979155 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.0700137679 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.8889503854 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.2309012633 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.7224915667 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.6439699884 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.2989393501 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.2718716789 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.4395705862 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.38061358 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.5666358686 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.9389945762 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 10.544760771 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.1998667724 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.8547812671 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.7226449475 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.5611662759 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.0448674413 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.9587959856 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.214668353 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.7529651392 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.1554781352 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.9220202287 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.6423886675 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.8374311015 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.092635503 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 9.37387699556 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.3923567961 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.1957907781 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 45.39160619 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.5989153977 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.7239635989 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.3725357208 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.7436912204 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.2880452573 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.205076565 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 35.3525735175 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.170505864 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.2351462544 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.407491849 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.4998156819 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 13.8095499386 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.9221642321 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.4665590906 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.8890341047 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.868969842 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.7030400963 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.4182906302 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.6500859822 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.9472189351 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.4565083575 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.9502571287 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.7596535408 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.2197968459 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.5183945558 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.1327197683 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.2156412782 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.8439705183 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 54.8538958295 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.5919014568 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.575365995 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.4414279931 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.7284277688 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.6891538508 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.4301479219 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 57.6565919435 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.9337455444 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.3705410003 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.2637424321 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.3947864095 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.3771405012 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.1192005536 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.6737190217 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.0693049704 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.1540204753 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.3719096529 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.3096749823 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.838712035 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.0152421297 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.9921532792 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.1650805829 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.0313880102 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.6232249376 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.5384874012 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.308184812 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.068698949 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.8039264233 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.1559154388 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.5484291185 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.0998310264 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.0041931468 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.0829992393 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.2817815725 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.3232999434 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.0513674068 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.1711213872 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.4521068931 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 57.6511161735 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.9069486706 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.9379136878 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.0662317299 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.0825398329 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.9282189526 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.2769350462 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.301779797 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.650994113 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.056882238 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.4871060403 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.2506189168 0
% INFO    : 
% INFO    : === Generator Bounds Update Notes ===
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% WARNING : Branch 1198-1316 connects two different voltage levels (230.0, 345.0), changing tap ratio 0.0 => 1.0
% WARNING : Branch 1198-1535 connects two different voltage levels (230.0, 345.0), changing tap ratio 0.0 => 1.0
% INFO    : 
% INFO    : === Line Capacity Monotonicity Notes ===
% INFO    : Updated Thermal Rating: on line 2394-2396 : Rate C - 51.0 -> 103.56
% INFO    : Updated Thermal Rating: on line 2791-2808 : Rate C - 50.0 -> 83.83
% INFO    : Updated Thermal Rating: on line 2807-2811 : Rate C - 50.0 -> 94.57
% INFO    : Updated Thermal Rating: on line 2810-2824 : Rate C - 50.0 -> 95.91
% INFO    : Updated Thermal Rating: on line 2814-2842 : Rate C - 51.0 -> 118.1
% INFO    : Updated Thermal Rating: on line 2827-2835 : Rate C - 62.0 -> 111.94
% INFO    : Updated Thermal Rating: on line 2833-2837 : Rate C - 50.0 -> 120.67
% INFO    : Updated Thermal Rating: on line 2837-2842 : Rate C - 50.0 -> 118.84
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1	: V=0.98199, theta=62.2201 -> V=1.0, theta=0.0
% INFO    : Bus 2	: V=0.99873, theta=64.8598 -> V=1.0, theta=0.0
% INFO    : Bus 3	: V=0.98686, theta=62.7112 -> V=1.0, theta=0.0
% INFO    : Bus 4	: V=0.9849, theta=62.6708 -> V=1.0, theta=0.0
% INFO    : Bus 5	: V=0.97976, theta=62.4247 -> V=1.0, theta=0.0
% INFO    : Bus 6	: V=0.99868, theta=65.0634 -> V=1.0, theta=0.0
% INFO    : Bus 7	: V=0.9853, theta=63.3197 -> V=1.0, theta=0.0
% INFO    : Bus 8	: V=0.98574, theta=63.2828 -> V=1.0, theta=0.0
% INFO    : Bus 9	: V=0.98679, theta=62.7294 -> V=1.0, theta=0.0
% INFO    : Bus 10	: V=0.9816, theta=60.421 -> V=1.0, theta=0.0
% INFO    : Bus 11	: V=0.96692, theta=56.6646 -> V=1.0, theta=0.0
% INFO    : Bus 12	: V=0.98667, theta=62.7715 -> V=1.0, theta=0.0
% INFO    : Bus 13	: V=0.99356, theta=63.0685 -> V=1.0, theta=0.0
% INFO    : Bus 14	: V=0.97503, theta=59.8282 -> V=1.0, theta=0.0
% INFO    : Bus 15	: V=0.99873, theta=64.8598 -> V=1.0, theta=0.0
% INFO    : Bus 16	: V=0.99868, theta=65.0625 -> V=1.0, theta=0.0
% INFO    : Bus 17	: V=0.982, theta=62.2468 -> V=1.0, theta=0.0
% INFO    : Bus 18	: V=0.9741, theta=59.7491 -> V=1.0, theta=0.0
% INFO    : Bus 19	: V=0.98151, theta=60.4841 -> V=1.0, theta=0.0
% INFO    : Bus 20	: V=0.98607, theta=61.6931 -> V=1.0, theta=0.0
% INFO    : Bus 21	: V=0.98387, theta=61.9921 -> V=1.0, theta=0.0
% INFO    : Bus 22	: V=0.98177, theta=60.528 -> V=1.0, theta=0.0
% INFO    : Bus 23	: V=0.98691, theta=62.6794 -> V=1.0, theta=0.0
% INFO    : Bus 24	: V=0.99868, theta=65.0625 -> V=1.0, theta=0.0
% INFO    : Bus 25	: V=0.98139, theta=60.3676 -> V=1.0, theta=0.0
% INFO    : Bus 26	: V=0.99873, theta=64.8598 -> V=1.0, theta=0.0
% INFO    : Bus 27	: V=0.99868, theta=65.0625 -> V=1.0, theta=0.0
% INFO    : Bus 28	: V=0.98198, theta=62.249 -> V=1.0, theta=0.0
% INFO    : Bus 29	: V=0.98195, theta=62.2395 -> V=1.0, theta=0.0
% INFO    : Bus 30	: V=0.97972, theta=62.4212 -> V=1.0, theta=0.0
% INFO    : Bus 31	: V=0.97969, theta=62.4181 -> V=1.0, theta=0.0
% INFO    : Bus 32	: V=0.98542, theta=61.6238 -> V=1.0, theta=0.0
% INFO    : Bus 33	: V=0.98505, theta=61.474 -> V=1.0, theta=0.0
% INFO    : Bus 34	: V=0.99868, theta=65.0625 -> V=1.0, theta=0.0
% INFO    : Bus 35	: V=0.98385, theta=61.7963 -> V=1.0, theta=0.0
% INFO    : Bus 36	: V=0.98506, theta=62.9759 -> V=1.0, theta=0.0
% INFO    : Bus 37	: V=0.98151, theta=62.505 -> V=1.0, theta=0.0
% INFO    : Bus 38	: V=0.9741, theta=59.7491 -> V=1.0, theta=0.0
% INFO    : Bus 39	: V=0.98323, theta=62.5889 -> V=1.0, theta=0.0
% INFO    : Bus 40	: V=0.99363, theta=63.0722 -> V=1.0, theta=0.0
% INFO    : Bus 41	: V=0.98576, theta=63.1675 -> V=1.0, theta=0.0
% INFO    : Bus 42	: V=0.98531, theta=63.3165 -> V=1.0, theta=0.0
% INFO    : Bus 43	: V=0.98157, theta=60.4704 -> V=1.0, theta=0.0
% INFO    : Bus 44	: V=0.99868, theta=65.0625 -> V=1.0, theta=0.0
% INFO    : Bus 45	: V=0.99873, theta=64.8598 -> V=1.0, theta=0.0
% INFO    : Bus 46	: V=0.98151, theta=60.4841 -> V=1.0, theta=0.0
% INFO    : Bus 47	: V=0.98347, theta=59.0923 -> V=1.0, theta=0.0
% INFO    : Bus 48	: V=1.0146, theta=71.4302 -> V=1.0, theta=0.0
% INFO    : Bus 49	: V=0.98347, theta=59.0923 -> V=1.0, theta=0.0
% INFO    : Bus 50	: V=0.95686, theta=58.8243 -> V=1.0, theta=0.0
% INFO    : Bus 51	: V=1.00263, theta=63.9495 -> V=1.0, theta=0.0
% INFO    : Bus 52	: V=0.95716, theta=58.874 -> V=1.0, theta=0.0
% INFO    : Bus 53	: V=1.0196, theta=69.7943 -> V=1.0, theta=0.0
% INFO    : Bus 54	: V=1.00984, theta=65.2681 -> V=1.0, theta=0.0
% INFO    : Bus 55	: V=1.00659, theta=64.4663 -> V=1.0, theta=0.0
% INFO    : Bus 56	: V=0.95686, theta=58.8243 -> V=1.0, theta=0.0
% INFO    : Bus 57	: V=1.00332, theta=64.0312 -> V=1.0, theta=0.0
% INFO    : Bus 58	: V=1.0032, theta=64.5825 -> V=1.0, theta=0.0
% INFO    : Bus 59	: V=1.00522, theta=63.156 -> V=1.0, theta=0.0
% INFO    : Bus 60	: V=1.00507, theta=64.0153 -> V=1.0, theta=0.0
% INFO    : Bus 61	: V=0.96274, theta=59.7064 -> V=1.0, theta=0.0
% INFO    : Bus 62	: V=0.98365, theta=60.5412 -> V=1.0, theta=0.0
% INFO    : Bus 63	: V=1.00343, theta=64.6061 -> V=1.0, theta=0.0
% INFO    : Bus 64	: V=1.01073, theta=73.8608 -> V=1.0, theta=0.0
% INFO    : Bus 65	: V=1.00133, theta=65.1034 -> V=1.0, theta=0.0
% INFO    : Bus 66	: V=1.00459, theta=64.1422 -> V=1.0, theta=0.0
% INFO    : Bus 67	: V=0.99293, theta=62.9845 -> V=1.0, theta=0.0
% INFO    : Bus 68	: V=1.00361, theta=62.7671 -> V=1.0, theta=0.0
% INFO    : Bus 69	: V=1.01122, theta=62.6586 -> V=1.0, theta=0.0
% INFO    : Bus 70	: V=1.00522, theta=63.156 -> V=1.0, theta=0.0
% INFO    : Bus 71	: V=0.99983, theta=62.6573 -> V=1.0, theta=0.0
% INFO    : Bus 72	: V=0.97328, theta=60.4754 -> V=1.0, theta=0.0
% INFO    : Bus 73	: V=0.99911, theta=62.6473 -> V=1.0, theta=0.0
% INFO    : Bus 74	: V=0.99911, theta=62.6473 -> V=1.0, theta=0.0
% INFO    : Bus 75	: V=0.98365, theta=60.5412 -> V=1.0, theta=0.0
% INFO    : Bus 76	: V=1.00323, theta=64.5714 -> V=1.0, theta=0.0
% INFO    : Bus 77	: V=0.98365, theta=60.5308 -> V=1.0, theta=0.0
% INFO    : Bus 78	: V=0.95431, theta=58.5446 -> V=1.0, theta=0.0
% INFO    : Bus 79	: V=1.00519, theta=64.0165 -> V=1.0, theta=0.0
% INFO    : Bus 80	: V=1.00903, theta=65.1337 -> V=1.0, theta=0.0
% INFO    : Bus 81	: V=0.95716, theta=58.874 -> V=1.0, theta=0.0
% INFO    : Bus 82	: V=1.00133, theta=65.1034 -> V=1.0, theta=0.0
% INFO    : Bus 83	: V=1.00685, theta=64.2824 -> V=1.0, theta=0.0
% INFO    : Bus 84	: V=0.97654, theta=58.5631 -> V=1.0, theta=0.0
% INFO    : Bus 85	: V=1.00895, theta=65.1201 -> V=1.0, theta=0.0
% INFO    : Bus 86	: V=0.97654, theta=58.5631 -> V=1.0, theta=0.0
% INFO    : Bus 87	: V=1.00341, theta=64.0316 -> V=1.0, theta=0.0
% INFO    : Bus 88	: V=1.00333, theta=64.0658 -> V=1.0, theta=0.0
% INFO    : Bus 89	: V=1.02799, theta=73.1719 -> V=1.0, theta=0.0
% INFO    : Bus 90	: V=1.0032, theta=64.5825 -> V=1.0, theta=0.0
% INFO    : Bus 91	: V=0.98791, theta=58.7245 -> V=1.0, theta=0.0
% INFO    : Bus 92	: V=1.00341, theta=64.0317 -> V=1.0, theta=0.0
% INFO    : Bus 93	: V=1.00505, theta=64.0157 -> V=1.0, theta=0.0
% INFO    : Bus 94	: V=0.98372, theta=60.5596 -> V=1.0, theta=0.0
% INFO    : Bus 95	: V=1.00949, theta=65.2048 -> V=1.0, theta=0.0
% INFO    : Bus 96	: V=1.00133, theta=65.1034 -> V=1.0, theta=0.0
% INFO    : Bus 97	: V=0.99516, theta=69.0944 -> V=1.0, theta=0.0
% INFO    : Bus 98	: V=0.99781, theta=65.8558 -> V=1.0, theta=0.0
% INFO    : Bus 99	: V=1.01191, theta=61.96 -> V=1.0, theta=0.0
% INFO    : Bus 100	: V=1.01657, theta=62.8688 -> V=1.0, theta=0.0
% INFO    : Bus 101	: V=1.01664, theta=62.8496 -> V=1.0, theta=0.0
% INFO    : Bus 102	: V=0.99459, theta=68.8996 -> V=1.0, theta=0.0
% INFO    : Bus 103	: V=1.01648, theta=62.8605 -> V=1.0, theta=0.0
% INFO    : Bus 104	: V=0.99376, theta=68.3272 -> V=1.0, theta=0.0
% INFO    : Bus 105	: V=0.99546, theta=69.1695 -> V=1.0, theta=0.0
% INFO    : Bus 106	: V=1.01601, theta=64.4387 -> V=1.0, theta=0.0
% INFO    : Bus 107	: V=1.01106, theta=62.2758 -> V=1.0, theta=0.0
% INFO    : Bus 108	: V=1.01668, theta=62.8501 -> V=1.0, theta=0.0
% INFO    : Bus 109	: V=1.00276, theta=64.2172 -> V=1.0, theta=0.0
% INFO    : Bus 110	: V=1.01189, theta=61.9583 -> V=1.0, theta=0.0
% INFO    : Bus 111	: V=1.00283, theta=64.2098 -> V=1.0, theta=0.0
% INFO    : Bus 112	: V=1.01188, theta=61.9567 -> V=1.0, theta=0.0
% INFO    : Bus 113	: V=1.00453, theta=66.436 -> V=1.0, theta=0.0
% INFO    : Bus 114	: V=1.01108, theta=62.2825 -> V=1.0, theta=0.0
% INFO    : Bus 115	: V=1.00441, theta=66.4436 -> V=1.0, theta=0.0
% INFO    : Bus 116	: V=1.01585, theta=64.4514 -> V=1.0, theta=0.0
% INFO    : Bus 117	: V=1.01289, theta=62.0194 -> V=1.0, theta=0.0
% INFO    : Bus 118	: V=1.01569, theta=64.464 -> V=1.0, theta=0.0
% INFO    : Bus 119	: V=1.01109, theta=62.2732 -> V=1.0, theta=0.0
% INFO    : Bus 120	: V=1.01283, theta=62.0132 -> V=1.0, theta=0.0
% INFO    : Bus 121	: V=1.01653, theta=62.8567 -> V=1.0, theta=0.0
% INFO    : Bus 122	: V=1.013, theta=63.2088 -> V=1.0, theta=0.0
% INFO    : Bus 123	: V=1.01283, theta=62.0115 -> V=1.0, theta=0.0
% INFO    : Bus 124	: V=1.01379, theta=63.3251 -> V=1.0, theta=0.0
% INFO    : Bus 125	: V=1.01661, theta=62.8563 -> V=1.0, theta=0.0
% INFO    : Bus 126	: V=1.00883, theta=65.6314 -> V=1.0, theta=0.0
% INFO    : Bus 127	: V=0.99074, theta=68.2571 -> V=1.0, theta=0.0
% INFO    : Bus 128	: V=0.99211, theta=67.3442 -> V=1.0, theta=0.0
% INFO    : Bus 129	: V=0.99998, theta=72.995 -> V=1.0, theta=0.0
% INFO    : Bus 130	: V=0.99998, theta=72.995 -> V=1.0, theta=0.0
% INFO    : Bus 131	: V=0.99998, theta=72.995 -> V=1.0, theta=0.0
% INFO    : Bus 132	: V=0.99998, theta=72.995 -> V=1.0, theta=0.0
% INFO    : Bus 133	: V=0.99998, theta=72.995 -> V=1.0, theta=0.0
% INFO    : Bus 134	: V=0.99998, theta=72.995 -> V=1.0, theta=0.0
% INFO    : Bus 135	: V=0.98779, theta=71.7913 -> V=1.0, theta=0.0
% INFO    : Bus 136	: V=0.99944, theta=69.1516 -> V=1.0, theta=0.0
% INFO    : Bus 137	: V=0.97556, theta=65.5955 -> V=1.0, theta=0.0
% INFO    : Bus 138	: V=0.98482, theta=68.8682 -> V=1.0, theta=0.0
% INFO    : Bus 139	: V=0.97687, theta=64.821 -> V=1.0, theta=0.0
% INFO    : Bus 140	: V=0.97516, theta=67.1301 -> V=1.0, theta=0.0
% INFO    : Bus 141	: V=0.9869, theta=69.1577 -> V=1.0, theta=0.0
% INFO    : Bus 142	: V=0.98431, theta=68.2571 -> V=1.0, theta=0.0
% INFO    : Bus 143	: V=0.99281, theta=73.4811 -> V=1.0, theta=0.0
% INFO    : Bus 144	: V=0.97334, theta=64.4041 -> V=1.0, theta=0.0
% INFO    : Bus 145	: V=0.9884, theta=67.6652 -> V=1.0, theta=0.0
% INFO    : Bus 146	: V=0.99481, theta=67.4972 -> V=1.0, theta=0.0
% INFO    : Bus 147	: V=0.99766, theta=70.3909 -> V=1.0, theta=0.0
% INFO    : Bus 148	: V=0.99074, theta=68.2571 -> V=1.0, theta=0.0
% INFO    : Bus 149	: V=0.99812, theta=71.5608 -> V=1.0, theta=0.0
% INFO    : Bus 150	: V=0.998, theta=66.5462 -> V=1.0, theta=0.0
% INFO    : Bus 151	: V=0.98502, theta=69.2482 -> V=1.0, theta=0.0
% INFO    : Bus 152	: V=0.98623, theta=69.1549 -> V=1.0, theta=0.0
% INFO    : Bus 153	: V=0.99987, theta=73.4692 -> V=1.0, theta=0.0
% INFO    : Bus 154	: V=0.97243, theta=63.5001 -> V=1.0, theta=0.0
% INFO    : Bus 155	: V=0.98119, theta=69.628 -> V=1.0, theta=0.0
% INFO    : Bus 156	: V=0.96883, theta=63.2858 -> V=1.0, theta=0.0
% INFO    : Bus 157	: V=0.99987, theta=73.4692 -> V=1.0, theta=0.0
% INFO    : Bus 158	: V=0.9781, theta=60.0782 -> V=1.0, theta=0.0
% INFO    : Bus 159	: V=0.99193, theta=68.2758 -> V=1.0, theta=0.0
% INFO    : Bus 160	: V=0.97392, theta=62.129 -> V=1.0, theta=0.0
% INFO    : Bus 161	: V=0.99193, theta=68.2758 -> V=1.0, theta=0.0
% INFO    : Bus 162	: V=0.99193, theta=68.2758 -> V=1.0, theta=0.0
% INFO    : Bus 163	: V=0.99995, theta=70.5236 -> V=1.0, theta=0.0
% INFO    : Bus 164	: V=0.99193, theta=68.2758 -> V=1.0, theta=0.0
% INFO    : Bus 165	: V=1.00002, theta=69.4881 -> V=1.0, theta=0.0
% INFO    : Bus 166	: V=1.00105, theta=77.7988 -> V=1.0, theta=0.0
% INFO    : Bus 167	: V=1.00105, theta=77.7988 -> V=1.0, theta=0.0
% INFO    : Bus 168	: V=1.00105, theta=77.7988 -> V=1.0, theta=0.0
% INFO    : Bus 169	: V=1.00105, theta=77.7988 -> V=1.0, theta=0.0
% INFO    : Bus 170	: V=0.98501, theta=68.2758 -> V=1.0, theta=0.0
% INFO    : Bus 171	: V=0.97438, theta=58.8681 -> V=1.0, theta=0.0
% INFO    : Bus 172	: V=0.97137, theta=62.8269 -> V=1.0, theta=0.0
% INFO    : Bus 173	: V=0.97718, theta=66.5732 -> V=1.0, theta=0.0
% INFO    : Bus 174	: V=0.97028, theta=62.5357 -> V=1.0, theta=0.0
% INFO    : Bus 175	: V=0.9884, theta=67.0611 -> V=1.0, theta=0.0
% INFO    : Bus 176	: V=1.00123, theta=75.4903 -> V=1.0, theta=0.0
% INFO    : Bus 177	: V=0.99827, theta=71.6071 -> V=1.0, theta=0.0
% INFO    : Bus 178	: V=0.9851, theta=68.2225 -> V=1.0, theta=0.0
% INFO    : Bus 179	: V=0.99998, theta=72.995 -> V=1.0, theta=0.0
% INFO    : Bus 180	: V=0.99998, theta=72.995 -> V=1.0, theta=0.0
% INFO    : Bus 181	: V=0.99215, theta=67.3527 -> V=1.0, theta=0.0
% INFO    : Bus 182	: V=0.99987, theta=73.4692 -> V=1.0, theta=0.0
% INFO    : Bus 183	: V=1.00155, theta=70.3909 -> V=1.0, theta=0.0
% INFO    : Bus 184	: V=1.00155, theta=70.3909 -> V=1.0, theta=0.0
% INFO    : Bus 185	: V=0.99813, theta=71.0101 -> V=1.0, theta=0.0
% INFO    : Bus 186	: V=0.97346, theta=63.4807 -> V=1.0, theta=0.0
% INFO    : Bus 187	: V=1.00123, theta=75.4903 -> V=1.0, theta=0.0
% INFO    : Bus 188	: V=1.00123, theta=75.4903 -> V=1.0, theta=0.0
% INFO    : Bus 189	: V=1.00123, theta=75.4903 -> V=1.0, theta=0.0
% INFO    : Bus 190	: V=0.99283, theta=67.0611 -> V=1.0, theta=0.0
% INFO    : Bus 191	: V=0.99283, theta=67.0611 -> V=1.0, theta=0.0
% INFO    : Bus 192	: V=0.99283, theta=67.0611 -> V=1.0, theta=0.0
% INFO    : Bus 193	: V=0.97022, theta=62.6029 -> V=1.0, theta=0.0
% INFO    : Bus 194	: V=0.98698, theta=71.5437 -> V=1.0, theta=0.0
% INFO    : Bus 195	: V=0.97006, theta=62.5227 -> V=1.0, theta=0.0
% INFO    : Bus 196	: V=0.99428, theta=67.3442 -> V=1.0, theta=0.0
% INFO    : Bus 197	: V=0.99428, theta=67.3442 -> V=1.0, theta=0.0
% INFO    : Bus 198	: V=0.99428, theta=67.3442 -> V=1.0, theta=0.0
% INFO    : Bus 199	: V=0.99428, theta=67.3442 -> V=1.0, theta=0.0
% INFO    : Bus 200	: V=0.99339, theta=67.6652 -> V=1.0, theta=0.0
% INFO    : Bus 201	: V=0.97227, theta=62.9447 -> V=1.0, theta=0.0
% INFO    : Bus 202	: V=0.98129, theta=68.2563 -> V=1.0, theta=0.0
% INFO    : Bus 203	: V=0.99074, theta=68.2571 -> V=1.0, theta=0.0
% INFO    : Bus 204	: V=0.99987, theta=73.4692 -> V=1.0, theta=0.0
% INFO    : Bus 205	: V=0.97288, theta=63.1777 -> V=1.0, theta=0.0
% INFO    : Bus 206	: V=0.99193, theta=68.2758 -> V=1.0, theta=0.0
% INFO    : Bus 207	: V=0.99074, theta=68.2571 -> V=1.0, theta=0.0
% INFO    : Bus 208	: V=0.97222, theta=62.696 -> V=1.0, theta=0.0
% INFO    : Bus 209	: V=0.99339, theta=67.6652 -> V=1.0, theta=0.0
% INFO    : Bus 210	: V=0.99868, theta=68.7552 -> V=1.0, theta=0.0
% INFO    : Bus 211	: V=0.99339, theta=67.6652 -> V=1.0, theta=0.0
% INFO    : Bus 212	: V=0.99283, theta=67.0611 -> V=1.0, theta=0.0
% INFO    : Bus 213	: V=0.99985, theta=68.2361 -> V=1.0, theta=0.0
% INFO    : Bus 214	: V=0.99339, theta=67.6652 -> V=1.0, theta=0.0
% INFO    : Bus 215	: V=0.99193, theta=68.2758 -> V=1.0, theta=0.0
% INFO    : Bus 216	: V=0.97537, theta=65.3629 -> V=1.0, theta=0.0
% INFO    : Bus 217	: V=0.97419, theta=65.3442 -> V=1.0, theta=0.0
% INFO    : Bus 218	: V=0.98491, theta=67.2719 -> V=1.0, theta=0.0
% INFO    : Bus 219	: V=0.99576, theta=69.9068 -> V=1.0, theta=0.0
% INFO    : Bus 220	: V=1.01273, theta=73.3932 -> V=1.0, theta=0.0
% INFO    : Bus 221	: V=1.01981, theta=80.0844 -> V=1.0, theta=0.0
% INFO    : Bus 222	: V=0.99172, theta=66.7404 -> V=1.0, theta=0.0
% INFO    : Bus 223	: V=0.99069, theta=66.915 -> V=1.0, theta=0.0
% INFO    : Bus 224	: V=0.9984, theta=67.2999 -> V=1.0, theta=0.0
% INFO    : Bus 225	: V=0.98864, theta=65.8641 -> V=1.0, theta=0.0
% INFO    : Bus 226	: V=0.98705, theta=66.256 -> V=1.0, theta=0.0
% INFO    : Bus 227	: V=1.01595, theta=78.9775 -> V=1.0, theta=0.0
% INFO    : Bus 228	: V=0.99139, theta=66.7676 -> V=1.0, theta=0.0
% INFO    : Bus 229	: V=0.99833, theta=70.89 -> V=1.0, theta=0.0
% INFO    : Bus 230	: V=0.99863, theta=68.3539 -> V=1.0, theta=0.0
% INFO    : Bus 231	: V=0.99199, theta=66.1222 -> V=1.0, theta=0.0
% INFO    : Bus 232	: V=0.99859, theta=67.9581 -> V=1.0, theta=0.0
% INFO    : Bus 233	: V=0.98134, theta=65.9888 -> V=1.0, theta=0.0
% INFO    : Bus 234	: V=1.00363, theta=72.2184 -> V=1.0, theta=0.0
% INFO    : Bus 235	: V=0.96716, theta=64.9466 -> V=1.0, theta=0.0
% INFO    : Bus 236	: V=0.98053, theta=65.7932 -> V=1.0, theta=0.0
% INFO    : Bus 237	: V=1.00158, theta=76.3772 -> V=1.0, theta=0.0
% INFO    : Bus 238	: V=0.99859, theta=68.003 -> V=1.0, theta=0.0
% INFO    : Bus 239	: V=1.00818, theta=85.351 -> V=1.0, theta=0.0
% INFO    : Bus 240	: V=0.98029, theta=65.9778 -> V=1.0, theta=0.0
% INFO    : Bus 241	: V=0.98532, theta=67.2396 -> V=1.0, theta=0.0
% INFO    : Bus 242	: V=0.98409, theta=67.9855 -> V=1.0, theta=0.0
% INFO    : Bus 243	: V=0.98331, theta=65.9839 -> V=1.0, theta=0.0
% INFO    : Bus 244	: V=0.99688, theta=72.1751 -> V=1.0, theta=0.0
% INFO    : Bus 245	: V=1.02002, theta=80.7743 -> V=1.0, theta=0.0
% INFO    : Bus 246	: V=1.01938, theta=77.4112 -> V=1.0, theta=0.0
% INFO    : Bus 247	: V=0.98573, theta=67.225 -> V=1.0, theta=0.0
% INFO    : Bus 248	: V=1.01201, theta=79.3169 -> V=1.0, theta=0.0
% INFO    : Bus 249	: V=0.98593, theta=66.7095 -> V=1.0, theta=0.0
% INFO    : Bus 250	: V=0.97745, theta=65.6449 -> V=1.0, theta=0.0
% INFO    : Bus 251	: V=0.99077, theta=66.1248 -> V=1.0, theta=0.0
% INFO    : Bus 252	: V=0.98124, theta=66.0055 -> V=1.0, theta=0.0
% INFO    : Bus 253	: V=0.99295, theta=66.6806 -> V=1.0, theta=0.0
% INFO    : Bus 254	: V=0.98145, theta=66.0748 -> V=1.0, theta=0.0
% INFO    : Bus 255	: V=0.99863, theta=68.3539 -> V=1.0, theta=0.0
% INFO    : Bus 256	: V=0.99833, theta=70.89 -> V=1.0, theta=0.0
% INFO    : Bus 257	: V=0.99281, theta=66.6653 -> V=1.0, theta=0.0
% INFO    : Bus 258	: V=0.99859, theta=67.9581 -> V=1.0, theta=0.0
% INFO    : Bus 259	: V=0.97745, theta=65.6428 -> V=1.0, theta=0.0
% INFO    : Bus 260	: V=1.00025, theta=72.5972 -> V=1.0, theta=0.0
% INFO    : Bus 261	: V=0.99833, theta=70.89 -> V=1.0, theta=0.0
% INFO    : Bus 262	: V=1.01402, theta=73.7511 -> V=1.0, theta=0.0
% INFO    : Bus 263	: V=0.98259, theta=66.1209 -> V=1.0, theta=0.0
% INFO    : Bus 264	: V=1.00264, theta=74.4406 -> V=1.0, theta=0.0
% INFO    : Bus 265	: V=1.01119, theta=73.9651 -> V=1.0, theta=0.0
% INFO    : Bus 266	: V=1.00314, theta=76.7098 -> V=1.0, theta=0.0
% INFO    : Bus 267	: V=0.99172, theta=66.7143 -> V=1.0, theta=0.0
% INFO    : Bus 268	: V=1.01396, theta=73.9858 -> V=1.0, theta=0.0
% INFO    : Bus 269	: V=0.9984, theta=67.2999 -> V=1.0, theta=0.0
% INFO    : Bus 270	: V=1.00818, theta=85.3507 -> V=1.0, theta=0.0
% INFO    : Bus 271	: V=0.96306, theta=64.4634 -> V=1.0, theta=0.0
% INFO    : Bus 272	: V=0.99502, theta=67.2136 -> V=1.0, theta=0.0
% INFO    : Bus 273	: V=0.99859, theta=68.003 -> V=1.0, theta=0.0
% INFO    : Bus 274	: V=0.99208, theta=66.9078 -> V=1.0, theta=0.0
% INFO    : Bus 275	: V=0.98878, theta=66.0647 -> V=1.0, theta=0.0
% INFO    : Bus 276	: V=0.99327, theta=66.7457 -> V=1.0, theta=0.0
% INFO    : Bus 277	: V=0.99234, theta=71.2185 -> V=1.0, theta=0.0
% INFO    : Bus 278	: V=0.97929, theta=69.8963 -> V=1.0, theta=0.0
% INFO    : Bus 279	: V=1.00144, theta=71.9861 -> V=1.0, theta=0.0
% INFO    : Bus 280	: V=1.00099, theta=71.3563 -> V=1.0, theta=0.0
% INFO    : Bus 281	: V=0.97086, theta=68.4964 -> V=1.0, theta=0.0
% INFO    : Bus 282	: V=0.95765, theta=67.7777 -> V=1.0, theta=0.0
% INFO    : Bus 283	: V=0.95895, theta=68.7057 -> V=1.0, theta=0.0
% INFO    : Bus 284	: V=0.97977, theta=73.1378 -> V=1.0, theta=0.0
% INFO    : Bus 285	: V=0.9777, theta=68.3186 -> V=1.0, theta=0.0
% INFO    : Bus 286	: V=0.9771, theta=68.3246 -> V=1.0, theta=0.0
% INFO    : Bus 287	: V=0.99787, theta=70.4625 -> V=1.0, theta=0.0
% INFO    : Bus 288	: V=0.98849, theta=70.1698 -> V=1.0, theta=0.0
% INFO    : Bus 289	: V=1.00165, theta=71.7421 -> V=1.0, theta=0.0
% INFO    : Bus 290	: V=0.99366, theta=70.4091 -> V=1.0, theta=0.0
% INFO    : Bus 291	: V=0.99015, theta=71.1125 -> V=1.0, theta=0.0
% INFO    : Bus 292	: V=1.00147, theta=70.0577 -> V=1.0, theta=0.0
% INFO    : Bus 293	: V=1.00147, theta=70.0577 -> V=1.0, theta=0.0
% INFO    : Bus 294	: V=0.98062, theta=70.1655 -> V=1.0, theta=0.0
% INFO    : Bus 295	: V=1.00144, theta=71.9861 -> V=1.0, theta=0.0
% INFO    : Bus 296	: V=0.96151, theta=69.8345 -> V=1.0, theta=0.0
% INFO    : Bus 297	: V=0.97499, theta=69.4015 -> V=1.0, theta=0.0
% INFO    : Bus 298	: V=0.97091, theta=68.4955 -> V=1.0, theta=0.0
% INFO    : Bus 299	: V=0.97008, theta=70.8025 -> V=1.0, theta=0.0
% INFO    : Bus 300	: V=1.00158, theta=71.9409 -> V=1.0, theta=0.0
% INFO    : Bus 301	: V=1.00158, theta=71.9409 -> V=1.0, theta=0.0
% INFO    : Bus 302	: V=0.97109, theta=75.1385 -> V=1.0, theta=0.0
% INFO    : Bus 303	: V=1.0015, theta=69.6273 -> V=1.0, theta=0.0
% INFO    : Bus 304	: V=0.98208, theta=73.4123 -> V=1.0, theta=0.0
% INFO    : Bus 305	: V=0.97697, theta=68.4932 -> V=1.0, theta=0.0
% INFO    : Bus 306	: V=1.00158, theta=70.4013 -> V=1.0, theta=0.0
% INFO    : Bus 307	: V=1.00158, theta=70.4013 -> V=1.0, theta=0.0
% INFO    : Bus 308	: V=1.00164, theta=71.7782 -> V=1.0, theta=0.0
% INFO    : Bus 309	: V=0.99301, theta=70.3942 -> V=1.0, theta=0.0
% INFO    : Bus 310	: V=0.96738, theta=70.492 -> V=1.0, theta=0.0
% INFO    : Bus 311	: V=0.95398, theta=67.3623 -> V=1.0, theta=0.0
% INFO    : Bus 312	: V=0.97007, theta=71.2014 -> V=1.0, theta=0.0
% INFO    : Bus 313	: V=1.00158, theta=70.4013 -> V=1.0, theta=0.0
% INFO    : Bus 314	: V=0.9807, theta=70.1867 -> V=1.0, theta=0.0
% INFO    : Bus 315	: V=0.99844, theta=70.6089 -> V=1.0, theta=0.0
% INFO    : Bus 316	: V=0.98436, theta=69.334 -> V=1.0, theta=0.0
% INFO    : Bus 317	: V=1.00158, theta=71.9409 -> V=1.0, theta=0.0
% INFO    : Bus 318	: V=1.00158, theta=71.9409 -> V=1.0, theta=0.0
% INFO    : Bus 319	: V=0.98045, theta=68.7671 -> V=1.0, theta=0.0
% INFO    : Bus 320	: V=0.98752, theta=69.9896 -> V=1.0, theta=0.0
% INFO    : Bus 321	: V=0.9869, theta=69.8963 -> V=1.0, theta=0.0
% INFO    : Bus 322	: V=1.0015, theta=69.6273 -> V=1.0, theta=0.0
% INFO    : Bus 323	: V=1.0015, theta=69.6273 -> V=1.0, theta=0.0
% INFO    : Bus 324	: V=1.00165, theta=71.7421 -> V=1.0, theta=0.0
% INFO    : Bus 325	: V=1.00165, theta=71.7421 -> V=1.0, theta=0.0
% INFO    : Bus 326	: V=1.00164, theta=71.7782 -> V=1.0, theta=0.0
% INFO    : Bus 327	: V=1.00164, theta=71.7782 -> V=1.0, theta=0.0
% INFO    : Bus 328	: V=1.00165, theta=71.7421 -> V=1.0, theta=0.0
% INFO    : Bus 329	: V=0.979, theta=57.7752 -> V=1.0, theta=0.0
% INFO    : Bus 330	: V=0.979, theta=57.7616 -> V=1.0, theta=0.0
% INFO    : Bus 331	: V=1.00872, theta=68.9157 -> V=1.0, theta=0.0
% INFO    : Bus 332	: V=1.01891, theta=68.9157 -> V=1.0, theta=0.0
% INFO    : Bus 333	: V=1.0054, theta=74.1739 -> V=1.0, theta=0.0
% INFO    : Bus 334	: V=1.01, theta=75.8687 -> V=1.0, theta=0.0
% INFO    : Bus 335	: V=0.99928, theta=62.6779 -> V=1.0, theta=0.0
% INFO    : Bus 336	: V=0.99928, theta=62.6779 -> V=1.0, theta=0.0
% INFO    : Bus 337	: V=1.01886, theta=72.7172 -> V=1.0, theta=0.0
% INFO    : Bus 338	: V=1.02035, theta=72.4621 -> V=1.0, theta=0.0
% INFO    : Bus 339	: V=1.00581, theta=66.9391 -> V=1.0, theta=0.0
% INFO    : Bus 340	: V=1.00825, theta=64.4409 -> V=1.0, theta=0.0
% INFO    : Bus 341	: V=1.01843, theta=64.4409 -> V=1.0, theta=0.0
% INFO    : Bus 342	: V=1.0138, theta=69.4099 -> V=1.0, theta=0.0
% INFO    : Bus 343	: V=1.01, theta=71.0077 -> V=1.0, theta=0.0
% INFO    : Bus 344	: V=1.01939, theta=65.2272 -> V=1.0, theta=0.0
% INFO    : Bus 345	: V=1.01, theta=67.3486 -> V=1.0, theta=0.0
% INFO    : Bus 346	: V=1.01941, theta=65.2256 -> V=1.0, theta=0.0
% INFO    : Bus 347	: V=1.01, theta=69.4675 -> V=1.0, theta=0.0
% INFO    : Bus 348	: V=1.0068, theta=73.2971 -> V=1.0, theta=0.0
% INFO    : Bus 349	: V=1.01, theta=77.496 -> V=1.0, theta=0.0
% INFO    : Bus 350	: V=1.01695, theta=71.1414 -> V=1.0, theta=0.0
% INFO    : Bus 351	: V=1.00333, theta=83.2924 -> V=1.0, theta=0.0
% INFO    : Bus 352	: V=1.00667, theta=81.015 -> V=1.0, theta=0.0
% INFO    : Bus 353	: V=1.0193, theta=71.1414 -> V=1.0, theta=0.0
% INFO    : Bus 354	: V=1.01598, theta=65.653 -> V=1.0, theta=0.0
% INFO    : Bus 355	: V=1.02081, theta=72.8359 -> V=1.0, theta=0.0
% INFO    : Bus 356	: V=1.00667, theta=82.428 -> V=1.0, theta=0.0
% INFO    : Bus 357	: V=1.01793, theta=72.2802 -> V=1.0, theta=0.0
% INFO    : Bus 358	: V=1.01793, theta=72.2802 -> V=1.0, theta=0.0
% INFO    : Bus 359	: V=1.01871, theta=77.5855 -> V=1.0, theta=0.0
% INFO    : Bus 360	: V=1.01, theta=78.4292 -> V=1.0, theta=0.0
% INFO    : Bus 361	: V=1.01, theta=78.4292 -> V=1.0, theta=0.0
% INFO    : Bus 362	: V=1.01, theta=78.4292 -> V=1.0, theta=0.0
% INFO    : Bus 363	: V=1.0087, theta=68.9162 -> V=1.0, theta=0.0
% INFO    : Bus 364	: V=1.01889, theta=68.9162 -> V=1.0, theta=0.0
% INFO    : Bus 365	: V=1.01107, theta=69.8435 -> V=1.0, theta=0.0
% INFO    : Bus 366	: V=1.01785, theta=76.8848 -> V=1.0, theta=0.0
% INFO    : Bus 367	: V=1.01, theta=80.8518 -> V=1.0, theta=0.0
% INFO    : Bus 368	: V=1.01602, theta=72.4857 -> V=1.0, theta=0.0
% INFO    : Bus 369	: V=1.01, theta=74.0427 -> V=1.0, theta=0.0
% INFO    : Bus 370	: V=1.0193, theta=63.4267 -> V=1.0, theta=0.0
% INFO    : Bus 371	: V=0.99654, theta=68.0356 -> V=1.0, theta=0.0
% INFO    : Bus 372	: V=0.97173, theta=60.3646 -> V=1.0, theta=0.0
% INFO    : Bus 373	: V=0.97173, theta=60.3626 -> V=1.0, theta=0.0
% INFO    : Bus 374	: V=1.00638, theta=69.5975 -> V=1.0, theta=0.0
% INFO    : Bus 375	: V=1.00659, theta=69.5274 -> V=1.0, theta=0.0
% INFO    : Bus 376	: V=1.00641, theta=63.5627 -> V=1.0, theta=0.0
% INFO    : Bus 377	: V=1.01481, theta=67.7996 -> V=1.0, theta=0.0
% INFO    : Bus 378	: V=1.01397, theta=68.38 -> V=1.0, theta=0.0
% INFO    : Bus 379	: V=1.00872, theta=68.9118 -> V=1.0, theta=0.0
% INFO    : Bus 380	: V=1.00868, theta=68.9167 -> V=1.0, theta=0.0
% INFO    : Bus 381	: V=1.00238, theta=68.3015 -> V=1.0, theta=0.0
% INFO    : Bus 382	: V=1.00959, theta=69.7192 -> V=1.0, theta=0.0
% INFO    : Bus 383	: V=1.01197, theta=66.7995 -> V=1.0, theta=0.0
% INFO    : Bus 384	: V=1.01696, theta=71.1395 -> V=1.0, theta=0.0
% INFO    : Bus 385	: V=0.996, theta=68.6521 -> V=1.0, theta=0.0
% INFO    : Bus 386	: V=1.01041, theta=69.5854 -> V=1.0, theta=0.0
% INFO    : Bus 387	: V=1.01611, theta=70.4827 -> V=1.0, theta=0.0
% INFO    : Bus 388	: V=1.01394, theta=68.3855 -> V=1.0, theta=0.0
% INFO    : Bus 389	: V=1.0167, theta=67.1558 -> V=1.0, theta=0.0
% INFO    : Bus 390	: V=0.99654, theta=68.0356 -> V=1.0, theta=0.0
% INFO    : Bus 391	: V=1.01175, theta=70.0518 -> V=1.0, theta=0.0
% INFO    : Bus 392	: V=0.98431, theta=59.1127 -> V=1.0, theta=0.0
% INFO    : Bus 393	: V=0.98434, theta=59.1029 -> V=1.0, theta=0.0
% INFO    : Bus 394	: V=0.9859, theta=60.2585 -> V=1.0, theta=0.0
% INFO    : Bus 395	: V=0.99948, theta=70.9185 -> V=1.0, theta=0.0
% INFO    : Bus 396	: V=1.01594, theta=72.4379 -> V=1.0, theta=0.0
% INFO    : Bus 397	: V=0.99197, theta=70.3879 -> V=1.0, theta=0.0
% INFO    : Bus 398	: V=0.97222, theta=60.5928 -> V=1.0, theta=0.0
% INFO    : Bus 399	: V=0.97222, theta=60.5949 -> V=1.0, theta=0.0
% INFO    : Bus 400	: V=1.01915, theta=72.7454 -> V=1.0, theta=0.0
% INFO    : Bus 401	: V=1.00587, theta=66.9325 -> V=1.0, theta=0.0
% INFO    : Bus 402	: V=1.00825, theta=64.4409 -> V=1.0, theta=0.0
% INFO    : Bus 403	: V=0.97928, theta=64.0356 -> V=1.0, theta=0.0
% INFO    : Bus 404	: V=0.98033, theta=62.4584 -> V=1.0, theta=0.0
% INFO    : Bus 405	: V=0.99205, theta=68.8626 -> V=1.0, theta=0.0
% INFO    : Bus 406	: V=1.01492, theta=65.2976 -> V=1.0, theta=0.0
% INFO    : Bus 407	: V=1.01921, theta=65.271 -> V=1.0, theta=0.0
% INFO    : Bus 408	: V=1.01919, theta=65.2725 -> V=1.0, theta=0.0
% INFO    : Bus 409	: V=1.02422, theta=65.7172 -> V=1.0, theta=0.0
% INFO    : Bus 410	: V=1.01883, theta=72.0805 -> V=1.0, theta=0.0
% INFO    : Bus 411	: V=1.0242, theta=65.7187 -> V=1.0, theta=0.0
% INFO    : Bus 412	: V=1.01, theta=69.4885 -> V=1.0, theta=0.0
% INFO    : Bus 413	: V=1.01882, theta=72.0785 -> V=1.0, theta=0.0
% INFO    : Bus 414	: V=1.01874, theta=72.2804 -> V=1.0, theta=0.0
% INFO    : Bus 415	: V=1.01744, theta=72.1465 -> V=1.0, theta=0.0
% INFO    : Bus 416	: V=1.01793, theta=72.2803 -> V=1.0, theta=0.0
% INFO    : Bus 417	: V=0.98421, theta=67.2491 -> V=1.0, theta=0.0
% INFO    : Bus 418	: V=1.01309, theta=71.9217 -> V=1.0, theta=0.0
% INFO    : Bus 419	: V=1.01337, theta=73.1268 -> V=1.0, theta=0.0
% INFO    : Bus 420	: V=1.01538, theta=74.3949 -> V=1.0, theta=0.0
% INFO    : Bus 421	: V=1.00667, theta=82.4408 -> V=1.0, theta=0.0
% INFO    : Bus 422	: V=0.99715, theta=66.409 -> V=1.0, theta=0.0
% INFO    : Bus 423	: V=1.02019, theta=72.9968 -> V=1.0, theta=0.0
% INFO    : Bus 424	: V=1.01041, theta=69.5854 -> V=1.0, theta=0.0
% INFO    : Bus 425	: V=1.01597, theta=66.5408 -> V=1.0, theta=0.0
% INFO    : Bus 426	: V=1.01598, theta=66.54 -> V=1.0, theta=0.0
% INFO    : Bus 427	: V=0.98174, theta=69.5289 -> V=1.0, theta=0.0
% INFO    : Bus 428	: V=0.99019, theta=70.2903 -> V=1.0, theta=0.0
% INFO    : Bus 429	: V=0.98875, theta=71.6804 -> V=1.0, theta=0.0
% INFO    : Bus 430	: V=1.01549, theta=76.7762 -> V=1.0, theta=0.0
% INFO    : Bus 431	: V=0.97389, theta=59.1429 -> V=1.0, theta=0.0
% INFO    : Bus 432	: V=1.00767, theta=70.4775 -> V=1.0, theta=0.0
% INFO    : Bus 433	: V=0.97394, theta=59.1162 -> V=1.0, theta=0.0
% INFO    : Bus 434	: V=1.009, theta=72.2064 -> V=1.0, theta=0.0
% INFO    : Bus 435	: V=0.9966, theta=81.015 -> V=1.0, theta=0.0
% INFO    : Bus 436	: V=1.02225, theta=72.05 -> V=1.0, theta=0.0
% INFO    : Bus 437	: V=1.01922, theta=71.6022 -> V=1.0, theta=0.0
% INFO    : Bus 438	: V=1.01, theta=68.4706 -> V=1.0, theta=0.0
% INFO    : Bus 439	: V=1.02748, theta=65.007 -> V=1.0, theta=0.0
% INFO    : Bus 440	: V=1.01522, theta=64.7413 -> V=1.0, theta=0.0
% INFO    : Bus 441	: V=0.98766, theta=67.5909 -> V=1.0, theta=0.0
% INFO    : Bus 442	: V=0.99572, theta=78.6937 -> V=1.0, theta=0.0
% INFO    : Bus 443	: V=0.99098, theta=70.7948 -> V=1.0, theta=0.0
% INFO    : Bus 444	: V=0.97457, theta=67.3229 -> V=1.0, theta=0.0
% INFO    : Bus 445	: V=1.00478, theta=73.7345 -> V=1.0, theta=0.0
% INFO    : Bus 446	: V=0.99863, theta=84.9315 -> V=1.0, theta=0.0
% INFO    : Bus 447	: V=0.99863, theta=84.9315 -> V=1.0, theta=0.0
% INFO    : Bus 448	: V=0.99863, theta=84.9315 -> V=1.0, theta=0.0
% INFO    : Bus 449	: V=1.00413, theta=72.0958 -> V=1.0, theta=0.0
% INFO    : Bus 450	: V=0.99897, theta=79.1129 -> V=1.0, theta=0.0
% INFO    : Bus 451	: V=0.98724, theta=70.0659 -> V=1.0, theta=0.0
% INFO    : Bus 452	: V=0.99771, theta=80.1425 -> V=1.0, theta=0.0
% INFO    : Bus 453	: V=0.98952, theta=77.7785 -> V=1.0, theta=0.0
% INFO    : Bus 454	: V=0.9725, theta=66.9182 -> V=1.0, theta=0.0
% INFO    : Bus 455	: V=0.99446, theta=71.8213 -> V=1.0, theta=0.0
% INFO    : Bus 456	: V=0.9852, theta=77.9382 -> V=1.0, theta=0.0
% INFO    : Bus 457	: V=0.9825, theta=73.6032 -> V=1.0, theta=0.0
% INFO    : Bus 458	: V=0.97695, theta=70.0664 -> V=1.0, theta=0.0
% INFO    : Bus 459	: V=1.00028, theta=81.7167 -> V=1.0, theta=0.0
% INFO    : Bus 460	: V=1.00382, theta=72.9927 -> V=1.0, theta=0.0
% INFO    : Bus 461	: V=0.98774, theta=72.3633 -> V=1.0, theta=0.0
% INFO    : Bus 462	: V=1.01151, theta=72.7142 -> V=1.0, theta=0.0
% INFO    : Bus 463	: V=0.98444, theta=74.9002 -> V=1.0, theta=0.0
% INFO    : Bus 464	: V=0.97044, theta=68.591 -> V=1.0, theta=0.0
% INFO    : Bus 465	: V=0.97769, theta=72.3347 -> V=1.0, theta=0.0
% INFO    : Bus 466	: V=0.9742, theta=68.9489 -> V=1.0, theta=0.0
% INFO    : Bus 467	: V=0.99863, theta=84.9315 -> V=1.0, theta=0.0
% INFO    : Bus 468	: V=0.99863, theta=84.9315 -> V=1.0, theta=0.0
% INFO    : Bus 469	: V=0.99863, theta=84.9315 -> V=1.0, theta=0.0
% INFO    : Bus 470	: V=0.99863, theta=84.9315 -> V=1.0, theta=0.0
% INFO    : Bus 471	: V=0.99863, theta=84.9315 -> V=1.0, theta=0.0
% INFO    : Bus 472	: V=0.99863, theta=84.9315 -> V=1.0, theta=0.0
% INFO    : Bus 473	: V=0.99863, theta=84.9315 -> V=1.0, theta=0.0
% INFO    : Bus 474	: V=1.00249, theta=74.6558 -> V=1.0, theta=0.0
% INFO    : Bus 475	: V=0.98078, theta=76.7782 -> V=1.0, theta=0.0
% INFO    : Bus 476	: V=0.99812, theta=76.4408 -> V=1.0, theta=0.0
% INFO    : Bus 477	: V=0.99873, theta=73.5437 -> V=1.0, theta=0.0
% INFO    : Bus 478	: V=0.99812, theta=76.4408 -> V=1.0, theta=0.0
% INFO    : Bus 479	: V=0.98787, theta=72.9136 -> V=1.0, theta=0.0
% INFO    : Bus 480	: V=0.99368, theta=71.4672 -> V=1.0, theta=0.0
% INFO    : Bus 481	: V=1.00207, theta=73.9046 -> V=1.0, theta=0.0
% INFO    : Bus 482	: V=1.00534, theta=79.0697 -> V=1.0, theta=0.0
% INFO    : Bus 483	: V=0.97877, theta=77.0206 -> V=1.0, theta=0.0
% INFO    : Bus 484	: V=0.9896, theta=71.899 -> V=1.0, theta=0.0
% INFO    : Bus 485	: V=0.96704, theta=69.2317 -> V=1.0, theta=0.0
% INFO    : Bus 486	: V=0.98285, theta=70.6408 -> V=1.0, theta=0.0
% INFO    : Bus 487	: V=0.9723, theta=76.0498 -> V=1.0, theta=0.0
% INFO    : Bus 488	: V=1.00189, theta=78.8416 -> V=1.0, theta=0.0
% INFO    : Bus 489	: V=0.98688, theta=74.9772 -> V=1.0, theta=0.0
% INFO    : Bus 490	: V=0.99013, theta=71.2977 -> V=1.0, theta=0.0
% INFO    : Bus 491	: V=0.99453, theta=71.6538 -> V=1.0, theta=0.0
% INFO    : Bus 492	: V=0.99111, theta=75.1207 -> V=1.0, theta=0.0
% INFO    : Bus 493	: V=0.99533, theta=73.1453 -> V=1.0, theta=0.0
% INFO    : Bus 494	: V=0.99323, theta=70.1887 -> V=1.0, theta=0.0
% INFO    : Bus 495	: V=0.99213, theta=71.9683 -> V=1.0, theta=0.0
% INFO    : Bus 496	: V=0.99209, theta=71.3347 -> V=1.0, theta=0.0
% INFO    : Bus 497	: V=0.99121, theta=72.6046 -> V=1.0, theta=0.0
% INFO    : Bus 498	: V=0.97305, theta=76.0109 -> V=1.0, theta=0.0
% INFO    : Bus 499	: V=0.9726, theta=67.9431 -> V=1.0, theta=0.0
% INFO    : Bus 500	: V=0.99167, theta=75.2579 -> V=1.0, theta=0.0
% INFO    : Bus 501	: V=1.0054, theta=82.4451 -> V=1.0, theta=0.0
% INFO    : Bus 502	: V=0.99251, theta=71.4004 -> V=1.0, theta=0.0
% INFO    : Bus 503	: V=1.00372, theta=73.1944 -> V=1.0, theta=0.0
% INFO    : Bus 504	: V=0.97268, theta=63.3295 -> V=1.0, theta=0.0
% INFO    : Bus 505	: V=0.99863, theta=84.9315 -> V=1.0, theta=0.0
% INFO    : Bus 506	: V=0.99863, theta=84.9315 -> V=1.0, theta=0.0
% INFO    : Bus 507	: V=0.99863, theta=84.9315 -> V=1.0, theta=0.0
% INFO    : Bus 508	: V=0.99863, theta=84.9315 -> V=1.0, theta=0.0
% INFO    : Bus 509	: V=0.99863, theta=84.9315 -> V=1.0, theta=0.0
% INFO    : Bus 510	: V=0.99863, theta=84.9315 -> V=1.0, theta=0.0
% INFO    : Bus 511	: V=0.99863, theta=84.9315 -> V=1.0, theta=0.0
% INFO    : Bus 512	: V=0.99936, theta=72.3168 -> V=1.0, theta=0.0
% INFO    : Bus 513	: V=0.99515, theta=72.3303 -> V=1.0, theta=0.0
% INFO    : Bus 514	: V=0.99863, theta=84.9315 -> V=1.0, theta=0.0
% INFO    : Bus 515	: V=0.99863, theta=84.9315 -> V=1.0, theta=0.0
% INFO    : Bus 516	: V=0.99909, theta=77.9346 -> V=1.0, theta=0.0
% INFO    : Bus 517	: V=0.99909, theta=77.9346 -> V=1.0, theta=0.0
% INFO    : Bus 518	: V=0.99909, theta=77.9346 -> V=1.0, theta=0.0
% INFO    : Bus 519	: V=1.00354, theta=79.7307 -> V=1.0, theta=0.0
% INFO    : Bus 520	: V=0.99853, theta=73.025 -> V=1.0, theta=0.0
% INFO    : Bus 521	: V=0.99853, theta=73.025 -> V=1.0, theta=0.0
% INFO    : Bus 522	: V=1.00051, theta=75.258 -> V=1.0, theta=0.0
% INFO    : Bus 523	: V=1.00051, theta=75.258 -> V=1.0, theta=0.0
% INFO    : Bus 524	: V=1.00051, theta=75.258 -> V=1.0, theta=0.0
% INFO    : Bus 525	: V=0.99863, theta=84.9315 -> V=1.0, theta=0.0
% INFO    : Bus 526	: V=1.01, theta=75.584 -> V=1.0, theta=0.0
% INFO    : Bus 527	: V=1.0066, theta=72.0079 -> V=1.0, theta=0.0
% INFO    : Bus 528	: V=0.98674, theta=69.7003 -> V=1.0, theta=0.0
% INFO    : Bus 529	: V=0.99386, theta=71.3475 -> V=1.0, theta=0.0
% INFO    : Bus 530	: V=0.99888, theta=78.6468 -> V=1.0, theta=0.0
% INFO    : Bus 531	: V=1.01308, theta=68.3042 -> V=1.0, theta=0.0
% INFO    : Bus 532	: V=0.97593, theta=60.5232 -> V=1.0, theta=0.0
% INFO    : Bus 533	: V=1.01923, theta=69.6252 -> V=1.0, theta=0.0
% INFO    : Bus 534	: V=1.01737, theta=67.7808 -> V=1.0, theta=0.0
% INFO    : Bus 535	: V=0.97593, theta=60.5232 -> V=1.0, theta=0.0
% INFO    : Bus 536	: V=0.99648, theta=70.287 -> V=1.0, theta=0.0
% INFO    : Bus 537	: V=0.96953, theta=61.4369 -> V=1.0, theta=0.0
% INFO    : Bus 538	: V=0.95393, theta=59.256 -> V=1.0, theta=0.0
% INFO    : Bus 539	: V=1.0037, theta=68.4653 -> V=1.0, theta=0.0
% INFO    : Bus 540	: V=0.96953, theta=61.4369 -> V=1.0, theta=0.0
% INFO    : Bus 541	: V=1.00401, theta=76.0328 -> V=1.0, theta=0.0
% INFO    : Bus 542	: V=1.0006, theta=64.1176 -> V=1.0, theta=0.0
% INFO    : Bus 543	: V=0.96914, theta=61.7649 -> V=1.0, theta=0.0
% INFO    : Bus 544	: V=0.95429, theta=59.2792 -> V=1.0, theta=0.0
% INFO    : Bus 545	: V=1.02448, theta=68.1885 -> V=1.0, theta=0.0
% INFO    : Bus 546	: V=1.00814, theta=65.4145 -> V=1.0, theta=0.0
% INFO    : Bus 547	: V=1.00421, theta=65.489 -> V=1.0, theta=0.0
% INFO    : Bus 548	: V=0.95393, theta=59.256 -> V=1.0, theta=0.0
% INFO    : Bus 549	: V=1.00534, theta=69.2867 -> V=1.0, theta=0.0
% INFO    : Bus 550	: V=1.0013, theta=64.1954 -> V=1.0, theta=0.0
% INFO    : Bus 551	: V=1.00137, theta=64.7346 -> V=1.0, theta=0.0
% INFO    : Bus 552	: V=0.98212, theta=57.3583 -> V=1.0, theta=0.0
% INFO    : Bus 553	: V=1.01366, theta=68.9752 -> V=1.0, theta=0.0
% INFO    : Bus 554	: V=1.00174, theta=64.7879 -> V=1.0, theta=0.0
% INFO    : Bus 555	: V=1.00306, theta=64.1795 -> V=1.0, theta=0.0
% INFO    : Bus 556	: V=1.02962, theta=67.1642 -> V=1.0, theta=0.0
% INFO    : Bus 557	: V=0.98919, theta=66.6062 -> V=1.0, theta=0.0
% INFO    : Bus 558	: V=0.96012, theta=60.0967 -> V=1.0, theta=0.0
% INFO    : Bus 559	: V=0.97886, theta=61.4919 -> V=1.0, theta=0.0
% INFO    : Bus 560	: V=0.96914, theta=61.7649 -> V=1.0, theta=0.0
% INFO    : Bus 561	: V=1.00161, theta=64.7581 -> V=1.0, theta=0.0
% INFO    : Bus 562	: V=1.01566, theta=67.6625 -> V=1.0, theta=0.0
% INFO    : Bus 563	: V=1.0112, theta=72.4296 -> V=1.0, theta=0.0
% INFO    : Bus 564	: V=1.00133, theta=65.2657 -> V=1.0, theta=0.0
% INFO    : Bus 565	: V=1.00279, theta=64.3041 -> V=1.0, theta=0.0
% INFO    : Bus 566	: V=0.9908, theta=63.2002 -> V=1.0, theta=0.0
% INFO    : Bus 567	: V=0.99879, theta=81.3558 -> V=1.0, theta=0.0
% INFO    : Bus 568	: V=1.00529, theta=69.4215 -> V=1.0, theta=0.0
% INFO    : Bus 569	: V=1.00019, theta=64.1504 -> V=1.0, theta=0.0
% INFO    : Bus 570	: V=1.00933, theta=66.4171 -> V=1.0, theta=0.0
% INFO    : Bus 571	: V=1.00174, theta=64.7879 -> V=1.0, theta=0.0
% INFO    : Bus 572	: V=0.99512, theta=69.0116 -> V=1.0, theta=0.0
% INFO    : Bus 573	: V=0.99469, theta=63.9248 -> V=1.0, theta=0.0
% INFO    : Bus 574	: V=0.99274, theta=67.0864 -> V=1.0, theta=0.0
% INFO    : Bus 575	: V=0.97075, theta=60.8011 -> V=1.0, theta=0.0
% INFO    : Bus 576	: V=0.99364, theta=63.8961 -> V=1.0, theta=0.0
% INFO    : Bus 577	: V=0.99364, theta=63.8961 -> V=1.0, theta=0.0
% INFO    : Bus 578	: V=1.00021, theta=67.9778 -> V=1.0, theta=0.0
% INFO    : Bus 579	: V=1.00931, theta=73.0017 -> V=1.0, theta=0.0
% INFO    : Bus 580	: V=0.97886, theta=61.4919 -> V=1.0, theta=0.0
% INFO    : Bus 581	: V=1.03056, theta=67.1813 -> V=1.0, theta=0.0
% INFO    : Bus 582	: V=1.0014, theta=64.7237 -> V=1.0, theta=0.0
% INFO    : Bus 583	: V=0.97885, theta=61.485 -> V=1.0, theta=0.0
% INFO    : Bus 584	: V=0.95136, theta=58.9747 -> V=1.0, theta=0.0
% INFO    : Bus 585	: V=1.00317, theta=64.1807 -> V=1.0, theta=0.0
% INFO    : Bus 586	: V=0.99544, theta=70.2255 -> V=1.0, theta=0.0
% INFO    : Bus 587	: V=1.0073, theta=65.2809 -> V=1.0, theta=0.0
% INFO    : Bus 588	: V=1.00936, theta=66.4357 -> V=1.0, theta=0.0
% INFO    : Bus 589	: V=1.0045, theta=68.52 -> V=1.0, theta=0.0
% INFO    : Bus 590	: V=1.00727, theta=67.0782 -> V=1.0, theta=0.0
% INFO    : Bus 591	: V=1.00933, theta=66.4255 -> V=1.0, theta=0.0
% INFO    : Bus 592	: V=1.00681, theta=73.4582 -> V=1.0, theta=0.0
% INFO    : Bus 593	: V=0.95429, theta=59.2792 -> V=1.0, theta=0.0
% INFO    : Bus 594	: V=1.00133, theta=65.2657 -> V=1.0, theta=0.0
% INFO    : Bus 595	: V=1.0128, theta=67.7783 -> V=1.0, theta=0.0
% INFO    : Bus 596	: V=1.00448, theta=65.3042 -> V=1.0, theta=0.0
% INFO    : Bus 597	: V=0.97217, theta=59.4174 -> V=1.0, theta=0.0
% INFO    : Bus 598	: V=1.00722, theta=65.2674 -> V=1.0, theta=0.0
% INFO    : Bus 599	: V=0.97217, theta=59.4174 -> V=1.0, theta=0.0
% INFO    : Bus 600	: V=1.0035, theta=67.9188 -> V=1.0, theta=0.0
% INFO    : Bus 601	: V=1.00139, theta=64.1959 -> V=1.0, theta=0.0
% INFO    : Bus 602	: V=1.00132, theta=64.2294 -> V=1.0, theta=0.0
% INFO    : Bus 603	: V=1.03116, theta=67.1971 -> V=1.0, theta=0.0
% INFO    : Bus 604	: V=0.95136, theta=58.9747 -> V=1.0, theta=0.0
% INFO    : Bus 605	: V=0.98208, theta=57.367 -> V=1.0, theta=0.0
% INFO    : Bus 606	: V=0.99879, theta=81.3094 -> V=1.0, theta=0.0
% INFO    : Bus 607	: V=1.01552, theta=67.8061 -> V=1.0, theta=0.0
% INFO    : Bus 608	: V=1.00137, theta=64.7346 -> V=1.0, theta=0.0
% INFO    : Bus 609	: V=0.97705, theta=60.864 -> V=1.0, theta=0.0
% INFO    : Bus 610	: V=0.99433, theta=66.8888 -> V=1.0, theta=0.0
% INFO    : Bus 611	: V=0.97701, theta=60.6597 -> V=1.0, theta=0.0
% INFO    : Bus 612	: V=1.00139, theta=64.1959 -> V=1.0, theta=0.0
% INFO    : Bus 613	: V=0.99879, theta=81.3094 -> V=1.0, theta=0.0
% INFO    : Bus 614	: V=1.00303, theta=64.1799 -> V=1.0, theta=0.0
% INFO    : Bus 615	: V=0.97896, theta=61.5065 -> V=1.0, theta=0.0
% INFO    : Bus 616	: V=1.00775, theta=65.3916 -> V=1.0, theta=0.0
% INFO    : Bus 617	: V=1.00133, theta=65.2657 -> V=1.0, theta=0.0
% INFO    : Bus 618	: V=0.98654, theta=67.9706 -> V=1.0, theta=0.0
% INFO    : Bus 619	: V=0.98439, theta=67.4714 -> V=1.0, theta=0.0
% INFO    : Bus 620	: V=0.99681, theta=76.7707 -> V=1.0, theta=0.0
% INFO    : Bus 621	: V=0.9972, theta=65.6418 -> V=1.0, theta=0.0
% INFO    : Bus 622	: V=0.99682, theta=70.0293 -> V=1.0, theta=0.0
% INFO    : Bus 623	: V=0.99698, theta=73.4443 -> V=1.0, theta=0.0
% INFO    : Bus 624	: V=0.98052, theta=67.3618 -> V=1.0, theta=0.0
% INFO    : Bus 625	: V=0.99812, theta=75.7003 -> V=1.0, theta=0.0
% INFO    : Bus 626	: V=0.99682, theta=70.0293 -> V=1.0, theta=0.0
% INFO    : Bus 627	: V=1.00361, theta=68.6735 -> V=1.0, theta=0.0
% INFO    : Bus 628	: V=0.98056, theta=66.2275 -> V=1.0, theta=0.0
% INFO    : Bus 629	: V=0.99769, theta=70.5275 -> V=1.0, theta=0.0
% INFO    : Bus 630	: V=1.00178, theta=71.098 -> V=1.0, theta=0.0
% INFO    : Bus 631	: V=0.9958, theta=70.1214 -> V=1.0, theta=0.0
% INFO    : Bus 632	: V=1.00178, theta=70.794 -> V=1.0, theta=0.0
% INFO    : Bus 633	: V=1.00185, theta=75.2881 -> V=1.0, theta=0.0
% INFO    : Bus 634	: V=1.00191, theta=69.3323 -> V=1.0, theta=0.0
% INFO    : Bus 635	: V=0.99181, theta=67.3055 -> V=1.0, theta=0.0
% INFO    : Bus 636	: V=0.99684, theta=67.2808 -> V=1.0, theta=0.0
% INFO    : Bus 637	: V=0.99782, theta=70.5585 -> V=1.0, theta=0.0
% INFO    : Bus 638	: V=0.9995, theta=70.294 -> V=1.0, theta=0.0
% INFO    : Bus 639	: V=1.00004, theta=70.0575 -> V=1.0, theta=0.0
% INFO    : Bus 640	: V=1.00166, theta=76.0746 -> V=1.0, theta=0.0
% INFO    : Bus 641	: V=0.99075, theta=69.8222 -> V=1.0, theta=0.0
% INFO    : Bus 642	: V=0.99879, theta=79.1859 -> V=1.0, theta=0.0
% INFO    : Bus 643	: V=0.99884, theta=70.2537 -> V=1.0, theta=0.0
% INFO    : Bus 644	: V=0.99467, theta=72.9796 -> V=1.0, theta=0.0
% INFO    : Bus 645	: V=0.98679, theta=67.2823 -> V=1.0, theta=0.0
% INFO    : Bus 646	: V=0.9935, theta=69.4957 -> V=1.0, theta=0.0
% INFO    : Bus 647	: V=0.99515, theta=65.3219 -> V=1.0, theta=0.0
% INFO    : Bus 648	: V=0.99812, theta=75.7003 -> V=1.0, theta=0.0
% INFO    : Bus 649	: V=0.99886, theta=73.89 -> V=1.0, theta=0.0
% INFO    : Bus 650	: V=0.99774, theta=72.0708 -> V=1.0, theta=0.0
% INFO    : Bus 651	: V=0.98211, theta=67.7576 -> V=1.0, theta=0.0
% INFO    : Bus 652	: V=0.99698, theta=73.4443 -> V=1.0, theta=0.0
% INFO    : Bus 653	: V=1.00059, theta=76.5507 -> V=1.0, theta=0.0
% INFO    : Bus 654	: V=0.99824, theta=68.9464 -> V=1.0, theta=0.0
% INFO    : Bus 655	: V=0.99625, theta=71.3928 -> V=1.0, theta=0.0
% INFO    : Bus 656	: V=0.99612, theta=67.233 -> V=1.0, theta=0.0
% INFO    : Bus 657	: V=0.99369, theta=60.2494 -> V=1.0, theta=0.0
% INFO    : Bus 658	: V=0.99797, theta=82.8425 -> V=1.0, theta=0.0
% INFO    : Bus 659	: V=1.01408, theta=67.4822 -> V=1.0, theta=0.0
% INFO    : Bus 660	: V=1.00466, theta=71.6862 -> V=1.0, theta=0.0
% INFO    : Bus 661	: V=0.99578, theta=66.4432 -> V=1.0, theta=0.0
% INFO    : Bus 662	: V=0.99854, theta=70.3689 -> V=1.0, theta=0.0
% INFO    : Bus 663	: V=0.99682, theta=70.0293 -> V=1.0, theta=0.0
% INFO    : Bus 664	: V=1.00818, theta=65.954 -> V=1.0, theta=0.0
% INFO    : Bus 665	: V=0.99516, theta=66.7617 -> V=1.0, theta=0.0
% INFO    : Bus 666	: V=0.98324, theta=64.2166 -> V=1.0, theta=0.0
% INFO    : Bus 667	: V=0.98837, theta=65.1894 -> V=1.0, theta=0.0
% INFO    : Bus 668	: V=0.99434, theta=70.2926 -> V=1.0, theta=0.0
% INFO    : Bus 669	: V=0.99684, theta=74.0324 -> V=1.0, theta=0.0
% INFO    : Bus 670	: V=0.99663, theta=69.9141 -> V=1.0, theta=0.0
% INFO    : Bus 671	: V=1.004, theta=67.6011 -> V=1.0, theta=0.0
% INFO    : Bus 672	: V=0.99731, theta=69.9991 -> V=1.0, theta=0.0
% INFO    : Bus 673	: V=0.99106, theta=75.5099 -> V=1.0, theta=0.0
% INFO    : Bus 674	: V=0.99625, theta=71.3928 -> V=1.0, theta=0.0
% INFO    : Bus 675	: V=0.9886, theta=69.5201 -> V=1.0, theta=0.0
% INFO    : Bus 676	: V=0.99706, theta=70.2116 -> V=1.0, theta=0.0
% INFO    : Bus 677	: V=1.00056, theta=70.3232 -> V=1.0, theta=0.0
% INFO    : Bus 678	: V=0.99505, theta=72.6177 -> V=1.0, theta=0.0
% INFO    : Bus 679	: V=0.99797, theta=82.8425 -> V=1.0, theta=0.0
% INFO    : Bus 680	: V=1.004, theta=72.3334 -> V=1.0, theta=0.0
% INFO    : Bus 681	: V=0.99505, theta=75.1327 -> V=1.0, theta=0.0
% INFO    : Bus 682	: V=0.99684, theta=67.2808 -> V=1.0, theta=0.0
% INFO    : Bus 683	: V=0.99145, theta=68.2689 -> V=1.0, theta=0.0
% INFO    : Bus 684	: V=1.00195, theta=69.1121 -> V=1.0, theta=0.0
% INFO    : Bus 685	: V=0.9959, theta=70.4941 -> V=1.0, theta=0.0
% INFO    : Bus 686	: V=1.00412, theta=69.3017 -> V=1.0, theta=0.0
% INFO    : Bus 687	: V=0.9972, theta=65.6418 -> V=1.0, theta=0.0
% INFO    : Bus 688	: V=1.00129, theta=67.7566 -> V=1.0, theta=0.0
% INFO    : Bus 689	: V=1.00696, theta=72.9144 -> V=1.0, theta=0.0
% INFO    : Bus 690	: V=1.0001, theta=72.6971 -> V=1.0, theta=0.0
% INFO    : Bus 691	: V=0.9968, theta=70.3634 -> V=1.0, theta=0.0
% INFO    : Bus 692	: V=1.00096, theta=67.7136 -> V=1.0, theta=0.0
% INFO    : Bus 693	: V=0.99375, theta=72.5339 -> V=1.0, theta=0.0
% INFO    : Bus 694	: V=0.99893, theta=70.4769 -> V=1.0, theta=0.0
% INFO    : Bus 695	: V=0.99891, theta=78.4972 -> V=1.0, theta=0.0
% INFO    : Bus 696	: V=0.99683, theta=74.0325 -> V=1.0, theta=0.0
% INFO    : Bus 697	: V=1.0032, theta=69.6267 -> V=1.0, theta=0.0
% INFO    : Bus 698	: V=0.99928, theta=65.9045 -> V=1.0, theta=0.0
% INFO    : Bus 699	: V=0.99929, theta=69.6746 -> V=1.0, theta=0.0
% INFO    : Bus 700	: V=0.99375, theta=65.1781 -> V=1.0, theta=0.0
% INFO    : Bus 701	: V=0.99469, theta=76.4829 -> V=1.0, theta=0.0
% INFO    : Bus 702	: V=0.9828, theta=66.3476 -> V=1.0, theta=0.0
% INFO    : Bus 703	: V=0.99469, theta=76.4829 -> V=1.0, theta=0.0
% INFO    : Bus 704	: V=1.00482, theta=68.6716 -> V=1.0, theta=0.0
% INFO    : Bus 705	: V=0.99995, theta=71.2295 -> V=1.0, theta=0.0
% INFO    : Bus 706	: V=0.99891, theta=78.4972 -> V=1.0, theta=0.0
% INFO    : Bus 707	: V=0.99304, theta=67.2885 -> V=1.0, theta=0.0
% INFO    : Bus 708	: V=0.99685, theta=68.2226 -> V=1.0, theta=0.0
% INFO    : Bus 709	: V=0.98854, theta=64.8817 -> V=1.0, theta=0.0
% INFO    : Bus 710	: V=0.99472, theta=72.5446 -> V=1.0, theta=0.0
% INFO    : Bus 711	: V=1.0054, theta=69.8292 -> V=1.0, theta=0.0
% INFO    : Bus 712	: V=0.99692, theta=70.448 -> V=1.0, theta=0.0
% INFO    : Bus 713	: V=0.98949, theta=68.1057 -> V=1.0, theta=0.0
% INFO    : Bus 714	: V=0.99485, theta=73.0925 -> V=1.0, theta=0.0
% INFO    : Bus 715	: V=0.99396, theta=75.4118 -> V=1.0, theta=0.0
% INFO    : Bus 716	: V=0.98788, theta=68.7743 -> V=1.0, theta=0.0
% INFO    : Bus 717	: V=0.99234, theta=66.9145 -> V=1.0, theta=0.0
% INFO    : Bus 718	: V=0.99338, theta=69.8962 -> V=1.0, theta=0.0
% INFO    : Bus 719	: V=1.00897, theta=72.7607 -> V=1.0, theta=0.0
% INFO    : Bus 720	: V=0.99765, theta=70.1372 -> V=1.0, theta=0.0
% INFO    : Bus 721	: V=0.99449, theta=70.3074 -> V=1.0, theta=0.0
% INFO    : Bus 722	: V=0.99812, theta=75.7003 -> V=1.0, theta=0.0
% INFO    : Bus 723	: V=0.98181, theta=66.3809 -> V=1.0, theta=0.0
% INFO    : Bus 724	: V=0.99571, theta=69.8935 -> V=1.0, theta=0.0
% INFO    : Bus 725	: V=0.99638, theta=69.3857 -> V=1.0, theta=0.0
% INFO    : Bus 726	: V=0.99336, theta=69.0844 -> V=1.0, theta=0.0
% INFO    : Bus 727	: V=0.99797, theta=82.8425 -> V=1.0, theta=0.0
% INFO    : Bus 728	: V=0.98109, theta=75.9979 -> V=1.0, theta=0.0
% INFO    : Bus 729	: V=0.98444, theta=64.4251 -> V=1.0, theta=0.0
% INFO    : Bus 730	: V=0.99605, theta=70.2384 -> V=1.0, theta=0.0
% INFO    : Bus 731	: V=1.01018, theta=72.6965 -> V=1.0, theta=0.0
% INFO    : Bus 732	: V=0.99726, theta=67.7323 -> V=1.0, theta=0.0
% INFO    : Bus 733	: V=0.99092, theta=68.3121 -> V=1.0, theta=0.0
% INFO    : Bus 734	: V=0.99548, theta=66.3911 -> V=1.0, theta=0.0
% INFO    : Bus 735	: V=0.99627, theta=66.5153 -> V=1.0, theta=0.0
% INFO    : Bus 736	: V=0.99804, theta=69.7479 -> V=1.0, theta=0.0
% INFO    : Bus 737	: V=0.99467, theta=72.9796 -> V=1.0, theta=0.0
% INFO    : Bus 738	: V=0.99449, theta=70.3074 -> V=1.0, theta=0.0
% INFO    : Bus 739	: V=0.99797, theta=82.8425 -> V=1.0, theta=0.0
% INFO    : Bus 740	: V=0.99235, theta=71.0374 -> V=1.0, theta=0.0
% INFO    : Bus 741	: V=0.99439, theta=66.2098 -> V=1.0, theta=0.0
% INFO    : Bus 742	: V=0.99157, theta=67.0342 -> V=1.0, theta=0.0
% INFO    : Bus 743	: V=0.99684, theta=67.2808 -> V=1.0, theta=0.0
% INFO    : Bus 744	: V=0.99606, theta=70.5138 -> V=1.0, theta=0.0
% INFO    : Bus 745	: V=1.00565, theta=69.832 -> V=1.0, theta=0.0
% INFO    : Bus 746	: V=0.97522, theta=63.9434 -> V=1.0, theta=0.0
% INFO    : Bus 747	: V=0.97622, theta=63.919 -> V=1.0, theta=0.0
% INFO    : Bus 748	: V=0.97494, theta=62.7824 -> V=1.0, theta=0.0
% INFO    : Bus 749	: V=0.96378, theta=64.1501 -> V=1.0, theta=0.0
% INFO    : Bus 750	: V=0.97439, theta=63.8996 -> V=1.0, theta=0.0
% INFO    : Bus 751	: V=0.96688, theta=67.5536 -> V=1.0, theta=0.0
% INFO    : Bus 752	: V=0.97318, theta=64.0085 -> V=1.0, theta=0.0
% INFO    : Bus 753	: V=0.95928, theta=62.5645 -> V=1.0, theta=0.0
% INFO    : Bus 754	: V=1.00722, theta=74.0403 -> V=1.0, theta=0.0
% INFO    : Bus 755	: V=0.97198, theta=65.0225 -> V=1.0, theta=0.0
% INFO    : Bus 756	: V=0.99824, theta=70.6513 -> V=1.0, theta=0.0
% INFO    : Bus 757	: V=0.97468, theta=65.6904 -> V=1.0, theta=0.0
% INFO    : Bus 758	: V=0.9863, theta=70.2686 -> V=1.0, theta=0.0
% INFO    : Bus 759	: V=0.97788, theta=63.0037 -> V=1.0, theta=0.0
% INFO    : Bus 760	: V=1.00403, theta=73.0451 -> V=1.0, theta=0.0
% INFO    : Bus 761	: V=0.96513, theta=64.1462 -> V=1.0, theta=0.0
% INFO    : Bus 762	: V=0.96869, theta=63.1477 -> V=1.0, theta=0.0
% INFO    : Bus 763	: V=0.98091, theta=66.9169 -> V=1.0, theta=0.0
% INFO    : Bus 764	: V=0.96938, theta=62.9454 -> V=1.0, theta=0.0
% INFO    : Bus 765	: V=0.97788, theta=63.0695 -> V=1.0, theta=0.0
% INFO    : Bus 766	: V=0.99702, theta=64.546 -> V=1.0, theta=0.0
% INFO    : Bus 767	: V=0.98374, theta=67.2296 -> V=1.0, theta=0.0
% INFO    : Bus 768	: V=0.96082, theta=64.0477 -> V=1.0, theta=0.0
% INFO    : Bus 769	: V=0.98381, theta=71.1752 -> V=1.0, theta=0.0
% INFO    : Bus 770	: V=0.96494, theta=66.0557 -> V=1.0, theta=0.0
% INFO    : Bus 771	: V=0.99998, theta=78.7473 -> V=1.0, theta=0.0
% INFO    : Bus 772	: V=0.96639, theta=64.4422 -> V=1.0, theta=0.0
% INFO    : Bus 773	: V=0.97677, theta=68.415 -> V=1.0, theta=0.0
% INFO    : Bus 774	: V=0.96265, theta=64.1309 -> V=1.0, theta=0.0
% INFO    : Bus 775	: V=0.96885, theta=63.0503 -> V=1.0, theta=0.0
% INFO    : Bus 776	: V=0.97078, theta=68.4963 -> V=1.0, theta=0.0
% INFO    : Bus 777	: V=0.97362, theta=66.4107 -> V=1.0, theta=0.0
% INFO    : Bus 778	: V=0.99282, theta=70.5611 -> V=1.0, theta=0.0
% INFO    : Bus 779	: V=0.98022, theta=63.0963 -> V=1.0, theta=0.0
% INFO    : Bus 780	: V=0.98006, theta=67.3371 -> V=1.0, theta=0.0
% INFO    : Bus 781	: V=1.00596, theta=74.2758 -> V=1.0, theta=0.0
% INFO    : Bus 782	: V=0.99702, theta=64.546 -> V=1.0, theta=0.0
% INFO    : Bus 783	: V=0.99887, theta=65.0524 -> V=1.0, theta=0.0
% INFO    : Bus 784	: V=0.99887, theta=65.0524 -> V=1.0, theta=0.0
% INFO    : Bus 785	: V=0.96287, theta=66.2358 -> V=1.0, theta=0.0
% INFO    : Bus 786	: V=0.96801, theta=64.4356 -> V=1.0, theta=0.0
% INFO    : Bus 787	: V=0.98342, theta=71.1276 -> V=1.0, theta=0.0
% INFO    : Bus 788	: V=0.99998, theta=78.8579 -> V=1.0, theta=0.0
% INFO    : Bus 789	: V=0.95537, theta=61.9236 -> V=1.0, theta=0.0
% INFO    : Bus 790	: V=0.97738, theta=66.5889 -> V=1.0, theta=0.0
% INFO    : Bus 791	: V=1.00723, theta=74.0181 -> V=1.0, theta=0.0
% INFO    : Bus 792	: V=0.96466, theta=64.1635 -> V=1.0, theta=0.0
% INFO    : Bus 793	: V=0.97053, theta=62.8777 -> V=1.0, theta=0.0
% INFO    : Bus 794	: V=0.97018, theta=63.8318 -> V=1.0, theta=0.0
% INFO    : Bus 795	: V=0.97054, theta=66.2093 -> V=1.0, theta=0.0
% INFO    : Bus 796	: V=0.97328, theta=62.4251 -> V=1.0, theta=0.0
% INFO    : Bus 797	: V=0.9618, theta=62.3422 -> V=1.0, theta=0.0
% INFO    : Bus 798	: V=0.99398, theta=66.7428 -> V=1.0, theta=0.0
% INFO    : Bus 799	: V=0.98487, theta=64.1015 -> V=1.0, theta=0.0
% INFO    : Bus 800	: V=0.99845, theta=68.4283 -> V=1.0, theta=0.0
% INFO    : Bus 801	: V=0.95186, theta=60.3796 -> V=1.0, theta=0.0
% INFO    : Bus 802	: V=1.002, theta=75.6956 -> V=1.0, theta=0.0
% INFO    : Bus 803	: V=1.0176, theta=74.7392 -> V=1.0, theta=0.0
% INFO    : Bus 804	: V=0.98214, theta=63.9628 -> V=1.0, theta=0.0
% INFO    : Bus 805	: V=0.99087, theta=64.1186 -> V=1.0, theta=0.0
% INFO    : Bus 806	: V=0.98949, theta=64.3112 -> V=1.0, theta=0.0
% INFO    : Bus 807	: V=0.9984, theta=64.4909 -> V=1.0, theta=0.0
% INFO    : Bus 808	: V=0.98811, theta=63.0702 -> V=1.0, theta=0.0
% INFO    : Bus 809	: V=0.98684, theta=63.2873 -> V=1.0, theta=0.0
% INFO    : Bus 810	: V=0.9904, theta=64.1555 -> V=1.0, theta=0.0
% INFO    : Bus 811	: V=0.99833, theta=68.2663 -> V=1.0, theta=0.0
% INFO    : Bus 812	: V=0.99863, theta=65.7427 -> V=1.0, theta=0.0
% INFO    : Bus 813	: V=0.99159, theta=63.313 -> V=1.0, theta=0.0
% INFO    : Bus 814	: V=0.99859, theta=65.3317 -> V=1.0, theta=0.0
% INFO    : Bus 815	: V=0.98112, theta=63.0075 -> V=1.0, theta=0.0
% INFO    : Bus 816	: V=0.98705, theta=64.2978 -> V=1.0, theta=0.0
% INFO    : Bus 817	: V=0.96654, theta=61.8577 -> V=1.0, theta=0.0
% INFO    : Bus 818	: V=0.96513, theta=62.5267 -> V=1.0, theta=0.0
% INFO    : Bus 819	: V=0.95603, theta=61.4015 -> V=1.0, theta=0.0
% INFO    : Bus 820	: V=0.99877, theta=65.9118 -> V=1.0, theta=0.0
% INFO    : Bus 821	: V=0.97951, theta=63.1783 -> V=1.0, theta=0.0
% INFO    : Bus 822	: V=0.97388, theta=63.3671 -> V=1.0, theta=0.0
% INFO    : Bus 823	: V=0.9972, theta=75.3871 -> V=1.0, theta=0.0
% INFO    : Bus 824	: V=0.9776, theta=63.6393 -> V=1.0, theta=0.0
% INFO    : Bus 825	: V=0.99859, theta=65.3767 -> V=1.0, theta=0.0
% INFO    : Bus 826	: V=0.97916, theta=63.3673 -> V=1.0, theta=0.0
% INFO    : Bus 827	: V=0.98527, theta=64.1347 -> V=1.0, theta=0.0
% INFO    : Bus 828	: V=0.98404, theta=64.4001 -> V=1.0, theta=0.0
% INFO    : Bus 829	: V=0.98239, theta=63.2357 -> V=1.0, theta=0.0
% INFO    : Bus 830	: V=1.01677, theta=74.9798 -> V=1.0, theta=0.0
% INFO    : Bus 831	: V=0.98567, theta=64.1759 -> V=1.0, theta=0.0
% INFO    : Bus 832	: V=0.98561, theta=63.5545 -> V=1.0, theta=0.0
% INFO    : Bus 833	: V=0.97641, theta=63.0292 -> V=1.0, theta=0.0
% INFO    : Bus 834	: V=0.96312, theta=62.3769 -> V=1.0, theta=0.0
% INFO    : Bus 835	: V=0.99038, theta=63.3027 -> V=1.0, theta=0.0
% INFO    : Bus 836	: V=0.98026, theta=63.385 -> V=1.0, theta=0.0
% INFO    : Bus 837	: V=0.99224, theta=64.0539 -> V=1.0, theta=0.0
% INFO    : Bus 838	: V=0.98402, theta=64.4292 -> V=1.0, theta=0.0
% INFO    : Bus 839	: V=0.98031, theta=63.4654 -> V=1.0, theta=0.0
% INFO    : Bus 840	: V=0.99863, theta=65.7427 -> V=1.0, theta=0.0
% INFO    : Bus 841	: V=0.99833, theta=68.2663 -> V=1.0, theta=0.0
% INFO    : Bus 842	: V=0.99209, theta=64.0386 -> V=1.0, theta=0.0
% INFO    : Bus 843	: V=0.99859, theta=65.3317 -> V=1.0, theta=0.0
% INFO    : Bus 844	: V=0.97641, theta=63.0272 -> V=1.0, theta=0.0
% INFO    : Bus 845	: V=0.99833, theta=68.2663 -> V=1.0, theta=0.0
% INFO    : Bus 846	: V=0.95475, theta=60.5368 -> V=1.0, theta=0.0
% INFO    : Bus 847	: V=1.00801, theta=71.5019 -> V=1.0, theta=0.0
% INFO    : Bus 848	: V=0.98162, theta=63.4997 -> V=1.0, theta=0.0
% INFO    : Bus 849	: V=0.98704, theta=67.3166 -> V=1.0, theta=0.0
% INFO    : Bus 850	: V=1.00836, theta=71.4648 -> V=1.0, theta=0.0
% INFO    : Bus 851	: V=0.96184, theta=62.3313 -> V=1.0, theta=0.0
% INFO    : Bus 852	: V=0.99087, theta=64.0929 -> V=1.0, theta=0.0
% INFO    : Bus 853	: V=1.00111, theta=72.9663 -> V=1.0, theta=0.0
% INFO    : Bus 854	: V=0.9984, theta=64.4909 -> V=1.0, theta=0.0
% INFO    : Bus 855	: V=0.95834, theta=60.8504 -> V=1.0, theta=0.0
% INFO    : Bus 856	: V=0.96246, theta=61.3735 -> V=1.0, theta=0.0
% INFO    : Bus 857	: V=0.99429, theta=64.5883 -> V=1.0, theta=0.0
% INFO    : Bus 858	: V=0.99859, theta=65.3767 -> V=1.0, theta=0.0
% INFO    : Bus 859	: V=0.99117, theta=64.2839 -> V=1.0, theta=0.0
% INFO    : Bus 860	: V=0.98814, theta=63.3186 -> V=1.0, theta=0.0
% INFO    : Bus 861	: V=0.99256, theta=64.1194 -> V=1.0, theta=0.0
% INFO    : Bus 862	: V=0.96177, theta=66.9347 -> V=1.0, theta=0.0
% INFO    : Bus 863	: V=0.95923, theta=68.0451 -> V=1.0, theta=0.0
% INFO    : Bus 864	: V=0.97363, theta=68.3597 -> V=1.0, theta=0.0
% INFO    : Bus 865	: V=1.00259, theta=72.9894 -> V=1.0, theta=0.0
% INFO    : Bus 866	: V=0.99965, theta=70.4237 -> V=1.0, theta=0.0
% INFO    : Bus 867	: V=0.98254, theta=70.687 -> V=1.0, theta=0.0
% INFO    : Bus 868	: V=0.95259, theta=65.8215 -> V=1.0, theta=0.0
% INFO    : Bus 869	: V=0.96325, theta=67.9018 -> V=1.0, theta=0.0
% INFO    : Bus 870	: V=1.0017, theta=72.5652 -> V=1.0, theta=0.0
% INFO    : Bus 871	: V=1.00841, theta=75.9419 -> V=1.0, theta=0.0
% INFO    : Bus 872	: V=0.97211, theta=68.3708 -> V=1.0, theta=0.0
% INFO    : Bus 873	: V=0.9669, theta=68.0215 -> V=1.0, theta=0.0
% INFO    : Bus 874	: V=0.99959, theta=73.7302 -> V=1.0, theta=0.0
% INFO    : Bus 875	: V=0.95785, theta=67.4595 -> V=1.0, theta=0.0
% INFO    : Bus 876	: V=0.95817, theta=67.9421 -> V=1.0, theta=0.0
% INFO    : Bus 877	: V=0.98029, theta=70.5033 -> V=1.0, theta=0.0
% INFO    : Bus 878	: V=0.98933, theta=70.2042 -> V=1.0, theta=0.0
% INFO    : Bus 879	: V=0.96651, theta=68.0978 -> V=1.0, theta=0.0
% INFO    : Bus 880	: V=1.00255, theta=74.4051 -> V=1.0, theta=0.0
% INFO    : Bus 881	: V=0.97021, theta=69.5312 -> V=1.0, theta=0.0
% INFO    : Bus 882	: V=0.95495, theta=65.6868 -> V=1.0, theta=0.0
% INFO    : Bus 883	: V=1.00222, theta=72.3772 -> V=1.0, theta=0.0
% INFO    : Bus 884	: V=1.0031, theta=72.9652 -> V=1.0, theta=0.0
% INFO    : Bus 885	: V=0.96612, theta=67.6644 -> V=1.0, theta=0.0
% INFO    : Bus 886	: V=0.96217, theta=67.7527 -> V=1.0, theta=0.0
% INFO    : Bus 887	: V=0.98345, theta=70.3069 -> V=1.0, theta=0.0
% INFO    : Bus 888	: V=1.00298, theta=74.1131 -> V=1.0, theta=0.0
% INFO    : Bus 889	: V=0.98763, theta=70.1741 -> V=1.0, theta=0.0
% INFO    : Bus 890	: V=0.96536, theta=69.1036 -> V=1.0, theta=0.0
% INFO    : Bus 891	: V=1.00251, theta=74.6838 -> V=1.0, theta=0.0
% INFO    : Bus 892	: V=0.99458, theta=70.9104 -> V=1.0, theta=0.0
% INFO    : Bus 893	: V=1.00447, theta=72.1745 -> V=1.0, theta=0.0
% INFO    : Bus 894	: V=0.96913, theta=69.4706 -> V=1.0, theta=0.0
% INFO    : Bus 895	: V=0.95343, theta=65.9263 -> V=1.0, theta=0.0
% INFO    : Bus 896	: V=1.00531, theta=72.795 -> V=1.0, theta=0.0
% INFO    : Bus 897	: V=0.96669, theta=67.6665 -> V=1.0, theta=0.0
% INFO    : Bus 898	: V=0.99213, theta=70.9765 -> V=1.0, theta=0.0
% INFO    : Bus 899	: V=0.96832, theta=67.6678 -> V=1.0, theta=0.0
% INFO    : Bus 900	: V=0.96067, theta=68.2442 -> V=1.0, theta=0.0
% INFO    : Bus 901	: V=0.97413, theta=68.4956 -> V=1.0, theta=0.0
% INFO    : Bus 902	: V=1.00259, theta=72.9894 -> V=1.0, theta=0.0
% INFO    : Bus 903	: V=0.99767, theta=70.3224 -> V=1.0, theta=0.0
% INFO    : Bus 904	: V=0.99413, theta=71.4816 -> V=1.0, theta=0.0
% INFO    : Bus 905	: V=0.96009, theta=66.857 -> V=1.0, theta=0.0
% INFO    : Bus 906	: V=0.96343, theta=66.9627 -> V=1.0, theta=0.0
% INFO    : Bus 907	: V=0.96177, theta=68.3731 -> V=1.0, theta=0.0
% INFO    : Bus 908	: V=0.99424, theta=71.5646 -> V=1.0, theta=0.0
% INFO    : Bus 909	: V=0.96971, theta=67.338 -> V=1.0, theta=0.0
% INFO    : Bus 910	: V=0.98542, theta=69.7567 -> V=1.0, theta=0.0
% INFO    : Bus 911	: V=1.00259, theta=72.9894 -> V=1.0, theta=0.0
% INFO    : Bus 912	: V=0.99709, theta=70.7974 -> V=1.0, theta=0.0
% INFO    : Bus 913	: V=1.00449, theta=75.3509 -> V=1.0, theta=0.0
% INFO    : Bus 914	: V=0.9722, theta=69.8213 -> V=1.0, theta=0.0
% INFO    : Bus 915	: V=0.95955, theta=66.8038 -> V=1.0, theta=0.0
% INFO    : Bus 916	: V=0.97529, theta=69.6821 -> V=1.0, theta=0.0
% INFO    : Bus 917	: V=0.95844, theta=66.0275 -> V=1.0, theta=0.0
% INFO    : Bus 918	: V=0.95648, theta=65.9378 -> V=1.0, theta=0.0
% INFO    : Bus 919	: V=0.97164, theta=67.4003 -> V=1.0, theta=0.0
% INFO    : Bus 920	: V=0.95465, theta=65.4059 -> V=1.0, theta=0.0
% INFO    : Bus 921	: V=0.95575, theta=66.0896 -> V=1.0, theta=0.0
% INFO    : Bus 922	: V=1.00095, theta=71.5233 -> V=1.0, theta=0.0
% INFO    : Bus 923	: V=0.95791, theta=67.4532 -> V=1.0, theta=0.0
% INFO    : Bus 924	: V=1.00449, theta=75.3509 -> V=1.0, theta=0.0
% INFO    : Bus 925	: V=1.00546, theta=72.3927 -> V=1.0, theta=0.0
% INFO    : Bus 926	: V=0.98133, theta=69.422 -> V=1.0, theta=0.0
% INFO    : Bus 927	: V=0.97758, theta=68.7743 -> V=1.0, theta=0.0
% INFO    : Bus 928	: V=0.95383, theta=65.3172 -> V=1.0, theta=0.0
% INFO    : Bus 929	: V=0.95343, theta=65.9583 -> V=1.0, theta=0.0
% INFO    : Bus 930	: V=0.98554, theta=70.8963 -> V=1.0, theta=0.0
% INFO    : Bus 931	: V=0.95755, theta=67.8741 -> V=1.0, theta=0.0
% INFO    : Bus 932	: V=1.0031, theta=72.9652 -> V=1.0, theta=0.0
% INFO    : Bus 933	: V=0.98997, theta=71.2752 -> V=1.0, theta=0.0
% INFO    : Bus 934	: V=0.96431, theta=67.2589 -> V=1.0, theta=0.0
% INFO    : Bus 935	: V=0.9831, theta=69.6323 -> V=1.0, theta=0.0
% INFO    : Bus 936	: V=1.00298, theta=74.1131 -> V=1.0, theta=0.0
% INFO    : Bus 937	: V=0.96005, theta=66.8446 -> V=1.0, theta=0.0
% INFO    : Bus 938	: V=0.95763, theta=67.8924 -> V=1.0, theta=0.0
% INFO    : Bus 939	: V=0.99371, theta=71.0719 -> V=1.0, theta=0.0
% INFO    : Bus 940	: V=0.97968, theta=70.4417 -> V=1.0, theta=0.0
% INFO    : Bus 941	: V=1.00298, theta=74.1131 -> V=1.0, theta=0.0
% INFO    : Bus 942	: V=0.9613, theta=67.8073 -> V=1.0, theta=0.0
% INFO    : Bus 943	: V=1.00251, theta=74.6838 -> V=1.0, theta=0.0
% INFO    : Bus 944	: V=0.99038, theta=69.9834 -> V=1.0, theta=0.0
% INFO    : Bus 945	: V=1.00447, theta=72.1745 -> V=1.0, theta=0.0
% INFO    : Bus 946	: V=1.00259, theta=72.9894 -> V=1.0, theta=0.0
% INFO    : Bus 947	: V=0.97205, theta=68.5928 -> V=1.0, theta=0.0
% INFO    : Bus 948	: V=0.96571, theta=69.1453 -> V=1.0, theta=0.0
% INFO    : Bus 949	: V=0.99008, theta=70.5729 -> V=1.0, theta=0.0
% INFO    : Bus 950	: V=0.99029, theta=71.0437 -> V=1.0, theta=0.0
% INFO    : Bus 951	: V=0.95221, theta=65.7198 -> V=1.0, theta=0.0
% INFO    : Bus 952	: V=0.99331, theta=70.1265 -> V=1.0, theta=0.0
% INFO    : Bus 953	: V=0.9746, theta=68.486 -> V=1.0, theta=0.0
% INFO    : Bus 954	: V=0.99265, theta=67.8825 -> V=1.0, theta=0.0
% INFO    : Bus 955	: V=0.99994, theta=73.8696 -> V=1.0, theta=0.0
% INFO    : Bus 956	: V=1.00237, theta=72.5666 -> V=1.0, theta=0.0
% INFO    : Bus 957	: V=0.99652, theta=72.1578 -> V=1.0, theta=0.0
% INFO    : Bus 958	: V=1.00139, theta=74.612 -> V=1.0, theta=0.0
% INFO    : Bus 959	: V=1.00139, theta=74.612 -> V=1.0, theta=0.0
% INFO    : Bus 960	: V=1.00139, theta=74.612 -> V=1.0, theta=0.0
% INFO    : Bus 961	: V=1.00139, theta=74.612 -> V=1.0, theta=0.0
% INFO    : Bus 962	: V=1.00139, theta=74.612 -> V=1.0, theta=0.0
% INFO    : Bus 963	: V=1.00051, theta=75.327 -> V=1.0, theta=0.0
% INFO    : Bus 964	: V=1.00051, theta=75.327 -> V=1.0, theta=0.0
% INFO    : Bus 965	: V=1.00051, theta=75.2638 -> V=1.0, theta=0.0
% INFO    : Bus 966	: V=1.00051, theta=75.2638 -> V=1.0, theta=0.0
% INFO    : Bus 967	: V=1.00266, theta=79.9037 -> V=1.0, theta=0.0
% INFO    : Bus 968	: V=1.00266, theta=79.9037 -> V=1.0, theta=0.0
% INFO    : Bus 969	: V=1.00266, theta=79.9037 -> V=1.0, theta=0.0
% INFO    : Bus 970	: V=1.00266, theta=79.9037 -> V=1.0, theta=0.0
% INFO    : Bus 971	: V=1.00072, theta=73.6392 -> V=1.0, theta=0.0
% INFO    : Bus 972	: V=1.00072, theta=73.6392 -> V=1.0, theta=0.0
% INFO    : Bus 973	: V=1.00061, theta=74.5763 -> V=1.0, theta=0.0
% INFO    : Bus 974	: V=1.00326, theta=71.5968 -> V=1.0, theta=0.0
% INFO    : Bus 975	: V=1.00327, theta=72.8238 -> V=1.0, theta=0.0
% INFO    : Bus 976	: V=0.99965, theta=73.435 -> V=1.0, theta=0.0
% INFO    : Bus 977	: V=1.00092, theta=73.8303 -> V=1.0, theta=0.0
% INFO    : Bus 978	: V=1.00092, theta=73.8303 -> V=1.0, theta=0.0
% INFO    : Bus 979	: V=1.00087, theta=76.7333 -> V=1.0, theta=0.0
% INFO    : Bus 980	: V=1.00096, theta=73.9235 -> V=1.0, theta=0.0
% INFO    : Bus 981	: V=1.00096, theta=73.9235 -> V=1.0, theta=0.0
% INFO    : Bus 982	: V=1.00342, theta=72.8405 -> V=1.0, theta=0.0
% INFO    : Bus 983	: V=1.00084, theta=72.8987 -> V=1.0, theta=0.0
% INFO    : Bus 984	: V=0.9955, theta=70.0149 -> V=1.0, theta=0.0
% INFO    : Bus 985	: V=1.00266, theta=79.9037 -> V=1.0, theta=0.0
% INFO    : Bus 986	: V=1.00026, theta=72.6299 -> V=1.0, theta=0.0
% INFO    : Bus 987	: V=1.00242, theta=72.6535 -> V=1.0, theta=0.0
% INFO    : Bus 988	: V=1.00673, theta=75.9127 -> V=1.0, theta=0.0
% INFO    : Bus 989	: V=0.99477, theta=67.3704 -> V=1.0, theta=0.0
% INFO    : Bus 990	: V=0.99177, theta=69.571 -> V=1.0, theta=0.0
% INFO    : Bus 991	: V=1.00139, theta=74.612 -> V=1.0, theta=0.0
% INFO    : Bus 992	: V=1.0024, theta=72.6255 -> V=1.0, theta=0.0
% INFO    : Bus 993	: V=1.00328, theta=72.8259 -> V=1.0, theta=0.0
% INFO    : Bus 994	: V=1.00251, theta=72.4599 -> V=1.0, theta=0.0
% INFO    : Bus 995	: V=0.99935, theta=72.5653 -> V=1.0, theta=0.0
% INFO    : Bus 996	: V=1.00139, theta=74.612 -> V=1.0, theta=0.0
% INFO    : Bus 997	: V=1.00139, theta=74.612 -> V=1.0, theta=0.0
% INFO    : Bus 998	: V=1.0024, theta=72.607 -> V=1.0, theta=0.0
% INFO    : Bus 999	: V=1.00442, theta=71.8527 -> V=1.0, theta=0.0
% INFO    : Bus 1000	: V=1.00521, theta=72.0835 -> V=1.0, theta=0.0
% INFO    : Bus 1001	: V=0.99634, theta=69.1815 -> V=1.0, theta=0.0
% INFO    : Bus 1002	: V=0.99802, theta=70.3261 -> V=1.0, theta=0.0
% INFO    : Bus 1003	: V=1.00448, theta=74.4416 -> V=1.0, theta=0.0
% INFO    : Bus 1004	: V=1.00087, theta=76.7333 -> V=1.0, theta=0.0
% INFO    : Bus 1005	: V=1.00254, theta=72.6889 -> V=1.0, theta=0.0
% INFO    : Bus 1006	: V=1.00478, theta=72.1982 -> V=1.0, theta=0.0
% INFO    : Bus 1007	: V=1.00484, theta=72.198 -> V=1.0, theta=0.0
% INFO    : Bus 1008	: V=1.00255, theta=72.6063 -> V=1.0, theta=0.0
% INFO    : Bus 1009	: V=1.00222, theta=74.7309 -> V=1.0, theta=0.0
% INFO    : Bus 1010	: V=1.00305, theta=73.7876 -> V=1.0, theta=0.0
% INFO    : Bus 1011	: V=1.00203, theta=74.8292 -> V=1.0, theta=0.0
% INFO    : Bus 1012	: V=1.00184, theta=71.2102 -> V=1.0, theta=0.0
% INFO    : Bus 1013	: V=1.00255, theta=72.6052 -> V=1.0, theta=0.0
% INFO    : Bus 1014	: V=0.99738, theta=73.6537 -> V=1.0, theta=0.0
% INFO    : Bus 1015	: V=1.00849, theta=73.802 -> V=1.0, theta=0.0
% INFO    : Bus 1016	: V=0.99242, theta=69.0918 -> V=1.0, theta=0.0
% INFO    : Bus 1017	: V=1.00793, theta=72.4003 -> V=1.0, theta=0.0
% INFO    : Bus 1018	: V=1.00028, theta=72.6294 -> V=1.0, theta=0.0
% INFO    : Bus 1019	: V=0.96944, theta=68.8627 -> V=1.0, theta=0.0
% INFO    : Bus 1020	: V=0.96074, theta=63.7204 -> V=1.0, theta=0.0
% INFO    : Bus 1021	: V=0.95325, theta=65.6712 -> V=1.0, theta=0.0
% INFO    : Bus 1022	: V=0.95424, theta=63.9233 -> V=1.0, theta=0.0
% INFO    : Bus 1023	: V=0.96074, theta=63.7202 -> V=1.0, theta=0.0
% INFO    : Bus 1024	: V=0.97221, theta=65.4444 -> V=1.0, theta=0.0
% INFO    : Bus 1025	: V=0.97913, theta=65.6615 -> V=1.0, theta=0.0
% INFO    : Bus 1026	: V=0.96581, theta=75.6321 -> V=1.0, theta=0.0
% INFO    : Bus 1027	: V=0.96475, theta=68.6416 -> V=1.0, theta=0.0
% INFO    : Bus 1028	: V=0.97889, theta=65.648 -> V=1.0, theta=0.0
% INFO    : Bus 1029	: V=0.97286, theta=67.5153 -> V=1.0, theta=0.0
% INFO    : Bus 1030	: V=0.96216, theta=67.7487 -> V=1.0, theta=0.0
% INFO    : Bus 1031	: V=0.97093, theta=67.5595 -> V=1.0, theta=0.0
% INFO    : Bus 1032	: V=0.97911, theta=66.4529 -> V=1.0, theta=0.0
% INFO    : Bus 1033	: V=0.96172, theta=62.5603 -> V=1.0, theta=0.0
% INFO    : Bus 1034	: V=0.95614, theta=64.7047 -> V=1.0, theta=0.0
% INFO    : Bus 1035	: V=0.98265, theta=65.4829 -> V=1.0, theta=0.0
% INFO    : Bus 1036	: V=0.97191, theta=67.9632 -> V=1.0, theta=0.0
% INFO    : Bus 1037	: V=1.00125, theta=67.1048 -> V=1.0, theta=0.0
% INFO    : Bus 1038	: V=0.96548, theta=69.1923 -> V=1.0, theta=0.0
% INFO    : Bus 1039	: V=0.96453, theta=87.159 -> V=1.0, theta=0.0
% INFO    : Bus 1040	: V=0.97935, theta=66.4651 -> V=1.0, theta=0.0
% INFO    : Bus 1041	: V=0.96501, theta=65.6688 -> V=1.0, theta=0.0
% INFO    : Bus 1042	: V=0.96606, theta=68.5173 -> V=1.0, theta=0.0
% INFO    : Bus 1043	: V=0.95049, theta=66.3867 -> V=1.0, theta=0.0
% INFO    : Bus 1044	: V=0.9644, theta=63.294 -> V=1.0, theta=0.0
% INFO    : Bus 1045	: V=0.96674, theta=68.2492 -> V=1.0, theta=0.0
% INFO    : Bus 1046	: V=0.96764, theta=65.5976 -> V=1.0, theta=0.0
% INFO    : Bus 1047	: V=0.95631, theta=64.7378 -> V=1.0, theta=0.0
% INFO    : Bus 1048	: V=0.97049, theta=66.4574 -> V=1.0, theta=0.0
% INFO    : Bus 1049	: V=0.98254, theta=65.5422 -> V=1.0, theta=0.0
% INFO    : Bus 1050	: V=0.97214, theta=65.771 -> V=1.0, theta=0.0
% INFO    : Bus 1051	: V=0.95512, theta=65.7106 -> V=1.0, theta=0.0
% INFO    : Bus 1052	: V=0.96146, theta=64.6225 -> V=1.0, theta=0.0
% INFO    : Bus 1053	: V=0.95699, theta=65.4982 -> V=1.0, theta=0.0
% INFO    : Bus 1054	: V=0.95718, theta=66.7209 -> V=1.0, theta=0.0
% INFO    : Bus 1055	: V=0.96296, theta=65.3727 -> V=1.0, theta=0.0
% INFO    : Bus 1056	: V=0.96676, theta=68.3906 -> V=1.0, theta=0.0
% INFO    : Bus 1057	: V=0.97385, theta=65.0269 -> V=1.0, theta=0.0
% INFO    : Bus 1058	: V=1.00289, theta=68.671 -> V=1.0, theta=0.0
% INFO    : Bus 1059	: V=1.00289, theta=67.8684 -> V=1.0, theta=0.0
% INFO    : Bus 1060	: V=0.97852, theta=70.5373 -> V=1.0, theta=0.0
% INFO    : Bus 1061	: V=0.95252, theta=81.4884 -> V=1.0, theta=0.0
% INFO    : Bus 1062	: V=1.00125, theta=67.1048 -> V=1.0, theta=0.0
% INFO    : Bus 1063	: V=0.96151, theta=63.8144 -> V=1.0, theta=0.0
% INFO    : Bus 1064	: V=0.9761, theta=90.6694 -> V=1.0, theta=0.0
% INFO    : Bus 1065	: V=0.96245, theta=65.8401 -> V=1.0, theta=0.0
% INFO    : Bus 1066	: V=0.95898, theta=66.0665 -> V=1.0, theta=0.0
% INFO    : Bus 1067	: V=0.96154, theta=67.4747 -> V=1.0, theta=0.0
% INFO    : Bus 1068	: V=0.96557, theta=65.655 -> V=1.0, theta=0.0
% INFO    : Bus 1069	: V=0.97613, theta=90.6721 -> V=1.0, theta=0.0
% INFO    : Bus 1070	: V=0.9777, theta=61.9467 -> V=1.0, theta=0.0
% INFO    : Bus 1071	: V=0.9777, theta=61.9467 -> V=1.0, theta=0.0
% INFO    : Bus 1072	: V=0.97323, theta=59.5707 -> V=1.0, theta=0.0
% INFO    : Bus 1073	: V=0.97331, theta=58.8583 -> V=1.0, theta=0.0
% INFO    : Bus 1074	: V=0.95477, theta=62.3543 -> V=1.0, theta=0.0
% INFO    : Bus 1075	: V=1.02577, theta=68.6519 -> V=1.0, theta=0.0
% INFO    : Bus 1076	: V=0.97323, theta=59.5707 -> V=1.0, theta=0.0
% INFO    : Bus 1077	: V=0.97338, theta=58.8666 -> V=1.0, theta=0.0
% INFO    : Bus 1078	: V=1.00255, theta=68.1418 -> V=1.0, theta=0.0
% INFO    : Bus 1079	: V=0.95518, theta=62.4644 -> V=1.0, theta=0.0
% INFO    : Bus 1080	: V=0.9772, theta=58.8719 -> V=1.0, theta=0.0
% INFO    : Bus 1081	: V=1.00778, theta=69.3617 -> V=1.0, theta=0.0
% INFO    : Bus 1082	: V=1.0112, theta=69.9876 -> V=1.0, theta=0.0
% INFO    : Bus 1083	: V=1.00759, theta=69.1905 -> V=1.0, theta=0.0
% INFO    : Bus 1084	: V=0.95477, theta=62.3543 -> V=1.0, theta=0.0
% INFO    : Bus 1085	: V=1.00328, theta=68.233 -> V=1.0, theta=0.0
% INFO    : Bus 1086	: V=1.00402, theta=69.1126 -> V=1.0, theta=0.0
% INFO    : Bus 1087	: V=0.984, theta=59.1979 -> V=1.0, theta=0.0
% INFO    : Bus 1088	: V=1.00597, theta=67.884 -> V=1.0, theta=0.0
% INFO    : Bus 1089	: V=1.00924, theta=69.3535 -> V=1.0, theta=0.0
% INFO    : Bus 1090	: V=1.00503, theta=68.2172 -> V=1.0, theta=0.0
% INFO    : Bus 1091	: V=0.96053, theta=63.3506 -> V=1.0, theta=0.0
% INFO    : Bus 1092	: V=0.97915, theta=63.9213 -> V=1.0, theta=0.0
% INFO    : Bus 1093	: V=0.97343, theta=58.5026 -> V=1.0, theta=0.0
% INFO    : Bus 1094	: V=1.00426, theta=69.1429 -> V=1.0, theta=0.0
% INFO    : Bus 1095	: V=1.00133, theta=69.3052 -> V=1.0, theta=0.0
% INFO    : Bus 1096	: V=1.00455, theta=68.344 -> V=1.0, theta=0.0
% INFO    : Bus 1097	: V=0.9772, theta=58.8719 -> V=1.0, theta=0.0
% INFO    : Bus 1098	: V=0.99228, theta=67.0611 -> V=1.0, theta=0.0
% INFO    : Bus 1099	: V=1.02532, theta=68.7195 -> V=1.0, theta=0.0
% INFO    : Bus 1100	: V=1.00352, theta=67.2432 -> V=1.0, theta=0.0
% INFO    : Bus 1101	: V=1.01392, theta=68.132 -> V=1.0, theta=0.0
% INFO    : Bus 1102	: V=1.00597, theta=67.884 -> V=1.0, theta=0.0
% INFO    : Bus 1103	: V=0.99757, theta=67.0365 -> V=1.0, theta=0.0
% INFO    : Bus 1104	: V=0.97177, theta=64.2697 -> V=1.0, theta=0.0
% INFO    : Bus 1105	: V=0.99645, theta=67.0114 -> V=1.0, theta=0.0
% INFO    : Bus 1106	: V=0.99645, theta=67.0114 -> V=1.0, theta=0.0
% INFO    : Bus 1107	: V=0.97915, theta=63.9213 -> V=1.0, theta=0.0
% INFO    : Bus 1108	: V=1.00403, theta=69.0953 -> V=1.0, theta=0.0
% INFO    : Bus 1109	: V=0.97338, theta=58.8792 -> V=1.0, theta=0.0
% INFO    : Bus 1110	: V=0.97913, theta=63.9073 -> V=1.0, theta=0.0
% INFO    : Bus 1111	: V=0.95221, theta=62.0734 -> V=1.0, theta=0.0
% INFO    : Bus 1112	: V=1.00515, theta=68.2184 -> V=1.0, theta=0.0
% INFO    : Bus 1113	: V=1.01037, theta=69.8186 -> V=1.0, theta=0.0
% INFO    : Bus 1114	: V=0.97348, theta=58.8666 -> V=1.0, theta=0.0
% INFO    : Bus 1115	: V=1.01401, theta=68.1374 -> V=1.0, theta=0.0
% INFO    : Bus 1116	: V=1.01395, theta=68.1338 -> V=1.0, theta=0.0
% INFO    : Bus 1117	: V=0.95518, theta=62.4644 -> V=1.0, theta=0.0
% INFO    : Bus 1118	: V=1.00133, theta=69.3052 -> V=1.0, theta=0.0
% INFO    : Bus 1119	: V=1.00785, theta=69.007 -> V=1.0, theta=0.0
% INFO    : Bus 1120	: V=0.97369, theta=61.1209 -> V=1.0, theta=0.0
% INFO    : Bus 1121	: V=1.01029, theta=69.8016 -> V=1.0, theta=0.0
% INFO    : Bus 1122	: V=0.97369, theta=61.1209 -> V=1.0, theta=0.0
% INFO    : Bus 1123	: V=1.00337, theta=68.2335 -> V=1.0, theta=0.0
% INFO    : Bus 1124	: V=1.00329, theta=68.29 -> V=1.0, theta=0.0
% INFO    : Bus 1125	: V=0.95221, theta=62.0734 -> V=1.0, theta=0.0
% INFO    : Bus 1126	: V=0.98396, theta=59.2059 -> V=1.0, theta=0.0
% INFO    : Bus 1127	: V=1.00402, theta=69.1126 -> V=1.0, theta=0.0
% INFO    : Bus 1128	: V=0.97343, theta=58.5026 -> V=1.0, theta=0.0
% INFO    : Bus 1129	: V=0.97814, theta=60.8833 -> V=1.0, theta=0.0
% INFO    : Bus 1130	: V=1.0253, theta=68.6498 -> V=1.0, theta=0.0
% INFO    : Bus 1131	: V=0.97989, theta=61.4596 -> V=1.0, theta=0.0
% INFO    : Bus 1132	: V=0.97866, theta=58.9589 -> V=1.0, theta=0.0
% INFO    : Bus 1133	: V=0.97338, theta=58.8666 -> V=1.0, theta=0.0
% INFO    : Bus 1134	: V=1.00337, theta=68.2335 -> V=1.0, theta=0.0
% INFO    : Bus 1135	: V=1.005, theta=68.2175 -> V=1.0, theta=0.0
% INFO    : Bus 1136	: V=0.97923, theta=63.9442 -> V=1.0, theta=0.0
% INFO    : Bus 1137	: V=1.0085, theta=69.373 -> V=1.0, theta=0.0
% INFO    : Bus 1138	: V=1.01083, theta=69.9245 -> V=1.0, theta=0.0
% INFO    : Bus 1139	: V=1.00133, theta=69.3052 -> V=1.0, theta=0.0
% INFO    : Bus 1140	: V=0.96191, theta=54.3418 -> V=1.0, theta=0.0
% INFO    : Bus 1141	: V=0.95573, theta=54.1826 -> V=1.0, theta=0.0
% INFO    : Bus 1142	: V=0.96298, theta=53.681 -> V=1.0, theta=0.0
% INFO    : Bus 1143	: V=0.9563, theta=54.189 -> V=1.0, theta=0.0
% INFO    : Bus 1144	: V=0.96384, theta=54.3889 -> V=1.0, theta=0.0
% INFO    : Bus 1145	: V=0.95631, theta=54.1892 -> V=1.0, theta=0.0
% INFO    : Bus 1146	: V=0.96588, theta=55.4136 -> V=1.0, theta=0.0
% INFO    : Bus 1147	: V=0.96155, theta=54.3254 -> V=1.0, theta=0.0
% INFO    : Bus 1148	: V=0.96189, theta=54.3171 -> V=1.0, theta=0.0
% INFO    : Bus 1149	: V=0.96146, theta=54.2565 -> V=1.0, theta=0.0
% INFO    : Bus 1150	: V=0.9631, theta=53.6777 -> V=1.0, theta=0.0
% INFO    : Bus 1151	: V=0.95559, theta=54.0866 -> V=1.0, theta=0.0
% INFO    : Bus 1152	: V=0.95578, theta=54.0686 -> V=1.0, theta=0.0
% INFO    : Bus 1153	: V=0.96908, theta=57.8585 -> V=1.0, theta=0.0
% INFO    : Bus 1154	: V=0.95615, theta=54.1873 -> V=1.0, theta=0.0
% INFO    : Bus 1155	: V=0.95579, theta=54.181 -> V=1.0, theta=0.0
% INFO    : Bus 1156	: V=0.96202, theta=54.3186 -> V=1.0, theta=0.0
% INFO    : Bus 1157	: V=0.96157, theta=55.2275 -> V=1.0, theta=0.0
% INFO    : Bus 1158	: V=0.96173, theta=55.2241 -> V=1.0, theta=0.0
% INFO    : Bus 1159	: V=0.96235, theta=54.438 -> V=1.0, theta=0.0
% INFO    : Bus 1160	: V=0.96206, theta=54.3432 -> V=1.0, theta=0.0
% INFO    : Bus 1161	: V=0.96152, theta=54.2679 -> V=1.0, theta=0.0
% INFO    : Bus 1162	: V=0.95627, theta=54.1887 -> V=1.0, theta=0.0
% INFO    : Bus 1163	: V=0.99706, theta=67.3645 -> V=1.0, theta=0.0
% INFO    : Bus 1164	: V=0.99165, theta=68.6899 -> V=1.0, theta=0.0
% INFO    : Bus 1165	: V=1.04094, theta=62.5442 -> V=1.0, theta=0.0
% INFO    : Bus 1166	: V=1.01393, theta=69.3259 -> V=1.0, theta=0.0
% INFO    : Bus 1167	: V=1.06099, theta=67.863 -> V=1.0, theta=0.0
% INFO    : Bus 1168	: V=0.95306, theta=71.4476 -> V=1.0, theta=0.0
% INFO    : Bus 1169	: V=0.99085, theta=65.9197 -> V=1.0, theta=0.0
% INFO    : Bus 1170	: V=1.00431, theta=67.9212 -> V=1.0, theta=0.0
% INFO    : Bus 1171	: V=1.03875, theta=62.1124 -> V=1.0, theta=0.0
% INFO    : Bus 1172	: V=0.99022, theta=68.111 -> V=1.0, theta=0.0
% INFO    : Bus 1173	: V=0.98179, theta=66.0383 -> V=1.0, theta=0.0
% INFO    : Bus 1174	: V=0.97868, theta=61.9469 -> V=1.0, theta=0.0
% INFO    : Bus 1175	: V=1.00335, theta=61.5889 -> V=1.0, theta=0.0
% INFO    : Bus 1176	: V=1.04797, theta=70.4231 -> V=1.0, theta=0.0
% INFO    : Bus 1177	: V=1.0061, theta=61.3168 -> V=1.0, theta=0.0
% INFO    : Bus 1178	: V=1.0166, theta=69.5011 -> V=1.0, theta=0.0
% INFO    : Bus 1179	: V=1.01636, theta=69.4221 -> V=1.0, theta=0.0
% INFO    : Bus 1180	: V=1.01003, theta=70.4231 -> V=1.0, theta=0.0
% INFO    : Bus 1181	: V=1.01001, theta=70.5133 -> V=1.0, theta=0.0
% INFO    : Bus 1182	: V=1.04743, theta=64.9683 -> V=1.0, theta=0.0
% INFO    : Bus 1183	: V=0.97235, theta=63.038 -> V=1.0, theta=0.0
% INFO    : Bus 1184	: V=0.98295, theta=65.4341 -> V=1.0, theta=0.0
% INFO    : Bus 1185	: V=0.97608, theta=65.9757 -> V=1.0, theta=0.0
% INFO    : Bus 1186	: V=0.97521, theta=64.8361 -> V=1.0, theta=0.0
% INFO    : Bus 1187	: V=0.95306, theta=71.4476 -> V=1.0, theta=0.0
% INFO    : Bus 1188	: V=1.07587, theta=69.4905 -> V=1.0, theta=0.0
% INFO    : Bus 1189	: V=0.98995, theta=68.1279 -> V=1.0, theta=0.0
% INFO    : Bus 1190	: V=1.0173, theta=63.1957 -> V=1.0, theta=0.0
% INFO    : Bus 1191	: V=1.06404, theta=67.9684 -> V=1.0, theta=0.0
% INFO    : Bus 1192	: V=0.98041, theta=65.0745 -> V=1.0, theta=0.0
% INFO    : Bus 1193	: V=1.00987, theta=70.4243 -> V=1.0, theta=0.0
% INFO    : Bus 1194	: V=0.99109, theta=68.4634 -> V=1.0, theta=0.0
% INFO    : Bus 1195	: V=0.99462, theta=70.0375 -> V=1.0, theta=0.0
% INFO    : Bus 1196	: V=0.995, theta=63.5962 -> V=1.0, theta=0.0
% INFO    : Bus 1197	: V=1.01001, theta=70.5133 -> V=1.0, theta=0.0
% INFO    : Bus 1198	: V=0.99462, theta=70.0375 -> V=1.0, theta=0.0
% INFO    : Bus 1199	: V=1.00959, theta=70.098 -> V=1.0, theta=0.0
% INFO    : Bus 1200	: V=1.00511, theta=70.2932 -> V=1.0, theta=0.0
% INFO    : Bus 1201	: V=0.96712, theta=68.1666 -> V=1.0, theta=0.0
% INFO    : Bus 1202	: V=1.01458, theta=70.6057 -> V=1.0, theta=0.0
% INFO    : Bus 1203	: V=1.00498, theta=68.2216 -> V=1.0, theta=0.0
% INFO    : Bus 1204	: V=1.04797, theta=70.4231 -> V=1.0, theta=0.0
% INFO    : Bus 1205	: V=1.01308, theta=69.3542 -> V=1.0, theta=0.0
% INFO    : Bus 1206	: V=0.97589, theta=65.8374 -> V=1.0, theta=0.0
% INFO    : Bus 1207	: V=0.99462, theta=70.0375 -> V=1.0, theta=0.0
% INFO    : Bus 1208	: V=1.00476, theta=67.9727 -> V=1.0, theta=0.0
% INFO    : Bus 1209	: V=1.01307, theta=71.4185 -> V=1.0, theta=0.0
% INFO    : Bus 1210	: V=1.07177, theta=65.7887 -> V=1.0, theta=0.0
% INFO    : Bus 1211	: V=0.995, theta=63.5962 -> V=1.0, theta=0.0
% INFO    : Bus 1212	: V=0.99236, theta=68.6917 -> V=1.0, theta=0.0
% INFO    : Bus 1213	: V=0.95412, theta=58.3827 -> V=1.0, theta=0.0
% INFO    : Bus 1214	: V=1.00505, theta=68.2807 -> V=1.0, theta=0.0
% INFO    : Bus 1215	: V=0.98913, theta=65.9931 -> V=1.0, theta=0.0
% INFO    : Bus 1216	: V=0.99663, theta=62.1197 -> V=1.0, theta=0.0
% INFO    : Bus 1217	: V=1.01082, theta=71.4476 -> V=1.0, theta=0.0
% INFO    : Bus 1218	: V=0.98496, theta=63.2316 -> V=1.0, theta=0.0
% INFO    : Bus 1219	: V=0.95923, theta=61.9558 -> V=1.0, theta=0.0
% INFO    : Bus 1220	: V=0.99814, theta=66.9219 -> V=1.0, theta=0.0
% INFO    : Bus 1221	: V=1.04, theta=64.3151 -> V=1.0, theta=0.0
% INFO    : Bus 1222	: V=0.99107, theta=66.2929 -> V=1.0, theta=0.0
% INFO    : Bus 1223	: V=1.00666, theta=66.7215 -> V=1.0, theta=0.0
% INFO    : Bus 1224	: V=0.99023, theta=66.0944 -> V=1.0, theta=0.0
% INFO    : Bus 1225	: V=1.00762, theta=67.9603 -> V=1.0, theta=0.0
% INFO    : Bus 1226	: V=0.96478, theta=63.05 -> V=1.0, theta=0.0
% INFO    : Bus 1227	: V=1.03073, theta=70.2577 -> V=1.0, theta=0.0
% INFO    : Bus 1228	: V=1.01003, theta=70.4231 -> V=1.0, theta=0.0
% INFO    : Bus 1229	: V=0.98089, theta=65.2529 -> V=1.0, theta=0.0
% INFO    : Bus 1230	: V=0.98071, theta=64.4537 -> V=1.0, theta=0.0
% INFO    : Bus 1231	: V=1.01002, theta=70.5286 -> V=1.0, theta=0.0
% INFO    : Bus 1232	: V=1.01936, theta=68.6404 -> V=1.0, theta=0.0
% INFO    : Bus 1233	: V=1.01588, theta=72.1389 -> V=1.0, theta=0.0
% INFO    : Bus 1234	: V=0.99001, theta=68.1951 -> V=1.0, theta=0.0
% INFO    : Bus 1235	: V=0.99146, theta=65.8715 -> V=1.0, theta=0.0
% INFO    : Bus 1236	: V=0.99249, theta=68.7375 -> V=1.0, theta=0.0
% INFO    : Bus 1237	: V=1.04467, theta=68.1703 -> V=1.0, theta=0.0
% INFO    : Bus 1238	: V=0.99145, theta=66.2171 -> V=1.0, theta=0.0
% INFO    : Bus 1239	: V=0.98343, theta=63.581 -> V=1.0, theta=0.0
% INFO    : Bus 1240	: V=0.99367, theta=60.1686 -> V=1.0, theta=0.0
% INFO    : Bus 1241	: V=1.00925, theta=69.8874 -> V=1.0, theta=0.0
% INFO    : Bus 1242	: V=1.0268, theta=69.4172 -> V=1.0, theta=0.0
% INFO    : Bus 1243	: V=0.9994, theta=68.3647 -> V=1.0, theta=0.0
% INFO    : Bus 1244	: V=0.9891, theta=65.9891 -> V=1.0, theta=0.0
% INFO    : Bus 1245	: V=0.98243, theta=64.6579 -> V=1.0, theta=0.0
% INFO    : Bus 1246	: V=0.98013, theta=64.3923 -> V=1.0, theta=0.0
% INFO    : Bus 1247	: V=0.95916, theta=61.9477 -> V=1.0, theta=0.0
% INFO    : Bus 1248	: V=1.01066, theta=71.6196 -> V=1.0, theta=0.0
% INFO    : Bus 1249	: V=1.0051, theta=68.2417 -> V=1.0, theta=0.0
% INFO    : Bus 1250	: V=0.9876, theta=69.635 -> V=1.0, theta=0.0
% INFO    : Bus 1251	: V=0.99542, theta=65.9916 -> V=1.0, theta=0.0
% INFO    : Bus 1252	: V=1.00778, theta=68.0487 -> V=1.0, theta=0.0
% INFO    : Bus 1253	: V=0.98305, theta=64.7611 -> V=1.0, theta=0.0
% INFO    : Bus 1254	: V=0.98284, theta=66.081 -> V=1.0, theta=0.0
% INFO    : Bus 1255	: V=1.01613, theta=69.4454 -> V=1.0, theta=0.0
% INFO    : Bus 1256	: V=0.97624, theta=64.8867 -> V=1.0, theta=0.0
% INFO    : Bus 1257	: V=0.99706, theta=80.0662 -> V=1.0, theta=0.0
% INFO    : Bus 1258	: V=0.99851, theta=64.5316 -> V=1.0, theta=0.0
% INFO    : Bus 1259	: V=0.98418, theta=57.0312 -> V=1.0, theta=0.0
% INFO    : Bus 1260	: V=0.9992, theta=56.3659 -> V=1.0, theta=0.0
% INFO    : Bus 1261	: V=0.98884, theta=63.3989 -> V=1.0, theta=0.0
% INFO    : Bus 1262	: V=0.99109, theta=62.9524 -> V=1.0, theta=0.0
% INFO    : Bus 1263	: V=1.00063, theta=78.6883 -> V=1.0, theta=0.0
% INFO    : Bus 1264	: V=0.98147, theta=63.6865 -> V=1.0, theta=0.0
% INFO    : Bus 1265	: V=0.99946, theta=63.5771 -> V=1.0, theta=0.0
% INFO    : Bus 1266	: V=0.99706, theta=80.0662 -> V=1.0, theta=0.0
% INFO    : Bus 1267	: V=0.98071, theta=68.981 -> V=1.0, theta=0.0
% INFO    : Bus 1268	: V=0.98853, theta=75.4149 -> V=1.0, theta=0.0
% INFO    : Bus 1269	: V=0.99907, theta=56.3659 -> V=1.0, theta=0.0
% INFO    : Bus 1270	: V=0.99853, theta=64.4564 -> V=1.0, theta=0.0
% INFO    : Bus 1271	: V=0.99724, theta=66.9514 -> V=1.0, theta=0.0
% INFO    : Bus 1272	: V=0.99947, theta=57.1085 -> V=1.0, theta=0.0
% INFO    : Bus 1273	: V=0.98336, theta=59.6326 -> V=1.0, theta=0.0
% INFO    : Bus 1274	: V=0.98469, theta=61.5349 -> V=1.0, theta=0.0
% INFO    : Bus 1275	: V=0.99916, theta=57.2919 -> V=1.0, theta=0.0
% INFO    : Bus 1276	: V=0.99724, theta=66.9514 -> V=1.0, theta=0.0
% INFO    : Bus 1277	: V=0.99329, theta=64.9839 -> V=1.0, theta=0.0
% INFO    : Bus 1278	: V=0.98458, theta=61.5208 -> V=1.0, theta=0.0
% INFO    : Bus 1279	: V=0.97703, theta=62.7929 -> V=1.0, theta=0.0
% INFO    : Bus 1280	: V=1.00063, theta=78.6883 -> V=1.0, theta=0.0
% INFO    : Bus 1281	: V=0.97859, theta=66.8064 -> V=1.0, theta=0.0
% INFO    : Bus 1282	: V=1.00028, theta=64.4039 -> V=1.0, theta=0.0
% INFO    : Bus 1283	: V=0.99709, theta=66.9894 -> V=1.0, theta=0.0
% INFO    : Bus 1284	: V=0.9877, theta=64.2198 -> V=1.0, theta=0.0
% INFO    : Bus 1285	: V=0.98566, theta=62.3915 -> V=1.0, theta=0.0
% INFO    : Bus 1286	: V=0.99966, theta=64.4505 -> V=1.0, theta=0.0
% INFO    : Bus 1287	: V=1.00028, theta=64.4039 -> V=1.0, theta=0.0
% INFO    : Bus 1288	: V=0.99409, theta=75.6079 -> V=1.0, theta=0.0
% INFO    : Bus 1289	: V=0.99802, theta=56.7321 -> V=1.0, theta=0.0
% INFO    : Bus 1290	: V=0.98598, theta=63.9777 -> V=1.0, theta=0.0
% INFO    : Bus 1291	: V=0.99831, theta=63.9858 -> V=1.0, theta=0.0
% INFO    : Bus 1292	: V=0.98833, theta=56.1224 -> V=1.0, theta=0.0
% INFO    : Bus 1293	: V=0.99918, theta=56.4006 -> V=1.0, theta=0.0
% INFO    : Bus 1294	: V=0.98739, theta=63.8213 -> V=1.0, theta=0.0
% INFO    : Bus 1295	: V=0.99125, theta=74.7325 -> V=1.0, theta=0.0
% INFO    : Bus 1296	: V=0.99867, theta=63.6299 -> V=1.0, theta=0.0
% INFO    : Bus 1297	: V=1.00049, theta=78.6396 -> V=1.0, theta=0.0
% INFO    : Bus 1298	: V=0.99865, theta=63.6984 -> V=1.0, theta=0.0
% INFO    : Bus 1299	: V=0.99908, theta=56.4241 -> V=1.0, theta=0.0
% INFO    : Bus 1300	: V=0.99644, theta=79.4334 -> V=1.0, theta=0.0
% INFO    : Bus 1301	: V=0.99802, theta=56.7321 -> V=1.0, theta=0.0
% INFO    : Bus 1302	: V=0.99865, theta=63.6984 -> V=1.0, theta=0.0
% INFO    : Bus 1303	: V=0.99465, theta=63.7303 -> V=1.0, theta=0.0
% INFO    : Bus 1304	: V=0.99908, theta=56.4241 -> V=1.0, theta=0.0
% INFO    : Bus 1305	: V=0.99877, theta=63.6985 -> V=1.0, theta=0.0
% INFO    : Bus 1306	: V=0.98815, theta=62.9083 -> V=1.0, theta=0.0
% INFO    : Bus 1307	: V=0.99089, theta=74.1226 -> V=1.0, theta=0.0
% INFO    : Bus 1308	: V=0.98816, theta=62.7065 -> V=1.0, theta=0.0
% INFO    : Bus 1309	: V=0.99629, theta=63.1205 -> V=1.0, theta=0.0
% INFO    : Bus 1310	: V=0.9662, theta=67.9678 -> V=1.0, theta=0.0
% INFO    : Bus 1311	: V=1.00144, theta=70.0391 -> V=1.0, theta=0.0
% INFO    : Bus 1312	: V=1.00099, theta=69.4379 -> V=1.0, theta=0.0
% INFO    : Bus 1313	: V=0.96849, theta=66.9177 -> V=1.0, theta=0.0
% INFO    : Bus 1314	: V=0.95659, theta=66.3057 -> V=1.0, theta=0.0
% INFO    : Bus 1315	: V=0.95755, theta=67.2206 -> V=1.0, theta=0.0
% INFO    : Bus 1316	: V=0.97977, theta=70.8151 -> V=1.0, theta=0.0
% INFO    : Bus 1317	: V=0.97699, theta=66.8445 -> V=1.0, theta=0.0
% INFO    : Bus 1318	: V=0.97639, theta=66.8506 -> V=1.0, theta=0.0
% INFO    : Bus 1319	: V=0.99565, theta=68.8021 -> V=1.0, theta=0.0
% INFO    : Bus 1320	: V=0.98205, theta=68.2157 -> V=1.0, theta=0.0
% INFO    : Bus 1321	: V=1.00165, theta=70.0829 -> V=1.0, theta=0.0
% INFO    : Bus 1322	: V=0.98817, theta=68.6606 -> V=1.0, theta=0.0
% INFO    : Bus 1323	: V=0.98356, theta=69.6908 -> V=1.0, theta=0.0
% INFO    : Bus 1324	: V=1.00147, theta=68.4872 -> V=1.0, theta=0.0
% INFO    : Bus 1325	: V=1.00147, theta=68.4872 -> V=1.0, theta=0.0
% INFO    : Bus 1326	: V=0.97786, theta=68.6685 -> V=1.0, theta=0.0
% INFO    : Bus 1327	: V=1.00144, theta=70.0391 -> V=1.0, theta=0.0
% INFO    : Bus 1328	: V=0.96046, theta=68.39 -> V=1.0, theta=0.0
% INFO    : Bus 1329	: V=0.97828, theta=67.2908 -> V=1.0, theta=0.0
% INFO    : Bus 1330	: V=0.96854, theta=66.9168 -> V=1.0, theta=0.0
% INFO    : Bus 1331	: V=0.96904, theta=69.3601 -> V=1.0, theta=0.0
% INFO    : Bus 1332	: V=1.00158, theta=70.1901 -> V=1.0, theta=0.0
% INFO    : Bus 1333	: V=1.00158, theta=70.1901 -> V=1.0, theta=0.0
% INFO    : Bus 1334	: V=0.97109, theta=73.9703 -> V=1.0, theta=0.0
% INFO    : Bus 1335	: V=1.0015, theta=68.1537 -> V=1.0, theta=0.0
% INFO    : Bus 1336	: V=0.96853, theta=72.5228 -> V=1.0, theta=0.0
% INFO    : Bus 1337	: V=0.97203, theta=69.384 -> V=1.0, theta=0.0
% INFO    : Bus 1338	: V=1.00158, theta=68.8351 -> V=1.0, theta=0.0
% INFO    : Bus 1339	: V=1.00158, theta=68.8351 -> V=1.0, theta=0.0
% INFO    : Bus 1340	: V=1.00164, theta=70.0689 -> V=1.0, theta=0.0
% INFO    : Bus 1341	: V=0.98715, theta=68.6385 -> V=1.0, theta=0.0
% INFO    : Bus 1342	: V=0.96634, theta=69.0489 -> V=1.0, theta=0.0
% INFO    : Bus 1343	: V=0.95291, theta=65.8894 -> V=1.0, theta=0.0
% INFO    : Bus 1344	: V=0.96968, theta=69.3023 -> V=1.0, theta=0.0
% INFO    : Bus 1345	: V=1.00158, theta=68.8351 -> V=1.0, theta=0.0
% INFO    : Bus 1346	: V=0.98397, theta=68.0708 -> V=1.0, theta=0.0
% INFO    : Bus 1347	: V=0.99508, theta=68.898 -> V=1.0, theta=0.0
% INFO    : Bus 1348	: V=0.98229, theta=67.767 -> V=1.0, theta=0.0
% INFO    : Bus 1349	: V=1.00158, theta=70.1901 -> V=1.0, theta=0.0
% INFO    : Bus 1350	: V=1.00158, theta=70.1901 -> V=1.0, theta=0.0
% INFO    : Bus 1351	: V=0.97842, theta=67.1955 -> V=1.0, theta=0.0
% INFO    : Bus 1352	: V=0.97767, theta=68.0473 -> V=1.0, theta=0.0
% INFO    : Bus 1353	: V=0.97371, theta=67.9678 -> V=1.0, theta=0.0
% INFO    : Bus 1354	: V=1.0015, theta=68.1537 -> V=1.0, theta=0.0
% INFO    : Bus 1355	: V=1.0015, theta=68.1537 -> V=1.0, theta=0.0
% INFO    : Bus 1356	: V=1.00165, theta=70.0829 -> V=1.0, theta=0.0
% INFO    : Bus 1357	: V=1.00165, theta=70.0829 -> V=1.0, theta=0.0
% INFO    : Bus 1358	: V=1.00164, theta=70.0689 -> V=1.0, theta=0.0
% INFO    : Bus 1359	: V=1.00164, theta=70.0689 -> V=1.0, theta=0.0
% INFO    : Bus 1360	: V=1.00165, theta=70.0829 -> V=1.0, theta=0.0
% INFO    : Bus 1361	: V=0.95797, theta=65.2129 -> V=1.0, theta=0.0
% INFO    : Bus 1362	: V=0.97489, theta=72.9471 -> V=1.0, theta=0.0
% INFO    : Bus 1363	: V=0.96558, theta=67.6299 -> V=1.0, theta=0.0
% INFO    : Bus 1364	: V=0.96913, theta=82.0664 -> V=1.0, theta=0.0
% INFO    : Bus 1365	: V=0.97253, theta=70.1856 -> V=1.0, theta=0.0
% INFO    : Bus 1366	: V=0.97694, theta=70.2285 -> V=1.0, theta=0.0
% INFO    : Bus 1367	: V=0.96098, theta=68.7324 -> V=1.0, theta=0.0
% INFO    : Bus 1368	: V=0.9678, theta=79.3246 -> V=1.0, theta=0.0
% INFO    : Bus 1369	: V=0.97039, theta=66.9005 -> V=1.0, theta=0.0
% INFO    : Bus 1370	: V=0.97788, theta=70.2086 -> V=1.0, theta=0.0
% INFO    : Bus 1371	: V=0.97583, theta=69.6727 -> V=1.0, theta=0.0
% INFO    : Bus 1372	: V=0.95736, theta=65.6972 -> V=1.0, theta=0.0
% INFO    : Bus 1373	: V=0.97504, theta=66.9247 -> V=1.0, theta=0.0
% INFO    : Bus 1374	: V=0.96368, theta=69.034 -> V=1.0, theta=0.0
% INFO    : Bus 1375	: V=0.97865, theta=70.1554 -> V=1.0, theta=0.0
% INFO    : Bus 1376	: V=0.95669, theta=65.5704 -> V=1.0, theta=0.0
% INFO    : Bus 1377	: V=0.97362, theta=69.5391 -> V=1.0, theta=0.0
% INFO    : Bus 1378	: V=0.98241, theta=66.7247 -> V=1.0, theta=0.0
% INFO    : Bus 1379	: V=0.98281, theta=69.8967 -> V=1.0, theta=0.0
% INFO    : Bus 1380	: V=0.98661, theta=69.9891 -> V=1.0, theta=0.0
% INFO    : Bus 1381	: V=0.97468, theta=69.7159 -> V=1.0, theta=0.0
% INFO    : Bus 1382	: V=0.9748, theta=66.3398 -> V=1.0, theta=0.0
% INFO    : Bus 1383	: V=0.97692, theta=67.7899 -> V=1.0, theta=0.0
% INFO    : Bus 1384	: V=0.98302, theta=69.909 -> V=1.0, theta=0.0
% INFO    : Bus 1385	: V=0.96871, theta=73.1637 -> V=1.0, theta=0.0
% INFO    : Bus 1386	: V=0.96867, theta=67.8062 -> V=1.0, theta=0.0
% INFO    : Bus 1387	: V=0.97895, theta=66.4548 -> V=1.0, theta=0.0
% INFO    : Bus 1388	: V=0.97305, theta=71.8954 -> V=1.0, theta=0.0
% INFO    : Bus 1389	: V=0.97049, theta=70.5418 -> V=1.0, theta=0.0
% INFO    : Bus 1390	: V=0.98683, theta=70.0069 -> V=1.0, theta=0.0
% INFO    : Bus 1391	: V=0.97258, theta=70.3554 -> V=1.0, theta=0.0
% INFO    : Bus 1392	: V=0.96507, theta=72.6251 -> V=1.0, theta=0.0
% INFO    : Bus 1393	: V=0.97722, theta=66.0192 -> V=1.0, theta=0.0
% INFO    : Bus 1394	: V=0.9588, theta=71.4987 -> V=1.0, theta=0.0
% INFO    : Bus 1395	: V=0.96656, theta=68.7771 -> V=1.0, theta=0.0
% INFO    : Bus 1396	: V=0.97194, theta=69.8383 -> V=1.0, theta=0.0
% INFO    : Bus 1397	: V=0.95614, theta=65.4844 -> V=1.0, theta=0.0
% INFO    : Bus 1398	: V=0.96719, theta=63.5701 -> V=1.0, theta=0.0
% INFO    : Bus 1399	: V=1.00289, theta=72.1099 -> V=1.0, theta=0.0
% INFO    : Bus 1400	: V=0.972, theta=69.8095 -> V=1.0, theta=0.0
% INFO    : Bus 1401	: V=0.97194, theta=62.8996 -> V=1.0, theta=0.0
% INFO    : Bus 1402	: V=0.9579, theta=65.2964 -> V=1.0, theta=0.0
% INFO    : Bus 1403	: V=0.97752, theta=71.2844 -> V=1.0, theta=0.0
% INFO    : Bus 1404	: V=0.97662, theta=66.2779 -> V=1.0, theta=0.0
% INFO    : Bus 1405	: V=0.98404, theta=69.1606 -> V=1.0, theta=0.0
% INFO    : Bus 1406	: V=0.98541, theta=69.4559 -> V=1.0, theta=0.0
% INFO    : Bus 1407	: V=0.95704, theta=65.4387 -> V=1.0, theta=0.0
% INFO    : Bus 1408	: V=0.96154, theta=77.6066 -> V=1.0, theta=0.0
% INFO    : Bus 1409	: V=0.96971, theta=72.907 -> V=1.0, theta=0.0
% INFO    : Bus 1410	: V=0.98405, theta=69.1617 -> V=1.0, theta=0.0
% INFO    : Bus 1411	: V=1.01236, theta=79.3812 -> V=1.0, theta=0.0
% INFO    : Bus 1412	: V=1.01, theta=81.6773 -> V=1.0, theta=0.0
% INFO    : Bus 1413	: V=1.01, theta=82.0376 -> V=1.0, theta=0.0
% INFO    : Bus 1414	: V=0.98194, theta=62.8986 -> V=1.0, theta=0.0
% INFO    : Bus 1415	: V=0.98646, theta=64.8155 -> V=1.0, theta=0.0
% INFO    : Bus 1416	: V=0.98076, theta=62.5108 -> V=1.0, theta=0.0
% INFO    : Bus 1417	: V=0.98213, theta=61.9202 -> V=1.0, theta=0.0
% INFO    : Bus 1418	: V=0.98645, theta=64.8165 -> V=1.0, theta=0.0
% INFO    : Bus 1419	: V=0.9859, theta=62.9917 -> V=1.0, theta=0.0
% INFO    : Bus 1420	: V=0.9826, theta=61.445 -> V=1.0, theta=0.0
% INFO    : Bus 1421	: V=0.98281, theta=61.5295 -> V=1.0, theta=0.0
% INFO    : Bus 1422	: V=0.98044, theta=61.1307 -> V=1.0, theta=0.0
% INFO    : Bus 1423	: V=0.9797, theta=61.0658 -> V=1.0, theta=0.0
% INFO    : Bus 1424	: V=0.98067, theta=61.3377 -> V=1.0, theta=0.0
% INFO    : Bus 1425	: V=0.98022, theta=60.8366 -> V=1.0, theta=0.0
% INFO    : Bus 1426	: V=0.98201, theta=61.6084 -> V=1.0, theta=0.0
% INFO    : Bus 1427	: V=0.97839, theta=61.4296 -> V=1.0, theta=0.0
% INFO    : Bus 1428	: V=0.97839, theta=61.4296 -> V=1.0, theta=0.0
% INFO    : Bus 1429	: V=0.98053, theta=61.7273 -> V=1.0, theta=0.0
% INFO    : Bus 1430	: V=0.97989, theta=61.6518 -> V=1.0, theta=0.0
% INFO    : Bus 1431	: V=0.98054, theta=61.7272 -> V=1.0, theta=0.0
% INFO    : Bus 1432	: V=0.97989, theta=61.6516 -> V=1.0, theta=0.0
% INFO    : Bus 1433	: V=0.979, theta=61.0302 -> V=1.0, theta=0.0
% INFO    : Bus 1434	: V=1.00603, theta=77.5537 -> V=1.0, theta=0.0
% INFO    : Bus 1435	: V=1.0075, theta=76.0616 -> V=1.0, theta=0.0
% INFO    : Bus 1436	: V=1.00586, theta=75.7218 -> V=1.0, theta=0.0
% INFO    : Bus 1437	: V=1.0075, theta=76.0638 -> V=1.0, theta=0.0
% INFO    : Bus 1438	: V=1.00749, theta=76.0598 -> V=1.0, theta=0.0
% INFO    : Bus 1439	: V=1.00502, theta=75.5761 -> V=1.0, theta=0.0
% INFO    : Bus 1440	: V=1.0072, theta=75.945 -> V=1.0, theta=0.0
% INFO    : Bus 1441	: V=1.00538, theta=75.6882 -> V=1.0, theta=0.0
% INFO    : Bus 1442	: V=1.0051, theta=75.5452 -> V=1.0, theta=0.0
% INFO    : Bus 1443	: V=1.00573, theta=75.7034 -> V=1.0, theta=0.0
% INFO    : Bus 1444	: V=0.98039, theta=61.2925 -> V=1.0, theta=0.0
% INFO    : Bus 1445	: V=0.98168, theta=61.5533 -> V=1.0, theta=0.0
% INFO    : Bus 1446	: V=0.98212, theta=61.9368 -> V=1.0, theta=0.0
% INFO    : Bus 1447	: V=0.99673, theta=74.2958 -> V=1.0, theta=0.0
% INFO    : Bus 1448	: V=1.00839, theta=74.5592 -> V=1.0, theta=0.0
% INFO    : Bus 1449	: V=0.99257, theta=64.256 -> V=1.0, theta=0.0
% INFO    : Bus 1450	: V=0.98408, theta=60.3837 -> V=1.0, theta=0.0
% INFO    : Bus 1451	: V=0.98246, theta=60.4262 -> V=1.0, theta=0.0
% INFO    : Bus 1452	: V=0.9837, theta=60.5834 -> V=1.0, theta=0.0
% INFO    : Bus 1453	: V=0.98402, theta=60.7018 -> V=1.0, theta=0.0
% INFO    : Bus 1454	: V=0.98375, theta=59.8214 -> V=1.0, theta=0.0
% INFO    : Bus 1455	: V=1.00811, theta=75.8868 -> V=1.0, theta=0.0
% INFO    : Bus 1456	: V=0.98104, theta=60.2768 -> V=1.0, theta=0.0
% INFO    : Bus 1457	: V=1.00901, theta=74.6513 -> V=1.0, theta=0.0
% INFO    : Bus 1458	: V=0.98378, theta=60.1124 -> V=1.0, theta=0.0
% INFO    : Bus 1459	: V=0.99515, theta=75.5452 -> V=1.0, theta=0.0
% INFO    : Bus 1460	: V=0.99507, theta=75.5761 -> V=1.0, theta=0.0
% INFO    : Bus 1461	: V=0.98588, theta=61.1123 -> V=1.0, theta=0.0
% INFO    : Bus 1462	: V=0.99283, theta=67.0373 -> V=1.0, theta=0.0
% INFO    : Bus 1463	: V=0.99317, theta=64.6012 -> V=1.0, theta=0.0
% INFO    : Bus 1464	: V=0.97587, theta=64.9424 -> V=1.0, theta=0.0
% INFO    : Bus 1465	: V=0.99119, theta=67.0242 -> V=1.0, theta=0.0
% INFO    : Bus 1466	: V=0.99074, theta=67.037 -> V=1.0, theta=0.0
% INFO    : Bus 1467	: V=0.99149, theta=64.8524 -> V=1.0, theta=0.0
% INFO    : Bus 1468	: V=0.99103, theta=67.0182 -> V=1.0, theta=0.0
% INFO    : Bus 1469	: V=0.97174, theta=64.4995 -> V=1.0, theta=0.0
% INFO    : Bus 1470	: V=0.99312, theta=64.603 -> V=1.0, theta=0.0
% INFO    : Bus 1471	: V=0.97878, theta=65.4137 -> V=1.0, theta=0.0
% INFO    : Bus 1472	: V=0.98966, theta=64.8844 -> V=1.0, theta=0.0
% INFO    : Bus 1473	: V=0.98966, theta=64.8844 -> V=1.0, theta=0.0
% INFO    : Bus 1474	: V=0.97174, theta=64.4995 -> V=1.0, theta=0.0
% INFO    : Bus 1475	: V=0.99103, theta=67.0182 -> V=1.0, theta=0.0
% INFO    : Bus 1476	: V=0.96376, theta=61.8181 -> V=1.0, theta=0.0
% INFO    : Bus 1477	: V=0.9669, theta=62.3849 -> V=1.0, theta=0.0
% INFO    : Bus 1478	: V=0.9758, theta=63.7436 -> V=1.0, theta=0.0
% INFO    : Bus 1479	: V=0.96989, theta=62.6194 -> V=1.0, theta=0.0
% INFO    : Bus 1480	: V=0.96218, theta=62.4598 -> V=1.0, theta=0.0
% INFO    : Bus 1481	: V=0.97624, theta=63.7997 -> V=1.0, theta=0.0
% INFO    : Bus 1482	: V=0.96867, theta=62.543 -> V=1.0, theta=0.0
% INFO    : Bus 1483	: V=0.96421, theta=61.8624 -> V=1.0, theta=0.0
% INFO    : Bus 1484	: V=0.97753, theta=64.0993 -> V=1.0, theta=0.0
% INFO    : Bus 1485	: V=0.97134, theta=62.7616 -> V=1.0, theta=0.0
% INFO    : Bus 1486	: V=0.96594, theta=62.3865 -> V=1.0, theta=0.0
% INFO    : Bus 1487	: V=0.99946, theta=66.2539 -> V=1.0, theta=0.0
% INFO    : Bus 1488	: V=0.99946, theta=66.2539 -> V=1.0, theta=0.0
% INFO    : Bus 1489	: V=0.96399, theta=61.5327 -> V=1.0, theta=0.0
% INFO    : Bus 1490	: V=0.9698, theta=62.6548 -> V=1.0, theta=0.0
% INFO    : Bus 1491	: V=0.96197, theta=63.2487 -> V=1.0, theta=0.0
% INFO    : Bus 1492	: V=0.9634, theta=61.7242 -> V=1.0, theta=0.0
% INFO    : Bus 1493	: V=0.96752, theta=62.417 -> V=1.0, theta=0.0
% INFO    : Bus 1494	: V=1.0, theta=71.6618 -> V=1.0, theta=0.0
% INFO    : Bus 1495	: V=0.96236, theta=66.0414 -> V=1.0, theta=0.0
% INFO    : Bus 1496	: V=0.966, theta=62.2209 -> V=1.0, theta=0.0
% INFO    : Bus 1497	: V=0.96661, theta=61.8483 -> V=1.0, theta=0.0
% INFO    : Bus 1498	: V=0.96384, theta=61.822 -> V=1.0, theta=0.0
% INFO    : Bus 1499	: V=0.96393, theta=61.5021 -> V=1.0, theta=0.0
% INFO    : Bus 1500	: V=0.96269, theta=61.8872 -> V=1.0, theta=0.0
% INFO    : Bus 1501	: V=0.96231, theta=61.4223 -> V=1.0, theta=0.0
% INFO    : Bus 1502	: V=0.96246, theta=61.3883 -> V=1.0, theta=0.0
% INFO    : Bus 1503	: V=0.95832, theta=63.7789 -> V=1.0, theta=0.0
% INFO    : Bus 1504	: V=0.95913, theta=64.9199 -> V=1.0, theta=0.0
% INFO    : Bus 1505	: V=0.96704, theta=62.2626 -> V=1.0, theta=0.0
% INFO    : Bus 1506	: V=0.96568, theta=61.8646 -> V=1.0, theta=0.0
% INFO    : Bus 1507	: V=0.96661, theta=61.8483 -> V=1.0, theta=0.0
% INFO    : Bus 1508	: V=0.95891, theta=63.356 -> V=1.0, theta=0.0
% INFO    : Bus 1509	: V=0.99965, theta=65.6382 -> V=1.0, theta=0.0
% INFO    : Bus 1510	: V=0.99965, theta=65.6382 -> V=1.0, theta=0.0
% INFO    : Bus 1511	: V=0.96567, theta=62.131 -> V=1.0, theta=0.0
% INFO    : Bus 1512	: V=0.96787, theta=62.5059 -> V=1.0, theta=0.0
% INFO    : Bus 1513	: V=0.97188, theta=62.8418 -> V=1.0, theta=0.0
% INFO    : Bus 1514	: V=0.96952, theta=62.6304 -> V=1.0, theta=0.0
% INFO    : Bus 1515	: V=0.95695, theta=63.0238 -> V=1.0, theta=0.0
% INFO    : Bus 1516	: V=0.97213, theta=62.815 -> V=1.0, theta=0.0
% INFO    : Bus 1517	: V=0.98065, theta=62.7887 -> V=1.0, theta=0.0
% INFO    : Bus 1518	: V=0.96661, theta=61.848 -> V=1.0, theta=0.0
% INFO    : Bus 1519	: V=0.99946, theta=66.2539 -> V=1.0, theta=0.0
% INFO    : Bus 1520	: V=0.96587, theta=61.9374 -> V=1.0, theta=0.0
% INFO    : Bus 1521	: V=0.96529, theta=61.7171 -> V=1.0, theta=0.0
% INFO    : Bus 1522	: V=0.96405, theta=61.8655 -> V=1.0, theta=0.0
% INFO    : Bus 1523	: V=0.99978, theta=67.1207 -> V=1.0, theta=0.0
% INFO    : Bus 1524	: V=0.99978, theta=67.1207 -> V=1.0, theta=0.0
% INFO    : Bus 1525	: V=0.99978, theta=67.1207 -> V=1.0, theta=0.0
% INFO    : Bus 1526	: V=0.99946, theta=66.2539 -> V=1.0, theta=0.0
% INFO    : Bus 1527	: V=0.97226, theta=62.8613 -> V=1.0, theta=0.0
% INFO    : Bus 1528	: V=0.99974, theta=66.5152 -> V=1.0, theta=0.0
% INFO    : Bus 1529	: V=0.99974, theta=66.5152 -> V=1.0, theta=0.0
% INFO    : Bus 1530	: V=0.98787, theta=67.1614 -> V=1.0, theta=0.0
% INFO    : Bus 1531	: V=0.96061, theta=62.0083 -> V=1.0, theta=0.0
% INFO    : Bus 1532	: V=0.97992, theta=63.8238 -> V=1.0, theta=0.0
% INFO    : Bus 1533	: V=0.95695, theta=63.2688 -> V=1.0, theta=0.0
% INFO    : Bus 1534	: V=0.97278, theta=62.9023 -> V=1.0, theta=0.0
% INFO    : Bus 1535	: V=0.9913, theta=68.6525 -> V=1.0, theta=0.0
% INFO    : Bus 1536	: V=0.96517, theta=74.7327 -> V=1.0, theta=0.0
% INFO    : Bus 1537	: V=0.96526, theta=74.7322 -> V=1.0, theta=0.0
% INFO    : Bus 1538	: V=0.97831, theta=59.8904 -> V=1.0, theta=0.0
% INFO    : Bus 1539	: V=1.02451, theta=65.5429 -> V=1.0, theta=0.0
% INFO    : Bus 1540	: V=1.02455, theta=65.5446 -> V=1.0, theta=0.0
% INFO    : Bus 1541	: V=1.0263, theta=65.7556 -> V=1.0, theta=0.0
% INFO    : Bus 1542	: V=1.0266, theta=65.9292 -> V=1.0, theta=0.0
% INFO    : Bus 1543	: V=1.02657, theta=65.918 -> V=1.0, theta=0.0
% INFO    : Bus 1544	: V=1.02901, theta=66.1253 -> V=1.0, theta=0.0
% INFO    : Bus 1545	: V=1.02893, theta=66.1073 -> V=1.0, theta=0.0
% INFO    : Bus 1546	: V=1.02716, theta=65.9174 -> V=1.0, theta=0.0
% INFO    : Bus 1547	: V=1.0256, theta=65.676 -> V=1.0, theta=0.0
% INFO    : Bus 1548	: V=1.02557, theta=65.6693 -> V=1.0, theta=0.0
% INFO    : Bus 1549	: V=1.02428, theta=65.5805 -> V=1.0, theta=0.0
% INFO    : Bus 1550	: V=1.02416, theta=65.5811 -> V=1.0, theta=0.0
% INFO    : Bus 1551	: V=1.02599, theta=65.5615 -> V=1.0, theta=0.0
% INFO    : Bus 1552	: V=1.00584, theta=63.5713 -> V=1.0, theta=0.0
% INFO    : Bus 1553	: V=1.00582, theta=63.5503 -> V=1.0, theta=0.0
% INFO    : Bus 1554	: V=1.01379, theta=63.366 -> V=1.0, theta=0.0
% INFO    : Bus 1555	: V=1.01384, theta=63.3463 -> V=1.0, theta=0.0
% INFO    : Bus 1556	: V=1.025, theta=65.666 -> V=1.0, theta=0.0
% INFO    : Bus 1557	: V=1.02503, theta=65.6725 -> V=1.0, theta=0.0
% INFO    : Bus 1558	: V=0.98833, theta=58.7941 -> V=1.0, theta=0.0
% INFO    : Bus 1559	: V=0.98928, theta=58.7235 -> V=1.0, theta=0.0
% INFO    : Bus 1560	: V=1.00611, theta=63.4645 -> V=1.0, theta=0.0
% INFO    : Bus 1561	: V=1.01071, theta=63.1035 -> V=1.0, theta=0.0
% INFO    : Bus 1562	: V=1.02463, theta=66.527 -> V=1.0, theta=0.0
% INFO    : Bus 1563	: V=1.0247, theta=66.5311 -> V=1.0, theta=0.0
% INFO    : Bus 1564	: V=1.01246, theta=63.9014 -> V=1.0, theta=0.0
% INFO    : Bus 1565	: V=1.01569, theta=64.3178 -> V=1.0, theta=0.0
% INFO    : Bus 1566	: V=1.00102, theta=61.9657 -> V=1.0, theta=0.0
% INFO    : Bus 1567	: V=1.03619, theta=67.1302 -> V=1.0, theta=0.0
% INFO    : Bus 1568	: V=1.03602, theta=67.0726 -> V=1.0, theta=0.0
% INFO    : Bus 1569	: V=0.996, theta=60.7725 -> V=1.0, theta=0.0
% INFO    : Bus 1570	: V=1.01191, theta=62.9778 -> V=1.0, theta=0.0
% INFO    : Bus 1571	: V=1.00444, theta=61.3926 -> V=1.0, theta=0.0
% INFO    : Bus 1572	: V=1.00451, theta=61.3772 -> V=1.0, theta=0.0
% INFO    : Bus 1573	: V=0.97411, theta=58.6094 -> V=1.0, theta=0.0
% INFO    : Bus 1574	: V=1.0209, theta=64.6969 -> V=1.0, theta=0.0
% INFO    : Bus 1575	: V=1.02395, theta=65.4622 -> V=1.0, theta=0.0
% INFO    : Bus 1576	: V=0.98929, theta=58.7244 -> V=1.0, theta=0.0
% INFO    : Bus 1577	: V=1.0209, theta=64.6969 -> V=1.0, theta=0.0
% INFO    : Bus 1578	: V=0.96448, theta=56.6425 -> V=1.0, theta=0.0
% INFO    : Bus 1579	: V=0.99138, theta=57.2132 -> V=1.0, theta=0.0
% INFO    : Bus 1580	: V=0.95977, theta=52.8674 -> V=1.0, theta=0.0
% INFO    : Bus 1581	: V=0.95524, theta=56.2995 -> V=1.0, theta=0.0
% INFO    : Bus 1582	: V=0.95467, theta=54.2229 -> V=1.0, theta=0.0
% INFO    : Bus 1583	: V=0.97989, theta=56.8232 -> V=1.0, theta=0.0
% INFO    : Bus 1584	: V=0.9727, theta=61.8074 -> V=1.0, theta=0.0
% INFO    : Bus 1585	: V=0.95977, theta=52.8674 -> V=1.0, theta=0.0
% INFO    : Bus 1586	: V=0.97737, theta=55.5348 -> V=1.0, theta=0.0
% INFO    : Bus 1587	: V=0.98782, theta=56.6828 -> V=1.0, theta=0.0
% INFO    : Bus 1588	: V=0.9779, theta=58.5381 -> V=1.0, theta=0.0
% INFO    : Bus 1589	: V=0.99635, theta=58.1316 -> V=1.0, theta=0.0
% INFO    : Bus 1590	: V=0.9727, theta=61.7457 -> V=1.0, theta=0.0
% INFO    : Bus 1591	: V=0.98247, theta=55.6054 -> V=1.0, theta=0.0
% INFO    : Bus 1592	: V=0.96522, theta=61.5802 -> V=1.0, theta=0.0
% INFO    : Bus 1593	: V=0.99763, theta=57.9198 -> V=1.0, theta=0.0
% INFO    : Bus 1594	: V=0.98641, theta=57.2646 -> V=1.0, theta=0.0
% INFO    : Bus 1595	: V=0.98204, theta=55.5285 -> V=1.0, theta=0.0
% INFO    : Bus 1596	: V=0.97893, theta=55.6774 -> V=1.0, theta=0.0
% INFO    : Bus 1597	: V=0.9823, theta=55.5563 -> V=1.0, theta=0.0
% INFO    : Bus 1598	: V=0.99013, theta=56.7478 -> V=1.0, theta=0.0
% INFO    : Bus 1599	: V=0.95667, theta=52.4956 -> V=1.0, theta=0.0
% INFO    : Bus 1600	: V=0.98939, theta=68.9045 -> V=1.0, theta=0.0
% INFO    : Bus 1601	: V=0.99434, theta=58.4443 -> V=1.0, theta=0.0
% INFO    : Bus 1602	: V=0.95667, theta=52.4956 -> V=1.0, theta=0.0
% INFO    : Bus 1603	: V=0.98255, theta=55.5855 -> V=1.0, theta=0.0
% INFO    : Bus 1604	: V=1.02673, theta=54.4547 -> V=1.0, theta=0.0
% INFO    : Bus 1605	: V=0.98217, theta=55.5762 -> V=1.0, theta=0.0
% INFO    : Bus 1606	: V=0.99024, theta=56.7664 -> V=1.0, theta=0.0
% INFO    : Bus 1607	: V=0.96776, theta=55.8064 -> V=1.0, theta=0.0
% INFO    : Bus 1608	: V=0.9779, theta=58.5381 -> V=1.0, theta=0.0
% INFO    : Bus 1609	: V=0.95524, theta=56.309 -> V=1.0, theta=0.0
% INFO    : Bus 1610	: V=0.95524, theta=56.2995 -> V=1.0, theta=0.0
% INFO    : Bus 1611	: V=0.96971, theta=61.6854 -> V=1.0, theta=0.0
% INFO    : Bus 1612	: V=1.02199, theta=54.715 -> V=1.0, theta=0.0
% INFO    : Bus 1613	: V=0.96857, theta=61.6803 -> V=1.0, theta=0.0
% INFO    : Bus 1614	: V=1.02681, theta=54.4333 -> V=1.0, theta=0.0
% INFO    : Bus 1615	: V=0.99691, theta=57.8736 -> V=1.0, theta=0.0
% INFO    : Bus 1616	: V=1.02681, theta=54.4308 -> V=1.0, theta=0.0
% INFO    : Bus 1617	: V=0.98377, theta=55.7316 -> V=1.0, theta=0.0
% INFO    : Bus 1618	: V=0.96733, theta=54.5759 -> V=1.0, theta=0.0
% INFO    : Bus 1619	: V=0.99182, theta=56.6833 -> V=1.0, theta=0.0
% INFO    : Bus 1620	: V=0.98696, theta=57.3031 -> V=1.0, theta=0.0
% INFO    : Bus 1621	: V=0.96776, theta=55.8064 -> V=1.0, theta=0.0
% INFO    : Bus 1622	: V=0.99017, theta=56.8047 -> V=1.0, theta=0.0
% INFO    : Bus 1623	: V=0.99149, theta=57.0685 -> V=1.0, theta=0.0
% INFO    : Bus 1624	: V=0.9568, theta=53.5747 -> V=1.0, theta=0.0
% INFO    : Bus 1625	: V=0.97959, theta=56.8014 -> V=1.0, theta=0.0
% INFO    : Bus 1626	: V=0.98204, theta=55.5285 -> V=1.0, theta=0.0
% INFO    : Bus 1627	: V=0.95797, theta=53.2898 -> V=1.0, theta=0.0
% INFO    : Bus 1628	: V=0.98696, theta=57.3031 -> V=1.0, theta=0.0
% INFO    : Bus 1629	: V=0.9669, theta=60.4395 -> V=1.0, theta=0.0
% INFO    : Bus 1630	: V=0.98217, theta=55.5762 -> V=1.0, theta=0.0
% INFO    : Bus 1631	: V=0.9568, theta=53.5747 -> V=1.0, theta=0.0
% INFO    : Bus 1632	: V=0.99182, theta=56.6833 -> V=1.0, theta=0.0
% INFO    : Bus 1633	: V=0.9695, theta=61.6937 -> V=1.0, theta=0.0
% INFO    : Bus 1634	: V=0.99531, theta=58.2928 -> V=1.0, theta=0.0
% INFO    : Bus 1635	: V=0.96288, theta=55.7193 -> V=1.0, theta=0.0
% INFO    : Bus 1636	: V=0.97705, theta=55.5061 -> V=1.0, theta=0.0
% INFO    : Bus 1637	: V=1.02673, theta=54.4547 -> V=1.0, theta=0.0
% INFO    : Bus 1638	: V=0.99136, theta=69.4699 -> V=1.0, theta=0.0
% INFO    : Bus 1639	: V=0.97774, theta=58.72 -> V=1.0, theta=0.0
% INFO    : Bus 1640	: V=0.96501, theta=55.8694 -> V=1.0, theta=0.0
% INFO    : Bus 1641	: V=0.98006, theta=58.4657 -> V=1.0, theta=0.0
% INFO    : Bus 1642	: V=0.97458, theta=61.6357 -> V=1.0, theta=0.0
% INFO    : Bus 1643	: V=0.96448, theta=56.6425 -> V=1.0, theta=0.0
% INFO    : Bus 1644	: V=0.99777, theta=71.994 -> V=1.0, theta=0.0
% INFO    : Bus 1645	: V=0.95467, theta=54.2229 -> V=1.0, theta=0.0
% INFO    : Bus 1646	: V=0.99027, theta=56.826 -> V=1.0, theta=0.0
% INFO    : Bus 1647	: V=0.98345, theta=55.7329 -> V=1.0, theta=0.0
% INFO    : Bus 1648	: V=0.97438, theta=61.6367 -> V=1.0, theta=0.0
% INFO    : Bus 1649	: V=0.95778, theta=67.5601 -> V=1.0, theta=0.0
% INFO    : Bus 1650	: V=0.99103, theta=67.4755 -> V=1.0, theta=0.0
% INFO    : Bus 1651	: V=0.98181, theta=68.5069 -> V=1.0, theta=0.0
% INFO    : Bus 1652	: V=0.97376, theta=66.7131 -> V=1.0, theta=0.0
% INFO    : Bus 1653	: V=1.00236, theta=72.3388 -> V=1.0, theta=0.0
% INFO    : Bus 1654	: V=0.97691, theta=66.1698 -> V=1.0, theta=0.0
% INFO    : Bus 1655	: V=0.97224, theta=66.8303 -> V=1.0, theta=0.0
% INFO    : Bus 1656	: V=0.97915, theta=67.4146 -> V=1.0, theta=0.0
% INFO    : Bus 1657	: V=0.99775, theta=75.0862 -> V=1.0, theta=0.0
% INFO    : Bus 1658	: V=0.98462, theta=68.6806 -> V=1.0, theta=0.0
% INFO    : Bus 1659	: V=0.987, theta=69.9024 -> V=1.0, theta=0.0
% INFO    : Bus 1660	: V=0.99557, theta=71.3667 -> V=1.0, theta=0.0
% INFO    : Bus 1661	: V=0.9939, theta=68.9091 -> V=1.0, theta=0.0
% INFO    : Bus 1662	: V=0.99803, theta=70.8853 -> V=1.0, theta=0.0
% INFO    : Bus 1663	: V=0.9805, theta=68.4261 -> V=1.0, theta=0.0
% INFO    : Bus 1664	: V=0.99311, theta=69.4874 -> V=1.0, theta=0.0
% INFO    : Bus 1665	: V=1.00412, theta=72.4776 -> V=1.0, theta=0.0
% INFO    : Bus 1666	: V=0.98853, theta=68.907 -> V=1.0, theta=0.0
% INFO    : Bus 1667	: V=0.9787, theta=67.5033 -> V=1.0, theta=0.0
% INFO    : Bus 1668	: V=1.00003, theta=75.9269 -> V=1.0, theta=0.0
% INFO    : Bus 1669	: V=0.97443, theta=68.2903 -> V=1.0, theta=0.0
% INFO    : Bus 1670	: V=0.96314, theta=66.1682 -> V=1.0, theta=0.0
% INFO    : Bus 1671	: V=0.99502, theta=69.1762 -> V=1.0, theta=0.0
% INFO    : Bus 1672	: V=0.96853, theta=66.5042 -> V=1.0, theta=0.0
% INFO    : Bus 1673	: V=0.96545, theta=65.7965 -> V=1.0, theta=0.0
% INFO    : Bus 1674	: V=0.99094, theta=68.6813 -> V=1.0, theta=0.0
% INFO    : Bus 1675	: V=0.98778, theta=67.301 -> V=1.0, theta=0.0
% INFO    : Bus 1676	: V=0.99758, theta=69.481 -> V=1.0, theta=0.0
% INFO    : Bus 1677	: V=0.97434, theta=66.2526 -> V=1.0, theta=0.0
% INFO    : Bus 1678	: V=0.99866, theta=72.4414 -> V=1.0, theta=0.0
% INFO    : Bus 1679	: V=0.99456, theta=71.2511 -> V=1.0, theta=0.0
% INFO    : Bus 1680	: V=0.96697, theta=66.3198 -> V=1.0, theta=0.0
% INFO    : Bus 1681	: V=0.97501, theta=66.3735 -> V=1.0, theta=0.0
% INFO    : Bus 1682	: V=0.98719, theta=68.3778 -> V=1.0, theta=0.0
% INFO    : Bus 1683	: V=0.9811, theta=69.2744 -> V=1.0, theta=0.0
% INFO    : Bus 1684	: V=0.97921, theta=67.4146 -> V=1.0, theta=0.0
% INFO    : Bus 1685	: V=0.98401, theta=72.8012 -> V=1.0, theta=0.0
% INFO    : Bus 1686	: V=0.99755, theta=71.5852 -> V=1.0, theta=0.0
% INFO    : Bus 1687	: V=0.98525, theta=68.8053 -> V=1.0, theta=0.0
% INFO    : Bus 1688	: V=0.96978, theta=66.059 -> V=1.0, theta=0.0
% INFO    : Bus 1689	: V=0.98345, theta=68.6196 -> V=1.0, theta=0.0
% INFO    : Bus 1690	: V=0.95433, theta=64.37 -> V=1.0, theta=0.0
% INFO    : Bus 1691	: V=0.99756, theta=69.1795 -> V=1.0, theta=0.0
% INFO    : Bus 1692	: V=0.99586, theta=71.335 -> V=1.0, theta=0.0
% INFO    : Bus 1693	: V=0.99691, theta=69.196 -> V=1.0, theta=0.0
% INFO    : Bus 1694	: V=0.98505, theta=69.5264 -> V=1.0, theta=0.0
% INFO    : Bus 1695	: V=0.97714, theta=67.4045 -> V=1.0, theta=0.0
% INFO    : Bus 1696	: V=0.98245, theta=68.5749 -> V=1.0, theta=0.0
% INFO    : Bus 1697	: V=1.00205, theta=77.115 -> V=1.0, theta=0.0
% INFO    : Bus 1698	: V=0.99994, theta=70.6739 -> V=1.0, theta=0.0
% INFO    : Bus 1699	: V=0.99748, theta=71.5177 -> V=1.0, theta=0.0
% INFO    : Bus 1700	: V=0.99646, theta=69.2727 -> V=1.0, theta=0.0
% INFO    : Bus 1701	: V=1.00965, theta=73.3928 -> V=1.0, theta=0.0
% INFO    : Bus 1702	: V=0.98446, theta=68.1554 -> V=1.0, theta=0.0
% INFO    : Bus 1703	: V=1.00158, theta=75.8267 -> V=1.0, theta=0.0
% INFO    : Bus 1704	: V=0.99628, theta=70.3153 -> V=1.0, theta=0.0
% INFO    : Bus 1705	: V=0.98732, theta=70.3613 -> V=1.0, theta=0.0
% INFO    : Bus 1706	: V=0.97493, theta=66.8257 -> V=1.0, theta=0.0
% INFO    : Bus 1707	: V=0.98323, theta=68.1684 -> V=1.0, theta=0.0
% INFO    : Bus 1708	: V=0.99637, theta=71.3655 -> V=1.0, theta=0.0
% INFO    : Bus 1709	: V=0.99634, theta=69.2711 -> V=1.0, theta=0.0
% INFO    : Bus 1710	: V=0.99114, theta=69.7207 -> V=1.0, theta=0.0
% INFO    : Bus 1711	: V=0.99641, theta=71.5881 -> V=1.0, theta=0.0
% INFO    : Bus 1712	: V=1.01016, theta=72.5356 -> V=1.0, theta=0.0
% INFO    : Bus 1713	: V=0.99791, theta=70.6683 -> V=1.0, theta=0.0
% INFO    : Bus 1714	: V=0.99341, theta=71.9627 -> V=1.0, theta=0.0
% INFO    : Bus 1715	: V=0.9717, theta=66.9192 -> V=1.0, theta=0.0
% INFO    : Bus 1716	: V=1.00376, theta=73.8629 -> V=1.0, theta=0.0
% INFO    : Bus 1717	: V=0.98828, theta=68.6775 -> V=1.0, theta=0.0
% INFO    : Bus 1718	: V=0.99479, theta=66.6554 -> V=1.0, theta=0.0
% INFO    : Bus 1719	: V=0.98373, theta=68.6784 -> V=1.0, theta=0.0
% INFO    : Bus 1720	: V=0.95865, theta=65.3491 -> V=1.0, theta=0.0
% INFO    : Bus 1721	: V=1.01035, theta=72.7686 -> V=1.0, theta=0.0
% INFO    : Bus 1722	: V=0.99663, theta=69.346 -> V=1.0, theta=0.0
% INFO    : Bus 1723	: V=0.99064, theta=67.652 -> V=1.0, theta=0.0
% INFO    : Bus 1724	: V=0.98586, theta=70.0835 -> V=1.0, theta=0.0
% INFO    : Bus 1725	: V=0.99256, theta=70.4528 -> V=1.0, theta=0.0
% INFO    : Bus 1726	: V=0.98656, theta=68.3846 -> V=1.0, theta=0.0
% INFO    : Bus 1727	: V=1.0012, theta=76.8867 -> V=1.0, theta=0.0
% INFO    : Bus 1728	: V=0.98223, theta=68.5321 -> V=1.0, theta=0.0
% INFO    : Bus 1729	: V=0.99755, theta=68.9527 -> V=1.0, theta=0.0
% INFO    : Bus 1730	: V=0.99755, theta=71.104 -> V=1.0, theta=0.0
% INFO    : Bus 1731	: V=0.98081, theta=68.4552 -> V=1.0, theta=0.0
% INFO    : Bus 1732	: V=0.96694, theta=66.0179 -> V=1.0, theta=0.0
% INFO    : Bus 1733	: V=0.99544, theta=69.2088 -> V=1.0, theta=0.0
% INFO    : Bus 1734	: V=0.96363, theta=64.9998 -> V=1.0, theta=0.0
% INFO    : Bus 1735	: V=0.98551, theta=68.7182 -> V=1.0, theta=0.0
% INFO    : Bus 1736	: V=1.00003, theta=75.9269 -> V=1.0, theta=0.0
% INFO    : Bus 1737	: V=0.98248, theta=68.9359 -> V=1.0, theta=0.0
% INFO    : Bus 1738	: V=0.98668, theta=68.8726 -> V=1.0, theta=0.0
% INFO    : Bus 1739	: V=0.98082, theta=68.4466 -> V=1.0, theta=0.0
% INFO    : Bus 1740	: V=1.00295, theta=72.1704 -> V=1.0, theta=0.0
% INFO    : Bus 1741	: V=1.0016, theta=70.2745 -> V=1.0, theta=0.0
% INFO    : Bus 1742	: V=0.99767, theta=72.167 -> V=1.0, theta=0.0
% INFO    : Bus 1743	: V=0.99767, theta=72.167 -> V=1.0, theta=0.0
% INFO    : Bus 1744	: V=0.99767, theta=72.167 -> V=1.0, theta=0.0
% INFO    : Bus 1745	: V=0.99767, theta=72.167 -> V=1.0, theta=0.0
% INFO    : Bus 1746	: V=0.99763, theta=71.1885 -> V=1.0, theta=0.0
% INFO    : Bus 1747	: V=0.99763, theta=71.1885 -> V=1.0, theta=0.0
% INFO    : Bus 1748	: V=0.96985, theta=66.5635 -> V=1.0, theta=0.0
% INFO    : Bus 1749	: V=0.97172, theta=67.4188 -> V=1.0, theta=0.0
% INFO    : Bus 1750	: V=0.98141, theta=66.9834 -> V=1.0, theta=0.0
% INFO    : Bus 1751	: V=1.00616, theta=71.4584 -> V=1.0, theta=0.0
% INFO    : Bus 1752	: V=0.99783, theta=70.8145 -> V=1.0, theta=0.0
% INFO    : Bus 1753	: V=0.99775, theta=75.0862 -> V=1.0, theta=0.0
% INFO    : Bus 1754	: V=0.98969, theta=70.4988 -> V=1.0, theta=0.0
% INFO    : Bus 1755	: V=0.99502, theta=69.1868 -> V=1.0, theta=0.0
% INFO    : Bus 1756	: V=0.97789, theta=69.0876 -> V=1.0, theta=0.0
% INFO    : Bus 1757	: V=0.97415, theta=67.0788 -> V=1.0, theta=0.0
% INFO    : Bus 1758	: V=1.00407, theta=72.2539 -> V=1.0, theta=0.0
% INFO    : Bus 1759	: V=0.97334, theta=66.7202 -> V=1.0, theta=0.0
% INFO    : Bus 1760	: V=0.96795, theta=66.4926 -> V=1.0, theta=0.0
% INFO    : Bus 1761	: V=0.96779, theta=66.475 -> V=1.0, theta=0.0
% INFO    : Bus 1762	: V=0.98585, theta=70.0739 -> V=1.0, theta=0.0
% INFO    : Bus 1763	: V=0.99321, theta=69.3886 -> V=1.0, theta=0.0
% INFO    : Bus 1764	: V=0.99767, theta=69.4349 -> V=1.0, theta=0.0
% INFO    : Bus 1765	: V=0.96718, theta=66.3393 -> V=1.0, theta=0.0
% INFO    : Bus 1766	: V=1.00131, theta=70.2436 -> V=1.0, theta=0.0
% INFO    : Bus 1767	: V=0.971, theta=66.6563 -> V=1.0, theta=0.0
% INFO    : Bus 1768	: V=0.98299, theta=68.5747 -> V=1.0, theta=0.0
% INFO    : Bus 1769	: V=0.98362, theta=67.4091 -> V=1.0, theta=0.0
% INFO    : Bus 1770	: V=1.00568, theta=72.7671 -> V=1.0, theta=0.0
% INFO    : Bus 1771	: V=0.96188, theta=64.2169 -> V=1.0, theta=0.0
% INFO    : Bus 1772	: V=0.99196, theta=69.1939 -> V=1.0, theta=0.0
% INFO    : Bus 1773	: V=0.99175, theta=69.3518 -> V=1.0, theta=0.0
% INFO    : Bus 1774	: V=0.98988, theta=69.7872 -> V=1.0, theta=0.0
% INFO    : Bus 1775	: V=0.98513, theta=67.9715 -> V=1.0, theta=0.0
% INFO    : Bus 1776	: V=0.98756, theta=68.6489 -> V=1.0, theta=0.0
% INFO    : Bus 1777	: V=0.9955, theta=71.3648 -> V=1.0, theta=0.0
% INFO    : Bus 1778	: V=0.99669, theta=69.4166 -> V=1.0, theta=0.0
% INFO    : Bus 1779	: V=0.95482, theta=64.4921 -> V=1.0, theta=0.0
% INFO    : Bus 1780	: V=1.00945, theta=73.3006 -> V=1.0, theta=0.0
% INFO    : Bus 1781	: V=0.98104, theta=67.7013 -> V=1.0, theta=0.0
% INFO    : Bus 1782	: V=1.00003, theta=75.9269 -> V=1.0, theta=0.0
% INFO    : Bus 1783	: V=0.99783, theta=70.8145 -> V=1.0, theta=0.0
% INFO    : Bus 1784	: V=0.97513, theta=66.2719 -> V=1.0, theta=0.0
% INFO    : Bus 1785	: V=0.99701, theta=69.5804 -> V=1.0, theta=0.0
% INFO    : Bus 1786	: V=0.98435, theta=69.5411 -> V=1.0, theta=0.0
% INFO    : Bus 1787	: V=0.97133, theta=67.4143 -> V=1.0, theta=0.0
% INFO    : Bus 1788	: V=0.96359, theta=66.2598 -> V=1.0, theta=0.0
% INFO    : Bus 1789	: V=0.98898, theta=68.492 -> V=1.0, theta=0.0
% INFO    : Bus 1790	: V=0.99775, theta=75.0862 -> V=1.0, theta=0.0
% INFO    : Bus 1791	: V=0.99775, theta=75.0862 -> V=1.0, theta=0.0
% INFO    : Bus 1792	: V=1.00509, theta=71.2526 -> V=1.0, theta=0.0
% INFO    : Bus 1793	: V=0.99196, theta=71.8799 -> V=1.0, theta=0.0
% INFO    : Bus 1794	: V=1.01052, theta=73.4166 -> V=1.0, theta=0.0
% INFO    : Bus 1795	: V=0.98544, theta=68.7093 -> V=1.0, theta=0.0
% INFO    : Bus 1796	: V=0.97756, theta=67.2592 -> V=1.0, theta=0.0
% INFO    : Bus 1797	: V=0.98087, theta=68.4507 -> V=1.0, theta=0.0
% INFO    : Bus 1798	: V=0.98578, theta=68.7637 -> V=1.0, theta=0.0
% INFO    : Bus 1799	: V=0.99247, theta=70.4524 -> V=1.0, theta=0.0
% INFO    : Bus 1800	: V=0.99454, theta=71.2649 -> V=1.0, theta=0.0
% INFO    : Bus 1801	: V=1.0051, theta=71.8801 -> V=1.0, theta=0.0
% INFO    : Bus 1802	: V=0.97867, theta=66.0345 -> V=1.0, theta=0.0
% INFO    : Bus 1803	: V=1.00574, theta=74.5777 -> V=1.0, theta=0.0
% INFO    : Bus 1804	: V=1.01301, theta=73.9458 -> V=1.0, theta=0.0
% INFO    : Bus 1805	: V=0.97123, theta=66.6992 -> V=1.0, theta=0.0
% INFO    : Bus 1806	: V=0.97779, theta=66.9604 -> V=1.0, theta=0.0
% INFO    : Bus 1807	: V=0.9854, theta=70.7623 -> V=1.0, theta=0.0
% INFO    : Bus 1808	: V=0.99785, theta=73.7232 -> V=1.0, theta=0.0
% INFO    : Bus 1809	: V=0.99785, theta=73.7232 -> V=1.0, theta=0.0
% INFO    : Bus 1810	: V=0.99785, theta=73.7232 -> V=1.0, theta=0.0
% INFO    : Bus 1811	: V=0.99791, theta=70.6683 -> V=1.0, theta=0.0
% INFO    : Bus 1812	: V=0.99791, theta=70.6683 -> V=1.0, theta=0.0
% INFO    : Bus 1813	: V=0.99174, theta=69.6934 -> V=1.0, theta=0.0
% INFO    : Bus 1814	: V=1.00616, theta=73.4617 -> V=1.0, theta=0.0
% INFO    : Bus 1815	: V=0.9974, theta=69.3524 -> V=1.0, theta=0.0
% INFO    : Bus 1816	: V=0.99702, theta=69.485 -> V=1.0, theta=0.0
% INFO    : Bus 1817	: V=0.99937, theta=69.6358 -> V=1.0, theta=0.0
% INFO    : Bus 1818	: V=1.0066, theta=73.1079 -> V=1.0, theta=0.0
% INFO    : Bus 1819	: V=0.98129, theta=68.485 -> V=1.0, theta=0.0
% INFO    : Bus 1820	: V=1.01301, theta=74.5169 -> V=1.0, theta=0.0
% INFO    : Bus 1821	: V=1.01, theta=77.7233 -> V=1.0, theta=0.0
% INFO    : Bus 1822	: V=1.01, theta=77.7167 -> V=1.0, theta=0.0
% INFO    : Bus 1823	: V=1.01, theta=77.7004 -> V=1.0, theta=0.0
% INFO    : Bus 1824	: V=1.01, theta=77.7164 -> V=1.0, theta=0.0
% INFO    : Bus 1825	: V=1.00693, theta=80.6597 -> V=1.0, theta=0.0
% INFO    : Bus 1826	: V=1.01, theta=83.6425 -> V=1.0, theta=0.0
% INFO    : Bus 1827	: V=1.00693, theta=80.6628 -> V=1.0, theta=0.0
% INFO    : Bus 1828	: V=1.01, theta=83.6487 -> V=1.0, theta=0.0
% INFO    : Bus 1829	: V=1.01035, theta=78.8243 -> V=1.0, theta=0.0
% INFO    : Bus 1830	: V=1.01, theta=81.9299 -> V=1.0, theta=0.0
% INFO    : Bus 1831	: V=1.01035, theta=78.8243 -> V=1.0, theta=0.0
% INFO    : Bus 1832	: V=1.01, theta=81.9299 -> V=1.0, theta=0.0
% INFO    : Bus 1833	: V=1.01035, theta=78.8243 -> V=1.0, theta=0.0
% INFO    : Bus 1834	: V=1.01, theta=81.9299 -> V=1.0, theta=0.0
% INFO    : Bus 1835	: V=1.0067, theta=77.6672 -> V=1.0, theta=0.0
% INFO    : Bus 1836	: V=0.99761, theta=76.5534 -> V=1.0, theta=0.0
% INFO    : Bus 1837	: V=1.00182, theta=71.5476 -> V=1.0, theta=0.0
% INFO    : Bus 1838	: V=1.0018, theta=71.5333 -> V=1.0, theta=0.0
% INFO    : Bus 1839	: V=1.0018, theta=71.5333 -> V=1.0, theta=0.0
% INFO    : Bus 1840	: V=1.00081, theta=71.7343 -> V=1.0, theta=0.0
% INFO    : Bus 1841	: V=0.99915, theta=71.6756 -> V=1.0, theta=0.0
% INFO    : Bus 1842	: V=1.00404, theta=69.3759 -> V=1.0, theta=0.0
% INFO    : Bus 1843	: V=1.00535, theta=69.4667 -> V=1.0, theta=0.0
% INFO    : Bus 1844	: V=1.00404, theta=69.3759 -> V=1.0, theta=0.0
% INFO    : Bus 1845	: V=1.00166, theta=71.6656 -> V=1.0, theta=0.0
% INFO    : Bus 1846	: V=1.0019, theta=71.6807 -> V=1.0, theta=0.0
% INFO    : Bus 1847	: V=1.00165, theta=71.6645 -> V=1.0, theta=0.0
% INFO    : Bus 1848	: V=1.0019, theta=71.6797 -> V=1.0, theta=0.0
% INFO    : Bus 1849	: V=1.002, theta=71.7741 -> V=1.0, theta=0.0
% INFO    : Bus 1850	: V=1.00268, theta=71.8909 -> V=1.0, theta=0.0
% INFO    : Bus 1851	: V=1.00129, theta=71.7344 -> V=1.0, theta=0.0
% INFO    : Bus 1852	: V=1.00129, theta=71.7344 -> V=1.0, theta=0.0
% INFO    : Bus 1853	: V=0.97855, theta=66.4848 -> V=1.0, theta=0.0
% INFO    : Bus 1854	: V=0.98645, theta=68.5069 -> V=1.0, theta=0.0
% INFO    : Bus 1855	: V=0.97641, theta=65.9163 -> V=1.0, theta=0.0
% INFO    : Bus 1856	: V=0.97984, theta=67.0056 -> V=1.0, theta=0.0
% INFO    : Bus 1857	: V=1.00122, theta=71.4274 -> V=1.0, theta=0.0
% INFO    : Bus 1858	: V=1.00093, theta=71.6804 -> V=1.0, theta=0.0
% INFO    : Bus 1859	: V=1.00093, theta=71.6804 -> V=1.0, theta=0.0
% INFO    : Bus 1860	: V=1.00105, theta=72.0998 -> V=1.0, theta=0.0
% INFO    : Bus 1861	: V=0.99238, theta=70.2084 -> V=1.0, theta=0.0
% INFO    : Bus 1862	: V=0.99428, theta=70.6617 -> V=1.0, theta=0.0
% INFO    : Bus 1863	: V=0.98645, theta=68.508 -> V=1.0, theta=0.0
% INFO    : Bus 1864	: V=1.00075, theta=71.2633 -> V=1.0, theta=0.0
% INFO    : Bus 1865	: V=0.98432, theta=66.9983 -> V=1.0, theta=0.0
% INFO    : Bus 1866	: V=1.00005, theta=71.0076 -> V=1.0, theta=0.0
% INFO    : Bus 1867	: V=1.00078, theta=71.2588 -> V=1.0, theta=0.0
% INFO    : Bus 1868	: V=1.00078, theta=71.2588 -> V=1.0, theta=0.0
% INFO    : Bus 1869	: V=1.00514, theta=69.4358 -> V=1.0, theta=0.0
% INFO    : Bus 1870	: V=1.00514, theta=69.4358 -> V=1.0, theta=0.0
% INFO    : Bus 1871	: V=0.99657, theta=71.0651 -> V=1.0, theta=0.0
% INFO    : Bus 1872	: V=0.9791, theta=66.3988 -> V=1.0, theta=0.0
% INFO    : Bus 1873	: V=0.97796, theta=66.2055 -> V=1.0, theta=0.0
% INFO    : Bus 1874	: V=0.97721, theta=66.1407 -> V=1.0, theta=0.0
% INFO    : Bus 1875	: V=0.97823, theta=66.4133 -> V=1.0, theta=0.0
% INFO    : Bus 1876	: V=0.97895, theta=66.5777 -> V=1.0, theta=0.0
% INFO    : Bus 1877	: V=0.97609, theta=66.5128 -> V=1.0, theta=0.0
% INFO    : Bus 1878	: V=0.97609, theta=66.5128 -> V=1.0, theta=0.0
% INFO    : Bus 1879	: V=0.97824, theta=66.8118 -> V=1.0, theta=0.0
% INFO    : Bus 1880	: V=0.97759, theta=66.736 -> V=1.0, theta=0.0
% INFO    : Bus 1881	: V=0.97825, theta=66.8118 -> V=1.0, theta=0.0
% INFO    : Bus 1882	: V=0.97759, theta=66.7358 -> V=1.0, theta=0.0
% INFO    : Bus 1883	: V=0.99656, theta=71.5938 -> V=1.0, theta=0.0
% INFO    : Bus 1884	: V=0.97795, theta=66.3658 -> V=1.0, theta=0.0
% INFO    : Bus 1885	: V=0.97863, theta=66.5242 -> V=1.0, theta=0.0
% INFO    : Bus 1886	: V=1.00422, theta=73.1762 -> V=1.0, theta=0.0
% INFO    : Bus 1887	: V=1.0024, theta=72.9044 -> V=1.0, theta=0.0
% INFO    : Bus 1888	: V=0.99479, theta=70.81 -> V=1.0, theta=0.0
% INFO    : Bus 1889	: V=1.00094, theta=71.3685 -> V=1.0, theta=0.0
% INFO    : Bus 1890	: V=0.99982, theta=70.9592 -> V=1.0, theta=0.0
% INFO    : Bus 1891	: V=1.00198, theta=72.287 -> V=1.0, theta=0.0
% INFO    : Bus 1892	: V=0.99917, theta=71.6774 -> V=1.0, theta=0.0
% INFO    : Bus 1893	: V=0.97986, theta=67.0105 -> V=1.0, theta=0.0
% INFO    : Bus 1894	: V=1.00345, theta=67.7308 -> V=1.0, theta=0.0
% INFO    : Bus 1895	: V=0.9941, theta=69.3759 -> V=1.0, theta=0.0
% INFO    : Bus 1896	: V=0.9941, theta=69.3759 -> V=1.0, theta=0.0
% INFO    : Bus 1897	: V=0.99402, theta=69.2418 -> V=1.0, theta=0.0
% INFO    : Bus 1898	: V=1.00039, theta=69.73 -> V=1.0, theta=0.0
% INFO    : Bus 1899	: V=0.99804, theta=69.3347 -> V=1.0, theta=0.0
% INFO    : Bus 1900	: V=0.99946, theta=69.8912 -> V=1.0, theta=0.0
% INFO    : Bus 1901	: V=1.00468, theta=71.1143 -> V=1.0, theta=0.0
% INFO    : Bus 1902	: V=0.98255, theta=70.2084 -> V=1.0, theta=0.0
% INFO    : Bus 1903	: V=0.98255, theta=70.2084 -> V=1.0, theta=0.0
% INFO    : Bus 1904	: V=1.00063, theta=69.5666 -> V=1.0, theta=0.0
% INFO    : Bus 1905	: V=0.99257, theta=67.9475 -> V=1.0, theta=0.0
% INFO    : Bus 1906	: V=0.99421, theta=68.9797 -> V=1.0, theta=0.0
% INFO    : Bus 1907	: V=1.00424, theta=70.8567 -> V=1.0, theta=0.0
% INFO    : Bus 1908	: V=1.00866, theta=68.6623 -> V=1.0, theta=0.0
% INFO    : Bus 1909	: V=0.99519, theta=69.4358 -> V=1.0, theta=0.0
% INFO    : Bus 1910	: V=0.99519, theta=69.4358 -> V=1.0, theta=0.0
% INFO    : Bus 1911	: V=1.00212, theta=70.2131 -> V=1.0, theta=0.0
% INFO    : Bus 1912	: V=0.99917, theta=69.2138 -> V=1.0, theta=0.0
% INFO    : Bus 1913	: V=0.99084, theta=71.2633 -> V=1.0, theta=0.0
% INFO    : Bus 1914	: V=0.99084, theta=71.2633 -> V=1.0, theta=0.0
% INFO    : Bus 1915	: V=0.98029, theta=65.2443 -> V=1.0, theta=0.0
% INFO    : Bus 1916	: V=0.98012, theta=65.5046 -> V=1.0, theta=0.0
% INFO    : Bus 1917	: V=0.98136, theta=65.6626 -> V=1.0, theta=0.0
% INFO    : Bus 1918	: V=0.98169, theta=65.7814 -> V=1.0, theta=0.0
% INFO    : Bus 1919	: V=0.9787, theta=65.3545 -> V=1.0, theta=0.0
% INFO    : Bus 1920	: V=0.98098, theta=65.127 -> V=1.0, theta=0.0
% INFO    : Bus 1921	: V=0.9639, theta=67.4642 -> V=1.0, theta=0.0
% INFO    : Bus 1922	: V=0.98147, theta=64.5052 -> V=1.0, theta=0.0
% INFO    : Bus 1923	: V=0.99626, theta=69.1421 -> V=1.0, theta=0.0
% INFO    : Bus 1924	: V=0.96423, theta=55.979 -> V=1.0, theta=0.0
% INFO    : Bus 1925	: V=0.96844, theta=58.1624 -> V=1.0, theta=0.0
% INFO    : Bus 1926	: V=1.0062, theta=69.017 -> V=1.0, theta=0.0
% INFO    : Bus 1927	: V=1.01638, theta=71.5906 -> V=1.0, theta=0.0
% INFO    : Bus 1928	: V=1.01786, theta=71.3342 -> V=1.0, theta=0.0
% INFO    : Bus 1929	: V=1.00495, theta=61.2574 -> V=1.0, theta=0.0
% INFO    : Bus 1930	: V=1.00463, theta=60.8547 -> V=1.0, theta=0.0
% INFO    : Bus 1931	: V=1.01478, theta=60.8547 -> V=1.0, theta=0.0
% INFO    : Bus 1932	: V=1.01195, theta=68.9031 -> V=1.0, theta=0.0
% INFO    : Bus 1933	: V=1.01568, theta=61.8977 -> V=1.0, theta=0.0
% INFO    : Bus 1934	: V=1.01, theta=64.0059 -> V=1.0, theta=0.0
% INFO    : Bus 1935	: V=1.01568, theta=61.898 -> V=1.0, theta=0.0
% INFO    : Bus 1936	: V=1.01, theta=66.1344 -> V=1.0, theta=0.0
% INFO    : Bus 1937	: V=1.00498, theta=69.0558 -> V=1.0, theta=0.0
% INFO    : Bus 1938	: V=1.01428, theta=70.6073 -> V=1.0, theta=0.0
% INFO    : Bus 1939	: V=1.00333, theta=82.7869 -> V=1.0, theta=0.0
% INFO    : Bus 1940	: V=1.00667, theta=80.5018 -> V=1.0, theta=0.0
% INFO    : Bus 1941	: V=1.01662, theta=70.6073 -> V=1.0, theta=0.0
% INFO    : Bus 1942	: V=1.01833, theta=71.7076 -> V=1.0, theta=0.0
% INFO    : Bus 1943	: V=1.00667, theta=81.3198 -> V=1.0, theta=0.0
% INFO    : Bus 1944	: V=1.01539, theta=71.1494 -> V=1.0, theta=0.0
% INFO    : Bus 1945	: V=1.01539, theta=71.1494 -> V=1.0, theta=0.0
% INFO    : Bus 1946	: V=1.01841, theta=76.4363 -> V=1.0, theta=0.0
% INFO    : Bus 1947	: V=1.01, theta=77.2785 -> V=1.0, theta=0.0
% INFO    : Bus 1948	: V=1.01, theta=77.2785 -> V=1.0, theta=0.0
% INFO    : Bus 1949	: V=1.01, theta=77.2785 -> V=1.0, theta=0.0
% INFO    : Bus 1950	: V=1.00618, theta=69.0175 -> V=1.0, theta=0.0
% INFO    : Bus 1951	: V=1.01635, theta=69.0175 -> V=1.0, theta=0.0
% INFO    : Bus 1952	: V=1.01662, theta=75.7841 -> V=1.0, theta=0.0
% INFO    : Bus 1953	: V=1.01, theta=79.7682 -> V=1.0, theta=0.0
% INFO    : Bus 1954	: V=1.01446, theta=71.3313 -> V=1.0, theta=0.0
% INFO    : Bus 1955	: V=1.01, theta=72.8819 -> V=1.0, theta=0.0
% INFO    : Bus 1956	: V=0.95379, theta=54.413 -> V=1.0, theta=0.0
% INFO    : Bus 1957	: V=0.9538, theta=54.4094 -> V=1.0, theta=0.0
% INFO    : Bus 1958	: V=1.00602, theta=70.3165 -> V=1.0, theta=0.0
% INFO    : Bus 1959	: V=1.00316, theta=69.8499 -> V=1.0, theta=0.0
% INFO    : Bus 1960	: V=1.01442, theta=67.509 -> V=1.0, theta=0.0
% INFO    : Bus 1961	: V=1.00612, theta=69.0219 -> V=1.0, theta=0.0
% INFO    : Bus 1962	: V=1.00616, theta=69.018 -> V=1.0, theta=0.0
% INFO    : Bus 1963	: V=1.00046, theta=70.0696 -> V=1.0, theta=0.0
% INFO    : Bus 1964	: V=1.01429, theta=70.6054 -> V=1.0, theta=0.0
% INFO    : Bus 1965	: V=0.99851, theta=68.8664 -> V=1.0, theta=0.0
% INFO    : Bus 1966	: V=1.01059, theta=68.8409 -> V=1.0, theta=0.0
% INFO    : Bus 1967	: V=1.01251, theta=66.2362 -> V=1.0, theta=0.0
% INFO    : Bus 1968	: V=1.01441, theta=67.507 -> V=1.0, theta=0.0
% INFO    : Bus 1969	: V=0.99399, theta=68.1368 -> V=1.0, theta=0.0
% INFO    : Bus 1970	: V=0.97414, theta=57.2173 -> V=1.0, theta=0.0
% INFO    : Bus 1971	: V=0.97616, theta=58.7663 -> V=1.0, theta=0.0
% INFO    : Bus 1972	: V=0.9852, theta=59.1048 -> V=1.0, theta=0.0
% INFO    : Bus 1973	: V=0.99793, theta=69.7569 -> V=1.0, theta=0.0
% INFO    : Bus 1974	: V=1.01433, theta=71.2845 -> V=1.0, theta=0.0
% INFO    : Bus 1975	: V=0.99048, theta=69.222 -> V=1.0, theta=0.0
% INFO    : Bus 1976	: V=0.95989, theta=55.4145 -> V=1.0, theta=0.0
% INFO    : Bus 1977	: V=0.95989, theta=55.4179 -> V=1.0, theta=0.0
% INFO    : Bus 1978	: V=1.01667, theta=71.6188 -> V=1.0, theta=0.0
% INFO    : Bus 1979	: V=1.00495, theta=61.2562 -> V=1.0, theta=0.0
% INFO    : Bus 1980	: V=1.00463, theta=60.8547 -> V=1.0, theta=0.0
% INFO    : Bus 1981	: V=0.97834, theta=58.3539 -> V=1.0, theta=0.0
% INFO    : Bus 1982	: V=0.97761, theta=58.2108 -> V=1.0, theta=0.0
% INFO    : Bus 1983	: V=1.01514, theta=64.9923 -> V=1.0, theta=0.0
% INFO    : Bus 1984	: V=1.01558, theta=61.9204 -> V=1.0, theta=0.0
% INFO    : Bus 1985	: V=1.01555, theta=61.9918 -> V=1.0, theta=0.0
% INFO    : Bus 1986	: V=1.01919, theta=62.555 -> V=1.0, theta=0.0
% INFO    : Bus 1987	: V=1.01614, theta=70.952 -> V=1.0, theta=0.0
% INFO    : Bus 1988	: V=1.01918, theta=62.5548 -> V=1.0, theta=0.0
% INFO    : Bus 1989	: V=1.01, theta=66.1555 -> V=1.0, theta=0.0
% INFO    : Bus 1990	: V=1.01614, theta=70.9512 -> V=1.0, theta=0.0
% INFO    : Bus 1991	: V=1.01611, theta=71.1525 -> V=1.0, theta=0.0
% INFO    : Bus 1992	: V=1.0151, theta=71.0094 -> V=1.0, theta=0.0
% INFO    : Bus 1993	: V=1.01539, theta=71.1494 -> V=1.0, theta=0.0
% INFO    : Bus 1994	: V=1.01086, theta=70.7797 -> V=1.0, theta=0.0
% INFO    : Bus 1995	: V=1.01144, theta=71.9857 -> V=1.0, theta=0.0
% INFO    : Bus 1996	: V=1.01391, theta=73.2492 -> V=1.0, theta=0.0
% INFO    : Bus 1997	: V=1.00667, theta=81.3325 -> V=1.0, theta=0.0
% INFO    : Bus 1998	: V=1.0178, theta=71.8703 -> V=1.0, theta=0.0
% INFO    : Bus 1999	: V=1.01059, theta=68.8409 -> V=1.0, theta=0.0
% INFO    : Bus 2000	: V=1.01445, theta=64.4992 -> V=1.0, theta=0.0
% INFO    : Bus 2001	: V=1.01463, theta=62.5985 -> V=1.0, theta=0.0
% INFO    : Bus 2002	: V=0.98026, theta=68.36 -> V=1.0, theta=0.0
% INFO    : Bus 2003	: V=0.98872, theta=69.1235 -> V=1.0, theta=0.0
% INFO    : Bus 2004	: V=0.98737, theta=70.517 -> V=1.0, theta=0.0
% INFO    : Bus 2005	: V=1.0149, theta=75.6303 -> V=1.0, theta=0.0
% INFO    : Bus 2006	: V=0.95561, theta=53.1437 -> V=1.0, theta=0.0
% INFO    : Bus 2007	: V=1.00611, theta=69.3145 -> V=1.0, theta=0.0
% INFO    : Bus 2008	: V=0.96137, theta=53.9 -> V=1.0, theta=0.0
% INFO    : Bus 2009	: V=1.00654, theta=71.0772 -> V=1.0, theta=0.0
% INFO    : Bus 2010	: V=0.9966, theta=80.5018 -> V=1.0, theta=0.0
% INFO    : Bus 2011	: V=1.01956, theta=70.9226 -> V=1.0, theta=0.0
% INFO    : Bus 2012	: V=1.01711, theta=70.4569 -> V=1.0, theta=0.0
% INFO    : Bus 2013	: V=1.02379, theta=61.6895 -> V=1.0, theta=0.0
% INFO    : Bus 2014	: V=1.01157, theta=61.4219 -> V=1.0, theta=0.0
% INFO    : Bus 2015	: V=0.99329, theta=71.2183 -> V=1.0, theta=0.0
% INFO    : Bus 2016	: V=1.01, theta=74.9147 -> V=1.0, theta=0.0
% INFO    : Bus 2017	: V=1.01, theta=74.9373 -> V=1.0, theta=0.0
% INFO    : Bus 2018	: V=0.97869, theta=66.8093 -> V=1.0, theta=0.0
% INFO    : Bus 2019	: V=0.97312, theta=66.8022 -> V=1.0, theta=0.0
% INFO    : Bus 2020	: V=0.97311, theta=66.8023 -> V=1.0, theta=0.0
% INFO    : Bus 2021	: V=1.00028, theta=71.3071 -> V=1.0, theta=0.0
% INFO    : Bus 2022	: V=0.99038, theta=71.3071 -> V=1.0, theta=0.0
% INFO    : Bus 2023	: V=0.99038, theta=71.3071 -> V=1.0, theta=0.0
% INFO    : Bus 2024	: V=0.99038, theta=71.3071 -> V=1.0, theta=0.0
% INFO    : Bus 2025	: V=0.99038, theta=71.3071 -> V=1.0, theta=0.0
% INFO    : Bus 2026	: V=1.0005, theta=71.1763 -> V=1.0, theta=0.0
% INFO    : Bus 2027	: V=1.01, theta=76.093 -> V=1.0, theta=0.0
% INFO    : Bus 2028	: V=1.01, theta=76.0832 -> V=1.0, theta=0.0
% INFO    : Bus 2029	: V=0.99995, theta=71.3528 -> V=1.0, theta=0.0
% INFO    : Bus 2030	: V=1.01, theta=76.0053 -> V=1.0, theta=0.0
% INFO    : Bus 2031	: V=1.01, theta=76.3018 -> V=1.0, theta=0.0
% INFO    : Bus 2032	: V=0.99983, theta=68.7074 -> V=1.0, theta=0.0
% INFO    : Bus 2033	: V=1.01, theta=72.123 -> V=1.0, theta=0.0
% INFO    : Bus 2034	: V=1.01, theta=72.0969 -> V=1.0, theta=0.0
% INFO    : Bus 2035	: V=0.98993, theta=68.7074 -> V=1.0, theta=0.0
% INFO    : Bus 2036	: V=1.00032, theta=71.5496 -> V=1.0, theta=0.0
% INFO    : Bus 2037	: V=1.01, theta=80.565 -> V=1.0, theta=0.0
% INFO    : Bus 2038	: V=1.01, theta=80.5413 -> V=1.0, theta=0.0
% INFO    : Bus 2039	: V=1.01, theta=80.6149 -> V=1.0, theta=0.0
% INFO    : Bus 2040	: V=0.99631, theta=71.8847 -> V=1.0, theta=0.0
% INFO    : Bus 2041	: V=1.01, theta=79.2814 -> V=1.0, theta=0.0
% INFO    : Bus 2042	: V=1.01, theta=79.3493 -> V=1.0, theta=0.0
% INFO    : Bus 2043	: V=0.99983, theta=71.3723 -> V=1.0, theta=0.0
% INFO    : Bus 2044	: V=1.00658, theta=72.4482 -> V=1.0, theta=0.0
% INFO    : Bus 2045	: V=1.01, theta=79.3892 -> V=1.0, theta=0.0
% INFO    : Bus 2046	: V=1.01, theta=79.3892 -> V=1.0, theta=0.0
% INFO    : Bus 2047	: V=1.01, theta=79.3892 -> V=1.0, theta=0.0
% INFO    : Bus 2048	: V=0.97014, theta=62.4009 -> V=1.0, theta=0.0
% INFO    : Bus 2049	: V=0.99033, theta=66.3495 -> V=1.0, theta=0.0
% INFO    : Bus 2050	: V=1.01, theta=73.3175 -> V=1.0, theta=0.0
% INFO    : Bus 2051	: V=1.00649, theta=71.5904 -> V=1.0, theta=0.0
% INFO    : Bus 2052	: V=1.00193, theta=71.2353 -> V=1.0, theta=0.0
% INFO    : Bus 2053	: V=1.0041, theta=72.065 -> V=1.0, theta=0.0
% INFO    : Bus 2054	: V=0.99673, theta=69.636 -> V=1.0, theta=0.0
% INFO    : Bus 2055	: V=0.99919, theta=70.9129 -> V=1.0, theta=0.0
% INFO    : Bus 2056	: V=0.99987, theta=68.8286 -> V=1.0, theta=0.0
% INFO    : Bus 2057	: V=0.99987, theta=68.8295 -> V=1.0, theta=0.0
% INFO    : Bus 2058	: V=0.99781, theta=70.0384 -> V=1.0, theta=0.0
% INFO    : Bus 2059	: V=0.98504, theta=69.2202 -> V=1.0, theta=0.0
% INFO    : Bus 2060	: V=0.98125, theta=67.845 -> V=1.0, theta=0.0
% INFO    : Bus 2061	: V=0.99465, theta=71.1686 -> V=1.0, theta=0.0
% INFO    : Bus 2062	: V=0.99222, theta=71.6998 -> V=1.0, theta=0.0
% INFO    : Bus 2063	: V=0.99693, theta=71.0453 -> V=1.0, theta=0.0
% INFO    : Bus 2064	: V=0.99956, theta=67.7169 -> V=1.0, theta=0.0
% INFO    : Bus 2065	: V=0.99849, theta=67.3376 -> V=1.0, theta=0.0
% INFO    : Bus 2066	: V=0.97882, theta=67.1322 -> V=1.0, theta=0.0
% INFO    : Bus 2067	: V=0.9766, theta=67.3956 -> V=1.0, theta=0.0
% INFO    : Bus 2068	: V=0.98199, theta=68.93 -> V=1.0, theta=0.0
% INFO    : Bus 2069	: V=0.97762, theta=66.6312 -> V=1.0, theta=0.0
% INFO    : Bus 2070	: V=0.97852, theta=66.8522 -> V=1.0, theta=0.0
% INFO    : Bus 2071	: V=0.97733, theta=67.0168 -> V=1.0, theta=0.0
% INFO    : Bus 2072	: V=0.98605, theta=70.9379 -> V=1.0, theta=0.0
% INFO    : Bus 2073	: V=0.98956, theta=70.2467 -> V=1.0, theta=0.0
% INFO    : Bus 2074	: V=0.98979, theta=70.3982 -> V=1.0, theta=0.0
% INFO    : Bus 2075	: V=0.99294, theta=69.7816 -> V=1.0, theta=0.0
% INFO    : Bus 2076	: V=1.00952, theta=61.4027 -> V=1.0, theta=0.0
% INFO    : Bus 2077	: V=1.00928, theta=62.0891 -> V=1.0, theta=0.0
% INFO    : Bus 2078	: V=1.00926, theta=62.0925 -> V=1.0, theta=0.0
% INFO    : Bus 2079	: V=1.00634, theta=60.5316 -> V=1.0, theta=0.0
% INFO    : Bus 2080	: V=1.00368, theta=60.665 -> V=1.0, theta=0.0
% INFO    : Bus 2081	: V=0.9802, theta=62.3267 -> V=1.0, theta=0.0
% INFO    : Bus 2082	: V=0.97781, theta=62.1863 -> V=1.0, theta=0.0
% INFO    : Bus 2083	: V=0.99258, theta=61.3147 -> V=1.0, theta=0.0
% INFO    : Bus 2084	: V=0.97797, theta=62.1853 -> V=1.0, theta=0.0
% INFO    : Bus 2085	: V=0.9935, theta=69.7202 -> V=1.0, theta=0.0
% INFO    : Bus 2086	: V=0.9904, theta=70.3054 -> V=1.0, theta=0.0
% INFO    : Bus 2087	: V=0.98007, theta=54.3817 -> V=1.0, theta=0.0
% INFO    : Bus 2088	: V=0.98002, theta=54.3816 -> V=1.0, theta=0.0
% INFO    : Bus 2089	: V=0.99229, theta=71.1558 -> V=1.0, theta=0.0
% INFO    : Bus 2090	: V=0.9833, theta=68.3678 -> V=1.0, theta=0.0
% INFO    : Bus 2091	: V=0.98304, theta=66.4912 -> V=1.0, theta=0.0
% INFO    : Bus 2092	: V=0.971, theta=69.6642 -> V=1.0, theta=0.0
% INFO    : Bus 2093	: V=0.95771, theta=55.1597 -> V=1.0, theta=0.0
% INFO    : Bus 2094	: V=0.95733, theta=55.09 -> V=1.0, theta=0.0
% INFO    : Bus 2095	: V=0.96287, theta=57.0316 -> V=1.0, theta=0.0
% INFO    : Bus 2096	: V=0.97227, theta=56.32 -> V=1.0, theta=0.0
% INFO    : Bus 2097	: V=0.97088, theta=63.5886 -> V=1.0, theta=0.0
% INFO    : Bus 2098	: V=0.97041, theta=64.0263 -> V=1.0, theta=0.0
% INFO    : Bus 2099	: V=0.96145, theta=66.5414 -> V=1.0, theta=0.0
% INFO    : Bus 2100	: V=0.96082, theta=66.4888 -> V=1.0, theta=0.0
% INFO    : Bus 2101	: V=0.96008, theta=57.0762 -> V=1.0, theta=0.0
% INFO    : Bus 2102	: V=0.98622, theta=57.349 -> V=1.0, theta=0.0
% INFO    : Bus 2103	: V=0.98622, theta=57.3214 -> V=1.0, theta=0.0
% INFO    : Bus 2104	: V=0.98609, theta=57.3246 -> V=1.0, theta=0.0
% INFO    : Bus 2105	: V=0.98889, theta=70.9132 -> V=1.0, theta=0.0
% INFO    : Bus 2106	: V=0.97299, theta=67.0492 -> V=1.0, theta=0.0
% INFO    : Bus 2107	: V=0.97415, theta=67.1189 -> V=1.0, theta=0.0
% INFO    : Bus 2108	: V=0.98961, theta=68.7076 -> V=1.0, theta=0.0
% INFO    : Bus 2109	: V=0.98639, theta=64.8956 -> V=1.0, theta=0.0
% INFO    : Bus 2110	: V=0.98706, theta=65.0093 -> V=1.0, theta=0.0
% INFO    : Bus 2111	: V=0.96221, theta=63.8811 -> V=1.0, theta=0.0
% INFO    : Bus 2112	: V=0.9634, theta=64.2158 -> V=1.0, theta=0.0
% INFO    : Bus 2113	: V=0.95347, theta=66.6245 -> V=1.0, theta=0.0
% INFO    : Bus 2114	: V=0.95764, theta=67.077 -> V=1.0, theta=0.0
% INFO    : Bus 2115	: V=0.99118, theta=70.8164 -> V=1.0, theta=0.0
% INFO    : Bus 2116	: V=0.96419, theta=58.709 -> V=1.0, theta=0.0
% INFO    : Bus 2117	: V=0.96402, theta=61.8667 -> V=1.0, theta=0.0
% INFO    : Bus 2118	: V=0.96412, theta=60.8207 -> V=1.0, theta=0.0
% INFO    : Bus 2119	: V=0.96926, theta=63.2607 -> V=1.0, theta=0.0
% INFO    : Bus 2120	: V=0.97882, theta=67.1322 -> V=1.0, theta=0.0
% INFO    : Bus 2121	: V=0.98504, theta=69.2202 -> V=1.0, theta=0.0
% INFO    : Bus 2122	: V=0.99222, theta=71.6998 -> V=1.0, theta=0.0
% INFO    : Bus 2123	: V=0.99222, theta=71.6998 -> V=1.0, theta=0.0
% INFO    : Bus 2124	: V=0.99167, theta=71.1812 -> V=1.0, theta=0.0
% INFO    : Bus 2125	: V=0.97838, theta=68.9277 -> V=1.0, theta=0.0
% INFO    : Bus 2126	: V=0.99308, theta=69.0432 -> V=1.0, theta=0.0
% INFO    : Bus 2127	: V=0.97781, theta=62.1863 -> V=1.0, theta=0.0
% INFO    : Bus 2128	: V=0.96176, theta=62.6463 -> V=1.0, theta=0.0
% INFO    : Bus 2129	: V=0.95993, theta=62.3096 -> V=1.0, theta=0.0
% INFO    : Bus 2130	: V=0.97935, theta=67.8427 -> V=1.0, theta=0.0
% INFO    : Bus 2131	: V=0.96522, theta=63.4014 -> V=1.0, theta=0.0
% INFO    : Bus 2132	: V=0.97015, theta=64.4085 -> V=1.0, theta=0.0
% INFO    : Bus 2133	: V=0.97594, theta=52.4592 -> V=1.0, theta=0.0
% INFO    : Bus 2134	: V=0.97624, theta=52.7493 -> V=1.0, theta=0.0
% INFO    : Bus 2135	: V=0.96841, theta=67.6927 -> V=1.0, theta=0.0
% INFO    : Bus 2136	: V=0.9717, theta=63.618 -> V=1.0, theta=0.0
% INFO    : Bus 2137	: V=0.97044, theta=64.0266 -> V=1.0, theta=0.0
% INFO    : Bus 2138	: V=0.97131, theta=64.1867 -> V=1.0, theta=0.0
% INFO    : Bus 2139	: V=0.97701, theta=65.7698 -> V=1.0, theta=0.0
% INFO    : Bus 2140	: V=0.97043, theta=64.1148 -> V=1.0, theta=0.0
% INFO    : Bus 2141	: V=0.97045, theta=63.9937 -> V=1.0, theta=0.0
% INFO    : Bus 2142	: V=0.97176, theta=63.6491 -> V=1.0, theta=0.0
% INFO    : Bus 2143	: V=0.97991, theta=64.9883 -> V=1.0, theta=0.0
% INFO    : Bus 2144	: V=0.97867, theta=64.5153 -> V=1.0, theta=0.0
% INFO    : Bus 2145	: V=0.99031, theta=66.3603 -> V=1.0, theta=0.0
% INFO    : Bus 2146	: V=0.98464, theta=65.8083 -> V=1.0, theta=0.0
% INFO    : Bus 2147	: V=0.98042, theta=64.9621 -> V=1.0, theta=0.0
% INFO    : Bus 2148	: V=0.98126, theta=64.7499 -> V=1.0, theta=0.0
% INFO    : Bus 2149	: V=0.98098, theta=65.1661 -> V=1.0, theta=0.0
% INFO    : Bus 2150	: V=0.97466, theta=64.5207 -> V=1.0, theta=0.0
% INFO    : Bus 2151	: V=0.96599, theta=64.109 -> V=1.0, theta=0.0
% INFO    : Bus 2152	: V=0.96576, theta=64.0996 -> V=1.0, theta=0.0
% INFO    : Bus 2153	: V=0.96376, theta=63.9425 -> V=1.0, theta=0.0
% INFO    : Bus 2154	: V=0.96346, theta=63.9319 -> V=1.0, theta=0.0
% INFO    : Bus 2155	: V=0.96579, theta=64.0967 -> V=1.0, theta=0.0
% INFO    : Bus 2156	: V=0.98101, theta=65.1651 -> V=1.0, theta=0.0
% INFO    : Bus 2157	: V=0.99053, theta=66.368 -> V=1.0, theta=0.0
% INFO    : Bus 2158	: V=0.99055, theta=66.3629 -> V=1.0, theta=0.0
% INFO    : Bus 2159	: V=0.99011, theta=66.478 -> V=1.0, theta=0.0
% INFO    : Bus 2160	: V=0.99294, theta=66.4945 -> V=1.0, theta=0.0
% INFO    : Bus 2161	: V=0.99277, theta=66.5539 -> V=1.0, theta=0.0
% INFO    : Bus 2162	: V=0.96291, theta=64.0467 -> V=1.0, theta=0.0
% INFO    : Bus 2163	: V=0.96291, theta=64.0467 -> V=1.0, theta=0.0
% INFO    : Bus 2164	: V=0.96291, theta=64.0467 -> V=1.0, theta=0.0
% INFO    : Bus 2165	: V=0.97045, theta=64.1141 -> V=1.0, theta=0.0
% INFO    : Bus 2166	: V=0.97045, theta=64.1141 -> V=1.0, theta=0.0
% INFO    : Bus 2167	: V=0.97042, theta=64.0029 -> V=1.0, theta=0.0
% INFO    : Bus 2168	: V=0.97094, theta=63.6106 -> V=1.0, theta=0.0
% INFO    : Bus 2169	: V=0.96476, theta=64.0211 -> V=1.0, theta=0.0
% INFO    : Bus 2170	: V=0.96476, theta=64.0211 -> V=1.0, theta=0.0
% INFO    : Bus 2171	: V=0.99046, theta=66.3637 -> V=1.0, theta=0.0
% INFO    : Bus 2172	: V=0.96462, theta=64.0144 -> V=1.0, theta=0.0
% INFO    : Bus 2173	: V=0.97929, theta=64.7519 -> V=1.0, theta=0.0
% INFO    : Bus 2174	: V=0.98084, theta=64.8559 -> V=1.0, theta=0.0
% INFO    : Bus 2175	: V=0.98101, theta=65.1651 -> V=1.0, theta=0.0
% INFO    : Bus 2176	: V=0.97088, theta=63.8787 -> V=1.0, theta=0.0
% INFO    : Bus 2177	: V=0.97333, theta=68.1872 -> V=1.0, theta=0.0
% INFO    : Bus 2178	: V=0.97064, theta=63.8074 -> V=1.0, theta=0.0
% INFO    : Bus 2179	: V=0.97068, theta=63.8067 -> V=1.0, theta=0.0
% INFO    : Bus 2180	: V=0.97131, theta=64.1867 -> V=1.0, theta=0.0
% INFO    : Bus 2181	: V=0.97043, theta=64.1148 -> V=1.0, theta=0.0
% INFO    : Bus 2182	: V=0.97045, theta=64.1141 -> V=1.0, theta=0.0
% INFO    : Bus 2183	: V=0.97045, theta=64.1141 -> V=1.0, theta=0.0
% INFO    : Bus 2184	: V=0.9765, theta=64.6204 -> V=1.0, theta=0.0
% INFO    : Bus 2185	: V=0.98308, theta=65.7018 -> V=1.0, theta=0.0
% INFO    : Bus 2186	: V=0.97296, theta=65.1496 -> V=1.0, theta=0.0
% INFO    : Bus 2187	: V=0.97975, theta=65.1629 -> V=1.0, theta=0.0
% INFO    : Bus 2188	: V=0.96291, theta=64.0467 -> V=1.0, theta=0.0
% INFO    : Bus 2189	: V=0.96291, theta=64.0467 -> V=1.0, theta=0.0
% INFO    : Bus 2190	: V=0.96291, theta=64.0467 -> V=1.0, theta=0.0
% INFO    : Bus 2191	: V=1.00407, theta=69.9354 -> V=1.0, theta=0.0
% INFO    : Bus 2192	: V=1.01421, theta=69.9354 -> V=1.0, theta=0.0
% INFO    : Bus 2193	: V=1.01454, theta=78.1203 -> V=1.0, theta=0.0
% INFO    : Bus 2194	: V=1.01, theta=79.8934 -> V=1.0, theta=0.0
% INFO    : Bus 2195	: V=1.0143, theta=70.6444 -> V=1.0, theta=0.0
% INFO    : Bus 2196	: V=1.00426, theta=70.6444 -> V=1.0, theta=0.0
% INFO    : Bus 2197	: V=1.01037, theta=71.0077 -> V=1.0, theta=0.0
% INFO    : Bus 2198	: V=1.01, theta=72.4822 -> V=1.0, theta=0.0
% INFO    : Bus 2199	: V=1.01037, theta=71.0077 -> V=1.0, theta=0.0
% INFO    : Bus 2200	: V=1.01, theta=72.4822 -> V=1.0, theta=0.0
% INFO    : Bus 2201	: V=1.01037, theta=70.409 -> V=1.0, theta=0.0
% INFO    : Bus 2202	: V=1.01, theta=71.9927 -> V=1.0, theta=0.0
% INFO    : Bus 2203	: V=1.01042, theta=70.4078 -> V=1.0, theta=0.0
% INFO    : Bus 2204	: V=1.01244, theta=70.4078 -> V=1.0, theta=0.0
% INFO    : Bus 2205	: V=1.00352, theta=69.204 -> V=1.0, theta=0.0
% INFO    : Bus 2206	: V=0.99784, theta=69.204 -> V=1.0, theta=0.0
% INFO    : Bus 2207	: V=1.00414, theta=73.9768 -> V=1.0, theta=0.0
% INFO    : Bus 2208	: V=1.01, theta=78.1767 -> V=1.0, theta=0.0
% INFO    : Bus 2209	: V=1.00415, theta=74.183 -> V=1.0, theta=0.0
% INFO    : Bus 2210	: V=1.01, theta=78.3829 -> V=1.0, theta=0.0
% INFO    : Bus 2211	: V=1.0108, theta=70.0319 -> V=1.0, theta=0.0
% INFO    : Bus 2212	: V=1.00333, theta=82.2491 -> V=1.0, theta=0.0
% INFO    : Bus 2213	: V=1.00667, theta=79.9538 -> V=1.0, theta=0.0
% INFO    : Bus 2214	: V=1.01313, theta=70.0319 -> V=1.0, theta=0.0
% INFO    : Bus 2215	: V=1.01061, theta=76.0027 -> V=1.0, theta=0.0
% INFO    : Bus 2216	: V=1.01, theta=76.4397 -> V=1.0, theta=0.0
% INFO    : Bus 2217	: V=1.01576, theta=71.0974 -> V=1.0, theta=0.0
% INFO    : Bus 2218	: V=1.01, theta=71.9114 -> V=1.0, theta=0.0
% INFO    : Bus 2219	: V=1.00405, theta=69.9359 -> V=1.0, theta=0.0
% INFO    : Bus 2220	: V=1.01419, theta=69.9359 -> V=1.0, theta=0.0
% INFO    : Bus 2221	: V=1.00956, theta=70.6242 -> V=1.0, theta=0.0
% INFO    : Bus 2222	: V=1.00956, theta=70.6242 -> V=1.0, theta=0.0
% INFO    : Bus 2223	: V=1.01095, theta=70.6137 -> V=1.0, theta=0.0
% INFO    : Bus 2224	: V=1.01095, theta=70.6137 -> V=1.0, theta=0.0
% INFO    : Bus 2225	: V=1.01298, theta=71.0661 -> V=1.0, theta=0.0
% INFO    : Bus 2226	: V=1.01, theta=71.8402 -> V=1.0, theta=0.0
% INFO    : Bus 2227	: V=1.00488, theta=74.6995 -> V=1.0, theta=0.0
% INFO    : Bus 2228	: V=1.01, theta=75.8459 -> V=1.0, theta=0.0
% INFO    : Bus 2229	: V=1.00804, theta=70.4335 -> V=1.0, theta=0.0
% INFO    : Bus 2230	: V=1.00804, theta=70.4335 -> V=1.0, theta=0.0
% INFO    : Bus 2231	: V=1.00728, theta=70.804 -> V=1.0, theta=0.0
% INFO    : Bus 2232	: V=1.01, theta=72.295 -> V=1.0, theta=0.0
% INFO    : Bus 2233	: V=1.01259, theta=72.8992 -> V=1.0, theta=0.0
% INFO    : Bus 2234	: V=1.01, theta=76.997 -> V=1.0, theta=0.0
% INFO    : Bus 2235	: V=1.00923, theta=70.0 -> V=1.0, theta=0.0
% INFO    : Bus 2236	: V=1.01, theta=71.3308 -> V=1.0, theta=0.0
% INFO    : Bus 2237	: V=0.99189, theta=69.0503 -> V=1.0, theta=0.0
% INFO    : Bus 2238	: V=0.9849, theta=69.0503 -> V=1.0, theta=0.0
% INFO    : Bus 2239	: V=0.99219, theta=69.0503 -> V=1.0, theta=0.0
% INFO    : Bus 2240	: V=1.00429, theta=70.6853 -> V=1.0, theta=0.0
% INFO    : Bus 2241	: V=1.00449, theta=70.6643 -> V=1.0, theta=0.0
% INFO    : Bus 2242	: V=1.00429, theta=70.6859 -> V=1.0, theta=0.0
% INFO    : Bus 2243	: V=1.00449, theta=70.6648 -> V=1.0, theta=0.0
% INFO    : Bus 2244	: V=0.99336, theta=71.3862 -> V=1.0, theta=0.0
% INFO    : Bus 2245	: V=1.01012, theta=68.8429 -> V=1.0, theta=0.0
% INFO    : Bus 2246	: V=1.00402, theta=69.938 -> V=1.0, theta=0.0
% INFO    : Bus 2247	: V=1.00403, theta=69.9365 -> V=1.0, theta=0.0
% INFO    : Bus 2248	: V=0.99115, theta=69.0641 -> V=1.0, theta=0.0
% INFO    : Bus 2249	: V=1.00804, theta=70.4335 -> V=1.0, theta=0.0
% INFO    : Bus 2250	: V=1.01164, theta=71.1526 -> V=1.0, theta=0.0
% INFO    : Bus 2251	: V=0.99132, theta=68.9833 -> V=1.0, theta=0.0
% INFO    : Bus 2252	: V=1.00904, theta=70.4257 -> V=1.0, theta=0.0
% INFO    : Bus 2253	: V=1.01165, theta=71.3588 -> V=1.0, theta=0.0
% INFO    : Bus 2254	: V=0.99189, theta=69.0503 -> V=1.0, theta=0.0
% INFO    : Bus 2255	: V=1.00612, theta=70.383 -> V=1.0, theta=0.0
% INFO    : Bus 2256	: V=1.00617, theta=70.7965 -> V=1.0, theta=0.0
% INFO    : Bus 2257	: V=1.0032, theta=70.2031 -> V=1.0, theta=0.0
% INFO    : Bus 2258	: V=1.00335, theta=70.2151 -> V=1.0, theta=0.0
% INFO    : Bus 2259	: V=1.00225, theta=69.99 -> V=1.0, theta=0.0
% INFO    : Bus 2260	: V=1.00743, theta=70.7179 -> V=1.0, theta=0.0
% INFO    : Bus 2261	: V=1.00749, theta=70.7766 -> V=1.0, theta=0.0
% INFO    : Bus 2262	: V=1.00402, theta=69.6701 -> V=1.0, theta=0.0
% INFO    : Bus 2263	: V=1.0029, theta=69.9051 -> V=1.0, theta=0.0
% INFO    : Bus 2264	: V=1.00278, theta=69.898 -> V=1.0, theta=0.0
% INFO    : Bus 2265	: V=1.0079, theta=69.0572 -> V=1.0, theta=0.0
% INFO    : Bus 2266	: V=1.01005, theta=68.8784 -> V=1.0, theta=0.0
% INFO    : Bus 2267	: V=1.00386, theta=70.2682 -> V=1.0, theta=0.0
% INFO    : Bus 2268	: V=1.00351, theta=69.2068 -> V=1.0, theta=0.0
% INFO    : Bus 2269	: V=0.98548, theta=68.0182 -> V=1.0, theta=0.0
% INFO    : Bus 2270	: V=0.98433, theta=67.8053 -> V=1.0, theta=0.0
% INFO    : Bus 2271	: V=0.98329, theta=67.8013 -> V=1.0, theta=0.0
% INFO    : Bus 2272	: V=1.01336, theta=71.1161 -> V=1.0, theta=0.0
% INFO    : Bus 2273	: V=1.01298, theta=71.0653 -> V=1.0, theta=0.0
% INFO    : Bus 2274	: V=1.01524, theta=71.0481 -> V=1.0, theta=0.0
% INFO    : Bus 2275	: V=0.99115, theta=69.0641 -> V=1.0, theta=0.0
% INFO    : Bus 2276	: V=1.01525, theta=71.0489 -> V=1.0, theta=0.0
% INFO    : Bus 2277	: V=1.00435, theta=70.2808 -> V=1.0, theta=0.0
% INFO    : Bus 2278	: V=1.01042, theta=70.9932 -> V=1.0, theta=0.0
% INFO    : Bus 2279	: V=1.00904, theta=70.4257 -> V=1.0, theta=0.0
% INFO    : Bus 2280	: V=1.008, theta=69.4974 -> V=1.0, theta=0.0
% INFO    : Bus 2281	: V=1.008, theta=69.4974 -> V=1.0, theta=0.0
% INFO    : Bus 2282	: V=1.01295, theta=69.9847 -> V=1.0, theta=0.0
% INFO    : Bus 2283	: V=1.01078, theta=69.7337 -> V=1.0, theta=0.0
% INFO    : Bus 2284	: V=1.011, theta=69.4926 -> V=1.0, theta=0.0
% INFO    : Bus 2285	: V=0.9966, theta=79.9538 -> V=1.0, theta=0.0
% INFO    : Bus 2286	: V=1.00417, theta=71.8082 -> V=1.0, theta=0.0
% INFO    : Bus 2287	: V=1.00618, theta=70.7766 -> V=1.0, theta=0.0
% INFO    : Bus 2288	: V=0.98901, theta=67.0119 -> V=1.0, theta=0.0
% INFO    : Bus 2289	: V=1.00736, theta=72.6935 -> V=1.0, theta=0.0
% INFO    : Bus 2290	: V=1.00257, theta=72.1308 -> V=1.0, theta=0.0
% INFO    : Bus 2291	: V=0.9981, theta=78.1902 -> V=1.0, theta=0.0
% INFO    : Bus 2292	: V=0.99123, theta=71.3249 -> V=1.0, theta=0.0
% INFO    : Bus 2293	: V=0.99425, theta=71.4516 -> V=1.0, theta=0.0
% INFO    : Bus 2294	: V=0.97762, theta=70.3098 -> V=1.0, theta=0.0
% INFO    : Bus 2295	: V=0.99602, theta=74.1394 -> V=1.0, theta=0.0
% INFO    : Bus 2296	: V=0.98343, theta=68.1591 -> V=1.0, theta=0.0
% INFO    : Bus 2297	: V=0.99928, theta=70.0528 -> V=1.0, theta=0.0
% INFO    : Bus 2298	: V=0.97498, theta=71.5193 -> V=1.0, theta=0.0
% INFO    : Bus 2299	: V=0.99765, theta=74.9084 -> V=1.0, theta=0.0
% INFO    : Bus 2300	: V=1.00901, theta=72.6753 -> V=1.0, theta=0.0
% INFO    : Bus 2301	: V=0.97001, theta=71.255 -> V=1.0, theta=0.0
% INFO    : Bus 2302	: V=0.99765, theta=74.9084 -> V=1.0, theta=0.0
% INFO    : Bus 2303	: V=0.96891, theta=71.1056 -> V=1.0, theta=0.0
% INFO    : Bus 2304	: V=0.9981, theta=78.1902 -> V=1.0, theta=0.0
% INFO    : Bus 2305	: V=1.00826, theta=73.2974 -> V=1.0, theta=0.0
% INFO    : Bus 2306	: V=0.97156, theta=70.623 -> V=1.0, theta=0.0
% INFO    : Bus 2307	: V=0.99285, theta=71.5804 -> V=1.0, theta=0.0
% INFO    : Bus 2308	: V=0.96138, theta=68.935 -> V=1.0, theta=0.0
% INFO    : Bus 2309	: V=0.95724, theta=67.5608 -> V=1.0, theta=0.0
% INFO    : Bus 2310	: V=0.99715, theta=73.0664 -> V=1.0, theta=0.0
% INFO    : Bus 2311	: V=0.99337, theta=72.7499 -> V=1.0, theta=0.0
% INFO    : Bus 2312	: V=0.98295, theta=72.664 -> V=1.0, theta=0.0
% INFO    : Bus 2313	: V=0.96107, theta=68.8598 -> V=1.0, theta=0.0
% INFO    : Bus 2314	: V=0.97062, theta=71.4012 -> V=1.0, theta=0.0
% INFO    : Bus 2315	: V=0.96906, theta=69.4927 -> V=1.0, theta=0.0
% INFO    : Bus 2316	: V=0.98285, theta=71.8639 -> V=1.0, theta=0.0
% INFO    : Bus 2317	: V=0.96819, theta=69.4225 -> V=1.0, theta=0.0
% INFO    : Bus 2318	: V=1.00735, theta=72.6681 -> V=1.0, theta=0.0
% INFO    : Bus 2319	: V=1.00574, theta=72.4724 -> V=1.0, theta=0.0
% INFO    : Bus 2320	: V=0.97346, theta=71.2829 -> V=1.0, theta=0.0
% INFO    : Bus 2321	: V=1.00215, theta=75.0285 -> V=1.0, theta=0.0
% INFO    : Bus 2322	: V=0.9805, theta=72.3255 -> V=1.0, theta=0.0
% INFO    : Bus 2323	: V=0.97097, theta=69.7041 -> V=1.0, theta=0.0
% INFO    : Bus 2324	: V=0.97379, theta=70.5538 -> V=1.0, theta=0.0
% INFO    : Bus 2325	: V=0.96191, theta=69.0236 -> V=1.0, theta=0.0
% INFO    : Bus 2326	: V=0.98086, theta=71.4121 -> V=1.0, theta=0.0
% INFO    : Bus 2327	: V=0.99193, theta=72.646 -> V=1.0, theta=0.0
% INFO    : Bus 2328	: V=0.9866, theta=72.1145 -> V=1.0, theta=0.0
% INFO    : Bus 2329	: V=0.96827, theta=70.9587 -> V=1.0, theta=0.0
% INFO    : Bus 2330	: V=1.01065, theta=72.7729 -> V=1.0, theta=0.0
% INFO    : Bus 2331	: V=0.97725, theta=71.6311 -> V=1.0, theta=0.0
% INFO    : Bus 2332	: V=0.97318, theta=71.166 -> V=1.0, theta=0.0
% INFO    : Bus 2333	: V=0.98623, theta=73.2101 -> V=1.0, theta=0.0
% INFO    : Bus 2334	: V=0.99237, theta=72.7087 -> V=1.0, theta=0.0
% INFO    : Bus 2335	: V=1.01024, theta=76.8869 -> V=1.0, theta=0.0
% INFO    : Bus 2336	: V=0.99116, theta=73.2906 -> V=1.0, theta=0.0
% INFO    : Bus 2337	: V=0.9615, theta=69.4259 -> V=1.0, theta=0.0
% INFO    : Bus 2338	: V=0.95892, theta=68.59 -> V=1.0, theta=0.0
% INFO    : Bus 2339	: V=1.00343, theta=76.1358 -> V=1.0, theta=0.0
% INFO    : Bus 2340	: V=1.00684, theta=73.133 -> V=1.0, theta=0.0
% INFO    : Bus 2341	: V=0.99765, theta=74.9084 -> V=1.0, theta=0.0
% INFO    : Bus 2342	: V=0.99241, theta=72.7224 -> V=1.0, theta=0.0
% INFO    : Bus 2343	: V=0.97662, theta=70.2186 -> V=1.0, theta=0.0
% INFO    : Bus 2344	: V=1.0092, theta=75.4384 -> V=1.0, theta=0.0
% INFO    : Bus 2345	: V=1.00292, theta=72.214 -> V=1.0, theta=0.0
% INFO    : Bus 2346	: V=0.99155, theta=72.5878 -> V=1.0, theta=0.0
% INFO    : Bus 2347	: V=1.01129, theta=67.6599 -> V=1.0, theta=0.0
% INFO    : Bus 2348	: V=1.01576, theta=67.6209 -> V=1.0, theta=0.0
% INFO    : Bus 2349	: V=1.01441, theta=67.3551 -> V=1.0, theta=0.0
% INFO    : Bus 2350	: V=1.01447, theta=67.3534 -> V=1.0, theta=0.0
% INFO    : Bus 2351	: V=1.02855, theta=66.6906 -> V=1.0, theta=0.0
% INFO    : Bus 2352	: V=1.02864, theta=66.6175 -> V=1.0, theta=0.0
% INFO    : Bus 2353	: V=1.00592, theta=68.377 -> V=1.0, theta=0.0
% INFO    : Bus 2354	: V=1.0058, theta=68.3761 -> V=1.0, theta=0.0
% INFO    : Bus 2355	: V=1.00448, theta=68.4124 -> V=1.0, theta=0.0
% INFO    : Bus 2356	: V=1.00442, theta=68.4171 -> V=1.0, theta=0.0
% INFO    : Bus 2357	: V=1.01501, theta=67.9364 -> V=1.0, theta=0.0
% INFO    : Bus 2358	: V=1.0149, theta=67.9462 -> V=1.0, theta=0.0
% INFO    : Bus 2359	: V=1.01343, theta=64.8815 -> V=1.0, theta=0.0
% INFO    : Bus 2360	: V=1.00949, theta=68.7524 -> V=1.0, theta=0.0
% INFO    : Bus 2361	: V=1.00441, theta=68.4964 -> V=1.0, theta=0.0
% INFO    : Bus 2362	: V=1.00455, theta=68.4939 -> V=1.0, theta=0.0
% INFO    : Bus 2363	: V=1.02462, theta=66.5894 -> V=1.0, theta=0.0
% INFO    : Bus 2364	: V=1.02467, theta=66.5876 -> V=1.0, theta=0.0
% INFO    : Bus 2365	: V=1.00377, theta=68.519 -> V=1.0, theta=0.0
% INFO    : Bus 2366	: V=1.0038, theta=68.5221 -> V=1.0, theta=0.0
% INFO    : Bus 2367	: V=1.02797, theta=66.7028 -> V=1.0, theta=0.0
% INFO    : Bus 2368	: V=1.0214, theta=66.8143 -> V=1.0, theta=0.0
% INFO    : Bus 2369	: V=1.0213, theta=66.8213 -> V=1.0, theta=0.0
% INFO    : Bus 2370	: V=1.00111, theta=70.1708 -> V=1.0, theta=0.0
% INFO    : Bus 2371	: V=1.00119, theta=70.1471 -> V=1.0, theta=0.0
% INFO    : Bus 2372	: V=0.99587, theta=70.2783 -> V=1.0, theta=0.0
% INFO    : Bus 2373	: V=0.99592, theta=70.2602 -> V=1.0, theta=0.0
% INFO    : Bus 2374	: V=1.00825, theta=72.5829 -> V=1.0, theta=0.0
% INFO    : Bus 2375	: V=1.00091, theta=68.5184 -> V=1.0, theta=0.0
% INFO    : Bus 2376	: V=1.00085, theta=68.5214 -> V=1.0, theta=0.0
% INFO    : Bus 2377	: V=1.02543, theta=67.5566 -> V=1.0, theta=0.0
% INFO    : Bus 2378	: V=1.02552, theta=67.5466 -> V=1.0, theta=0.0
% INFO    : Bus 2379	: V=0.99977, theta=69.4092 -> V=1.0, theta=0.0
% INFO    : Bus 2380	: V=0.99975, theta=69.4169 -> V=1.0, theta=0.0
% INFO    : Bus 2381	: V=1.0042, theta=68.4563 -> V=1.0, theta=0.0
% INFO    : Bus 2382	: V=1.02743, theta=66.5305 -> V=1.0, theta=0.0
% INFO    : Bus 2383	: V=1.02747, theta=66.5359 -> V=1.0, theta=0.0
% INFO    : Bus 2384	: V=1.0266, theta=66.5875 -> V=1.0, theta=0.0
% INFO    : Bus 2385	: V=1.02652, theta=66.5864 -> V=1.0, theta=0.0
% INFO    : Bus 2386	: V=1.02455, theta=68.6586 -> V=1.0, theta=0.0
% INFO    : Bus 2387	: V=1.02459, theta=68.6444 -> V=1.0, theta=0.0
% INFO    : Bus 2388	: V=1.02575, theta=66.5649 -> V=1.0, theta=0.0
% INFO    : Bus 2389	: V=1.00974, theta=68.7606 -> V=1.0, theta=0.0
% INFO    : Bus 2390	: V=1.00954, theta=68.7671 -> V=1.0, theta=0.0
% INFO    : Bus 2391	: V=1.01319, theta=68.7949 -> V=1.0, theta=0.0
% INFO    : Bus 2392	: V=1.01326, theta=68.7871 -> V=1.0, theta=0.0
% INFO    : Bus 2393	: V=1.02855, theta=66.6907 -> V=1.0, theta=0.0
% INFO    : Bus 2394	: V=1.02177, theta=67.026 -> V=1.0, theta=0.0
% INFO    : Bus 2395	: V=1.02959, theta=66.6889 -> V=1.0, theta=0.0
% INFO    : Bus 2396	: V=1.02898, theta=66.6698 -> V=1.0, theta=0.0
% INFO    : Bus 2397	: V=1.02378, theta=67.0953 -> V=1.0, theta=0.0
% INFO    : Bus 2398	: V=1.02393, theta=67.0884 -> V=1.0, theta=0.0
% INFO    : Bus 2399	: V=0.99516, theta=66.7067 -> V=1.0, theta=0.0
% INFO    : Bus 2400	: V=0.99764, theta=66.0346 -> V=1.0, theta=0.0
% INFO    : Bus 2401	: V=0.99523, theta=67.7972 -> V=1.0, theta=0.0
% INFO    : Bus 2402	: V=0.99523, theta=67.7972 -> V=1.0, theta=0.0
% INFO    : Bus 2403	: V=0.99523, theta=67.7972 -> V=1.0, theta=0.0
% INFO    : Bus 2404	: V=0.99523, theta=67.7972 -> V=1.0, theta=0.0
% INFO    : Bus 2405	: V=0.96969, theta=63.9699 -> V=1.0, theta=0.0
% INFO    : Bus 2406	: V=0.98381, theta=65.2353 -> V=1.0, theta=0.0
% INFO    : Bus 2407	: V=0.99458, theta=64.1468 -> V=1.0, theta=0.0
% INFO    : Bus 2408	: V=0.99523, theta=67.7972 -> V=1.0, theta=0.0
% INFO    : Bus 2409	: V=0.99694, theta=67.4823 -> V=1.0, theta=0.0
% INFO    : Bus 2410	: V=0.99613, theta=66.3936 -> V=1.0, theta=0.0
% INFO    : Bus 2411	: V=0.99613, theta=66.3936 -> V=1.0, theta=0.0
% INFO    : Bus 2412	: V=0.99613, theta=66.3936 -> V=1.0, theta=0.0
% INFO    : Bus 2413	: V=0.98997, theta=66.0433 -> V=1.0, theta=0.0
% INFO    : Bus 2414	: V=0.99673, theta=66.3238 -> V=1.0, theta=0.0
% INFO    : Bus 2415	: V=0.99673, theta=66.3238 -> V=1.0, theta=0.0
% INFO    : Bus 2416	: V=0.99673, theta=66.3238 -> V=1.0, theta=0.0
% INFO    : Bus 2417	: V=0.99673, theta=66.3238 -> V=1.0, theta=0.0
% INFO    : Bus 2418	: V=0.99673, theta=66.3238 -> V=1.0, theta=0.0
% INFO    : Bus 2419	: V=0.99882, theta=67.7463 -> V=1.0, theta=0.0
% INFO    : Bus 2420	: V=0.99882, theta=67.7463 -> V=1.0, theta=0.0
% INFO    : Bus 2421	: V=0.97113, theta=64.1174 -> V=1.0, theta=0.0
% INFO    : Bus 2422	: V=0.99523, theta=67.7972 -> V=1.0, theta=0.0
% INFO    : Bus 2423	: V=0.99523, theta=67.7972 -> V=1.0, theta=0.0
% INFO    : Bus 2424	: V=0.9976, theta=72.659 -> V=1.0, theta=0.0
% INFO    : Bus 2425	: V=0.99191, theta=66.3936 -> V=1.0, theta=0.0
% INFO    : Bus 2426	: V=0.99465, theta=69.5063 -> V=1.0, theta=0.0
% INFO    : Bus 2427	: V=0.99465, theta=69.5063 -> V=1.0, theta=0.0
% INFO    : Bus 2428	: V=0.99882, theta=67.7463 -> V=1.0, theta=0.0
% INFO    : Bus 2429	: V=0.99697, theta=66.7733 -> V=1.0, theta=0.0
% INFO    : Bus 2430	: V=0.99694, theta=67.4823 -> V=1.0, theta=0.0
% INFO    : Bus 2431	: V=0.99697, theta=66.7733 -> V=1.0, theta=0.0
% INFO    : Bus 2432	: V=0.99804, theta=71.7784 -> V=1.0, theta=0.0
% INFO    : Bus 2433	: V=0.99465, theta=69.5063 -> V=1.0, theta=0.0
% INFO    : Bus 2434	: V=0.99882, theta=67.7463 -> V=1.0, theta=0.0
% INFO    : Bus 2435	: V=0.99679, theta=68.9837 -> V=1.0, theta=0.0
% INFO    : Bus 2436	: V=0.99679, theta=68.9837 -> V=1.0, theta=0.0
% INFO    : Bus 2437	: V=0.99614, theta=66.3936 -> V=1.0, theta=0.0
% INFO    : Bus 2438	: V=0.99804, theta=71.7784 -> V=1.0, theta=0.0
% INFO    : Bus 2439	: V=0.99465, theta=69.5063 -> V=1.0, theta=0.0
% INFO    : Bus 2440	: V=0.99465, theta=69.5063 -> V=1.0, theta=0.0
% INFO    : Bus 2441	: V=0.99465, theta=69.5063 -> V=1.0, theta=0.0
% INFO    : Bus 2442	: V=0.99882, theta=67.7463 -> V=1.0, theta=0.0
% INFO    : Bus 2443	: V=0.99882, theta=67.7463 -> V=1.0, theta=0.0
% INFO    : Bus 2444	: V=0.99882, theta=67.7463 -> V=1.0, theta=0.0
% INFO    : Bus 2445	: V=0.99882, theta=67.7463 -> V=1.0, theta=0.0
% INFO    : Bus 2446	: V=0.99882, theta=67.7463 -> V=1.0, theta=0.0
% INFO    : Bus 2447	: V=0.98989, theta=67.7972 -> V=1.0, theta=0.0
% INFO    : Bus 2448	: V=0.98573, theta=69.5063 -> V=1.0, theta=0.0
% INFO    : Bus 2449	: V=0.99957, theta=70.2588 -> V=1.0, theta=0.0
% INFO    : Bus 2450	: V=0.99254, theta=67.1285 -> V=1.0, theta=0.0
% INFO    : Bus 2451	: V=0.98865, theta=69.8257 -> V=1.0, theta=0.0
% INFO    : Bus 2452	: V=1.00068, theta=72.327 -> V=1.0, theta=0.0
% INFO    : Bus 2453	: V=1.00041, theta=69.3253 -> V=1.0, theta=0.0
% INFO    : Bus 2454	: V=0.99774, theta=69.4295 -> V=1.0, theta=0.0
% INFO    : Bus 2455	: V=0.98063, theta=65.6036 -> V=1.0, theta=0.0
% INFO    : Bus 2456	: V=0.98801, theta=68.9482 -> V=1.0, theta=0.0
% INFO    : Bus 2457	: V=0.9908, theta=67.5206 -> V=1.0, theta=0.0
% INFO    : Bus 2458	: V=0.98208, theta=65.5581 -> V=1.0, theta=0.0
% INFO    : Bus 2459	: V=0.99686, theta=69.1934 -> V=1.0, theta=0.0
% INFO    : Bus 2460	: V=0.9799, theta=63.983 -> V=1.0, theta=0.0
% INFO    : Bus 2461	: V=0.99957, theta=70.2588 -> V=1.0, theta=0.0
% INFO    : Bus 2462	: V=0.97965, theta=65.5127 -> V=1.0, theta=0.0
% INFO    : Bus 2463	: V=0.98051, theta=65.5917 -> V=1.0, theta=0.0
% INFO    : Bus 2464	: V=0.98331, theta=64.0548 -> V=1.0, theta=0.0
% INFO    : Bus 2465	: V=0.99078, theta=67.533 -> V=1.0, theta=0.0
% INFO    : Bus 2466	: V=0.98063, theta=65.6033 -> V=1.0, theta=0.0
% INFO    : Bus 2467	: V=0.99282, theta=67.1309 -> V=1.0, theta=0.0
% INFO    : Bus 2468	: V=0.98321, theta=68.5265 -> V=1.0, theta=0.0
% INFO    : Bus 2469	: V=0.98838, theta=66.1535 -> V=1.0, theta=0.0
% INFO    : Bus 2470	: V=1.00041, theta=69.3253 -> V=1.0, theta=0.0
% INFO    : Bus 2471	: V=1.00041, theta=69.3253 -> V=1.0, theta=0.0
% INFO    : Bus 2472	: V=1.00041, theta=69.3253 -> V=1.0, theta=0.0
% INFO    : Bus 2473	: V=1.00041, theta=69.3253 -> V=1.0, theta=0.0
% INFO    : Bus 2474	: V=0.983, theta=64.026 -> V=1.0, theta=0.0
% INFO    : Bus 2475	: V=0.99274, theta=67.0814 -> V=1.0, theta=0.0
% INFO    : Bus 2476	: V=0.99565, theta=61.4696 -> V=1.0, theta=0.0
% INFO    : Bus 2477	: V=0.98124, theta=66.1953 -> V=1.0, theta=0.0
% INFO    : Bus 2478	: V=0.96961, theta=65.471 -> V=1.0, theta=0.0
% INFO    : Bus 2479	: V=0.98193, theta=64.31 -> V=1.0, theta=0.0
% INFO    : Bus 2480	: V=0.98176, theta=65.5207 -> V=1.0, theta=0.0
% INFO    : Bus 2481	: V=0.98884, theta=64.7701 -> V=1.0, theta=0.0
% INFO    : Bus 2482	: V=0.99826, theta=67.976 -> V=1.0, theta=0.0
% INFO    : Bus 2483	: V=0.99959, theta=73.7245 -> V=1.0, theta=0.0
% INFO    : Bus 2484	: V=0.99959, theta=73.7245 -> V=1.0, theta=0.0
% INFO    : Bus 2485	: V=0.99959, theta=73.7245 -> V=1.0, theta=0.0
% INFO    : Bus 2486	: V=0.98338, theta=64.0293 -> V=1.0, theta=0.0
% INFO    : Bus 2487	: V=0.95494, theta=59.6169 -> V=1.0, theta=0.0
% INFO    : Bus 2488	: V=0.99612, theta=69.0066 -> V=1.0, theta=0.0
% INFO    : Bus 2489	: V=0.96507, theta=62.2058 -> V=1.0, theta=0.0
% INFO    : Bus 2490	: V=0.98455, theta=64.233 -> V=1.0, theta=0.0
% INFO    : Bus 2491	: V=1.00029, theta=70.5173 -> V=1.0, theta=0.0
% INFO    : Bus 2492	: V=1.00029, theta=70.5173 -> V=1.0, theta=0.0
% INFO    : Bus 2493	: V=0.99369, theta=67.0438 -> V=1.0, theta=0.0
% INFO    : Bus 2494	: V=0.99826, theta=67.976 -> V=1.0, theta=0.0
% INFO    : Bus 2495	: V=0.99995, theta=68.1689 -> V=1.0, theta=0.0
% INFO    : Bus 2496	: V=0.99995, theta=68.1686 -> V=1.0, theta=0.0
% INFO    : Bus 2497	: V=0.98837, theta=66.1538 -> V=1.0, theta=0.0
% INFO    : Bus 2498	: V=0.99921, theta=73.3343 -> V=1.0, theta=0.0
% INFO    : Bus 2499	: V=0.99921, theta=73.3342 -> V=1.0, theta=0.0
% INFO    : Bus 2500	: V=1.00068, theta=72.327 -> V=1.0, theta=0.0
% INFO    : Bus 2501	: V=1.00068, theta=72.327 -> V=1.0, theta=0.0
% INFO    : Bus 2502	: V=1.00068, theta=72.327 -> V=1.0, theta=0.0
% INFO    : Bus 2503	: V=1.00068, theta=72.327 -> V=1.0, theta=0.0
% INFO    : Bus 2504	: V=0.97841, theta=65.4695 -> V=1.0, theta=0.0
% INFO    : Bus 2505	: V=0.99824, theta=67.9762 -> V=1.0, theta=0.0
% INFO    : Bus 2506	: V=0.99706, theta=69.0656 -> V=1.0, theta=0.0
% INFO    : Bus 2507	: V=0.99826, theta=67.976 -> V=1.0, theta=0.0
% INFO    : Bus 2508	: V=0.9995, theta=68.2125 -> V=1.0, theta=0.0
% INFO    : Bus 2509	: V=0.98082, theta=63.9303 -> V=1.0, theta=0.0
% INFO    : Bus 2510	: V=1.00149, theta=73.785 -> V=1.0, theta=0.0
% INFO    : Bus 2511	: V=1.00207, theta=82.872 -> V=1.0, theta=0.0
% INFO    : Bus 2512	: V=1.01173, theta=82.7086 -> V=1.0, theta=0.0
% INFO    : Bus 2513	: V=1.00702, theta=76.0687 -> V=1.0, theta=0.0
% INFO    : Bus 2514	: V=1.01032, theta=80.3871 -> V=1.0, theta=0.0
% INFO    : Bus 2515	: V=1.00153, theta=74.8272 -> V=1.0, theta=0.0
% INFO    : Bus 2516	: V=1.01188, theta=80.4136 -> V=1.0, theta=0.0
% INFO    : Bus 2517	: V=1.00111, theta=84.2225 -> V=1.0, theta=0.0
% INFO    : Bus 2518	: V=1.00111, theta=84.2226 -> V=1.0, theta=0.0
% INFO    : Bus 2519	: V=1.01455, theta=80.5041 -> V=1.0, theta=0.0
% INFO    : Bus 2520	: V=0.99955, theta=84.1138 -> V=1.0, theta=0.0
% INFO    : Bus 2521	: V=0.9993, theta=78.2699 -> V=1.0, theta=0.0
% INFO    : Bus 2522	: V=1.01086, theta=80.7332 -> V=1.0, theta=0.0
% INFO    : Bus 2523	: V=1.00057, theta=82.0763 -> V=1.0, theta=0.0
% INFO    : Bus 2524	: V=0.99965, theta=73.4258 -> V=1.0, theta=0.0
% INFO    : Bus 2525	: V=1.00097, theta=87.2202 -> V=1.0, theta=0.0
% INFO    : Bus 2526	: V=1.00097, theta=87.2202 -> V=1.0, theta=0.0
% INFO    : Bus 2527	: V=1.00059, theta=83.4811 -> V=1.0, theta=0.0
% INFO    : Bus 2528	: V=1.00899, theta=80.1107 -> V=1.0, theta=0.0
% INFO    : Bus 2529	: V=0.99955, theta=84.1138 -> V=1.0, theta=0.0
% INFO    : Bus 2530	: V=0.99955, theta=84.1138 -> V=1.0, theta=0.0
% INFO    : Bus 2531	: V=1.00125, theta=78.0857 -> V=1.0, theta=0.0
% INFO    : Bus 2532	: V=1.00125, theta=78.0857 -> V=1.0, theta=0.0
% INFO    : Bus 2533	: V=1.0019, theta=79.4852 -> V=1.0, theta=0.0
% INFO    : Bus 2534	: V=1.00194, theta=83.4469 -> V=1.0, theta=0.0
% INFO    : Bus 2535	: V=1.00174, theta=85.1833 -> V=1.0, theta=0.0
% INFO    : Bus 2536	: V=1.00174, theta=85.1833 -> V=1.0, theta=0.0
% INFO    : Bus 2537	: V=1.00111, theta=84.2226 -> V=1.0, theta=0.0
% INFO    : Bus 2538	: V=1.00111, theta=84.2226 -> V=1.0, theta=0.0
% INFO    : Bus 2539	: V=1.00111, theta=84.2226 -> V=1.0, theta=0.0
% INFO    : Bus 2540	: V=1.00319, theta=77.6725 -> V=1.0, theta=0.0
% INFO    : Bus 2541	: V=1.00057, theta=82.0763 -> V=1.0, theta=0.0
% INFO    : Bus 2542	: V=1.00057, theta=82.0763 -> V=1.0, theta=0.0
% INFO    : Bus 2543	: V=1.00057, theta=82.0763 -> V=1.0, theta=0.0
% INFO    : Bus 2544	: V=1.00057, theta=82.0763 -> V=1.0, theta=0.0
% INFO    : Bus 2545	: V=1.01392, theta=80.1529 -> V=1.0, theta=0.0
% INFO    : Bus 2546	: V=1.00467, theta=79.3978 -> V=1.0, theta=0.0
% INFO    : Bus 2547	: V=1.00125, theta=78.0857 -> V=1.0, theta=0.0
% INFO    : Bus 2548	: V=1.00059, theta=83.4811 -> V=1.0, theta=0.0
% INFO    : Bus 2549	: V=1.00122, theta=85.691 -> V=1.0, theta=0.0
% INFO    : Bus 2550	: V=1.00122, theta=85.691 -> V=1.0, theta=0.0
% INFO    : Bus 2551	: V=1.00194, theta=83.4469 -> V=1.0, theta=0.0
% INFO    : Bus 2552	: V=1.00078, theta=85.4873 -> V=1.0, theta=0.0
% INFO    : Bus 2553	: V=1.00207, theta=82.872 -> V=1.0, theta=0.0
% INFO    : Bus 2554	: V=1.00179, theta=74.7026 -> V=1.0, theta=0.0
% INFO    : Bus 2555	: V=1.00111, theta=84.2226 -> V=1.0, theta=0.0
% INFO    : Bus 2556	: V=1.00135, theta=82.3357 -> V=1.0, theta=0.0
% INFO    : Bus 2557	: V=1.00135, theta=82.3357 -> V=1.0, theta=0.0
% INFO    : Bus 2558	: V=1.00135, theta=82.3357 -> V=1.0, theta=0.0
% INFO    : Bus 2559	: V=1.00941, theta=81.1866 -> V=1.0, theta=0.0
% INFO    : Bus 2560	: V=1.00257, theta=65.9632 -> V=1.0, theta=0.0
% INFO    : Bus 2561	: V=1.0109, theta=66.6095 -> V=1.0, theta=0.0
% INFO    : Bus 2562	: V=0.99804, theta=62.9786 -> V=1.0, theta=0.0
% INFO    : Bus 2563	: V=0.99954, theta=62.8606 -> V=1.0, theta=0.0
% INFO    : Bus 2564	: V=1.00018, theta=63.0377 -> V=1.0, theta=0.0
% INFO    : Bus 2565	: V=0.99872, theta=63.3622 -> V=1.0, theta=0.0
% INFO    : Bus 2566	: V=0.99947, theta=62.9861 -> V=1.0, theta=0.0
% INFO    : Bus 2567	: V=1.01876, theta=66.5595 -> V=1.0, theta=0.0
% INFO    : Bus 2568	: V=0.9985, theta=64.8371 -> V=1.0, theta=0.0
% INFO    : Bus 2569	: V=0.98301, theta=61.8646 -> V=1.0, theta=0.0
% INFO    : Bus 2570	: V=0.97369, theta=63.5716 -> V=1.0, theta=0.0
% INFO    : Bus 2571	: V=1.00235, theta=65.876 -> V=1.0, theta=0.0
% INFO    : Bus 2572	: V=0.99953, theta=62.9981 -> V=1.0, theta=0.0
% INFO    : Bus 2573	: V=0.99237, theta=75.0058 -> V=1.0, theta=0.0
% INFO    : Bus 2574	: V=0.99604, theta=76.3331 -> V=1.0, theta=0.0
% INFO    : Bus 2575	: V=0.99864, theta=62.9826 -> V=1.0, theta=0.0
% INFO    : Bus 2576	: V=0.99937, theta=66.1519 -> V=1.0, theta=0.0
% INFO    : Bus 2577	: V=0.98112, theta=62.0021 -> V=1.0, theta=0.0
% INFO    : Bus 2578	: V=0.98281, theta=58.146 -> V=1.0, theta=0.0
% INFO    : Bus 2579	: V=0.98266, theta=61.3606 -> V=1.0, theta=0.0
% INFO    : Bus 2580	: V=1.0002, theta=63.5255 -> V=1.0, theta=0.0
% INFO    : Bus 2581	: V=0.97505, theta=79.4521 -> V=1.0, theta=0.0
% INFO    : Bus 2582	: V=0.99353, theta=62.3017 -> V=1.0, theta=0.0
% INFO    : Bus 2583	: V=0.99695, theta=62.6085 -> V=1.0, theta=0.0
% INFO    : Bus 2584	: V=1.00023, theta=62.8693 -> V=1.0, theta=0.0
% INFO    : Bus 2585	: V=1.00184, theta=66.6706 -> V=1.0, theta=0.0
% INFO    : Bus 2586	: V=0.99904, theta=68.2055 -> V=1.0, theta=0.0
% INFO    : Bus 2587	: V=0.99872, theta=63.3622 -> V=1.0, theta=0.0
% INFO    : Bus 2588	: V=0.98071, theta=68.168 -> V=1.0, theta=0.0
% INFO    : Bus 2589	: V=0.98341, theta=61.9147 -> V=1.0, theta=0.0
% INFO    : Bus 2590	: V=1.00021, theta=63.4986 -> V=1.0, theta=0.0
% INFO    : Bus 2591	: V=0.99872, theta=63.3577 -> V=1.0, theta=0.0
% INFO    : Bus 2592	: V=0.97616, theta=63.6918 -> V=1.0, theta=0.0
% INFO    : Bus 2593	: V=1.02062, theta=67.1681 -> V=1.0, theta=0.0
% INFO    : Bus 2594	: V=0.9962, theta=76.2002 -> V=1.0, theta=0.0
% INFO    : Bus 2595	: V=0.98234, theta=57.9653 -> V=1.0, theta=0.0
% INFO    : Bus 2596	: V=0.98905, theta=64.6716 -> V=1.0, theta=0.0
% INFO    : Bus 2597	: V=0.99977, theta=63.7585 -> V=1.0, theta=0.0
% INFO    : Bus 2598	: V=1.01026, theta=79.2086 -> V=1.0, theta=0.0
% INFO    : Bus 2599	: V=0.98491, theta=62.172 -> V=1.0, theta=0.0
% INFO    : Bus 2600	: V=1.00054, theta=71.0387 -> V=1.0, theta=0.0
% INFO    : Bus 2601	: V=0.99174, theta=61.4326 -> V=1.0, theta=0.0
% INFO    : Bus 2602	: V=1.00004, theta=63.2777 -> V=1.0, theta=0.0
% INFO    : Bus 2603	: V=0.99953, theta=63.0033 -> V=1.0, theta=0.0
% INFO    : Bus 2604	: V=0.99724, theta=68.6622 -> V=1.0, theta=0.0
% INFO    : Bus 2605	: V=0.99658, theta=63.7301 -> V=1.0, theta=0.0
% INFO    : Bus 2606	: V=0.98465, theta=58.5339 -> V=1.0, theta=0.0
% INFO    : Bus 2607	: V=0.98855, theta=60.6002 -> V=1.0, theta=0.0
% INFO    : Bus 2608	: V=1.0076, theta=62.9434 -> V=1.0, theta=0.0
% INFO    : Bus 2609	: V=0.97921, theta=62.0574 -> V=1.0, theta=0.0
% INFO    : Bus 2610	: V=0.98425, theta=60.6266 -> V=1.0, theta=0.0
% INFO    : Bus 2611	: V=1.0002, theta=63.5255 -> V=1.0, theta=0.0
% INFO    : Bus 2612	: V=1.0163, theta=63.2302 -> V=1.0, theta=0.0
% INFO    : Bus 2613	: V=0.99874, theta=62.9832 -> V=1.0, theta=0.0
% INFO    : Bus 2614	: V=1.00743, theta=70.783 -> V=1.0, theta=0.0
% INFO    : Bus 2615	: V=0.98514, theta=58.6266 -> V=1.0, theta=0.0
% INFO    : Bus 2616	: V=0.99091, theta=61.4335 -> V=1.0, theta=0.0
% INFO    : Bus 2617	: V=1.0006, theta=64.5477 -> V=1.0, theta=0.0
% INFO    : Bus 2618	: V=0.99872, theta=63.3622 -> V=1.0, theta=0.0
% INFO    : Bus 2619	: V=1.00102, theta=64.2858 -> V=1.0, theta=0.0
% INFO    : Bus 2620	: V=0.99978, theta=62.9738 -> V=1.0, theta=0.0
% INFO    : Bus 2621	: V=0.98434, theta=59.3527 -> V=1.0, theta=0.0
% INFO    : Bus 2622	: V=0.98877, theta=61.3173 -> V=1.0, theta=0.0
% INFO    : Bus 2623	: V=0.98291, theta=60.4648 -> V=1.0, theta=0.0
% INFO    : Bus 2624	: V=1.00538, theta=77.5599 -> V=1.0, theta=0.0
% INFO    : Bus 2625	: V=1.00538, theta=77.5599 -> V=1.0, theta=0.0
% INFO    : Bus 2626	: V=0.99803, theta=63.1508 -> V=1.0, theta=0.0
% INFO    : Bus 2627	: V=1.00011, theta=63.0079 -> V=1.0, theta=0.0
% INFO    : Bus 2628	: V=0.99953, theta=62.9935 -> V=1.0, theta=0.0
% INFO    : Bus 2629	: V=1.00018, theta=63.0429 -> V=1.0, theta=0.0
% INFO    : Bus 2630	: V=0.99724, theta=68.6622 -> V=1.0, theta=0.0
% INFO    : Bus 2631	: V=0.98049, theta=64.0756 -> V=1.0, theta=0.0
% INFO    : Bus 2632	: V=0.99815, theta=63.7623 -> V=1.0, theta=0.0
% INFO    : Bus 2633	: V=0.99872, theta=63.3622 -> V=1.0, theta=0.0
% INFO    : Bus 2634	: V=0.97452, theta=64.4929 -> V=1.0, theta=0.0
% INFO    : Bus 2635	: V=0.98265, theta=58.0151 -> V=1.0, theta=0.0
% INFO    : Bus 2636	: V=1.00023, theta=62.8693 -> V=1.0, theta=0.0
% INFO    : Bus 2637	: V=1.00073, theta=62.5714 -> V=1.0, theta=0.0
% INFO    : Bus 2638	: V=0.98386, theta=61.7156 -> V=1.0, theta=0.0
% INFO    : Bus 2639	: V=1.00612, theta=74.3322 -> V=1.0, theta=0.0
% INFO    : Bus 2640	: V=0.99953, theta=62.9797 -> V=1.0, theta=0.0
% INFO    : Bus 2641	: V=1.00166, theta=68.587 -> V=1.0, theta=0.0
% INFO    : Bus 2642	: V=0.98603, theta=69.9635 -> V=1.0, theta=0.0
% INFO    : Bus 2643	: V=1.01163, theta=66.6383 -> V=1.0, theta=0.0
% INFO    : Bus 2644	: V=1.0001, theta=68.9714 -> V=1.0, theta=0.0
% INFO    : Bus 2645	: V=0.99879, theta=71.5037 -> V=1.0, theta=0.0
% INFO    : Bus 2646	: V=1.00464, theta=65.8572 -> V=1.0, theta=0.0
% INFO    : Bus 2647	: V=0.9962, theta=76.2226 -> V=1.0, theta=0.0
% INFO    : Bus 2648	: V=0.9733, theta=63.9981 -> V=1.0, theta=0.0
% INFO    : Bus 2649	: V=1.00377, theta=68.5925 -> V=1.0, theta=0.0
% INFO    : Bus 2650	: V=0.9828, theta=58.0924 -> V=1.0, theta=0.0
% INFO    : Bus 2651	: V=0.99913, theta=68.1679 -> V=1.0, theta=0.0
% INFO    : Bus 2652	: V=0.9962, theta=76.2226 -> V=1.0, theta=0.0
% INFO    : Bus 2653	: V=0.98326, theta=62.2999 -> V=1.0, theta=0.0
% INFO    : Bus 2654	: V=0.99868, theta=63.9322 -> V=1.0, theta=0.0
% INFO    : Bus 2655	: V=0.97826, theta=57.0044 -> V=1.0, theta=0.0
% INFO    : Bus 2656	: V=1.00166, theta=68.587 -> V=1.0, theta=0.0
% INFO    : Bus 2657	: V=1.00041, theta=62.4573 -> V=1.0, theta=0.0
% INFO    : Bus 2658	: V=0.99709, theta=68.7003 -> V=1.0, theta=0.0
% INFO    : Bus 2659	: V=0.9827, theta=62.2022 -> V=1.0, theta=0.0
% INFO    : Bus 2660	: V=0.99765, theta=63.6612 -> V=1.0, theta=0.0
% INFO    : Bus 2661	: V=0.99614, theta=69.0017 -> V=1.0, theta=0.0
% INFO    : Bus 2662	: V=0.9962, theta=76.2002 -> V=1.0, theta=0.0
% INFO    : Bus 2663	: V=0.9987, theta=63.3531 -> V=1.0, theta=0.0
% INFO    : Bus 2664	: V=0.98535, theta=58.7548 -> V=1.0, theta=0.0
% INFO    : Bus 2665	: V=0.98828, theta=74.956 -> V=1.0, theta=0.0
% INFO    : Bus 2666	: V=0.97959, theta=57.3602 -> V=1.0, theta=0.0
% INFO    : Bus 2667	: V=0.98874, theta=60.9457 -> V=1.0, theta=0.0
% INFO    : Bus 2668	: V=0.99949, theta=66.1894 -> V=1.0, theta=0.0
% INFO    : Bus 2669	: V=1.00013, theta=63.4785 -> V=1.0, theta=0.0
% INFO    : Bus 2670	: V=0.98256, theta=61.6624 -> V=1.0, theta=0.0
% INFO    : Bus 2671	: V=0.99953, theta=62.9935 -> V=1.0, theta=0.0
% INFO    : Bus 2672	: V=0.99834, theta=71.6367 -> V=1.0, theta=0.0
% INFO    : Bus 2673	: V=0.99133, theta=61.7326 -> V=1.0, theta=0.0
% INFO    : Bus 2674	: V=0.99992, theta=63.705 -> V=1.0, theta=0.0
% INFO    : Bus 2675	: V=0.98225, theta=62.4291 -> V=1.0, theta=0.0
% INFO    : Bus 2676	: V=0.99603, theta=76.3108 -> V=1.0, theta=0.0
% INFO    : Bus 2677	: V=1.00378, theta=63.7275 -> V=1.0, theta=0.0
% INFO    : Bus 2678	: V=0.99957, theta=62.8028 -> V=1.0, theta=0.0
% INFO    : Bus 2679	: V=0.98598, theta=59.032 -> V=1.0, theta=0.0
% INFO    : Bus 2680	: V=1.00931, theta=66.5631 -> V=1.0, theta=0.0
% INFO    : Bus 2681	: V=1.00012, theta=63.1743 -> V=1.0, theta=0.0
% INFO    : Bus 2682	: V=1.00073, theta=70.8993 -> V=1.0, theta=0.0
% INFO    : Bus 2683	: V=1.01175, theta=70.5407 -> V=1.0, theta=0.0
% INFO    : Bus 2684	: V=0.99815, theta=63.7623 -> V=1.0, theta=0.0
% INFO    : Bus 2685	: V=1.00016, theta=63.0452 -> V=1.0, theta=0.0
% INFO    : Bus 2686	: V=0.99629, theta=59.6551 -> V=1.0, theta=0.0
% INFO    : Bus 2687	: V=0.99596, theta=62.8898 -> V=1.0, theta=0.0
% INFO    : Bus 2688	: V=0.99087, theta=60.1286 -> V=1.0, theta=0.0
% INFO    : Bus 2689	: V=0.99096, theta=61.5048 -> V=1.0, theta=0.0
% INFO    : Bus 2690	: V=1.01538, theta=63.6998 -> V=1.0, theta=0.0
% INFO    : Bus 2691	: V=0.99051, theta=60.0017 -> V=1.0, theta=0.0
% INFO    : Bus 2692	: V=0.97693, theta=62.8918 -> V=1.0, theta=0.0
% INFO    : Bus 2693	: V=1.00277, theta=75.0163 -> V=1.0, theta=0.0
% INFO    : Bus 2694	: V=0.98948, theta=63.0033 -> V=1.0, theta=0.0
% INFO    : Bus 2695	: V=1.00176, theta=67.1288 -> V=1.0, theta=0.0
% INFO    : Bus 2696	: V=0.98373, theta=63.2523 -> V=1.0, theta=0.0
% INFO    : Bus 2697	: V=0.98971, theta=60.7446 -> V=1.0, theta=0.0
% INFO    : Bus 2698	: V=0.99919, theta=64.9338 -> V=1.0, theta=0.0
% INFO    : Bus 2699	: V=1.00016, theta=63.0308 -> V=1.0, theta=0.0
% INFO    : Bus 2700	: V=1.00334, theta=65.2562 -> V=1.0, theta=0.0
% INFO    : Bus 2701	: V=0.98436, theta=60.9585 -> V=1.0, theta=0.0
% INFO    : Bus 2702	: V=0.97869, theta=62.2808 -> V=1.0, theta=0.0
% INFO    : Bus 2703	: V=0.99047, theta=60.0127 -> V=1.0, theta=0.0
% INFO    : Bus 2704	: V=0.99947, theta=62.982 -> V=1.0, theta=0.0
% INFO    : Bus 2705	: V=0.98387, theta=58.3209 -> V=1.0, theta=0.0
% INFO    : Bus 2706	: V=0.99874, theta=62.9889 -> V=1.0, theta=0.0
% INFO    : Bus 2707	: V=1.0002, theta=63.5255 -> V=1.0, theta=0.0
% INFO    : Bus 2708	: V=0.99834, theta=71.6367 -> V=1.0, theta=0.0
% INFO    : Bus 2709	: V=0.99874, theta=62.9832 -> V=1.0, theta=0.0
% INFO    : Bus 2710	: V=1.00735, theta=67.6856 -> V=1.0, theta=0.0
% INFO    : Bus 2711	: V=0.9962, theta=76.2002 -> V=1.0, theta=0.0
% INFO    : Bus 2712	: V=1.00429, theta=69.3027 -> V=1.0, theta=0.0
% INFO    : Bus 2713	: V=1.00023, theta=62.8693 -> V=1.0, theta=0.0
% INFO    : Bus 2714	: V=0.98268, theta=58.2588 -> V=1.0, theta=0.0
% INFO    : Bus 2715	: V=1.00176, theta=67.1288 -> V=1.0, theta=0.0
% INFO    : Bus 2716	: V=0.99803, theta=63.1508 -> V=1.0, theta=0.0
% INFO    : Bus 2717	: V=1.01026, theta=80.0235 -> V=1.0, theta=0.0
% INFO    : Bus 2718	: V=0.99728, theta=64.5403 -> V=1.0, theta=0.0
% INFO    : Bus 2719	: V=0.99896, theta=62.9163 -> V=1.0, theta=0.0
% INFO    : Bus 2720	: V=0.9837, theta=61.8709 -> V=1.0, theta=0.0
% INFO    : Bus 2721	: V=0.99815, theta=63.7623 -> V=1.0, theta=0.0
% INFO    : Bus 2722	: V=0.99911, theta=63.2362 -> V=1.0, theta=0.0
% INFO    : Bus 2723	: V=0.98098, theta=69.4168 -> V=1.0, theta=0.0
% INFO    : Bus 2724	: V=1.00018, theta=63.032 -> V=1.0, theta=0.0
% INFO    : Bus 2725	: V=0.98603, theta=69.9411 -> V=1.0, theta=0.0
% INFO    : Bus 2726	: V=0.99681, theta=59.7234 -> V=1.0, theta=0.0
% INFO    : Bus 2727	: V=1.00058, theta=64.1064 -> V=1.0, theta=0.0
% INFO    : Bus 2728	: V=1.00277, theta=75.0163 -> V=1.0, theta=0.0
% INFO    : Bus 2729	: V=0.98441, theta=58.4738 -> V=1.0, theta=0.0
% INFO    : Bus 2730	: V=0.98283, theta=58.9809 -> V=1.0, theta=0.0
% INFO    : Bus 2731	: V=0.99874, theta=62.9832 -> V=1.0, theta=0.0
% INFO    : Bus 2732	: V=0.99845, theta=65.52 -> V=1.0, theta=0.0
% INFO    : Bus 2733	: V=1.00277, theta=75.0163 -> V=1.0, theta=0.0
% INFO    : Bus 2734	: V=1.02772, theta=67.5504 -> V=1.0, theta=0.0
% INFO    : Bus 2735	: V=0.99071, theta=60.0707 -> V=1.0, theta=0.0
% INFO    : Bus 2736	: V=0.99952, theta=66.1326 -> V=1.0, theta=0.0
% INFO    : Bus 2737	: V=1.00017, theta=63.0337 -> V=1.0, theta=0.0
% INFO    : Bus 2738	: V=0.99953, theta=63.3054 -> V=1.0, theta=0.0
% INFO    : Bus 2739	: V=0.97637, theta=63.2273 -> V=1.0, theta=0.0
% INFO    : Bus 2740	: V=1.00013, theta=63.4785 -> V=1.0, theta=0.0
% INFO    : Bus 2741	: V=0.99902, theta=62.9907 -> V=1.0, theta=0.0
% INFO    : Bus 2742	: V=0.98026, theta=57.636 -> V=1.0, theta=0.0
% INFO    : Bus 2743	: V=0.99879, theta=71.4531 -> V=1.0, theta=0.0
% INFO    : Bus 2744	: V=1.00203, theta=65.4112 -> V=1.0, theta=0.0
% INFO    : Bus 2745	: V=1.00007, theta=63.1583 -> V=1.0, theta=0.0
% INFO    : Bus 2746	: V=0.99603, theta=76.3108 -> V=1.0, theta=0.0
% INFO    : Bus 2747	: V=1.00413, theta=72.5896 -> V=1.0, theta=0.0
% INFO    : Bus 2748	: V=1.00054, theta=71.0387 -> V=1.0, theta=0.0
% INFO    : Bus 2749	: V=0.9962, theta=76.2002 -> V=1.0, theta=0.0
% INFO    : Bus 2750	: V=0.98716, theta=65.6607 -> V=1.0, theta=0.0
% INFO    : Bus 2751	: V=1.01651, theta=63.1422 -> V=1.0, theta=0.0
% INFO    : Bus 2752	: V=0.981, theta=61.9449 -> V=1.0, theta=0.0
% INFO    : Bus 2753	: V=1.00612, theta=74.3322 -> V=1.0, theta=0.0
% INFO    : Bus 2754	: V=0.999, theta=64.2891 -> V=1.0, theta=0.0
% INFO    : Bus 2755	: V=0.99761, theta=63.6612 -> V=1.0, theta=0.0
% INFO    : Bus 2756	: V=0.9994, theta=63.8873 -> V=1.0, theta=0.0
% INFO    : Bus 2757	: V=0.9987, theta=63.3531 -> V=1.0, theta=0.0
% INFO    : Bus 2758	: V=1.00011, theta=63.0222 -> V=1.0, theta=0.0
% INFO    : Bus 2759	: V=1.00612, theta=74.3322 -> V=1.0, theta=0.0
% INFO    : Bus 2760	: V=0.99886, theta=65.6363 -> V=1.0, theta=0.0
% INFO    : Bus 2761	: V=0.99557, theta=64.3136 -> V=1.0, theta=0.0
% INFO    : Bus 2762	: V=0.98685, theta=60.8908 -> V=1.0, theta=0.0
% INFO    : Bus 2763	: V=1.0018, theta=66.0819 -> V=1.0, theta=0.0
% INFO    : Bus 2764	: V=0.98018, theta=68.6928 -> V=1.0, theta=0.0
% INFO    : Bus 2765	: V=1.00011, theta=69.2408 -> V=1.0, theta=0.0
% INFO    : Bus 2766	: V=0.9957, theta=62.8535 -> V=1.0, theta=0.0
% INFO    : Bus 2767	: V=0.99318, theta=69.66 -> V=1.0, theta=0.0
% INFO    : Bus 2768	: V=0.98149, theta=61.9866 -> V=1.0, theta=0.0
% INFO    : Bus 2769	: V=1.00612, theta=74.3322 -> V=1.0, theta=0.0
% INFO    : Bus 2770	: V=1.00386, theta=63.5884 -> V=1.0, theta=0.0
% INFO    : Bus 2771	: V=0.99868, theta=63.9322 -> V=1.0, theta=0.0
% INFO    : Bus 2772	: V=0.99879, theta=71.4531 -> V=1.0, theta=0.0
% INFO    : Bus 2773	: V=1.00023, theta=62.8693 -> V=1.0, theta=0.0
% INFO    : Bus 2774	: V=0.99913, theta=68.1679 -> V=1.0, theta=0.0
% INFO    : Bus 2775	: V=0.98944, theta=61.0962 -> V=1.0, theta=0.0
% INFO    : Bus 2776	: V=0.99161, theta=61.556 -> V=1.0, theta=0.0
% INFO    : Bus 2777	: V=0.99874, theta=62.9901 -> V=1.0, theta=0.0
% INFO    : Bus 2778	: V=0.98681, theta=59.3527 -> V=1.0, theta=0.0
% INFO    : Bus 2779	: V=1.01007, theta=71.6886 -> V=1.0, theta=0.0
% INFO    : Bus 2780	: V=1.01937, theta=67.4568 -> V=1.0, theta=0.0
% INFO    : Bus 2781	: V=1.02318, theta=69.1536 -> V=1.0, theta=0.0
% INFO    : Bus 2782	: V=1.02631, theta=66.4528 -> V=1.0, theta=0.0
% INFO    : Bus 2783	: V=1.02455, theta=66.7317 -> V=1.0, theta=0.0
% INFO    : Bus 2784	: V=1.02459, theta=66.7217 -> V=1.0, theta=0.0
% INFO    : Bus 2785	: V=1.02419, theta=66.5939 -> V=1.0, theta=0.0
% INFO    : Bus 2786	: V=1.01963, theta=67.4463 -> V=1.0, theta=0.0
% INFO    : Bus 2787	: V=1.01985, theta=67.4544 -> V=1.0, theta=0.0
% INFO    : Bus 2788	: V=1.01985, theta=67.4544 -> V=1.0, theta=0.0
% INFO    : Bus 2789	: V=1.02244, theta=66.6977 -> V=1.0, theta=0.0
% INFO    : Bus 2790	: V=1.02253, theta=66.6901 -> V=1.0, theta=0.0
% INFO    : Bus 2791	: V=1.02009, theta=67.0111 -> V=1.0, theta=0.0
% INFO    : Bus 2792	: V=1.02003, theta=67.0171 -> V=1.0, theta=0.0
% INFO    : Bus 2793	: V=1.02434, theta=67.0627 -> V=1.0, theta=0.0
% INFO    : Bus 2794	: V=1.02433, theta=67.0729 -> V=1.0, theta=0.0
% INFO    : Bus 2795	: V=1.02414, theta=66.6868 -> V=1.0, theta=0.0
% INFO    : Bus 2796	: V=1.02425, theta=66.6915 -> V=1.0, theta=0.0
% INFO    : Bus 2797	: V=1.02377, theta=66.4206 -> V=1.0, theta=0.0
% INFO    : Bus 2798	: V=1.02379, theta=66.4223 -> V=1.0, theta=0.0
% INFO    : Bus 2799	: V=1.02235, theta=65.8393 -> V=1.0, theta=0.0
% INFO    : Bus 2800	: V=1.02417, theta=66.5581 -> V=1.0, theta=0.0
% INFO    : Bus 2801	: V=1.02418, theta=66.5585 -> V=1.0, theta=0.0
% INFO    : Bus 2802	: V=1.02418, theta=66.5585 -> V=1.0, theta=0.0
% INFO    : Bus 2803	: V=1.02455, theta=67.2729 -> V=1.0, theta=0.0
% INFO    : Bus 2804	: V=1.02215, theta=66.8144 -> V=1.0, theta=0.0
% INFO    : Bus 2805	: V=1.02215, theta=66.8144 -> V=1.0, theta=0.0
% INFO    : Bus 2806	: V=1.02293, theta=66.5009 -> V=1.0, theta=0.0
% INFO    : Bus 2807	: V=1.02369, theta=66.9062 -> V=1.0, theta=0.0
% INFO    : Bus 2808	: V=1.02187, theta=66.9367 -> V=1.0, theta=0.0
% INFO    : Bus 2809	: V=1.02426, theta=66.5996 -> V=1.0, theta=0.0
% INFO    : Bus 2810	: V=1.0234, theta=66.7629 -> V=1.0, theta=0.0
% INFO    : Bus 2811	: V=1.02335, theta=66.7778 -> V=1.0, theta=0.0
% INFO    : Bus 2812	: V=1.02367, theta=66.9075 -> V=1.0, theta=0.0
% INFO    : Bus 2813	: V=1.02369, theta=66.9087 -> V=1.0, theta=0.0
% INFO    : Bus 2814	: V=1.02171, theta=66.7871 -> V=1.0, theta=0.0
% INFO    : Bus 2815	: V=1.02177, theta=66.7734 -> V=1.0, theta=0.0
% INFO    : Bus 2816	: V=1.02451, theta=66.8636 -> V=1.0, theta=0.0
% INFO    : Bus 2817	: V=1.02447, theta=66.8712 -> V=1.0, theta=0.0
% INFO    : Bus 2818	: V=1.02607, theta=66.4706 -> V=1.0, theta=0.0
% INFO    : Bus 2819	: V=1.02352, theta=66.6068 -> V=1.0, theta=0.0
% INFO    : Bus 2820	: V=1.02351, theta=66.6103 -> V=1.0, theta=0.0
% INFO    : Bus 2821	: V=1.02388, theta=67.224 -> V=1.0, theta=0.0
% INFO    : Bus 2822	: V=1.02386, theta=67.2213 -> V=1.0, theta=0.0
% INFO    : Bus 2823	: V=1.02291, theta=66.584 -> V=1.0, theta=0.0
% INFO    : Bus 2824	: V=1.02285, theta=66.5977 -> V=1.0, theta=0.0
% INFO    : Bus 2825	: V=1.02451, theta=67.1863 -> V=1.0, theta=0.0
% INFO    : Bus 2826	: V=1.02451, theta=67.1864 -> V=1.0, theta=0.0
% INFO    : Bus 2827	: V=1.02455, theta=67.2043 -> V=1.0, theta=0.0
% INFO    : Bus 2828	: V=1.02456, theta=67.1716 -> V=1.0, theta=0.0
% INFO    : Bus 2829	: V=1.02426, theta=67.2049 -> V=1.0, theta=0.0
% INFO    : Bus 2830	: V=1.02426, theta=67.1937 -> V=1.0, theta=0.0
% INFO    : Bus 2831	: V=1.02431, theta=67.1161 -> V=1.0, theta=0.0
% INFO    : Bus 2832	: V=1.02431, theta=67.1161 -> V=1.0, theta=0.0
% INFO    : Bus 2833	: V=1.02149, theta=67.0874 -> V=1.0, theta=0.0
% INFO    : Bus 2834	: V=1.02378, theta=67.0276 -> V=1.0, theta=0.0
% INFO    : Bus 2835	: V=1.02375, theta=67.0453 -> V=1.0, theta=0.0
% INFO    : Bus 2836	: V=1.02151, theta=67.303 -> V=1.0, theta=0.0
% INFO    : Bus 2837	: V=1.02206, theta=67.3395 -> V=1.0, theta=0.0
% INFO    : Bus 2838	: V=1.02366, theta=66.8903 -> V=1.0, theta=0.0
% INFO    : Bus 2839	: V=1.02369, theta=66.8793 -> V=1.0, theta=0.0
% INFO    : Bus 2840	: V=1.0262, theta=66.6559 -> V=1.0, theta=0.0
% INFO    : Bus 2841	: V=1.02347, theta=66.5122 -> V=1.0, theta=0.0
% INFO    : Bus 2842	: V=1.02455, theta=67.9892 -> V=1.0, theta=0.0
% INFO    : Bus 2843	: V=1.02394, theta=66.5704 -> V=1.0, theta=0.0
% INFO    : Bus 2844	: V=1.02395, theta=66.5712 -> V=1.0, theta=0.0
% INFO    : Bus 2845	: V=1.02364, theta=66.8084 -> V=1.0, theta=0.0
% INFO    : Bus 2846	: V=1.02359, theta=66.8173 -> V=1.0, theta=0.0
% INFO    : Bus 2847	: V=1.02417, theta=66.952 -> V=1.0, theta=0.0
% INFO    : Bus 2848	: V=1.02412, theta=66.9712 -> V=1.0, theta=0.0
% INFO    : Bus 2849	: V=1.0248, theta=66.5721 -> V=1.0, theta=0.0
% INFO    : Bus 2850	: V=1.02473, theta=66.579 -> V=1.0, theta=0.0
% INFO    : Bus 2851	: V=1.02373, theta=66.7973 -> V=1.0, theta=0.0
% INFO    : Bus 2852	: V=1.02367, theta=66.812 -> V=1.0, theta=0.0
% INFO    : Bus 2853	: V=1.02406, theta=66.5874 -> V=1.0, theta=0.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 2	: Pg=30.9, Qg=15.08 -> Pg=60.3, Qg=0.0
% INFO    : Gen at bus 2	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 6	: Pg=34.33, Qg=15.04 -> Pg=61.435, Qg=0.0
% INFO    : Gen at bus 6	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 10	: Pg=91.88, Qg=55.66 -> Pg=95.83, Qg=0.0
% INFO    : Gen at bus 10	: Vg=0.9816 -> Vg=1.0
% INFO    : Gen at bus 12	: Vg=0.986 -> Vg=1.0
% INFO    : Gen at bus 15	: Pg=30.9, Qg=15.08 -> Pg=60.3, Qg=0.0
% INFO    : Gen at bus 15	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 16	: Pg=34.31, Qg=15.04 -> Pg=61.435, Qg=0.0
% INFO    : Gen at bus 16	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 17	: Vg=0.9812 -> Vg=1.0
% INFO    : Gen at bus 24	: Pg=34.31, Qg=15.04 -> Pg=61.435, Qg=0.0
% INFO    : Gen at bus 24	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 26	: Pg=30.9, Qg=15.08 -> Pg=60.3, Qg=0.0
% INFO    : Gen at bus 26	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 27	: Pg=34.31, Qg=15.04 -> Pg=61.435, Qg=0.0
% INFO    : Gen at bus 27	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 30	: Vg=0.9794 -> Vg=1.0
% INFO    : Gen at bus 34	: Pg=34.31, Qg=15.04 -> Pg=61.435, Qg=0.0
% INFO    : Gen at bus 34	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 44	: Pg=34.31, Qg=15.04 -> Pg=61.435, Qg=0.0
% INFO    : Gen at bus 44	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 45	: Pg=30.9, Qg=15.08 -> Pg=60.3, Qg=0.0
% INFO    : Gen at bus 45	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 64	: Pg=662.12, Qg=-393.45 -> Pg=873.77, Qg=0.0
% INFO    : Gen at bus 64	: Vg=1.0107 -> Vg=1.0
% INFO    : Gen at bus 65	: Pg=16.79, Qg=6.63 -> Pg=55.595, Qg=0.0
% INFO    : Gen at bus 65	: Vg=1.0013 -> Vg=1.0
% INFO    : Gen at bus 82	: Pg=16.79, Qg=6.63 -> Pg=55.595, Qg=0.0
% INFO    : Gen at bus 82	: Vg=1.0013 -> Vg=1.0
% INFO    : Gen at bus 89	: Pg=0.0, Qg=149.7 -> Pg=137.0, Qg=14.97
% INFO    : Gen at bus 89	: Vg=1.0312 -> Vg=1.0
% INFO    : Gen at bus 96	: Pg=16.79, Qg=6.63 -> Pg=55.595, Qg=0.0
% INFO    : Gen at bus 96	: Vg=1.0013 -> Vg=1.0
% INFO    : Gen at bus 105	: Vg=0.9955 -> Vg=1.0
% INFO    : Gen at bus 108	: Pg=0.0, Qg=29.35 -> Pg=144.0, Qg=0.0
% INFO    : Gen at bus 108	: Vg=1.0167 -> Vg=1.0
% INFO    : Gen at bus 117	: Pg=0.0, Qg=30.63 -> Pg=141.0, Qg=0.0
% INFO    : Gen at bus 117	: Vg=1.0129 -> Vg=1.0
% INFO    : Gen at bus 126	: Pg=47.86, Qg=-101.26 -> Pg=66.345, Qg=0.0
% INFO    : Gen at bus 126	: Vg=1.0088 -> Vg=1.0
% INFO    : Gen at bus 128	: Vg=0.9919 -> Vg=1.0
% INFO    : Gen at bus 129	: Pg=84.12, Qg=18.85 -> Pg=128.04, Qg=0.0
% INFO    : Gen at bus 129	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 130	: Pg=84.12, Qg=18.85 -> Pg=128.04, Qg=0.0
% INFO    : Gen at bus 130	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 131	: Pg=84.12, Qg=18.85 -> Pg=128.04, Qg=0.0
% INFO    : Gen at bus 131	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 132	: Pg=84.12, Qg=18.85 -> Pg=128.04, Qg=0.0
% INFO    : Gen at bus 132	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 133	: Pg=84.12, Qg=18.85 -> Pg=128.04, Qg=0.0
% INFO    : Gen at bus 133	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 134	: Pg=84.12, Qg=18.85 -> Pg=128.04, Qg=0.0
% INFO    : Gen at bus 134	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 136	: Pg=31.3, Qg=10.94 -> Pg=60.435, Qg=0.0
% INFO    : Gen at bus 136	: Vg=0.9994 -> Vg=1.0
% INFO    : Gen at bus 142	: Pg=0.0, Qg=29.86 -> Pg=129.5, Qg=0.0
% INFO    : Gen at bus 142	: Vg=0.9843 -> Vg=1.0
% INFO    : Gen at bus 143	: Pg=703.84, Qg=24.18 -> Pg=710.92, Qg=0.0
% INFO    : Gen at bus 143	: Vg=0.9928 -> Vg=1.0
% INFO    : Gen at bus 146	: Vg=0.9949 -> Vg=1.0
% INFO    : Gen at bus 150	: Vg=0.9979 -> Vg=1.0
% INFO    : Gen at bus 151	: Pg=0.68, Qg=-75.11 -> Pg=24.97, Qg=0.0
% INFO    : Gen at bus 151	: Vg=0.985 -> Vg=1.0
% INFO    : Gen at bus 153	: Pg=262.9, Qg=57.94 -> Pg=350.0, Qg=0.0
% INFO    : Gen at bus 153	: Vg=0.9999 -> Vg=1.0
% INFO    : Gen at bus 157	: Pg=262.9, Qg=57.94 -> Pg=350.0, Qg=0.0
% INFO    : Gen at bus 157	: Vg=0.9999 -> Vg=1.0
% INFO    : Gen at bus 163	: Pg=38.85, Qg=14.1 -> Pg=62.95, Qg=0.0
% INFO    : Gen at bus 163	: Vg=0.9999 -> Vg=1.0
% INFO    : Gen at bus 165	: Pg=21.35, Qg=14.87 -> Pg=57.115, Qg=0.0
% INFO    : Gen at bus 165	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 166	: Pg=351.74, Qg=81.96 -> Pg=500.0, Qg=0.0
% INFO    : Gen at bus 166	: Vg=1.001 -> Vg=1.0
% INFO    : Gen at bus 167	: Pg=351.74, Qg=81.96 -> Pg=500.0, Qg=0.0
% INFO    : Gen at bus 167	: Vg=1.001 -> Vg=1.0
% INFO    : Gen at bus 168	: Pg=351.74, Qg=81.96 -> Pg=500.0, Qg=0.0
% INFO    : Gen at bus 168	: Vg=1.001 -> Vg=1.0
% INFO    : Gen at bus 169	: Pg=351.74, Qg=81.96 -> Pg=500.0, Qg=0.0
% INFO    : Gen at bus 169	: Vg=1.001 -> Vg=1.0
% INFO    : Gen at bus 176	: Pg=301.72, Qg=80.81 -> Pg=450.0, Qg=0.0
% INFO    : Gen at bus 176	: Vg=1.0012 -> Vg=1.0
% INFO    : Gen at bus 179	: Pg=84.12, Qg=18.85 -> Pg=128.04, Qg=0.0
% INFO    : Gen at bus 179	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 180	: Pg=84.12, Qg=18.85 -> Pg=128.04, Qg=0.0
% INFO    : Gen at bus 180	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 182	: Pg=262.9, Qg=57.94 -> Pg=350.0, Qg=0.0
% INFO    : Gen at bus 182	: Vg=0.9999 -> Vg=1.0
% INFO    : Gen at bus 185	: Pg=10.77, Qg=2.08 -> Pg=53.59, Qg=0.0
% INFO    : Gen at bus 185	: Vg=0.9981 -> Vg=1.0
% INFO    : Gen at bus 187	: Pg=301.72, Qg=80.81 -> Pg=450.0, Qg=0.0
% INFO    : Gen at bus 187	: Vg=1.0012 -> Vg=1.0
% INFO    : Gen at bus 188	: Pg=301.72, Qg=80.81 -> Pg=450.0, Qg=0.0
% INFO    : Gen at bus 188	: Vg=1.0012 -> Vg=1.0
% INFO    : Gen at bus 189	: Pg=301.72, Qg=80.81 -> Pg=450.0, Qg=0.0
% INFO    : Gen at bus 189	: Vg=1.0012 -> Vg=1.0
% INFO    : Gen at bus 194	: Pg=0.0, Qg=35.96 -> Pg=144.0, Qg=0.0
% INFO    : Gen at bus 194	: Vg=0.987 -> Vg=1.0
% INFO    : Gen at bus 202	: Vg=0.9808 -> Vg=1.0
% INFO    : Gen at bus 204	: Pg=262.9, Qg=57.94 -> Pg=350.0, Qg=0.0
% INFO    : Gen at bus 204	: Vg=0.9999 -> Vg=1.0
% INFO    : Gen at bus 210	: Pg=18.9, Qg=10.78 -> Pg=56.3, Qg=0.0
% INFO    : Gen at bus 210	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 213	: Pg=20.4, Qg=12.52 -> Pg=56.8, Qg=0.0
% INFO    : Gen at bus 213	: Vg=0.9998 -> Vg=1.0
% INFO    : Gen at bus 216	: Pg=297.39, Qg=9.89 -> Pg=309.775, Qg=0.0
% INFO    : Gen at bus 216	: Vg=0.9754 -> Vg=1.0
% INFO    : Gen at bus 224	: Pg=20.38, Qg=13.29 -> Pg=56.795, Qg=0.0
% INFO    : Gen at bus 224	: Vg=0.9984 -> Vg=1.0
% INFO    : Gen at bus 227	: Pg=0.0, Qg=0.0 -> Pg=132.0, Qg=0.0
% INFO    : Gen at bus 227	: Vg=1.0159 -> Vg=1.0
% INFO    : Gen at bus 227	: Pg=309.41, Qg=31.24 -> Pg=322.3, Qg=0.0
% INFO    : Gen at bus 227	: Vg=1.0159 -> Vg=1.0
% INFO    : Gen at bus 229	: Pg=74.86, Qg=15.52 -> Pg=124.955, Qg=0.0
% INFO    : Gen at bus 229	: Vg=0.9983 -> Vg=1.0
% INFO    : Gen at bus 230	: Pg=27.38, Qg=15.0 -> Pg=59.125, Qg=0.0
% INFO    : Gen at bus 230	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 232	: Pg=22.36, Qg=13.57 -> Pg=57.455, Qg=0.0
% INFO    : Gen at bus 232	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 237	: Pg=147.93, Qg=-8.9 -> Pg=199.31, Qg=0.0
% INFO    : Gen at bus 237	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 238	: Pg=22.87, Qg=13.49 -> Pg=57.625, Qg=0.0
% INFO    : Gen at bus 238	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 239	: Pg=382.8, Qg=-2.53 -> Pg=500.0, Qg=96.235
% INFO    : Gen at bus 239	: Vg=1.0015 -> Vg=1.0
% INFO    : Gen at bus 242	: Pg=37.24, Qg=-11.83 -> Pg=45.44, Qg=0.0
% INFO    : Gen at bus 242	: Vg=0.9841 -> Vg=1.0
% INFO    : Gen at bus 244	: Vg=0.997 -> Vg=1.0
% INFO    : Gen at bus 247	: Pg=0.71, Qg=26.01 -> Pg=13.49, Qg=0.0
% INFO    : Gen at bus 247	: Vg=0.9857 -> Vg=1.0
% INFO    : Gen at bus 248	: Pg=324.05, Qg=-109.64 -> Pg=337.55, Qg=0.0
% INFO    : Gen at bus 248	: Vg=1.012 -> Vg=1.0
% INFO    : Gen at bus 255	: Pg=27.38, Qg=15.0 -> Pg=59.125, Qg=0.0
% INFO    : Gen at bus 255	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 256	: Pg=74.86, Qg=15.52 -> Pg=124.955, Qg=0.0
% INFO    : Gen at bus 256	: Vg=0.9983 -> Vg=1.0
% INFO    : Gen at bus 258	: Pg=22.36, Qg=13.57 -> Pg=57.455, Qg=0.0
% INFO    : Gen at bus 258	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 261	: Pg=74.86, Qg=15.52 -> Pg=124.955, Qg=0.0
% INFO    : Gen at bus 261	: Vg=0.9983 -> Vg=1.0
% INFO    : Gen at bus 269	: Pg=20.38, Qg=13.29 -> Pg=56.795, Qg=0.0
% INFO    : Gen at bus 269	: Vg=0.9984 -> Vg=1.0
% INFO    : Gen at bus 270	: Pg=382.77, Qg=-2.53 -> Pg=500.0, Qg=95.235
% INFO    : Gen at bus 270	: Vg=1.0015 -> Vg=1.0
% INFO    : Gen at bus 273	: Pg=22.87, Qg=13.49 -> Pg=57.625, Qg=0.0
% INFO    : Gen at bus 273	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 279	: Pg=31.35, Qg=22.87 -> Pg=60.45, Qg=0.0
% INFO    : Gen at bus 279	: Vg=1.0014 -> Vg=1.0
% INFO    : Gen at bus 280	: Pg=25.22, Qg=23.88 -> Pg=58.405, Qg=0.0
% INFO    : Gen at bus 280	: Vg=1.001 -> Vg=1.0
% INFO    : Gen at bus 284	: Pg=230.59, Qg=-6.64 -> Pg=291.705, Qg=0.0
% INFO    : Gen at bus 284	: Vg=0.9798 -> Vg=1.0
% INFO    : Gen at bus 289	: Pg=22.27, Qg=13.65 -> Pg=57.425, Qg=0.0
% INFO    : Gen at bus 289	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 292	: Pg=22.28, Qg=30.74 -> Pg=57.425, Qg=0.0
% INFO    : Gen at bus 292	: Vg=1.0015 -> Vg=1.0
% INFO    : Gen at bus 293	: Pg=22.28, Qg=30.74 -> Pg=57.425, Qg=0.0
% INFO    : Gen at bus 293	: Vg=1.0015 -> Vg=1.0
% INFO    : Gen at bus 295	: Pg=31.35, Qg=22.87 -> Pg=60.45, Qg=0.0
% INFO    : Gen at bus 295	: Vg=1.0014 -> Vg=1.0
% INFO    : Gen at bus 300	: Pg=26.81, Qg=18.45 -> Pg=58.935, Qg=0.0
% INFO    : Gen at bus 300	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 301	: Pg=26.81, Qg=18.45 -> Pg=58.935, Qg=0.0
% INFO    : Gen at bus 301	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 302	: Pg=0.0, Qg=0.0 -> Pg=139.0, Qg=0.0
% INFO    : Gen at bus 302	: Vg=0.9711 -> Vg=1.0
% INFO    : Gen at bus 302	: Pg=1301.69, Qg=-50.73 -> Pg=1355.925, Qg=0.0
% INFO    : Gen at bus 302	: Vg=0.9711 -> Vg=1.0
% INFO    : Gen at bus 303	: Pg=22.46, Qg=33.39 -> Pg=57.485, Qg=0.0
% INFO    : Gen at bus 303	: Vg=1.0015 -> Vg=1.0
% INFO    : Gen at bus 306	: Pg=18.52, Qg=26.94 -> Pg=56.175, Qg=0.0
% INFO    : Gen at bus 306	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 307	: Pg=18.52, Qg=26.94 -> Pg=56.175, Qg=0.0
% INFO    : Gen at bus 307	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 308	: Pg=20.37, Qg=13.05 -> Pg=56.79, Qg=0.0
% INFO    : Gen at bus 308	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 313	: Pg=18.52, Qg=26.94 -> Pg=56.175, Qg=0.0
% INFO    : Gen at bus 313	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 314	: Vg=0.984 -> Vg=1.0
% INFO    : Gen at bus 317	: Pg=26.81, Qg=18.45 -> Pg=58.935, Qg=0.0
% INFO    : Gen at bus 317	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 318	: Pg=26.81, Qg=18.45 -> Pg=58.935, Qg=0.0
% INFO    : Gen at bus 318	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 322	: Pg=22.46, Qg=33.39 -> Pg=57.485, Qg=0.0
% INFO    : Gen at bus 322	: Vg=1.0015 -> Vg=1.0
% INFO    : Gen at bus 323	: Pg=22.46, Qg=33.39 -> Pg=57.485, Qg=0.0
% INFO    : Gen at bus 323	: Vg=1.0015 -> Vg=1.0
% INFO    : Gen at bus 324	: Pg=22.27, Qg=13.65 -> Pg=57.425, Qg=0.0
% INFO    : Gen at bus 324	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 325	: Pg=22.27, Qg=13.65 -> Pg=57.425, Qg=0.0
% INFO    : Gen at bus 325	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 326	: Pg=20.37, Qg=13.05 -> Pg=56.79, Qg=0.0
% INFO    : Gen at bus 326	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 327	: Pg=20.37, Qg=13.05 -> Pg=56.79, Qg=0.0
% INFO    : Gen at bus 327	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 328	: Pg=22.27, Qg=13.65 -> Pg=57.425, Qg=0.0
% INFO    : Gen at bus 328	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 334	: Pg=30.24, Qg=2.07 -> Pg=18.9, Qg=0.0
% INFO    : Gen at bus 334	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 335	: Pg=39.65, Qg=-0.82 -> Pg=43.845, Qg=0.0
% INFO    : Gen at bus 335	: Vg=0.9993 -> Vg=1.0
% INFO    : Gen at bus 336	: Pg=39.65, Qg=-0.82 -> Pg=43.845, Qg=0.0
% INFO    : Gen at bus 336	: Vg=0.9993 -> Vg=1.0
% INFO    : Gen at bus 339	: Vg=1.0055 -> Vg=1.0
% INFO    : Gen at bus 343	: Pg=28.65, Qg=3.83 -> Pg=17.905, Qg=0.0
% INFO    : Gen at bus 343	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 345	: Pg=37.5, Qg=-2.34 -> Pg=23.44, Qg=0.0
% INFO    : Gen at bus 345	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 347	: Pg=37.5, Qg=-4.01 -> Pg=23.44, Qg=0.0
% INFO    : Gen at bus 347	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 349	: Pg=49.68, Qg=0.66 -> Pg=31.05, Qg=0.0
% INFO    : Gen at bus 349	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 351	: Pg=34.5, Qg=0.64 -> Pg=21.565, Qg=0.0
% INFO    : Gen at bus 351	: Vg=1.0033 -> Vg=1.0
% INFO    : Gen at bus 352	: Pg=34.5, Qg=-0.25 -> Pg=21.565, Qg=0.0
% INFO    : Gen at bus 352	: Vg=1.0067 -> Vg=1.0
% INFO    : Gen at bus 354	: Pg=12.23, Qg=9.72 -> Pg=24.94, Qg=0.0
% INFO    : Gen at bus 354	: Vg=1.016 -> Vg=1.0
% INFO    : Gen at bus 356	: Pg=55.5, Qg=-1.89 -> Pg=34.69, Qg=0.0
% INFO    : Gen at bus 356	: Vg=1.0067 -> Vg=1.0
% INFO    : Gen at bus 360	: Pg=15.0, Qg=-0.0 -> Pg=9.375, Qg=0.0
% INFO    : Gen at bus 360	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 361	: Pg=15.0, Qg=-0.0 -> Pg=9.375, Qg=0.0
% INFO    : Gen at bus 361	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 362	: Pg=15.0, Qg=-0.0 -> Pg=9.375, Qg=0.0
% INFO    : Gen at bus 362	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 365	: Vg=1.0123 -> Vg=1.0
% INFO    : Gen at bus 367	: Pg=69.88, Qg=-12.46 -> Pg=43.675, Qg=0.0
% INFO    : Gen at bus 367	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 369	: Pg=27.08, Qg=-7.89 -> Pg=16.925, Qg=0.0
% INFO    : Gen at bus 369	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 370	: Vg=1.0197 -> Vg=1.0
% INFO    : Gen at bus 374	: Vg=1.0058 -> Vg=1.0
% INFO    : Gen at bus 375	: Vg=1.006 -> Vg=1.0
% INFO    : Gen at bus 376	: Vg=1.006 -> Vg=1.0
% INFO    : Gen at bus 377	: Vg=1.0147 -> Vg=1.0
% INFO    : Gen at bus 382	: Pg=1.2, Qg=42.73 -> Pg=21.885, Qg=0.0
% INFO    : Gen at bus 382	: Vg=1.0096 -> Vg=1.0
% INFO    : Gen at bus 383	: Pg=22.19, Qg=49.64 -> Pg=34.08, Qg=0.0
% INFO    : Gen at bus 383	: Vg=1.012 -> Vg=1.0
% INFO    : Gen at bus 388	: Pg=8.14, Qg=12.16 -> Pg=51.175, Qg=0.0
% INFO    : Gen at bus 388	: Vg=1.0139 -> Vg=1.0
% INFO    : Gen at bus 412	: Pg=37.5, Qg=0.0 -> Pg=23.44, Qg=0.0
% INFO    : Gen at bus 412	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 417	: Pg=26.74, Qg=-13.34 -> Pg=32.01, Qg=0.0
% INFO    : Gen at bus 417	: Vg=0.9842 -> Vg=1.0
% INFO    : Gen at bus 421	: Pg=22.5, Qg=0.0 -> Pg=14.065, Qg=0.0
% INFO    : Gen at bus 421	: Vg=1.0067 -> Vg=1.0
% INFO    : Gen at bus 422	: Pg=18.5, Qg=-9.36 -> Pg=24.46, Qg=0.0
% INFO    : Gen at bus 422	: Vg=0.9972 -> Vg=1.0
% INFO    : Gen at bus 438	: Pg=66.0, Qg=-38.22 -> Pg=41.25, Qg=0.0
% INFO    : Gen at bus 438	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 444	: Vg=0.9794 -> Vg=1.0
% INFO    : Gen at bus 445	: Vg=1.0043 -> Vg=1.0
% INFO    : Gen at bus 446	: Pg=43.17, Qg=3.58 -> Pg=64.39, Qg=91.28
% INFO    : Gen at bus 446	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 447	: Pg=43.17, Qg=3.58 -> Pg=64.39, Qg=95.78
% INFO    : Gen at bus 447	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 448	: Pg=43.17, Qg=3.58 -> Pg=64.39, Qg=86.28
% INFO    : Gen at bus 448	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 449	: Vg=1.0043 -> Vg=1.0
% INFO    : Gen at bus 452	: Pg=131.51, Qg=21.42 -> Pg=193.835, Qg=0.0
% INFO    : Gen at bus 452	: Vg=0.9977 -> Vg=1.0
% INFO    : Gen at bus 458	: Pg=3.57, Qg=-84.97 -> Pg=55.505, Qg=0.0
% INFO    : Gen at bus 458	: Vg=0.9769 -> Vg=1.0
% INFO    : Gen at bus 460	: Pg=0.0, Qg=61.21 -> Pg=130.0, Qg=0.0
% INFO    : Gen at bus 460	: Vg=1.0038 -> Vg=1.0
% INFO    : Gen at bus 467	: Pg=43.17, Qg=3.58 -> Pg=64.39, Qg=96.28
% INFO    : Gen at bus 467	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 468	: Pg=43.17, Qg=3.58 -> Pg=64.39, Qg=92.28
% INFO    : Gen at bus 468	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 469	: Pg=43.17, Qg=3.58 -> Pg=64.39, Qg=92.28
% INFO    : Gen at bus 469	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 470	: Pg=43.17, Qg=3.58 -> Pg=64.39, Qg=84.78
% INFO    : Gen at bus 470	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 471	: Pg=43.17, Qg=3.58 -> Pg=64.39, Qg=84.78
% INFO    : Gen at bus 471	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 472	: Pg=43.17, Qg=3.58 -> Pg=64.39, Qg=94.78
% INFO    : Gen at bus 472	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 473	: Pg=43.17, Qg=3.58 -> Pg=64.39, Qg=90.78
% INFO    : Gen at bus 473	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 476	: Pg=30.93, Qg=5.64 -> Pg=60.31, Qg=87.48
% INFO    : Gen at bus 476	: Vg=0.9981 -> Vg=1.0
% INFO    : Gen at bus 477	: Pg=16.28, Qg=17.24 -> Pg=55.425, Qg=0.0
% INFO    : Gen at bus 477	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 478	: Pg=30.93, Qg=5.64 -> Pg=60.31, Qg=87.48
% INFO    : Gen at bus 478	: Vg=0.9981 -> Vg=1.0
% INFO    : Gen at bus 484	: Pg=0.0, Qg=2.38 -> Pg=139.5, Qg=0.0
% INFO    : Gen at bus 484	: Vg=0.9896 -> Vg=1.0
% INFO    : Gen at bus 484	: Vg=0.9896 -> Vg=1.0
% INFO    : Gen at bus 492	: Pg=0.0, Qg=49.4 -> Pg=131.5, Qg=0.0
% INFO    : Gen at bus 492	: Vg=0.9911 -> Vg=1.0
% INFO    : Gen at bus 503	: Pg=0.0, Qg=7.55 -> Pg=141.5, Qg=0.0
% INFO    : Gen at bus 503	: Vg=1.0037 -> Vg=1.0
% INFO    : Gen at bus 505	: Pg=43.17, Qg=3.58 -> Pg=64.39, Qg=90.28
% INFO    : Gen at bus 505	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 506	: Pg=43.17, Qg=3.58 -> Pg=64.39, Qg=85.28
% INFO    : Gen at bus 506	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 507	: Pg=43.17, Qg=3.58 -> Pg=64.39, Qg=95.78
% INFO    : Gen at bus 507	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 508	: Pg=43.17, Qg=3.58 -> Pg=64.39, Qg=87.28
% INFO    : Gen at bus 508	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 509	: Pg=43.17, Qg=3.58 -> Pg=64.39, Qg=87.28
% INFO    : Gen at bus 509	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 510	: Pg=43.17, Qg=3.58 -> Pg=64.39, Qg=86.28
% INFO    : Gen at bus 510	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 511	: Pg=43.17, Qg=3.58 -> Pg=64.39, Qg=86.28
% INFO    : Gen at bus 511	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 514	: Pg=43.17, Qg=3.58 -> Pg=64.39, Qg=94.28
% INFO    : Gen at bus 514	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 515	: Pg=43.17, Qg=3.58 -> Pg=64.39, Qg=88.78
% INFO    : Gen at bus 515	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 516	: Pg=40.97, Qg=-0.58 -> Pg=63.655, Qg=6.0
% INFO    : Gen at bus 516	: Vg=0.9991 -> Vg=1.0
% INFO    : Gen at bus 517	: Pg=40.97, Qg=-0.58 -> Pg=63.655, Qg=4.5
% INFO    : Gen at bus 517	: Vg=0.9991 -> Vg=1.0
% INFO    : Gen at bus 518	: Pg=40.97, Qg=-0.58 -> Pg=63.655, Qg=15.5
% INFO    : Gen at bus 518	: Vg=0.9991 -> Vg=1.0
% INFO    : Gen at bus 520	: Pg=23.7, Qg=13.81 -> Pg=57.9, Qg=0.0
% INFO    : Gen at bus 520	: Vg=0.9985 -> Vg=1.0
% INFO    : Gen at bus 521	: Pg=23.7, Qg=13.81 -> Pg=57.9, Qg=0.0
% INFO    : Gen at bus 521	: Vg=0.9985 -> Vg=1.0
% INFO    : Gen at bus 522	: Pg=52.46, Qg=-1.32 -> Pg=117.485, Qg=86.045
% INFO    : Gen at bus 522	: Vg=1.0005 -> Vg=1.0
% INFO    : Gen at bus 523	: Pg=52.46, Qg=-1.32 -> Pg=117.485, Qg=93.545
% INFO    : Gen at bus 523	: Vg=1.0005 -> Vg=1.0
% INFO    : Gen at bus 524	: Pg=52.46, Qg=-1.32 -> Pg=117.485, Qg=93.545
% INFO    : Gen at bus 524	: Vg=1.0005 -> Vg=1.0
% INFO    : Gen at bus 525	: Pg=43.17, Qg=3.58 -> Pg=64.39, Qg=86.78
% INFO    : Gen at bus 525	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 527	: Pg=0.0, Qg=0.0 -> Pg=138.0, Qg=0.0
% INFO    : Gen at bus 527	: Vg=1.0066 -> Vg=1.0
% INFO    : Gen at bus 527	: Pg=171.07, Qg=177.81 -> Pg=191.38, Qg=0.0
% INFO    : Gen at bus 527	: Vg=1.0066 -> Vg=1.0
% INFO    : Gen at bus 534	: Pg=20.93, Qg=28.86 -> Pg=114.54, Qg=0.0
% INFO    : Gen at bus 534	: Vg=1.0174 -> Vg=1.0
% INFO    : Gen at bus 536	: Pg=2.26, Qg=-77.88 -> Pg=44.115, Qg=0.0
% INFO    : Gen at bus 536	: Vg=0.9965 -> Vg=1.0
% INFO    : Gen at bus 541	: Pg=0.0, Qg=-165.55 -> Pg=130.0, Qg=-16.555
% INFO    : Gen at bus 541	: Vg=0.9994 -> Vg=1.0
% INFO    : Gen at bus 562	: Vg=1.0151 -> Vg=1.0
% INFO    : Gen at bus 564	: Pg=16.79, Qg=8.41 -> Pg=55.595, Qg=0.0
% INFO    : Gen at bus 564	: Vg=1.0013 -> Vg=1.0
% INFO    : Gen at bus 567	: Pg=169.48, Qg=16.55 -> Pg=278.115, Qg=0.0
% INFO    : Gen at bus 567	: Vg=0.9988 -> Vg=1.0
% INFO    : Gen at bus 578	: Vg=0.9996 -> Vg=1.0
% INFO    : Gen at bus 579	: Pg=0.0, Qg=-24.11 -> Pg=128.5, Qg=0.0
% INFO    : Gen at bus 579	: Vg=1.0093 -> Vg=1.0
% INFO    : Gen at bus 581	: Pg=0.0, Qg=89.15 -> Pg=137.0, Qg=8.915
% INFO    : Gen at bus 581	: Vg=1.0309 -> Vg=1.0
% INFO    : Gen at bus 589	: Pg=16.48, Qg=-11.75 -> Pg=27.77, Qg=0.0
% INFO    : Gen at bus 589	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 590	: Pg=0.0, Qg=-8.22 -> Pg=140.0, Qg=0.0
% INFO    : Gen at bus 590	: Vg=1.0073 -> Vg=1.0
% INFO    : Gen at bus 590	: Vg=1.0073 -> Vg=1.0
% INFO    : Gen at bus 592	: Pg=884.62, Qg=-129.02 -> Pg=921.475, Qg=0.0
% INFO    : Gen at bus 592	: Vg=1.0068 -> Vg=1.0
% INFO    : Gen at bus 594	: Pg=16.79, Qg=8.41 -> Pg=55.595, Qg=0.0
% INFO    : Gen at bus 594	: Vg=1.0013 -> Vg=1.0
% INFO    : Gen at bus 595	: Pg=15.91, Qg=-83.33 -> Pg=27.575, Qg=0.0
% INFO    : Gen at bus 595	: Vg=1.0128 -> Vg=1.0
% INFO    : Gen at bus 603	: Pg=0.0, Qg=144.24 -> Pg=134.0, Qg=14.97
% INFO    : Gen at bus 603	: Vg=1.0312 -> Vg=1.0
% INFO    : Gen at bus 606	: Pg=168.0, Qg=16.41 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 606	: Vg=0.9988 -> Vg=1.0
% INFO    : Gen at bus 610	: Pg=13.87, Qg=37.1 -> Pg=20.23, Qg=0.0
% INFO    : Gen at bus 610	: Vg=0.9943 -> Vg=1.0
% INFO    : Gen at bus 613	: Pg=168.0, Qg=16.41 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 613	: Vg=0.9988 -> Vg=1.0
% INFO    : Gen at bus 617	: Pg=16.79, Qg=8.41 -> Pg=55.595, Qg=0.0
% INFO    : Gen at bus 617	: Vg=1.0013 -> Vg=1.0
% INFO    : Gen at bus 618	: Pg=13.15, Qg=7.98 -> Pg=26.5, Qg=0.0
% INFO    : Gen at bus 618	: Vg=0.9865 -> Vg=1.0
% INFO    : Gen at bus 620	: Pg=0.0, Qg=0.0 -> Pg=141.0, Qg=0.0
% INFO    : Gen at bus 620	: Vg=0.9968 -> Vg=1.0
% INFO    : Gen at bus 620	: Pg=372.5, Qg=-8.38 -> Pg=398.7, Qg=0.0
% INFO    : Gen at bus 620	: Vg=0.9968 -> Vg=1.0
% INFO    : Gen at bus 621	: Pg=8.0, Qg=6.03 -> Pg=52.665, Qg=0.0
% INFO    : Gen at bus 621	: Vg=0.9972 -> Vg=1.0
% INFO    : Gen at bus 622	: Pg=2.0, Qg=0.17 -> Pg=50.665, Qg=91.185
% INFO    : Gen at bus 622	: Vg=0.9968 -> Vg=1.0
% INFO    : Gen at bus 623	: Pg=30.6, Qg=-2.99 -> Pg=60.2, Qg=88.355
% INFO    : Gen at bus 623	: Vg=0.997 -> Vg=1.0
% INFO    : Gen at bus 625	: Pg=5.0, Qg=3.36 -> Pg=51.665, Qg=96.325
% INFO    : Gen at bus 625	: Vg=0.9981 -> Vg=1.0
% INFO    : Gen at bus 626	: Pg=2.0, Qg=0.17 -> Pg=50.665, Qg=94.185
% INFO    : Gen at bus 626	: Vg=0.9968 -> Vg=1.0
% INFO    : Gen at bus 636	: Pg=23.04, Qg=-1.08 -> Pg=57.68, Qg=93.68
% INFO    : Gen at bus 636	: Vg=0.9968 -> Vg=1.0
% INFO    : Gen at bus 637	: Pg=0.0, Qg=18.89 -> Pg=28.975, Qg=0.0
% INFO    : Gen at bus 637	: Vg=0.9978 -> Vg=1.0
% INFO    : Gen at bus 639	: Pg=12.6, Qg=4.57 -> Pg=54.2, Qg=0.0
% INFO    : Gen at bus 639	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 642	: Pg=159.8, Qg=-0.65 -> Pg=250.0, Qg=89.52
% INFO    : Gen at bus 642	: Vg=0.9988 -> Vg=1.0
% INFO    : Gen at bus 644	: Pg=15.73, Qg=-2.27 -> Pg=55.245, Qg=86.41
% INFO    : Gen at bus 644	: Vg=0.9947 -> Vg=1.0
% INFO    : Gen at bus 648	: Pg=5.0, Qg=3.36 -> Pg=51.665, Qg=87.825
% INFO    : Gen at bus 648	: Vg=0.9981 -> Vg=1.0
% INFO    : Gen at bus 649	: Pg=151.81, Qg=4.95 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 649	: Vg=0.9989 -> Vg=1.0
% INFO    : Gen at bus 652	: Pg=30.6, Qg=-2.99 -> Pg=60.2, Qg=93.855
% INFO    : Gen at bus 652	: Vg=0.997 -> Vg=1.0
% INFO    : Gen at bus 653	: Pg=8.33, Qg=-1.26 -> Pg=52.775, Qg=91.37
% INFO    : Gen at bus 653	: Vg=0.9951 -> Vg=1.0
% INFO    : Gen at bus 654	: Vg=0.9983 -> Vg=1.0
% INFO    : Gen at bus 655	: Pg=25.6, Qg=0.81 -> Pg=58.535, Qg=91.21
% INFO    : Gen at bus 655	: Vg=0.9962 -> Vg=1.0
% INFO    : Gen at bus 658	: Pg=135.0, Qg=-4.13 -> Pg=195.0, Qg=93.9
% INFO    : Gen at bus 658	: Vg=0.998 -> Vg=1.0
% INFO    : Gen at bus 659	: Pg=315.67, Qg=-163.34 -> Pg=318.36, Qg=0.0
% INFO    : Gen at bus 659	: Vg=1.0141 -> Vg=1.0
% INFO    : Gen at bus 663	: Pg=2.0, Qg=0.17 -> Pg=50.665, Qg=88.69
% INFO    : Gen at bus 663	: Vg=0.9968 -> Vg=1.0
% INFO    : Gen at bus 665	: Pg=15.36, Qg=42.25 -> Pg=61.005, Qg=0.0
% INFO    : Gen at bus 665	: Vg=0.9952 -> Vg=1.0
% INFO    : Gen at bus 668	: Pg=6.37, Qg=-24.62 -> Pg=37.675, Qg=0.0
% INFO    : Gen at bus 668	: Vg=0.9943 -> Vg=1.0
% INFO    : Gen at bus 669	: Pg=23.2, Qg=-1.58 -> Pg=57.735, Qg=90.39
% INFO    : Gen at bus 669	: Vg=0.9968 -> Vg=1.0
% INFO    : Gen at bus 673	: Pg=159.8, Qg=0.82 -> Pg=250.0, Qg=88.045
% INFO    : Gen at bus 673	: Vg=0.9911 -> Vg=1.0
% INFO    : Gen at bus 674	: Pg=25.6, Qg=0.81 -> Pg=58.535, Qg=88.21
% INFO    : Gen at bus 674	: Vg=0.9962 -> Vg=1.0
% INFO    : Gen at bus 678	: Pg=0.0, Qg=-3.03 -> Pg=149.0, Qg=0.0
% INFO    : Gen at bus 678	: Vg=0.9951 -> Vg=1.0
% INFO    : Gen at bus 678	: Vg=0.9951 -> Vg=1.0
% INFO    : Gen at bus 679	: Pg=135.0, Qg=-4.13 -> Pg=195.0, Qg=90.4
% INFO    : Gen at bus 679	: Vg=0.998 -> Vg=1.0
% INFO    : Gen at bus 681	: Pg=0.0, Qg=99.85 -> Pg=140.5, Qg=0.0
% INFO    : Gen at bus 681	: Vg=0.9951 -> Vg=1.0
% INFO    : Gen at bus 682	: Pg=23.04, Qg=-1.08 -> Pg=57.68, Qg=93.68
% INFO    : Gen at bus 682	: Vg=0.9968 -> Vg=1.0
% INFO    : Gen at bus 686	: Pg=2.25, Qg=-15.27 -> Pg=13.5, Qg=0.0
% INFO    : Gen at bus 686	: Vg=1.0041 -> Vg=1.0
% INFO    : Gen at bus 687	: Pg=8.0, Qg=6.03 -> Pg=52.665, Qg=0.0
% INFO    : Gen at bus 687	: Vg=0.9972 -> Vg=1.0
% INFO    : Gen at bus 693	: Pg=0.0, Qg=7.51 -> Pg=142.0, Qg=0.0
% INFO    : Gen at bus 693	: Vg=0.9937 -> Vg=1.0
% INFO    : Gen at bus 695	: Pg=153.0, Qg=-1.34 -> Pg=250.0, Qg=97.005
% INFO    : Gen at bus 695	: Vg=0.9989 -> Vg=1.0
% INFO    : Gen at bus 696	: Pg=23.2, Qg=-1.59 -> Pg=57.735, Qg=98.385
% INFO    : Gen at bus 696	: Vg=0.9968 -> Vg=1.0
% INFO    : Gen at bus 699	: Pg=17.5, Qg=-2.88 -> Pg=55.835, Qg=97.56
% INFO    : Gen at bus 699	: Vg=0.9972 -> Vg=1.0
% INFO    : Gen at bus 701	: Pg=18.5, Qg=-0.09 -> Pg=56.165, Qg=92.585
% INFO    : Gen at bus 701	: Vg=0.9947 -> Vg=1.0
% INFO    : Gen at bus 703	: Pg=18.5, Qg=-0.09 -> Pg=56.165, Qg=91.585
% INFO    : Gen at bus 703	: Vg=0.9947 -> Vg=1.0
% INFO    : Gen at bus 706	: Pg=153.0, Qg=-1.34 -> Pg=250.0, Qg=86.505
% INFO    : Gen at bus 706	: Vg=0.9989 -> Vg=1.0
% INFO    : Gen at bus 710	: Pg=122.28, Qg=-39.93 -> Pg=226.59, Qg=0.0
% INFO    : Gen at bus 710	: Vg=0.9947 -> Vg=1.0
% INFO    : Gen at bus 714	: Pg=0.0, Qg=-21.96 -> Pg=126.5, Qg=0.0
% INFO    : Gen at bus 714	: Vg=0.9948 -> Vg=1.0
% INFO    : Gen at bus 715	: Vg=0.9944 -> Vg=1.0
% INFO    : Gen at bus 722	: Pg=5.0, Qg=3.36 -> Pg=51.665, Qg=90.325
% INFO    : Gen at bus 722	: Vg=0.9981 -> Vg=1.0
% INFO    : Gen at bus 725	: Pg=67.31, Qg=60.11 -> Pg=69.265, Qg=0.0
% INFO    : Gen at bus 725	: Vg=0.9964 -> Vg=1.0
% INFO    : Gen at bus 727	: Pg=135.0, Qg=-4.13 -> Pg=195.0, Qg=87.4
% INFO    : Gen at bus 727	: Vg=0.998 -> Vg=1.0
% INFO    : Gen at bus 737	: Pg=15.73, Qg=-2.27 -> Pg=55.245, Qg=97.91
% INFO    : Gen at bus 737	: Vg=0.9947 -> Vg=1.0
% INFO    : Gen at bus 739	: Pg=135.0, Qg=-4.13 -> Pg=195.0, Qg=90.4
% INFO    : Gen at bus 739	: Vg=0.998 -> Vg=1.0
% INFO    : Gen at bus 740	: Pg=0.0, Qg=-14.08 -> Pg=130.0, Qg=0.0
% INFO    : Gen at bus 740	: Vg=0.9923 -> Vg=1.0
% INFO    : Gen at bus 743	: Pg=23.04, Qg=-1.08 -> Pg=57.68, Qg=92.68
% INFO    : Gen at bus 743	: Vg=0.9968 -> Vg=1.0
% INFO    : Gen at bus 754	: Pg=0.0, Qg=-0.77 -> Pg=140.5, Qg=0.0
% INFO    : Gen at bus 754	: Vg=1.0072 -> Vg=1.0
% INFO    : Gen at bus 754	: Vg=1.0072 -> Vg=1.0
% INFO    : Gen at bus 756	: Pg=0.0, Qg=28.23 -> Pg=129.0, Qg=0.0
% INFO    : Gen at bus 756	: Vg=0.9982 -> Vg=1.0
% INFO    : Gen at bus 766	: Pg=24.81, Qg=26.42 -> Pg=58.27, Qg=0.0
% INFO    : Gen at bus 766	: Vg=0.997 -> Vg=1.0
% INFO    : Gen at bus 771	: Pg=916.09, Qg=59.91 -> Pg=931.36, Qg=0.0
% INFO    : Gen at bus 771	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 782	: Pg=24.81, Qg=26.42 -> Pg=58.27, Qg=0.0
% INFO    : Gen at bus 782	: Vg=0.997 -> Vg=1.0
% INFO    : Gen at bus 783	: Pg=19.5, Qg=32.22 -> Pg=56.5, Qg=0.0
% INFO    : Gen at bus 783	: Vg=0.9989 -> Vg=1.0
% INFO    : Gen at bus 784	: Pg=19.5, Qg=32.22 -> Pg=56.5, Qg=0.0
% INFO    : Gen at bus 784	: Vg=0.9989 -> Vg=1.0
% INFO    : Gen at bus 788	: Pg=938.69, Qg=61.14 -> Pg=863.215, Qg=0.0
% INFO    : Gen at bus 788	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 791	: Pg=0.0, Qg=-5.23 -> Pg=142.5, Qg=0.0
% INFO    : Gen at bus 791	: Vg=1.0072 -> Vg=1.0
% INFO    : Gen at bus 791	: Vg=1.0072 -> Vg=1.0
% INFO    : Gen at bus 797	: Pg=22.53, Qg=-8.66 -> Pg=28.15, Qg=0.0
% INFO    : Gen at bus 797	: Vg=0.9618 -> Vg=1.0
% INFO    : Gen at bus 798	: Pg=56.83, Qg=-1.62 -> Pg=59.585, Qg=0.0
% INFO    : Gen at bus 798	: Vg=0.994 -> Vg=1.0
% INFO    : Gen at bus 800	: Pg=49.04, Qg=-7.43 -> Pg=52.45, Qg=0.0
% INFO    : Gen at bus 800	: Vg=0.9984 -> Vg=1.0
% INFO    : Gen at bus 807	: Pg=20.38, Qg=13.69 -> Pg=56.795, Qg=0.0
% INFO    : Gen at bus 807	: Vg=0.9984 -> Vg=1.0
% INFO    : Gen at bus 811	: Pg=74.86, Qg=16.37 -> Pg=124.955, Qg=0.0
% INFO    : Gen at bus 811	: Vg=0.9983 -> Vg=1.0
% INFO    : Gen at bus 812	: Pg=27.38, Qg=15.97 -> Pg=59.125, Qg=0.0
% INFO    : Gen at bus 812	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 814	: Pg=22.36, Qg=14.28 -> Pg=57.455, Qg=0.0
% INFO    : Gen at bus 814	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 820	: Pg=27.81, Qg=18.4 -> Pg=59.27, Qg=0.0
% INFO    : Gen at bus 820	: Vg=0.9988 -> Vg=1.0
% INFO    : Gen at bus 823	: Pg=147.93, Qg=20.52 -> Pg=199.31, Qg=2.05
% INFO    : Gen at bus 823	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 825	: Pg=22.87, Qg=14.2 -> Pg=57.625, Qg=0.0
% INFO    : Gen at bus 825	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 830	: Pg=588.28, Qg=-195.84 -> Pg=634.62, Qg=0.0
% INFO    : Gen at bus 830	: Vg=1.0168 -> Vg=1.0
% INFO    : Gen at bus 840	: Pg=27.38, Qg=15.97 -> Pg=59.125, Qg=0.0
% INFO    : Gen at bus 840	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 841	: Pg=74.86, Qg=16.37 -> Pg=124.955, Qg=0.0
% INFO    : Gen at bus 841	: Vg=0.9983 -> Vg=1.0
% INFO    : Gen at bus 843	: Pg=22.36, Qg=14.28 -> Pg=57.455, Qg=0.0
% INFO    : Gen at bus 843	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 845	: Pg=74.86, Qg=16.37 -> Pg=124.955, Qg=0.0
% INFO    : Gen at bus 845	: Vg=0.9983 -> Vg=1.0
% INFO    : Gen at bus 849	: Pg=12.94, Qg=-27.17 -> Pg=19.36, Qg=0.0
% INFO    : Gen at bus 849	: Vg=0.987 -> Vg=1.0
% INFO    : Gen at bus 850	: Vg=1.0073 -> Vg=1.0
% INFO    : Gen at bus 854	: Pg=20.38, Qg=13.69 -> Pg=56.795, Qg=0.0
% INFO    : Gen at bus 854	: Vg=0.9984 -> Vg=1.0
% INFO    : Gen at bus 858	: Pg=22.87, Qg=14.2 -> Pg=57.625, Qg=0.0
% INFO    : Gen at bus 858	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 865	: Pg=34.96, Qg=15.6 -> Pg=61.655, Qg=0.0
% INFO    : Gen at bus 865	: Vg=1.0026 -> Vg=1.0
% INFO    : Gen at bus 866	: Pg=0.0, Qg=-46.34 -> Pg=132.5, Qg=0.0
% INFO    : Gen at bus 866	: Vg=0.9997 -> Vg=1.0
% INFO    : Gen at bus 866	: Vg=0.9997 -> Vg=1.0
% INFO    : Gen at bus 871	: Pg=400.01, Qg=123.5 -> Pg=550.0, Qg=0.0
% INFO    : Gen at bus 871	: Vg=1.0084 -> Vg=1.0
% INFO    : Gen at bus 874	: Pg=200.04, Qg=90.71 -> Pg=300.0, Qg=0.0
% INFO    : Gen at bus 874	: Vg=0.9996 -> Vg=1.0
% INFO    : Gen at bus 880	: Pg=32.06, Qg=10.91 -> Pg=60.685, Qg=0.0
% INFO    : Gen at bus 880	: Vg=1.0026 -> Vg=1.0
% INFO    : Gen at bus 884	: Pg=37.66, Qg=16.17 -> Pg=62.555, Qg=0.0
% INFO    : Gen at bus 884	: Vg=1.0031 -> Vg=1.0
% INFO    : Gen at bus 888	: Pg=30.07, Qg=7.57 -> Pg=60.025, Qg=0.0
% INFO    : Gen at bus 888	: Vg=1.003 -> Vg=1.0
% INFO    : Gen at bus 891	: Pg=32.98, Qg=7.3 -> Pg=60.995, Qg=0.0
% INFO    : Gen at bus 891	: Vg=1.0025 -> Vg=1.0
% INFO    : Gen at bus 892	: Pg=0.0, Qg=79.23 -> Pg=137.0, Qg=0.0
% INFO    : Gen at bus 892	: Vg=0.9946 -> Vg=1.0
% INFO    : Gen at bus 893	: Pg=37.96, Qg=24.25 -> Pg=62.655, Qg=0.0
% INFO    : Gen at bus 893	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 902	: Pg=34.96, Qg=15.6 -> Pg=61.655, Qg=0.0
% INFO    : Gen at bus 902	: Vg=1.0026 -> Vg=1.0
% INFO    : Gen at bus 903	: Pg=0.0, Qg=-2.7 -> Pg=146.5, Qg=0.0
% INFO    : Gen at bus 903	: Vg=0.9977 -> Vg=1.0
% INFO    : Gen at bus 903	: Vg=0.9977 -> Vg=1.0
% INFO    : Gen at bus 911	: Pg=34.96, Qg=15.6 -> Pg=61.655, Qg=0.0
% INFO    : Gen at bus 911	: Vg=1.0026 -> Vg=1.0
% INFO    : Gen at bus 913	: Pg=97.57, Qg=30.31 -> Pg=132.525, Qg=0.0
% INFO    : Gen at bus 913	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 924	: Pg=97.57, Qg=30.31 -> Pg=132.525, Qg=0.0
% INFO    : Gen at bus 924	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 927	: Pg=139.8, Qg=64.49 -> Pg=145.63, Qg=0.0
% INFO    : Gen at bus 927	: Vg=0.9776 -> Vg=1.0
% INFO    : Gen at bus 932	: Pg=37.66, Qg=16.17 -> Pg=62.555, Qg=0.0
% INFO    : Gen at bus 932	: Vg=1.0031 -> Vg=1.0
% INFO    : Gen at bus 936	: Pg=30.07, Qg=7.57 -> Pg=60.025, Qg=0.0
% INFO    : Gen at bus 936	: Vg=1.003 -> Vg=1.0
% INFO    : Gen at bus 939	: Vg=0.9937 -> Vg=1.0
% INFO    : Gen at bus 941	: Pg=30.07, Qg=7.57 -> Pg=60.025, Qg=0.0
% INFO    : Gen at bus 941	: Vg=1.003 -> Vg=1.0
% INFO    : Gen at bus 943	: Pg=32.98, Qg=7.3 -> Pg=60.995, Qg=0.0
% INFO    : Gen at bus 943	: Vg=1.0025 -> Vg=1.0
% INFO    : Gen at bus 945	: Pg=37.96, Qg=24.25 -> Pg=62.655, Qg=0.0
% INFO    : Gen at bus 945	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 946	: Pg=34.96, Qg=15.6 -> Pg=61.655, Qg=0.0
% INFO    : Gen at bus 946	: Vg=1.0026 -> Vg=1.0
% INFO    : Gen at bus 954	: Pg=0.0, Qg=-30.2 -> Pg=149.5, Qg=0.0
% INFO    : Gen at bus 954	: Vg=0.9926 -> Vg=1.0
% INFO    : Gen at bus 955	: Pg=152.96, Qg=36.95 -> Pg=163.065, Qg=0.0
% INFO    : Gen at bus 955	: Vg=0.9999 -> Vg=1.0
% INFO    : Gen at bus 956	: Pg=9.31, Qg=-2.94 -> Pg=155.37, Qg=0.0
% INFO    : Gen at bus 956	: Vg=1.0024 -> Vg=1.0
% INFO    : Gen at bus 958	: Pg=87.88, Qg=13.25 -> Pg=129.295, Qg=0.0
% INFO    : Gen at bus 958	: Vg=1.0014 -> Vg=1.0
% INFO    : Gen at bus 959	: Pg=87.88, Qg=13.25 -> Pg=129.295, Qg=0.0
% INFO    : Gen at bus 959	: Vg=1.0014 -> Vg=1.0
% INFO    : Gen at bus 960	: Pg=87.88, Qg=13.25 -> Pg=129.295, Qg=0.0
% INFO    : Gen at bus 960	: Vg=1.0014 -> Vg=1.0
% INFO    : Gen at bus 961	: Pg=87.88, Qg=13.25 -> Pg=129.295, Qg=0.0
% INFO    : Gen at bus 961	: Vg=1.0014 -> Vg=1.0
% INFO    : Gen at bus 962	: Pg=87.88, Qg=13.25 -> Pg=129.295, Qg=0.0
% INFO    : Gen at bus 962	: Vg=1.0014 -> Vg=1.0
% INFO    : Gen at bus 963	: Pg=51.4, Qg=8.29 -> Pg=117.135, Qg=0.0
% INFO    : Gen at bus 963	: Vg=1.0005 -> Vg=1.0
% INFO    : Gen at bus 964	: Pg=51.4, Qg=8.29 -> Pg=117.135, Qg=0.0
% INFO    : Gen at bus 964	: Vg=1.0005 -> Vg=1.0
% INFO    : Gen at bus 965	: Pg=50.15, Qg=8.28 -> Pg=116.715, Qg=0.0
% INFO    : Gen at bus 965	: Vg=1.0005 -> Vg=1.0
% INFO    : Gen at bus 966	: Pg=50.15, Qg=8.28 -> Pg=116.715, Qg=0.0
% INFO    : Gen at bus 966	: Vg=1.0005 -> Vg=1.0
% INFO    : Gen at bus 967	: Pg=82.3, Qg=7.78 -> Pg=127.435, Qg=0.0
% INFO    : Gen at bus 967	: Vg=1.0027 -> Vg=1.0
% INFO    : Gen at bus 968	: Pg=82.3, Qg=7.78 -> Pg=127.435, Qg=0.0
% INFO    : Gen at bus 968	: Vg=1.0027 -> Vg=1.0
% INFO    : Gen at bus 969	: Pg=82.3, Qg=7.78 -> Pg=127.435, Qg=0.0
% INFO    : Gen at bus 969	: Vg=1.0027 -> Vg=1.0
% INFO    : Gen at bus 970	: Pg=82.3, Qg=7.78 -> Pg=127.435, Qg=0.0
% INFO    : Gen at bus 970	: Vg=1.0027 -> Vg=1.0
% INFO    : Gen at bus 971	: Pg=20.56, Qg=6.26 -> Pg=56.855, Qg=0.0
% INFO    : Gen at bus 971	: Vg=1.0007 -> Vg=1.0
% INFO    : Gen at bus 972	: Pg=20.56, Qg=6.26 -> Pg=56.855, Qg=0.0
% INFO    : Gen at bus 972	: Vg=1.0007 -> Vg=1.0
% INFO    : Gen at bus 973	: Pg=32.85, Qg=6.38 -> Pg=60.95, Qg=0.0
% INFO    : Gen at bus 973	: Vg=1.0006 -> Vg=1.0
% INFO    : Gen at bus 977	: Pg=17.27, Qg=7.38 -> Pg=55.755, Qg=0.0
% INFO    : Gen at bus 977	: Vg=1.0009 -> Vg=1.0
% INFO    : Gen at bus 978	: Pg=17.27, Qg=7.38 -> Pg=55.755, Qg=0.0
% INFO    : Gen at bus 978	: Vg=1.0009 -> Vg=1.0
% INFO    : Gen at bus 979	: Pg=83.69, Qg=10.77 -> Pg=127.895, Qg=0.0
% INFO    : Gen at bus 979	: Vg=1.0009 -> Vg=1.0
% INFO    : Gen at bus 980	: Pg=23.63, Qg=8.51 -> Pg=57.875, Qg=0.0
% INFO    : Gen at bus 980	: Vg=1.001 -> Vg=1.0
% INFO    : Gen at bus 981	: Pg=23.63, Qg=8.51 -> Pg=57.875, Qg=0.0
% INFO    : Gen at bus 981	: Vg=1.001 -> Vg=1.0
% INFO    : Gen at bus 985	: Pg=82.3, Qg=7.78 -> Pg=127.435, Qg=0.0
% INFO    : Gen at bus 985	: Vg=1.0027 -> Vg=1.0
% INFO    : Gen at bus 986	: Vg=0.9999 -> Vg=1.0
% INFO    : Gen at bus 991	: Pg=87.88, Qg=13.25 -> Pg=129.295, Qg=0.0
% INFO    : Gen at bus 991	: Vg=1.0014 -> Vg=1.0
% INFO    : Gen at bus 996	: Pg=87.88, Qg=13.25 -> Pg=129.295, Qg=0.0
% INFO    : Gen at bus 996	: Vg=1.0014 -> Vg=1.0
% INFO    : Gen at bus 997	: Pg=87.88, Qg=13.25 -> Pg=129.295, Qg=0.0
% INFO    : Gen at bus 997	: Vg=1.0014 -> Vg=1.0
% INFO    : Gen at bus 1000	: Vg=1.005 -> Vg=1.0
% INFO    : Gen at bus 1004	: Pg=83.69, Qg=10.77 -> Pg=127.895, Qg=0.0
% INFO    : Gen at bus 1004	: Vg=1.0009 -> Vg=1.0
% INFO    : Gen at bus 1009	: Pg=1037.57, Qg=-7.41 -> Pg=1123.905, Qg=0.0
% INFO    : Gen at bus 1009	: Vg=1.0022 -> Vg=1.0
% INFO    : Gen at bus 1010	: Pg=33.79, Qg=8.75 -> Pg=61.265, Qg=0.0
% INFO    : Gen at bus 1010	: Vg=1.003 -> Vg=1.0
% INFO    : Gen at bus 1011	: Pg=33.59, Qg=11.27 -> Pg=61.195, Qg=0.0
% INFO    : Gen at bus 1011	: Vg=1.002 -> Vg=1.0
% INFO    : Gen at bus 1012	: Pg=78.58, Qg=19.1 -> Pg=126.195, Qg=0.0
% INFO    : Gen at bus 1012	: Vg=1.0018 -> Vg=1.0
% INFO    : Gen at bus 1014	: Pg=966.17, Qg=-6.44 -> Pg=967.13, Qg=0.0
% INFO    : Gen at bus 1014	: Vg=0.9974 -> Vg=1.0
% INFO    : Gen at bus 1016	: Pg=0.0, Qg=-38.07 -> Pg=141.0, Qg=0.0
% INFO    : Gen at bus 1016	: Vg=0.9924 -> Vg=1.0
% INFO    : Gen at bus 1019	: Pg=62.17, Qg=-69.07 -> Pg=64.49, Qg=0.0
% INFO    : Gen at bus 1019	: Vg=0.9694 -> Vg=1.0
% INFO    : Gen at bus 1022	: Pg=145.64, Qg=37.02 -> Pg=151.71, Qg=0.0
% INFO    : Gen at bus 1022	: Vg=0.9542 -> Vg=1.0
% INFO    : Gen at bus 1024	: Vg=0.9721 -> Vg=1.0
% INFO    : Gen at bus 1026	: Pg=1157.41, Qg=-113.78 -> Pg=1205.635, Qg=0.0
% INFO    : Gen at bus 1026	: Vg=0.9658 -> Vg=1.0
% INFO    : Gen at bus 1030	: Pg=244.03, Qg=-203.8 -> Pg=463.765, Qg=0.0
% INFO    : Gen at bus 1030	: Vg=0.9622 -> Vg=1.0
% INFO    : Gen at bus 1034	: Pg=1.9, Qg=22.43 -> Pg=129.79, Qg=0.0
% INFO    : Gen at bus 1034	: Vg=0.9561 -> Vg=1.0
% INFO    : Gen at bus 1036	: Pg=71.88, Qg=-89.65 -> Pg=87.86, Qg=0.0
% INFO    : Gen at bus 1036	: Vg=0.9719 -> Vg=1.0
% INFO    : Gen at bus 1037	: Pg=29.57, Qg=41.33 -> Pg=59.855, Qg=0.0
% INFO    : Gen at bus 1037	: Vg=1.0013 -> Vg=1.0
% INFO    : Gen at bus 1044	: Vg=0.9646 -> Vg=1.0
% INFO    : Gen at bus 1045	: Pg=94.24, Qg=30.69 -> Pg=93.89, Qg=0.0
% INFO    : Gen at bus 1045	: Vg=0.9667 -> Vg=1.0
% INFO    : Gen at bus 1046	: Pg=71.54, Qg=-139.42 -> Pg=73.075, Qg=0.0
% INFO    : Gen at bus 1046	: Vg=0.9676 -> Vg=1.0
% INFO    : Gen at bus 1047	: Pg=50.45, Qg=-10.36 -> Pg=53.745, Qg=0.0
% INFO    : Gen at bus 1047	: Vg=0.9563 -> Vg=1.0
% INFO    : Gen at bus 1048	: Pg=626.36, Qg=-181.54 -> Pg=652.455, Qg=0.0
% INFO    : Gen at bus 1048	: Vg=0.9705 -> Vg=1.0
% INFO    : Gen at bus 1050	: Vg=0.972 -> Vg=1.0
% INFO    : Gen at bus 1051	: Pg=73.6, Qg=-37.29 -> Pg=167.055, Qg=0.0
% INFO    : Gen at bus 1051	: Vg=0.9551 -> Vg=1.0
% INFO    : Gen at bus 1052	: Vg=0.9613 -> Vg=1.0
% INFO    : Gen at bus 1054	: Pg=129.18, Qg=67.86 -> Pg=125.915, Qg=0.0
% INFO    : Gen at bus 1054	: Vg=0.9572 -> Vg=1.0
% INFO    : Gen at bus 1055	: Pg=285.59, Qg=-5.54 -> Pg=342.945, Qg=0.0
% INFO    : Gen at bus 1055	: Vg=0.963 -> Vg=1.0
% INFO    : Gen at bus 1057	: Vg=0.973 -> Vg=1.0
% INFO    : Gen at bus 1058	: Pg=37.85, Qg=33.59 -> Pg=62.615, Qg=0.0
% INFO    : Gen at bus 1058	: Vg=1.0029 -> Vg=1.0
% INFO    : Gen at bus 1059	: Pg=37.86, Qg=33.8 -> Pg=62.62, Qg=0.0
% INFO    : Gen at bus 1059	: Vg=1.0029 -> Vg=1.0
% INFO    : Gen at bus 1060	: Pg=363.13, Qg=-171.6 -> Pg=507.47, Qg=0.0
% INFO    : Gen at bus 1060	: Vg=0.9785 -> Vg=1.0
% INFO    : Gen at bus 1062	: Pg=29.57, Qg=41.33 -> Pg=59.855, Qg=0.0
% INFO    : Gen at bus 1062	: Vg=1.0013 -> Vg=1.0
% INFO    : Gen at bus 1064	: Pg=845.84, Qg=61.71 -> Pg=881.085, Qg=0.0
% INFO    : Gen at bus 1064	: Vg=0.9761 -> Vg=1.0
% INFO    : Gen at bus 1065	: Pg=332.43, Qg=-107.77 -> Pg=334.82, Qg=0.0
% INFO    : Gen at bus 1065	: Vg=0.9625 -> Vg=1.0
% INFO    : Gen at bus 1067	: Pg=397.27, Qg=-95.57 -> Pg=777.72, Qg=0.0
% INFO    : Gen at bus 1067	: Vg=0.9615 -> Vg=1.0
% INFO    : Gen at bus 1069	: Pg=865.16, Qg=58.47 -> Pg=901.21, Qg=0.0
% INFO    : Gen at bus 1069	: Vg=0.9761 -> Vg=1.0
% INFO    : Gen at bus 1082	: Pg=121.05, Qg=-14.43 -> Pg=124.67, Qg=0.0
% INFO    : Gen at bus 1082	: Vg=1.0112 -> Vg=1.0
% INFO    : Gen at bus 1085	: Pg=162.06, Qg=19.54 -> Pg=180.575, Qg=0.0
% INFO    : Gen at bus 1085	: Vg=1.0033 -> Vg=1.0
% INFO    : Gen at bus 1095	: Pg=16.79, Qg=6.66 -> Pg=55.595, Qg=0.0
% INFO    : Gen at bus 1095	: Vg=1.0013 -> Vg=1.0
% INFO    : Gen at bus 1118	: Pg=16.79, Qg=6.66 -> Pg=55.595, Qg=0.0
% INFO    : Gen at bus 1118	: Vg=1.0013 -> Vg=1.0
% INFO    : Gen at bus 1139	: Pg=16.79, Qg=6.66 -> Pg=55.595, Qg=0.0
% INFO    : Gen at bus 1139	: Vg=1.0013 -> Vg=1.0
% INFO    : Gen at bus 1141	: Pg=410.61, Qg=-57.37 -> Pg=427.725, Qg=0.0
% INFO    : Gen at bus 1141	: Vg=0.9557 -> Vg=1.0
% INFO    : Gen at bus 1146	: Pg=226.69, Qg=4.04 -> Pg=261.65, Qg=0.0
% INFO    : Gen at bus 1146	: Vg=0.9659 -> Vg=1.0
% INFO    : Gen at bus 1150	: Pg=0.0, Qg=54.62 -> Pg=145.0, Qg=0.0
% INFO    : Gen at bus 1150	: Vg=0.9631 -> Vg=1.0
% INFO    : Gen at bus 1153	: Pg=195.25, Qg=55.12 -> Pg=232.965, Qg=0.0
% INFO    : Gen at bus 1153	: Vg=0.9691 -> Vg=1.0
% INFO    : Gen at bus 1157	: Pg=283.21, Qg=-34.06 -> Pg=295.01, Qg=0.0
% INFO    : Gen at bus 1157	: Vg=0.9616 -> Vg=1.0
% INFO    : Gen at bus 1158	: Pg=0.0, Qg=54.95 -> Pg=138.0, Qg=0.0
% INFO    : Gen at bus 1158	: Vg=0.9617 -> Vg=1.0
% INFO    : Gen at bus 1168	: Vg=0.9534 -> Vg=1.0
% INFO    : Gen at bus 1176	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 1176	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 1185	: Pg=33.7, Qg=1.33 -> Pg=38.39, Qg=0.0
% INFO    : Gen at bus 1185	: Vg=0.9761 -> Vg=1.0
% INFO    : Gen at bus 1187	: Vg=0.9534 -> Vg=1.0
% INFO    : Gen at bus 1187	: Vg=0.9534 -> Vg=1.0
% INFO    : Gen at bus 1193	: Pg=114.24, Qg=201.3 -> Pg=112.22, Qg=0.0
% INFO    : Gen at bus 1193	: Vg=1.0099 -> Vg=1.0
% INFO    : Gen at bus 1195	: Vg=0.9946 -> Vg=1.0
% INFO    : Gen at bus 1197	: Vg=1.0101 -> Vg=1.0
% INFO    : Gen at bus 1197	: Vg=1.0101 -> Vg=1.0
% INFO    : Gen at bus 1197	: Vg=1.0101 -> Vg=1.0
% INFO    : Gen at bus 1204	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 1204	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 1205	: Pg=3.72, Qg=-4.51 -> Pg=130.55, Qg=0.0
% INFO    : Gen at bus 1205	: Vg=1.0131 -> Vg=1.0
% INFO    : Gen at bus 1207	: Vg=0.9946 -> Vg=1.0
% INFO    : Gen at bus 1208	: Pg=37.93, Qg=17.21 -> Pg=42.27, Qg=0.0
% INFO    : Gen at bus 1208	: Vg=1.0048 -> Vg=1.0
% INFO    : Gen at bus 1209	: Pg=50.3, Qg=-16.08 -> Pg=53.605, Qg=0.0
% INFO    : Gen at bus 1209	: Vg=1.0131 -> Vg=1.0
% INFO    : Gen at bus 1214	: Pg=91.13, Qg=-9.42 -> Pg=91.035, Qg=0.0
% INFO    : Gen at bus 1214	: Vg=1.005 -> Vg=1.0
% INFO    : Gen at bus 1217	: Pg=114.2, Qg=-8.5 -> Pg=112.185, Qg=0.0
% INFO    : Gen at bus 1217	: Vg=1.0108 -> Vg=1.0
% INFO    : Gen at bus 1221	: Pg=4.6, Qg=8.95 -> Pg=136.915, Qg=-51.945
% INFO    : Gen at bus 1221	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 1227	: Pg=8.87, Qg=1.97 -> Pg=136.195, Qg=94.515
% INFO    : Gen at bus 1227	: Vg=1.0307 -> Vg=1.0
% INFO    : Gen at bus 1227	: Vg=1.0307 -> Vg=1.0
% INFO    : Gen at bus 1233	: Pg=49.51, Qg=-16.02 -> Pg=52.885, Qg=0.0
% INFO    : Gen at bus 1233	: Vg=1.0159 -> Vg=1.0
% INFO    : Gen at bus 1242	: Vg=1.0268 -> Vg=1.0
% INFO    : Gen at bus 1242	: Vg=1.0268 -> Vg=1.0
% INFO    : Gen at bus 1248	: Pg=64.22, Qg=-0.38 -> Pg=66.37, Qg=0.0
% INFO    : Gen at bus 1248	: Vg=1.0107 -> Vg=1.0
% INFO    : Gen at bus 1249	: Pg=0.0, Qg=18.4 -> Pg=127.0, Qg=48.5
% INFO    : Gen at bus 1249	: Vg=1.0051 -> Vg=1.0
% INFO    : Gen at bus 1252	: Pg=41.62, Qg=13.56 -> Pg=45.65, Qg=0.0
% INFO    : Gen at bus 1252	: Vg=1.0078 -> Vg=1.0
% INFO    : Gen at bus 1255	: Pg=9.77, Qg=2.15 -> Pg=134.07, Qg=0.0
% INFO    : Gen at bus 1255	: Vg=1.0161 -> Vg=1.0
% INFO    : Gen at bus 1257	: Pg=92.8, Qg=0.13 -> Pg=130.935, Qg=94.875
% INFO    : Gen at bus 1257	: Vg=0.9971 -> Vg=1.0
% INFO    : Gen at bus 1258	: Pg=31.29, Qg=15.11 -> Pg=60.43, Qg=0.0
% INFO    : Gen at bus 1258	: Vg=0.9985 -> Vg=1.0
% INFO    : Gen at bus 1259	: Pg=96.7, Qg=-6.6 -> Pg=121.77, Qg=0.0
% INFO    : Gen at bus 1259	: Vg=0.9842 -> Vg=1.0
% INFO    : Gen at bus 1260	: Pg=4.2, Qg=9.87 -> Pg=51.4, Qg=0.0
% INFO    : Gen at bus 1260	: Vg=0.9992 -> Vg=1.0
% INFO    : Gen at bus 1263	: Pg=204.0, Qg=7.44 -> Pg=300.0, Qg=0.0
% INFO    : Gen at bus 1263	: Vg=1.0006 -> Vg=1.0
% INFO    : Gen at bus 1264	: Vg=0.9817 -> Vg=1.0
% INFO    : Gen at bus 1265	: Pg=10.75, Qg=12.9 -> Pg=53.585, Qg=0.0
% INFO    : Gen at bus 1265	: Vg=0.9995 -> Vg=1.0
% INFO    : Gen at bus 1266	: Pg=92.8, Qg=0.13 -> Pg=130.935, Qg=97.375
% INFO    : Gen at bus 1266	: Vg=0.9971 -> Vg=1.0
% INFO    : Gen at bus 1267	: Pg=0.0, Qg=0.0 -> Pg=137.5, Qg=0.0
% INFO    : Gen at bus 1267	: Vg=0.9807 -> Vg=1.0
% INFO    : Gen at bus 1267	: Pg=1459.36, Qg=144.7 -> Pg=1520.165, Qg=0.0
% INFO    : Gen at bus 1267	: Vg=0.9807 -> Vg=1.0
% INFO    : Gen at bus 1268	: Pg=0.0, Qg=0.0 -> Pg=132.0, Qg=0.0
% INFO    : Gen at bus 1268	: Vg=0.9885 -> Vg=1.0
% INFO    : Gen at bus 1268	: Pg=474.48, Qg=-27.0 -> Pg=540.465, Qg=0.0
% INFO    : Gen at bus 1268	: Vg=0.9885 -> Vg=1.0
% INFO    : Gen at bus 1269	: Pg=4.2, Qg=9.77 -> Pg=51.4, Qg=0.0
% INFO    : Gen at bus 1269	: Vg=0.9991 -> Vg=1.0
% INFO    : Gen at bus 1270	: Pg=30.0, Qg=15.14 -> Pg=60.0, Qg=0.0
% INFO    : Gen at bus 1270	: Vg=0.9985 -> Vg=1.0
% INFO    : Gen at bus 1271	: Pg=158.9, Qg=52.36 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 1271	: Vg=0.9972 -> Vg=1.0
% INFO    : Gen at bus 1272	: Pg=17.0, Qg=11.2 -> Pg=55.665, Qg=0.0
% INFO    : Gen at bus 1272	: Vg=0.9995 -> Vg=1.0
% INFO    : Gen at bus 1275	: Pg=20.16, Qg=10.76 -> Pg=56.72, Qg=0.0
% INFO    : Gen at bus 1275	: Vg=0.9992 -> Vg=1.0
% INFO    : Gen at bus 1276	: Pg=158.9, Qg=52.36 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 1276	: Vg=0.9972 -> Vg=1.0
% INFO    : Gen at bus 1280	: Pg=204.0, Qg=7.44 -> Pg=300.0, Qg=0.0
% INFO    : Gen at bus 1280	: Vg=1.0006 -> Vg=1.0
% INFO    : Gen at bus 1282	: Pg=25.0, Qg=13.91 -> Pg=58.335, Qg=0.0
% INFO    : Gen at bus 1282	: Vg=1.0003 -> Vg=1.0
% INFO    : Gen at bus 1283	: Pg=172.2, Qg=55.72 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 1283	: Vg=0.9971 -> Vg=1.0
% INFO    : Gen at bus 1286	: Pg=30.0, Qg=14.08 -> Pg=60.0, Qg=0.0
% INFO    : Gen at bus 1286	: Vg=0.9997 -> Vg=1.0
% INFO    : Gen at bus 1287	: Pg=25.0, Qg=13.91 -> Pg=58.335, Qg=0.0
% INFO    : Gen at bus 1287	: Vg=1.0003 -> Vg=1.0
% INFO    : Gen at bus 1288	: Pg=59.62, Qg=-93.84 -> Pg=125.525, Qg=0.0
% INFO    : Gen at bus 1288	: Vg=0.9941 -> Vg=1.0
% INFO    : Gen at bus 1289	: Pg=10.5, Qg=9.36 -> Pg=53.5, Qg=0.0
% INFO    : Gen at bus 1289	: Vg=0.998 -> Vg=1.0
% INFO    : Gen at bus 1291	: Pg=15.0, Qg=3.45 -> Pg=55.0, Qg=97.365
% INFO    : Gen at bus 1291	: Vg=0.9983 -> Vg=1.0
% INFO    : Gen at bus 1293	: Pg=4.8, Qg=9.73 -> Pg=51.6, Qg=0.0
% INFO    : Gen at bus 1293	: Vg=0.9992 -> Vg=1.0
% INFO    : Gen at bus 1295	: Pg=0.0, Qg=0.0 -> Pg=130.5, Qg=0.0
% INFO    : Gen at bus 1295	: Vg=0.9912 -> Vg=1.0
% INFO    : Gen at bus 1295	: Pg=308.99, Qg=45.57 -> Pg=321.87, Qg=0.0
% INFO    : Gen at bus 1295	: Vg=0.9912 -> Vg=1.0
% INFO    : Gen at bus 1296	: Pg=8.8, Qg=7.6 -> Pg=52.935, Qg=0.0
% INFO    : Gen at bus 1296	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 1297	: Pg=201.8, Qg=6.91 -> Pg=300.0, Qg=0.0
% INFO    : Gen at bus 1297	: Vg=1.0005 -> Vg=1.0
% INFO    : Gen at bus 1298	: Pg=10.0, Qg=5.91 -> Pg=53.335, Qg=84.52
% INFO    : Gen at bus 1298	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 1299	: Pg=5.2, Qg=10.45 -> Pg=51.735, Qg=0.0
% INFO    : Gen at bus 1299	: Vg=0.9991 -> Vg=1.0
% INFO    : Gen at bus 1300	: Pg=82.95, Qg=0.61 -> Pg=127.65, Qg=95.025
% INFO    : Gen at bus 1300	: Vg=0.9964 -> Vg=1.0
% INFO    : Gen at bus 1301	: Pg=10.5, Qg=9.36 -> Pg=53.5, Qg=0.0
% INFO    : Gen at bus 1301	: Vg=0.998 -> Vg=1.0
% INFO    : Gen at bus 1302	: Pg=10.0, Qg=5.91 -> Pg=53.335, Qg=86.02
% INFO    : Gen at bus 1302	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 1304	: Pg=5.2, Qg=10.45 -> Pg=51.735, Qg=0.0
% INFO    : Gen at bus 1304	: Vg=0.9991 -> Vg=1.0
% INFO    : Gen at bus 1305	: Pg=10.0, Qg=6.25 -> Pg=53.335, Qg=85.265
% INFO    : Gen at bus 1305	: Vg=0.9988 -> Vg=1.0
% INFO    : Gen at bus 1307	: Pg=0.0, Qg=0.0 -> Pg=148.0, Qg=0.0
% INFO    : Gen at bus 1307	: Vg=0.9909 -> Vg=1.0
% INFO    : Gen at bus 1307	: Pg=133.59, Qg=76.37 -> Pg=129.96, Qg=0.0
% INFO    : Gen at bus 1307	: Vg=0.9909 -> Vg=1.0
% INFO    : Gen at bus 1311	: Pg=31.35, Qg=29.25 -> Pg=60.45, Qg=0.0
% INFO    : Gen at bus 1311	: Vg=1.0014 -> Vg=1.0
% INFO    : Gen at bus 1312	: Pg=25.22, Qg=36.96 -> Pg=58.405, Qg=4.55
% INFO    : Gen at bus 1312	: Vg=1.001 -> Vg=1.0
% INFO    : Gen at bus 1316	: Pg=267.84, Qg=-107.19 -> Pg=307.225, Qg=0.0
% INFO    : Gen at bus 1316	: Vg=0.9798 -> Vg=1.0
% INFO    : Gen at bus 1321	: Pg=22.27, Qg=15.85 -> Pg=57.425, Qg=0.0
% INFO    : Gen at bus 1321	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 1324	: Pg=22.28, Qg=32.76 -> Pg=57.425, Qg=0.0
% INFO    : Gen at bus 1324	: Vg=1.0015 -> Vg=1.0
% INFO    : Gen at bus 1325	: Pg=22.28, Qg=32.76 -> Pg=57.425, Qg=0.0
% INFO    : Gen at bus 1325	: Vg=1.0015 -> Vg=1.0
% INFO    : Gen at bus 1327	: Pg=31.35, Qg=29.25 -> Pg=60.45, Qg=0.0
% INFO    : Gen at bus 1327	: Vg=1.0014 -> Vg=1.0
% INFO    : Gen at bus 1332	: Pg=26.81, Qg=24.26 -> Pg=58.935, Qg=0.0
% INFO    : Gen at bus 1332	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 1333	: Pg=26.81, Qg=24.26 -> Pg=58.935, Qg=0.0
% INFO    : Gen at bus 1333	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 1334	: Pg=0.0, Qg=0.0 -> Pg=144.5, Qg=0.0
% INFO    : Gen at bus 1334	: Vg=0.9711 -> Vg=1.0
% INFO    : Gen at bus 1334	: Pg=1301.69, Qg=170.8 -> Pg=1355.925, Qg=0.0
% INFO    : Gen at bus 1334	: Vg=0.9711 -> Vg=1.0
% INFO    : Gen at bus 1335	: Pg=22.46, Qg=34.09 -> Pg=57.485, Qg=0.0
% INFO    : Gen at bus 1335	: Vg=1.0015 -> Vg=1.0
% INFO    : Gen at bus 1338	: Pg=18.52, Qg=29.0 -> Pg=56.175, Qg=0.0
% INFO    : Gen at bus 1338	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 1339	: Pg=18.52, Qg=29.0 -> Pg=56.175, Qg=0.0
% INFO    : Gen at bus 1339	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 1340	: Pg=20.37, Qg=16.39 -> Pg=56.79, Qg=0.0
% INFO    : Gen at bus 1340	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 1345	: Pg=18.52, Qg=29.0 -> Pg=56.175, Qg=0.0
% INFO    : Gen at bus 1345	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 1346	: Pg=67.53, Qg=38.13 -> Pg=69.4, Qg=0.0
% INFO    : Gen at bus 1346	: Vg=0.984 -> Vg=1.0
% INFO    : Gen at bus 1349	: Pg=26.81, Qg=24.26 -> Pg=58.935, Qg=0.0
% INFO    : Gen at bus 1349	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 1350	: Pg=26.81, Qg=24.26 -> Pg=58.935, Qg=0.0
% INFO    : Gen at bus 1350	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 1354	: Pg=22.46, Qg=34.09 -> Pg=57.485, Qg=0.0
% INFO    : Gen at bus 1354	: Vg=1.0015 -> Vg=1.0
% INFO    : Gen at bus 1355	: Pg=22.46, Qg=34.09 -> Pg=57.485, Qg=0.0
% INFO    : Gen at bus 1355	: Vg=1.0015 -> Vg=1.0
% INFO    : Gen at bus 1356	: Pg=22.27, Qg=15.85 -> Pg=57.425, Qg=0.0
% INFO    : Gen at bus 1356	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 1357	: Pg=22.27, Qg=15.85 -> Pg=57.425, Qg=0.0
% INFO    : Gen at bus 1357	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 1358	: Pg=20.37, Qg=16.39 -> Pg=56.79, Qg=0.0
% INFO    : Gen at bus 1358	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 1359	: Pg=20.37, Qg=16.39 -> Pg=56.79, Qg=0.0
% INFO    : Gen at bus 1359	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 1360	: Pg=22.27, Qg=15.85 -> Pg=57.425, Qg=0.0
% INFO    : Gen at bus 1360	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 1364	: Pg=593.69, Qg=14.26 -> Pg=951.445, Qg=0.0
% INFO    : Gen at bus 1364	: Vg=0.9691 -> Vg=1.0
% INFO    : Gen at bus 1366	: Pg=37.82, Qg=-145.17 -> Pg=42.17, Qg=0.0
% INFO    : Gen at bus 1366	: Vg=0.9769 -> Vg=1.0
% INFO    : Gen at bus 1367	: Pg=226.63, Qg=36.69 -> Pg=451.4, Qg=0.0
% INFO    : Gen at bus 1367	: Vg=0.961 -> Vg=1.0
% INFO    : Gen at bus 1372	: Vg=0.9596 -> Vg=1.0
% INFO    : Gen at bus 1375	: Pg=262.28, Qg=-135.8 -> Pg=346.795, Qg=0.0
% INFO    : Gen at bus 1375	: Vg=0.9786 -> Vg=1.0
% INFO    : Gen at bus 1389	: Pg=380.59, Qg=-104.32 -> Pg=479.26, Qg=0.0
% INFO    : Gen at bus 1389	: Vg=0.9705 -> Vg=1.0
% INFO    : Gen at bus 1394	: Pg=170.6, Qg=-215.47 -> Pg=253.445, Qg=0.0
% INFO    : Gen at bus 1394	: Vg=0.9588 -> Vg=1.0
% INFO    : Gen at bus 1395	: Pg=399.66, Qg=-96.44 -> Pg=416.31, Qg=0.0
% INFO    : Gen at bus 1395	: Vg=0.9666 -> Vg=1.0
% INFO    : Gen at bus 1396	: Pg=299.16, Qg=-67.87 -> Pg=311.625, Qg=0.0
% INFO    : Gen at bus 1396	: Vg=0.9719 -> Vg=1.0
% INFO    : Gen at bus 1399	: Pg=37.86, Qg=29.93 -> Pg=62.615, Qg=0.0
% INFO    : Gen at bus 1399	: Vg=1.0029 -> Vg=1.0
% INFO    : Gen at bus 1403	: Pg=0.0, Qg=0.0 -> Pg=140.5, Qg=0.0
% INFO    : Gen at bus 1403	: Vg=0.9775 -> Vg=1.0
% INFO    : Gen at bus 1403	: Pg=176.36, Qg=-38.09 -> Pg=304.335, Qg=0.0
% INFO    : Gen at bus 1403	: Vg=0.9775 -> Vg=1.0
% INFO    : Gen at bus 1408	: Pg=469.36, Qg=-13.01 -> Pg=828.815, Qg=0.0
% INFO    : Gen at bus 1408	: Vg=0.9615 -> Vg=1.0
% INFO    : Gen at bus 1412	: Pg=198.73, Qg=39.86 -> Pg=322.795, Qg=0.0
% INFO    : Gen at bus 1412	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1413	: Pg=232.03, Qg=41.03 -> Pg=162.425, Qg=0.0
% INFO    : Gen at bus 1413	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1417	: Vg=0.9829 -> Vg=1.0
% INFO    : Gen at bus 1418	: Pg=37.56, Qg=-55.9 -> Pg=90.2, Qg=0.0
% INFO    : Gen at bus 1418	: Vg=0.9865 -> Vg=1.0
% INFO    : Gen at bus 1421	: Pg=14.73, Qg=8.03 -> Pg=35.845, Qg=0.0
% INFO    : Gen at bus 1421	: Vg=0.9828 -> Vg=1.0
% INFO    : Gen at bus 1434	: Vg=1.0066 -> Vg=1.0
% INFO    : Gen at bus 1454	: Pg=18.25, Qg=6.37 -> Pg=24.23, Qg=0.0
% INFO    : Gen at bus 1454	: Vg=0.9837 -> Vg=1.0
% INFO    : Gen at bus 1462	: Pg=119.81, Qg=33.23 -> Pg=117.345, Qg=0.0
% INFO    : Gen at bus 1462	: Vg=0.9928 -> Vg=1.0
% INFO    : Gen at bus 1466	: Pg=122.16, Qg=-80.03 -> Pg=134.065, Qg=0.0
% INFO    : Gen at bus 1466	: Vg=0.9907 -> Vg=1.0
% INFO    : Gen at bus 1467	: Pg=-0.0, Qg=36.54 -> Pg=138.5, Qg=0.0
% INFO    : Gen at bus 1467	: Vg=0.9915 -> Vg=1.0
% INFO    : Gen at bus 1471	: Vg=0.9799 -> Vg=1.0
% INFO    : Gen at bus 1484	: Pg=150.12, Qg=57.29 -> Pg=156.375, Qg=0.0
% INFO    : Gen at bus 1484	: Vg=0.9775 -> Vg=1.0
% INFO    : Gen at bus 1487	: Pg=87.19, Qg=32.56 -> Pg=129.065, Qg=0.0
% INFO    : Gen at bus 1487	: Vg=0.9995 -> Vg=1.0
% INFO    : Gen at bus 1488	: Pg=87.19, Qg=32.56 -> Pg=129.065, Qg=0.0
% INFO    : Gen at bus 1488	: Vg=0.9995 -> Vg=1.0
% INFO    : Gen at bus 1491	: Vg=0.9632 -> Vg=1.0
% INFO    : Gen at bus 1494	: Pg=52.06, Qg=11.88 -> Pg=117.355, Qg=0.0
% INFO    : Gen at bus 1494	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1495	: Pg=390.67, Qg=42.88 -> Pg=406.95, Qg=0.0
% INFO    : Gen at bus 1495	: Vg=0.9624 -> Vg=1.0
% INFO    : Gen at bus 1509	: Pg=55.06, Qg=26.1 -> Pg=118.355, Qg=0.0
% INFO    : Gen at bus 1509	: Vg=0.9997 -> Vg=1.0
% INFO    : Gen at bus 1510	: Pg=55.06, Qg=26.1 -> Pg=118.355, Qg=0.0
% INFO    : Gen at bus 1510	: Vg=0.9997 -> Vg=1.0
% INFO    : Gen at bus 1516	: Pg=160.36, Qg=182.61 -> Pg=167.045, Qg=0.0
% INFO    : Gen at bus 1516	: Vg=0.9721 -> Vg=1.0
% INFO    : Gen at bus 1519	: Pg=87.19, Qg=32.56 -> Pg=129.065, Qg=0.0
% INFO    : Gen at bus 1519	: Vg=0.9995 -> Vg=1.0
% INFO    : Gen at bus 1523	: Pg=57.02, Qg=20.65 -> Pg=119.005, Qg=0.0
% INFO    : Gen at bus 1523	: Vg=0.9998 -> Vg=1.0
% INFO    : Gen at bus 1524	: Pg=57.02, Qg=20.65 -> Pg=119.005, Qg=0.0
% INFO    : Gen at bus 1524	: Vg=0.9998 -> Vg=1.0
% INFO    : Gen at bus 1525	: Pg=57.02, Qg=20.65 -> Pg=119.005, Qg=0.0
% INFO    : Gen at bus 1525	: Vg=0.9998 -> Vg=1.0
% INFO    : Gen at bus 1526	: Pg=87.19, Qg=32.56 -> Pg=129.065, Qg=0.0
% INFO    : Gen at bus 1526	: Vg=0.9995 -> Vg=1.0
% INFO    : Gen at bus 1527	: Pg=172.83, Qg=74.79 -> Pg=180.035, Qg=0.0
% INFO    : Gen at bus 1527	: Vg=0.9723 -> Vg=1.0
% INFO    : Gen at bus 1528	: Pg=61.89, Qg=23.08 -> Pg=120.63, Qg=0.0
% INFO    : Gen at bus 1528	: Vg=0.9997 -> Vg=1.0
% INFO    : Gen at bus 1529	: Pg=61.89, Qg=23.08 -> Pg=120.63, Qg=0.0
% INFO    : Gen at bus 1529	: Vg=0.9997 -> Vg=1.0
% INFO    : Gen at bus 1532	: Pg=126.48, Qg=-122.22 -> Pg=339.025, Qg=0.0
% INFO    : Gen at bus 1532	: Vg=0.9799 -> Vg=1.0
% INFO    : Gen at bus 1535	: Vg=0.9914 -> Vg=1.0
% INFO    : Gen at bus 1536	: Pg=229.51, Qg=53.82 -> Pg=239.075, Qg=0.0
% INFO    : Gen at bus 1536	: Vg=0.9652 -> Vg=1.0
% INFO    : Gen at bus 1539	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 1539	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 1540	: Pg=15.0, Qg=3.82 -> Pg=15.0, Qg=-76.5
% INFO    : Gen at bus 1540	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 1540	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 1550	: Vg=1.0241 -> Vg=1.0
% INFO    : Gen at bus 1562	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 1573	: Vg=0.974 -> Vg=1.0
% INFO    : Gen at bus 1576	: Vg=0.9893 -> Vg=1.0
% INFO    : Gen at bus 1593	: Pg=56.99, Qg=224.57 -> Pg=57.0, Qg=0.0
% INFO    : Gen at bus 1593	: Vg=0.9976 -> Vg=1.0
% INFO    : Gen at bus 1600	: Vg=0.9891 -> Vg=1.0
% INFO    : Gen at bus 1613	: Pg=2.8, Qg=-135.91 -> Pg=27.57, Qg=0.0
% INFO    : Gen at bus 1613	: Vg=0.9686 -> Vg=1.0
% INFO    : Gen at bus 1633	: Vg=0.9685 -> Vg=1.0
% INFO    : Gen at bus 1638	: Pg=23.05, Qg=-85.32 -> Pg=173.42, Qg=0.0
% INFO    : Gen at bus 1638	: Vg=0.9914 -> Vg=1.0
% INFO    : Gen at bus 1644	: Pg=0.0, Qg=-55.98 -> Pg=142.0, Qg=0.0
% INFO    : Gen at bus 1644	: Vg=0.9978 -> Vg=1.0
% INFO    : Gen at bus 1653	: Pg=181.24, Qg=66.02 -> Pg=188.79, Qg=0.0
% INFO    : Gen at bus 1653	: Vg=1.0024 -> Vg=1.0
% INFO    : Gen at bus 1657	: Pg=40.23, Qg=2.33 -> Pg=63.41, Qg=86.495
% INFO    : Gen at bus 1657	: Vg=0.9977 -> Vg=1.0
% INFO    : Gen at bus 1665	: Pg=8.82, Qg=-22.8 -> Pg=43.58, Qg=0.0
% INFO    : Gen at bus 1665	: Vg=1.0041 -> Vg=1.0
% INFO    : Gen at bus 1668	: Pg=23.5, Qg=4.23 -> Pg=57.835, Qg=94.29
% INFO    : Gen at bus 1668	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1679	: Pg=33.53, Qg=7.71 -> Pg=40.33, Qg=0.0
% INFO    : Gen at bus 1679	: Vg=0.9946 -> Vg=1.0
% INFO    : Gen at bus 1684	: Vg=0.9792 -> Vg=1.0
% INFO    : Gen at bus 1685	: Pg=0.0, Qg=9.19 -> Pg=134.0, Qg=0.0
% INFO    : Gen at bus 1685	: Vg=0.984 -> Vg=1.0
% INFO    : Gen at bus 1686	: Pg=170.18, Qg=32.79 -> Pg=179.19, Qg=0.0
% INFO    : Gen at bus 1686	: Vg=0.9976 -> Vg=1.0
% INFO    : Gen at bus 1688	: Vg=0.9702 -> Vg=1.0
% INFO    : Gen at bus 1691	: Pg=26.29, Qg=16.71 -> Pg=58.765, Qg=0.0
% INFO    : Gen at bus 1691	: Vg=0.9976 -> Vg=1.0
% INFO    : Gen at bus 1693	: Pg=30.46, Qg=23.56 -> Pg=60.155, Qg=0.0
% INFO    : Gen at bus 1693	: Vg=0.9969 -> Vg=1.0
% INFO    : Gen at bus 1697	: Pg=300.49, Qg=29.7 -> Pg=450.0, Qg=0.0
% INFO    : Gen at bus 1697	: Vg=1.0021 -> Vg=1.0
% INFO    : Gen at bus 1699	: Pg=0.0, Qg=33.77 -> Pg=148.5, Qg=0.0
% INFO    : Gen at bus 1699	: Vg=0.9975 -> Vg=1.0
% INFO    : Gen at bus 1703	: Pg=200.58, Qg=8.32 -> Pg=300.0, Qg=0.0
% INFO    : Gen at bus 1703	: Vg=1.0016 -> Vg=1.0
% INFO    : Gen at bus 1712	: Pg=0.0, Qg=42.68 -> Pg=148.5, Qg=0.0
% INFO    : Gen at bus 1712	: Vg=1.0102 -> Vg=1.0
% INFO    : Gen at bus 1713	: Pg=30.32, Qg=13.91 -> Pg=60.105, Qg=0.0
% INFO    : Gen at bus 1713	: Vg=0.9979 -> Vg=1.0
% INFO    : Gen at bus 1714	: Vg=0.993 -> Vg=1.0
% INFO    : Gen at bus 1718	: Pg=10.76, Qg=22.24 -> Pg=53.585, Qg=0.0
% INFO    : Gen at bus 1718	: Vg=0.9948 -> Vg=1.0
% INFO    : Gen at bus 1727	: Pg=242.59, Qg=-8.2 -> Pg=300.0, Qg=0.0
% INFO    : Gen at bus 1727	: Vg=1.0012 -> Vg=1.0
% INFO    : Gen at bus 1729	: Pg=25.45, Qg=15.3 -> Pg=58.485, Qg=0.0
% INFO    : Gen at bus 1729	: Vg=0.9976 -> Vg=1.0
% INFO    : Gen at bus 1730	: Pg=25.39, Qg=8.07 -> Pg=58.465, Qg=0.0
% INFO    : Gen at bus 1730	: Vg=0.9976 -> Vg=1.0
% INFO    : Gen at bus 1736	: Pg=23.5, Qg=4.23 -> Pg=57.835, Qg=91.29
% INFO    : Gen at bus 1736	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1740	: Vg=1.0031 -> Vg=1.0
% INFO    : Gen at bus 1742	: Pg=32.75, Qg=6.1 -> Pg=60.915, Qg=0.0
% INFO    : Gen at bus 1742	: Vg=0.9977 -> Vg=1.0
% INFO    : Gen at bus 1743	: Pg=32.75, Qg=6.1 -> Pg=60.915, Qg=0.0
% INFO    : Gen at bus 1743	: Vg=0.9977 -> Vg=1.0
% INFO    : Gen at bus 1744	: Pg=32.75, Qg=6.1 -> Pg=60.915, Qg=0.0
% INFO    : Gen at bus 1744	: Vg=0.9977 -> Vg=1.0
% INFO    : Gen at bus 1745	: Pg=32.75, Qg=6.1 -> Pg=60.915, Qg=0.0
% INFO    : Gen at bus 1745	: Vg=0.9977 -> Vg=1.0
% INFO    : Gen at bus 1746	: Pg=30.28, Qg=9.89 -> Pg=60.095, Qg=0.0
% INFO    : Gen at bus 1746	: Vg=0.9976 -> Vg=1.0
% INFO    : Gen at bus 1747	: Pg=30.28, Qg=9.89 -> Pg=60.095, Qg=0.0
% INFO    : Gen at bus 1747	: Vg=0.9976 -> Vg=1.0
% INFO    : Gen at bus 1751	: Pg=0.0, Qg=46.57 -> Pg=136.5, Qg=0.0
% INFO    : Gen at bus 1751	: Vg=1.0062 -> Vg=1.0
% INFO    : Gen at bus 1752	: Pg=25.27, Qg=10.29 -> Pg=58.425, Qg=0.0
% INFO    : Gen at bus 1752	: Vg=0.9978 -> Vg=1.0
% INFO    : Gen at bus 1753	: Pg=40.23, Qg=2.33 -> Pg=63.41, Qg=88.495
% INFO    : Gen at bus 1753	: Vg=0.9977 -> Vg=1.0
% INFO    : Gen at bus 1758	: Pg=0.0, Qg=53.47 -> Pg=149.0, Qg=0.0
% INFO    : Gen at bus 1758	: Vg=1.0041 -> Vg=1.0
% INFO    : Gen at bus 1759	: Pg=14.55, Qg=13.98 -> Pg=25.07, Qg=0.0
% INFO    : Gen at bus 1759	: Vg=0.9733 -> Vg=1.0
% INFO    : Gen at bus 1762	: Pg=14.24, Qg=33.74 -> Pg=24.59, Qg=0.0
% INFO    : Gen at bus 1762	: Vg=0.9858 -> Vg=1.0
% INFO    : Gen at bus 1771	: Vg=0.9617 -> Vg=1.0
% INFO    : Gen at bus 1780	: Pg=0.0, Qg=37.31 -> Pg=149.0, Qg=0.0
% INFO    : Gen at bus 1780	: Vg=1.0094 -> Vg=1.0
% INFO    : Gen at bus 1782	: Pg=23.5, Qg=4.23 -> Pg=57.835, Qg=87.79
% INFO    : Gen at bus 1782	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1783	: Pg=25.27, Qg=10.29 -> Pg=58.425, Qg=0.0
% INFO    : Gen at bus 1783	: Vg=0.9978 -> Vg=1.0
% INFO    : Gen at bus 1790	: Pg=40.23, Qg=2.33 -> Pg=63.41, Qg=92.495
% INFO    : Gen at bus 1790	: Vg=0.9977 -> Vg=1.0
% INFO    : Gen at bus 1791	: Pg=40.23, Qg=2.33 -> Pg=63.41, Qg=95.495
% INFO    : Gen at bus 1791	: Vg=0.9977 -> Vg=1.0
% INFO    : Gen at bus 1793	: Pg=0.0, Qg=-53.82 -> Pg=125.5, Qg=0.0
% INFO    : Gen at bus 1793	: Vg=0.992 -> Vg=1.0
% INFO    : Gen at bus 1794	: Vg=1.0103 -> Vg=1.0
% INFO    : Gen at bus 1803	: Pg=3.42, Qg=-90.5 -> Pg=51.29, Qg=0.0
% INFO    : Gen at bus 1803	: Vg=1.0057 -> Vg=1.0
% INFO    : Gen at bus 1808	: Pg=21.61, Qg=3.63 -> Pg=57.205, Qg=86.6
% INFO    : Gen at bus 1808	: Vg=0.9979 -> Vg=1.0
% INFO    : Gen at bus 1809	: Pg=21.61, Qg=3.63 -> Pg=57.205, Qg=94.6
% INFO    : Gen at bus 1809	: Vg=0.9979 -> Vg=1.0
% INFO    : Gen at bus 1810	: Pg=21.61, Qg=3.63 -> Pg=57.205, Qg=89.6
% INFO    : Gen at bus 1810	: Vg=0.9979 -> Vg=1.0
% INFO    : Gen at bus 1811	: Pg=30.32, Qg=13.91 -> Pg=60.105, Qg=0.0
% INFO    : Gen at bus 1811	: Vg=0.9979 -> Vg=1.0
% INFO    : Gen at bus 1812	: Pg=30.32, Qg=13.91 -> Pg=60.105, Qg=0.0
% INFO    : Gen at bus 1812	: Vg=0.9979 -> Vg=1.0
% INFO    : Gen at bus 1814	: Vg=1.0059 -> Vg=1.0
% INFO    : Gen at bus 1818	: Pg=0.0, Qg=8.76 -> Pg=129.0, Qg=0.0
% INFO    : Gen at bus 1818	: Vg=1.0066 -> Vg=1.0
% INFO    : Gen at bus 1821	: Pg=190.98, Qg=27.32 -> Pg=133.41, Qg=0.0
% INFO    : Gen at bus 1821	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1822	: Pg=190.58, Qg=27.3 -> Pg=133.41, Qg=0.0
% INFO    : Gen at bus 1822	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1823	: Pg=190.58, Qg=27.39 -> Pg=133.41, Qg=0.0
% INFO    : Gen at bus 1823	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1824	: Pg=190.58, Qg=27.24 -> Pg=133.405, Qg=0.0
% INFO    : Gen at bus 1824	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1826	: Pg=53.32, Qg=9.2 -> Pg=36.18, Qg=0.0
% INFO    : Gen at bus 1826	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1828	: Pg=53.37, Qg=9.2 -> Pg=36.18, Qg=0.0
% INFO    : Gen at bus 1828	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1830	: Pg=115.92, Qg=9.79 -> Pg=72.45, Qg=0.0
% INFO    : Gen at bus 1830	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1832	: Pg=115.92, Qg=9.79 -> Pg=72.45, Qg=0.0
% INFO    : Gen at bus 1832	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1834	: Pg=115.92, Qg=9.79 -> Pg=72.45, Qg=0.0
% INFO    : Gen at bus 1834	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1841	: Pg=350.43, Qg=84.85 -> Pg=373.495, Qg=0.0
% INFO    : Gen at bus 1841	: Vg=0.9991 -> Vg=1.0
% INFO    : Gen at bus 1863	: Pg=128.48, Qg=-48.46 -> Pg=128.08, Qg=0.0
% INFO    : Gen at bus 1863	: Vg=0.9865 -> Vg=1.0
% INFO    : Gen at bus 1864	: Vg=1.0005 -> Vg=1.0
% INFO    : Gen at bus 1887	: Vg=0.9981 -> Vg=1.0
% INFO    : Gen at bus 1929	: Vg=1.0055 -> Vg=1.0
% INFO    : Gen at bus 1932	: Pg=20.42, Qg=4.39 -> Pg=30.29, Qg=0.0
% INFO    : Gen at bus 1932	: Vg=1.012 -> Vg=1.0
% INFO    : Gen at bus 1934	: Pg=37.5, Qg=1.36 -> Pg=23.44, Qg=0.0
% INFO    : Gen at bus 1934	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1936	: Pg=37.5, Qg=-0.3 -> Pg=23.44, Qg=0.0
% INFO    : Gen at bus 1936	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1937	: Pg=49.44, Qg=-1.21 -> Pg=52.82, Qg=0.0
% INFO    : Gen at bus 1937	: Vg=1.005 -> Vg=1.0
% INFO    : Gen at bus 1939	: Pg=34.5, Qg=1.08 -> Pg=21.565, Qg=0.0
% INFO    : Gen at bus 1939	: Vg=1.0033 -> Vg=1.0
% INFO    : Gen at bus 1940	: Pg=34.5, Qg=0.29 -> Pg=21.565, Qg=0.0
% INFO    : Gen at bus 1940	: Vg=1.0067 -> Vg=1.0
% INFO    : Gen at bus 1943	: Pg=55.5, Qg=-0.74 -> Pg=34.69, Qg=0.0
% INFO    : Gen at bus 1943	: Vg=1.0067 -> Vg=1.0
% INFO    : Gen at bus 1947	: Pg=15.0, Qg=0.3 -> Pg=9.375, Qg=0.0
% INFO    : Gen at bus 1947	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1948	: Pg=15.0, Qg=0.3 -> Pg=9.375, Qg=0.0
% INFO    : Gen at bus 1948	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1949	: Pg=15.0, Qg=0.3 -> Pg=9.375, Qg=0.0
% INFO    : Gen at bus 1949	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1953	: Pg=70.22, Qg=-11.23 -> Pg=43.885, Qg=0.0
% INFO    : Gen at bus 1953	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1955	: Pg=27.08, Qg=-6.32 -> Pg=16.925, Qg=0.0
% INFO    : Gen at bus 1955	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1958	: Pg=15.08, Qg=-13.19 -> Pg=23.64, Qg=0.0
% INFO    : Gen at bus 1958	: Vg=1.006 -> Vg=1.0
% INFO    : Gen at bus 1959	: Vg=1.006 -> Vg=1.0
% INFO    : Gen at bus 1961	: Pg=57.45, Qg=-55.65 -> Pg=62.38, Qg=0.0
% INFO    : Gen at bus 1961	: Vg=1.0061 -> Vg=1.0
% INFO    : Gen at bus 1966	: Pg=11.09, Qg=23.56 -> Pg=26.435, Qg=0.0
% INFO    : Gen at bus 1966	: Vg=1.0106 -> Vg=1.0
% INFO    : Gen at bus 1968	: Vg=1.0139 -> Vg=1.0
% INFO    : Gen at bus 1972	: Pg=78.14, Qg=14.49 -> Pg=79.13, Qg=0.0
% INFO    : Gen at bus 1972	: Vg=0.9852 -> Vg=1.0
% INFO    : Gen at bus 1983	: Vg=1.0154 -> Vg=1.0
% INFO    : Gen at bus 1989	: Pg=37.5, Qg=0.0 -> Pg=23.44, Qg=0.0
% INFO    : Gen at bus 1989	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1997	: Pg=22.5, Qg=0.0 -> Pg=14.065, Qg=0.0
% INFO    : Gen at bus 1997	: Vg=1.0067 -> Vg=1.0
% INFO    : Gen at bus 2000	: Vg=1.0146 -> Vg=1.0
% INFO    : Gen at bus 2001	: Pg=7.55, Qg=24.57 -> Pg=27.02, Qg=0.0
% INFO    : Gen at bus 2001	: Vg=1.0146 -> Vg=1.0
% INFO    : Gen at bus 2004	: Pg=29.67, Qg=-0.06 -> Pg=34.7, Qg=0.0
% INFO    : Gen at bus 2004	: Vg=0.9874 -> Vg=1.0
% INFO    : Gen at bus 2016	: Pg=314.79, Qg=138.28 -> Pg=220.345, Qg=0.0
% INFO    : Gen at bus 2016	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2017	: Pg=314.76, Qg=137.38 -> Pg=220.335, Qg=0.0
% INFO    : Gen at bus 2017	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2019	: Vg=0.9967 -> Vg=1.0
% INFO    : Gen at bus 2020	: Vg=0.9967 -> Vg=1.0
% INFO    : Gen at bus 2022	: Vg=0.9933 -> Vg=1.0
% INFO    : Gen at bus 2023	: Vg=0.9933 -> Vg=1.0
% INFO    : Gen at bus 2024	: Vg=0.9933 -> Vg=1.0
% INFO    : Gen at bus 2025	: Vg=0.9933 -> Vg=1.0
% INFO    : Gen at bus 2027	: Pg=303.3, Qg=77.54 -> Pg=212.305, Qg=0.0
% INFO    : Gen at bus 2027	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2028	: Pg=303.31, Qg=77.76 -> Pg=212.32, Qg=0.0
% INFO    : Gen at bus 2028	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2030	: Pg=302.55, Qg=82.49 -> Pg=211.78, Qg=0.0
% INFO    : Gen at bus 2030	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2031	: Pg=302.54, Qg=79.11 -> Pg=211.78, Qg=0.0
% INFO    : Gen at bus 2031	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2033	: Pg=306.89, Qg=77.19 -> Pg=214.825, Qg=0.0
% INFO    : Gen at bus 2033	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2034	: Pg=306.87, Qg=75.39 -> Pg=214.81, Qg=0.0
% INFO    : Gen at bus 2034	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2035	: Vg=0.9933 -> Vg=1.0
% INFO    : Gen at bus 2037	: Pg=291.78, Qg=19.08 -> Pg=170.025, Qg=0.0
% INFO    : Gen at bus 2037	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2038	: Pg=291.77, Qg=18.96 -> Pg=170.025, Qg=0.0
% INFO    : Gen at bus 2038	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2039	: Pg=291.7, Qg=18.97 -> Pg=170.025, Qg=0.0
% INFO    : Gen at bus 2039	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2041	: Pg=301.63, Qg=71.76 -> Pg=211.14, Qg=0.0
% INFO    : Gen at bus 2041	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2042	: Pg=299.21, Qg=60.61 -> Pg=209.445, Qg=0.0
% INFO    : Gen at bus 2042	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2043	: Pg=747.25, Qg=-291.3 -> Pg=770.925, Qg=0.0
% INFO    : Gen at bus 2043	: Vg=0.9998 -> Vg=1.0
% INFO    : Gen at bus 2045	: Pg=301.36, Qg=46.5 -> Pg=185.75, Qg=0.0
% INFO    : Gen at bus 2045	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2046	: Pg=301.36, Qg=46.5 -> Pg=185.75, Qg=0.0
% INFO    : Gen at bus 2046	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2047	: Pg=301.36, Qg=46.5 -> Pg=185.75, Qg=0.0
% INFO    : Gen at bus 2047	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2048	: Pg=159.23, Qg=38.3 -> Pg=189.465, Qg=0.0
% INFO    : Gen at bus 2048	: Vg=0.9701 -> Vg=1.0
% INFO    : Gen at bus 2050	: Pg=307.31, Qg=90.34 -> Pg=215.12, Qg=0.0
% INFO    : Gen at bus 2050	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2059	: Vg=1.0067 -> Vg=1.0
% INFO    : Gen at bus 2062	: Pg=313.8, Qg=-38.96 -> Pg=219.665, Qg=0.0
% INFO    : Gen at bus 2062	: Vg=0.9922 -> Vg=1.0
% INFO    : Gen at bus 2062	: Pg=313.8, Qg=-38.96 -> Pg=196.125, Qg=0.0
% INFO    : Gen at bus 2062	: Vg=0.9922 -> Vg=1.0
% INFO    : Gen at bus 2062	: Pg=313.8, Qg=-38.96 -> Pg=196.125, Qg=0.0
% INFO    : Gen at bus 2062	: Vg=0.9922 -> Vg=1.0
% INFO    : Gen at bus 2066	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2067	: Vg=0.9944 -> Vg=1.0
% INFO    : Gen at bus 2067	: Vg=0.9944 -> Vg=1.0
% INFO    : Gen at bus 2068	: Pg=1465.3, Qg=158.52 -> Pg=1489.73, Qg=0.0
% INFO    : Gen at bus 2068	: Vg=0.982 -> Vg=1.0
% INFO    : Gen at bus 2072	: Pg=67.89, Qg=-110.93 -> Pg=99.775, Qg=0.0
% INFO    : Gen at bus 2072	: Vg=0.9861 -> Vg=1.0
% INFO    : Gen at bus 2075	: Pg=6.47, Qg=-48.43 -> Pg=129.705, Qg=0.0
% INFO    : Gen at bus 2075	: Vg=0.9929 -> Vg=1.0
% INFO    : Gen at bus 2081	: Pg=283.63, Qg=-28.26 -> Pg=295.445, Qg=0.0
% INFO    : Gen at bus 2081	: Vg=0.9802 -> Vg=1.0
% INFO    : Gen at bus 2091	: Pg=31.7, Qg=51.61 -> Pg=38.405, Qg=0.0
% INFO    : Gen at bus 2091	: Vg=0.983 -> Vg=1.0
% INFO    : Gen at bus 2120	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2121	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2122	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2123	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2159	: Vg=0.9906 -> Vg=1.0
% INFO    : Gen at bus 2177	: Pg=39.44, Qg=-8.22 -> Pg=43.655, Qg=0.0
% INFO    : Gen at bus 2177	: Vg=0.9733 -> Vg=1.0
% INFO    : Gen at bus 2194	: Pg=31.32, Qg=-2.33 -> Pg=19.575, Qg=0.0
% INFO    : Gen at bus 2194	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2198	: Pg=25.92, Qg=-3.65 -> Pg=16.2, Qg=0.0
% INFO    : Gen at bus 2198	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2200	: Pg=25.92, Qg=-3.65 -> Pg=16.2, Qg=0.0
% INFO    : Gen at bus 2200	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2202	: Pg=28.65, Qg=7.25 -> Pg=17.905, Qg=0.0
% INFO    : Gen at bus 2202	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2208	: Pg=49.68, Qg=2.45 -> Pg=31.05, Qg=0.0
% INFO    : Gen at bus 2208	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2210	: Pg=49.68, Qg=2.44 -> Pg=31.05, Qg=0.0
% INFO    : Gen at bus 2210	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2212	: Pg=34.5, Qg=1.65 -> Pg=21.565, Qg=0.0
% INFO    : Gen at bus 2212	: Vg=1.0033 -> Vg=1.0
% INFO    : Gen at bus 2213	: Pg=34.5, Qg=0.98 -> Pg=21.565, Qg=0.0
% INFO    : Gen at bus 2213	: Vg=1.0067 -> Vg=1.0
% INFO    : Gen at bus 2216	: Pg=7.5, Qg=-2.97 -> Pg=146.0, Qg=88.125
% INFO    : Gen at bus 2216	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2218	: Pg=32.55, Qg=2.91 -> Pg=20.345, Qg=0.0
% INFO    : Gen at bus 2218	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2226	: Pg=27.99, Qg=1.8 -> Pg=17.495, Qg=0.0
% INFO    : Gen at bus 2226	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2228	: Pg=19.98, Qg=-4.91 -> Pg=12.49, Qg=0.0
% INFO    : Gen at bus 2228	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2232	: Pg=27.93, Qg=-2.71 -> Pg=17.455, Qg=0.0
% INFO    : Gen at bus 2232	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2234	: Pg=72.36, Qg=-7.24 -> Pg=45.225, Qg=0.0
% INFO    : Gen at bus 2234	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2236	: Pg=23.1, Qg=-7.1 -> Pg=14.435, Qg=0.0
% INFO    : Gen at bus 2236	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2248	: Vg=0.9921 -> Vg=1.0
% INFO    : Gen at bus 2291	: Pg=64.65, Qg=7.08 -> Pg=121.55, Qg=0.0
% INFO    : Gen at bus 2291	: Vg=0.9981 -> Vg=1.0
% INFO    : Gen at bus 2292	: Vg=0.9908 -> Vg=1.0
% INFO    : Gen at bus 2297	: Vg=1.0007 -> Vg=1.0
% INFO    : Gen at bus 2299	: Pg=31.79, Qg=10.46 -> Pg=60.595, Qg=0.0
% INFO    : Gen at bus 2299	: Vg=0.9977 -> Vg=1.0
% INFO    : Gen at bus 2302	: Pg=31.79, Qg=10.46 -> Pg=60.595, Qg=0.0
% INFO    : Gen at bus 2302	: Vg=0.9977 -> Vg=1.0
% INFO    : Gen at bus 2304	: Pg=64.65, Qg=7.08 -> Pg=121.55, Qg=0.0
% INFO    : Gen at bus 2304	: Vg=0.9981 -> Vg=1.0
% INFO    : Gen at bus 2309	: Vg=0.9571 -> Vg=1.0
% INFO    : Gen at bus 2335	: Pg=11.44, Qg=-132.4 -> Pg=60.25, Qg=0.0
% INFO    : Gen at bus 2335	: Vg=1.0102 -> Vg=1.0
% INFO    : Gen at bus 2339	: Vg=1.0015 -> Vg=1.0
% INFO    : Gen at bus 2341	: Pg=31.79, Qg=10.46 -> Pg=60.595, Qg=0.0
% INFO    : Gen at bus 2341	: Vg=0.9977 -> Vg=1.0
% INFO    : Gen at bus 2347	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 2347	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 2347	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 2350	: Vg=1.0108 -> Vg=1.0
% INFO    : Gen at bus 2363	: Pg=20.88, Qg=5.96 -> Pg=29.955, Qg=0.0
% INFO    : Gen at bus 2363	: Vg=1.0246 -> Vg=1.0
% INFO    : Gen at bus 2367	: Pg=12.17, Qg=15.94 -> Pg=19.245, Qg=0.0
% INFO    : Gen at bus 2367	: Vg=1.028 -> Vg=1.0
% INFO    : Gen at bus 2368	: Vg=1.0215 -> Vg=1.0
% INFO    : Gen at bus 2370	: Vg=1.0023 -> Vg=1.0
% INFO    : Gen at bus 2374	: Vg=1.0085 -> Vg=1.0
% INFO    : Gen at bus 2382	: Vg=1.0272 -> Vg=1.0
% INFO    : Gen at bus 2386	: Pg=13.72, Qg=3.71 -> Pg=9.575, Qg=13.5
% INFO    : Gen at bus 2386	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2386	: Pg=13.72, Qg=3.71 -> Pg=9.575, Qg=12.5
% INFO    : Gen at bus 2386	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2386	: Pg=13.72, Qg=3.71 -> Pg=9.575, Qg=4.0
% INFO    : Gen at bus 2386	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2386	: Pg=3.91, Qg=1.06 -> Pg=135.5, Qg=8.0
% INFO    : Gen at bus 2386	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2386	: Pg=3.91, Qg=1.06 -> Pg=125.5, Qg=7.0
% INFO    : Gen at bus 2386	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2386	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2394	: Vg=1.0216 -> Vg=1.0
% INFO    : Gen at bus 2409	: Pg=24.86, Qg=7.81 -> Pg=58.285, Qg=0.0
% INFO    : Gen at bus 2409	: Vg=0.9969 -> Vg=1.0
% INFO    : Gen at bus 2414	: Pg=18.8, Qg=10.95 -> Pg=56.265, Qg=0.0
% INFO    : Gen at bus 2414	: Vg=0.9967 -> Vg=1.0
% INFO    : Gen at bus 2415	: Pg=18.8, Qg=10.95 -> Pg=56.265, Qg=0.0
% INFO    : Gen at bus 2415	: Vg=0.9967 -> Vg=1.0
% INFO    : Gen at bus 2416	: Pg=18.8, Qg=10.95 -> Pg=56.265, Qg=0.0
% INFO    : Gen at bus 2416	: Vg=0.9967 -> Vg=1.0
% INFO    : Gen at bus 2417	: Pg=18.8, Qg=10.95 -> Pg=56.265, Qg=0.0
% INFO    : Gen at bus 2417	: Vg=0.9967 -> Vg=1.0
% INFO    : Gen at bus 2418	: Pg=18.8, Qg=10.95 -> Pg=56.265, Qg=0.0
% INFO    : Gen at bus 2418	: Vg=0.9967 -> Vg=1.0
% INFO    : Gen at bus 2419	: Pg=29.68, Qg=7.0 -> Pg=59.895, Qg=0.0
% INFO    : Gen at bus 2419	: Vg=0.9988 -> Vg=1.0
% INFO    : Gen at bus 2420	: Pg=29.68, Qg=7.0 -> Pg=59.895, Qg=0.0
% INFO    : Gen at bus 2420	: Vg=0.9988 -> Vg=1.0
% INFO    : Gen at bus 2424	: Pg=95.28, Qg=11.84 -> Pg=131.76, Qg=0.0
% INFO    : Gen at bus 2424	: Vg=0.9976 -> Vg=1.0
% INFO    : Gen at bus 2428	: Pg=29.68, Qg=7.0 -> Pg=59.895, Qg=0.0
% INFO    : Gen at bus 2428	: Vg=0.9988 -> Vg=1.0
% INFO    : Gen at bus 2429	: Pg=12.66, Qg=7.7 -> Pg=54.22, Qg=0.0
% INFO    : Gen at bus 2429	: Vg=0.997 -> Vg=1.0
% INFO    : Gen at bus 2430	: Pg=24.86, Qg=7.81 -> Pg=58.285, Qg=0.0
% INFO    : Gen at bus 2430	: Vg=0.9969 -> Vg=1.0
% INFO    : Gen at bus 2431	: Pg=12.66, Qg=7.7 -> Pg=54.22, Qg=0.0
% INFO    : Gen at bus 2431	: Vg=0.997 -> Vg=1.0
% INFO    : Gen at bus 2432	: Pg=39.24, Qg=9.66 -> Pg=63.08, Qg=0.0
% INFO    : Gen at bus 2432	: Vg=0.998 -> Vg=1.0
% INFO    : Gen at bus 2434	: Pg=29.68, Qg=7.0 -> Pg=59.895, Qg=0.0
% INFO    : Gen at bus 2434	: Vg=0.9988 -> Vg=1.0
% INFO    : Gen at bus 2435	: Pg=44.7, Qg=6.79 -> Pg=64.9, Qg=0.0
% INFO    : Gen at bus 2435	: Vg=0.9968 -> Vg=1.0
% INFO    : Gen at bus 2436	: Pg=44.7, Qg=6.79 -> Pg=64.9, Qg=0.0
% INFO    : Gen at bus 2436	: Vg=0.9968 -> Vg=1.0
% INFO    : Gen at bus 2438	: Pg=39.24, Qg=9.66 -> Pg=63.08, Qg=0.0
% INFO    : Gen at bus 2438	: Vg=0.998 -> Vg=1.0
% INFO    : Gen at bus 2442	: Pg=29.68, Qg=7.0 -> Pg=59.895, Qg=0.0
% INFO    : Gen at bus 2442	: Vg=0.9988 -> Vg=1.0
% INFO    : Gen at bus 2443	: Pg=29.68, Qg=7.0 -> Pg=59.895, Qg=0.0
% INFO    : Gen at bus 2443	: Vg=0.9988 -> Vg=1.0
% INFO    : Gen at bus 2444	: Pg=29.68, Qg=7.0 -> Pg=59.895, Qg=0.0
% INFO    : Gen at bus 2444	: Vg=0.9988 -> Vg=1.0
% INFO    : Gen at bus 2445	: Pg=29.68, Qg=7.0 -> Pg=59.895, Qg=0.0
% INFO    : Gen at bus 2445	: Vg=0.9988 -> Vg=1.0
% INFO    : Gen at bus 2446	: Pg=29.68, Qg=7.0 -> Pg=59.895, Qg=0.0
% INFO    : Gen at bus 2446	: Vg=0.9988 -> Vg=1.0
% INFO    : Gen at bus 2448	: Pg=397.29, Qg=-86.14 -> Pg=413.84, Qg=0.0
% INFO    : Gen at bus 2448	: Vg=0.9857 -> Vg=1.0
% INFO    : Gen at bus 2449	: Pg=167.59, Qg=45.74 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 2449	: Vg=0.9996 -> Vg=1.0
% INFO    : Gen at bus 2451	: Vg=0.9869 -> Vg=1.0
% INFO    : Gen at bus 2452	: Pg=68.89, Qg=23.21 -> Pg=122.965, Qg=0.0
% INFO    : Gen at bus 2452	: Vg=1.0007 -> Vg=1.0
% INFO    : Gen at bus 2453	: Pg=78.37, Qg=25.66 -> Pg=126.125, Qg=0.0
% INFO    : Gen at bus 2453	: Vg=1.0004 -> Vg=1.0
% INFO    : Gen at bus 2459	: Pg=0.0, Qg=0.0 -> Pg=133.0, Qg=0.0
% INFO    : Gen at bus 2459	: Vg=0.9969 -> Vg=1.0
% INFO    : Gen at bus 2459	: Pg=1129.47, Qg=-11.05 -> Pg=1176.525, Qg=0.0
% INFO    : Gen at bus 2459	: Vg=0.9969 -> Vg=1.0
% INFO    : Gen at bus 2460	: Vg=0.9808 -> Vg=1.0
% INFO    : Gen at bus 2461	: Pg=167.59, Qg=45.74 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 2461	: Vg=0.9996 -> Vg=1.0
% INFO    : Gen at bus 2464	: Pg=79.92, Qg=-26.44 -> Pg=80.76, Qg=0.0
% INFO    : Gen at bus 2464	: Vg=0.9833 -> Vg=1.0
% INFO    : Gen at bus 2468	: Pg=0.0, Qg=0.0 -> Pg=148.0, Qg=0.0
% INFO    : Gen at bus 2468	: Vg=0.9832 -> Vg=1.0
% INFO    : Gen at bus 2468	: Pg=880.49, Qg=-162.8 -> Pg=895.16, Qg=0.0
% INFO    : Gen at bus 2468	: Vg=0.9832 -> Vg=1.0
% INFO    : Gen at bus 2470	: Pg=78.37, Qg=25.66 -> Pg=126.125, Qg=0.0
% INFO    : Gen at bus 2470	: Vg=1.0004 -> Vg=1.0
% INFO    : Gen at bus 2471	: Pg=78.37, Qg=25.66 -> Pg=126.125, Qg=0.0
% INFO    : Gen at bus 2471	: Vg=1.0004 -> Vg=1.0
% INFO    : Gen at bus 2472	: Pg=78.37, Qg=25.66 -> Pg=126.125, Qg=0.0
% INFO    : Gen at bus 2472	: Vg=1.0004 -> Vg=1.0
% INFO    : Gen at bus 2473	: Pg=78.37, Qg=25.66 -> Pg=126.125, Qg=0.0
% INFO    : Gen at bus 2473	: Vg=1.0004 -> Vg=1.0
% INFO    : Gen at bus 2476	: Vg=0.9948 -> Vg=1.0
% INFO    : Gen at bus 2479	: Pg=0.0, Qg=14.64 -> Pg=126.0, Qg=0.0
% INFO    : Gen at bus 2479	: Vg=0.9819 -> Vg=1.0
% INFO    : Gen at bus 2480	: Pg=337.04, Qg=6.61 -> Pg=351.075, Qg=0.0
% INFO    : Gen at bus 2480	: Vg=0.9818 -> Vg=1.0
% INFO    : Gen at bus 2483	: Pg=95.01, Qg=16.1 -> Pg=131.67, Qg=0.0
% INFO    : Gen at bus 2483	: Vg=0.9996 -> Vg=1.0
% INFO    : Gen at bus 2484	: Pg=95.01, Qg=16.1 -> Pg=131.67, Qg=0.0
% INFO    : Gen at bus 2484	: Vg=0.9996 -> Vg=1.0
% INFO    : Gen at bus 2485	: Pg=95.01, Qg=16.1 -> Pg=131.67, Qg=0.0
% INFO    : Gen at bus 2485	: Vg=0.9996 -> Vg=1.0
% INFO    : Gen at bus 2489	: Pg=21.17, Qg=-38.01 -> Pg=32.415, Qg=0.0
% INFO    : Gen at bus 2489	: Vg=0.9651 -> Vg=1.0
% INFO    : Gen at bus 2491	: Pg=58.49, Qg=14.46 -> Pg=119.495, Qg=0.0
% INFO    : Gen at bus 2491	: Vg=1.0003 -> Vg=1.0
% INFO    : Gen at bus 2492	: Pg=58.49, Qg=14.46 -> Pg=119.495, Qg=0.0
% INFO    : Gen at bus 2492	: Vg=1.0003 -> Vg=1.0
% INFO    : Gen at bus 2495	: Pg=44.08, Qg=21.46 -> Pg=64.695, Qg=0.0
% INFO    : Gen at bus 2495	: Vg=0.9999 -> Vg=1.0
% INFO    : Gen at bus 2496	: Pg=44.08, Qg=21.47 -> Pg=64.695, Qg=0.0
% INFO    : Gen at bus 2496	: Vg=0.9999 -> Vg=1.0
% INFO    : Gen at bus 2498	: Pg=318.18, Qg=56.28 -> Pg=450.0, Qg=0.0
% INFO    : Gen at bus 2498	: Vg=0.9992 -> Vg=1.0
% INFO    : Gen at bus 2499	: Pg=318.17, Qg=56.28 -> Pg=450.0, Qg=0.0
% INFO    : Gen at bus 2499	: Vg=0.9992 -> Vg=1.0
% INFO    : Gen at bus 2500	: Pg=68.89, Qg=23.21 -> Pg=122.965, Qg=0.0
% INFO    : Gen at bus 2500	: Vg=1.0007 -> Vg=1.0
% INFO    : Gen at bus 2501	: Pg=68.89, Qg=23.21 -> Pg=122.965, Qg=0.0
% INFO    : Gen at bus 2501	: Vg=1.0007 -> Vg=1.0
% INFO    : Gen at bus 2502	: Pg=68.89, Qg=23.21 -> Pg=122.965, Qg=0.0
% INFO    : Gen at bus 2502	: Vg=1.0007 -> Vg=1.0
% INFO    : Gen at bus 2503	: Pg=68.89, Qg=23.21 -> Pg=122.965, Qg=0.0
% INFO    : Gen at bus 2503	: Vg=1.0007 -> Vg=1.0
% INFO    : Gen at bus 2506	: Vg=0.997 -> Vg=1.0
% INFO    : Gen at bus 2510	: Pg=0.0, Qg=131.92 -> Pg=133.0, Qg=14.645
% INFO    : Gen at bus 2510	: Vg=1.0015 -> Vg=1.0
% INFO    : Gen at bus 2511	: Pg=50.83, Qg=0.06 -> Pg=116.945, Qg=4.5
% INFO    : Gen at bus 2511	: Vg=1.0021 -> Vg=1.0
% INFO    : Gen at bus 2513	: Pg=0.0, Qg=4.66 -> Pg=138.5, Qg=0.0
% INFO    : Gen at bus 2513	: Vg=1.007 -> Vg=1.0
% INFO    : Gen at bus 2517	: Pg=97.12, Qg=12.36 -> Pg=132.375, Qg=0.0
% INFO    : Gen at bus 2517	: Vg=1.0011 -> Vg=1.0
% INFO    : Gen at bus 2518	: Pg=97.12, Qg=12.36 -> Pg=132.375, Qg=0.0
% INFO    : Gen at bus 2518	: Vg=1.0011 -> Vg=1.0
% INFO    : Gen at bus 2520	: Pg=76.7, Qg=-0.32 -> Pg=125.565, Qg=95.105
% INFO    : Gen at bus 2520	: Vg=0.9995 -> Vg=1.0
% INFO    : Gen at bus 2522	: Pg=109.51, Qg=-81.53 -> Pg=303.74, Qg=0.0
% INFO    : Gen at bus 2522	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 2523	: Pg=90.32, Qg=9.85 -> Pg=130.105, Qg=0.0
% INFO    : Gen at bus 2523	: Vg=1.0006 -> Vg=1.0
% INFO    : Gen at bus 2524	: Pg=0.0, Qg=81.38 -> Pg=140.0, Qg=8.14
% INFO    : Gen at bus 2524	: Vg=1.007 -> Vg=1.0
% INFO    : Gen at bus 2525	: Pg=93.11, Qg=0.46 -> Pg=131.035, Qg=87.725
% INFO    : Gen at bus 2525	: Vg=1.001 -> Vg=1.0
% INFO    : Gen at bus 2526	: Pg=93.11, Qg=0.46 -> Pg=131.035, Qg=89.725
% INFO    : Gen at bus 2526	: Vg=1.001 -> Vg=1.0
% INFO    : Gen at bus 2527	: Pg=69.42, Qg=2.18 -> Pg=123.14, Qg=96.54
% INFO    : Gen at bus 2527	: Vg=1.0006 -> Vg=1.0
% INFO    : Gen at bus 2529	: Pg=76.7, Qg=-0.32 -> Pg=125.565, Qg=93.105
% INFO    : Gen at bus 2529	: Vg=0.9995 -> Vg=1.0
% INFO    : Gen at bus 2530	: Pg=76.7, Qg=-0.32 -> Pg=125.565, Qg=95.105
% INFO    : Gen at bus 2530	: Vg=0.9995 -> Vg=1.0
% INFO    : Gen at bus 2531	: Pg=69.46, Qg=11.39 -> Pg=123.155, Qg=0.0
% INFO    : Gen at bus 2531	: Vg=1.0013 -> Vg=1.0
% INFO    : Gen at bus 2532	: Pg=69.46, Qg=11.39 -> Pg=123.155, Qg=0.0
% INFO    : Gen at bus 2532	: Vg=1.0013 -> Vg=1.0
% INFO    : Gen at bus 2534	: Pg=56.07, Qg=1.21 -> Pg=118.69, Qg=89.485
% INFO    : Gen at bus 2534	: Vg=1.0019 -> Vg=1.0
% INFO    : Gen at bus 2535	: Pg=91.88, Qg=2.32 -> Pg=130.625, Qg=91.655
% INFO    : Gen at bus 2535	: Vg=1.0017 -> Vg=1.0
% INFO    : Gen at bus 2536	: Pg=91.88, Qg=2.32 -> Pg=130.625, Qg=91.655
% INFO    : Gen at bus 2536	: Vg=1.0017 -> Vg=1.0
% INFO    : Gen at bus 2537	: Pg=97.12, Qg=12.36 -> Pg=132.375, Qg=0.0
% INFO    : Gen at bus 2537	: Vg=1.0011 -> Vg=1.0
% INFO    : Gen at bus 2538	: Pg=97.12, Qg=12.36 -> Pg=132.375, Qg=0.0
% INFO    : Gen at bus 2538	: Vg=1.0011 -> Vg=1.0
% INFO    : Gen at bus 2539	: Pg=97.12, Qg=12.36 -> Pg=132.375, Qg=0.0
% INFO    : Gen at bus 2539	: Vg=1.0011 -> Vg=1.0
% INFO    : Gen at bus 2541	: Pg=90.32, Qg=9.85 -> Pg=130.105, Qg=0.0
% INFO    : Gen at bus 2541	: Vg=1.0006 -> Vg=1.0
% INFO    : Gen at bus 2542	: Pg=90.32, Qg=9.85 -> Pg=130.105, Qg=0.0
% INFO    : Gen at bus 2542	: Vg=1.0006 -> Vg=1.0
% INFO    : Gen at bus 2543	: Pg=90.32, Qg=9.85 -> Pg=130.105, Qg=0.0
% INFO    : Gen at bus 2543	: Vg=1.0006 -> Vg=1.0
% INFO    : Gen at bus 2544	: Pg=90.32, Qg=9.85 -> Pg=130.105, Qg=0.0
% INFO    : Gen at bus 2544	: Vg=1.0006 -> Vg=1.0
% INFO    : Gen at bus 2547	: Pg=69.46, Qg=11.39 -> Pg=123.155, Qg=0.0
% INFO    : Gen at bus 2547	: Vg=1.0013 -> Vg=1.0
% INFO    : Gen at bus 2548	: Pg=69.42, Qg=2.18 -> Pg=123.14, Qg=87.04
% INFO    : Gen at bus 2548	: Vg=1.0006 -> Vg=1.0
% INFO    : Gen at bus 2549	: Pg=61.58, Qg=-0.52 -> Pg=120.525, Qg=93.99
% INFO    : Gen at bus 2549	: Vg=1.0012 -> Vg=1.0
% INFO    : Gen at bus 2550	: Pg=61.58, Qg=-0.52 -> Pg=120.525, Qg=95.49
% INFO    : Gen at bus 2550	: Vg=1.0012 -> Vg=1.0
% INFO    : Gen at bus 2551	: Pg=56.07, Qg=1.21 -> Pg=118.69, Qg=86.485
% INFO    : Gen at bus 2551	: Vg=1.0019 -> Vg=1.0
% INFO    : Gen at bus 2552	: Pg=88.6, Qg=2.71 -> Pg=129.535, Qg=89.415
% INFO    : Gen at bus 2552	: Vg=1.0008 -> Vg=1.0
% INFO    : Gen at bus 2553	: Pg=50.83, Qg=0.06 -> Pg=116.945, Qg=8.0
% INFO    : Gen at bus 2553	: Vg=1.0021 -> Vg=1.0
% INFO    : Gen at bus 2555	: Pg=97.12, Qg=12.36 -> Pg=132.375, Qg=0.0
% INFO    : Gen at bus 2555	: Vg=1.0011 -> Vg=1.0
% INFO    : Gen at bus 2556	: Pg=83.29, Qg=14.97 -> Pg=127.765, Qg=1.595
% INFO    : Gen at bus 2556	: Vg=1.0014 -> Vg=1.0
% INFO    : Gen at bus 2557	: Pg=83.29, Qg=14.97 -> Pg=127.765, Qg=1.595
% INFO    : Gen at bus 2557	: Vg=1.0014 -> Vg=1.0
% INFO    : Gen at bus 2558	: Pg=83.29, Qg=14.97 -> Pg=127.765, Qg=1.595
% INFO    : Gen at bus 2558	: Vg=1.0014 -> Vg=1.0
% INFO    : Gen at bus 2563	: Pg=5.0, Qg=8.72 -> Pg=51.665, Qg=0.0
% INFO    : Gen at bus 2563	: Vg=0.9995 -> Vg=1.0
% INFO    : Gen at bus 2564	: Pg=1.03, Qg=2.14 -> Pg=50.345, Qg=89.395
% INFO    : Gen at bus 2564	: Vg=1.0002 -> Vg=1.0
% INFO    : Gen at bus 2565	: Pg=0.99, Qg=-0.81 -> Pg=50.33, Qg=90.395
% INFO    : Gen at bus 2565	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 2566	: Pg=0.13, Qg=1.43 -> Pg=50.045, Qg=90.43
% INFO    : Gen at bus 2566	: Vg=0.9995 -> Vg=1.0
% INFO    : Gen at bus 2572	: Pg=0.34, Qg=1.49 -> Pg=50.115, Qg=95.885
% INFO    : Gen at bus 2572	: Vg=0.9995 -> Vg=1.0
% INFO    : Gen at bus 2574	: Pg=261.4, Qg=62.26 -> Pg=350.0, Qg=0.0
% INFO    : Gen at bus 2574	: Vg=0.996 -> Vg=1.0
% INFO    : Gen at bus 2575	: Pg=0.07, Qg=0.6 -> Pg=50.025, Qg=92.56
% INFO    : Gen at bus 2575	: Vg=0.9986 -> Vg=1.0
% INFO    : Gen at bus 2576	: Pg=0.0, Qg=76.31 -> Pg=141.5, Qg=0.0
% INFO    : Gen at bus 2576	: Vg=0.9994 -> Vg=1.0
% INFO    : Gen at bus 2577	: Pg=0.0, Qg=55.51 -> Pg=145.0, Qg=0.0
% INFO    : Gen at bus 2577	: Vg=0.9811 -> Vg=1.0
% INFO    : Gen at bus 2579	: Vg=0.9826 -> Vg=1.0
% INFO    : Gen at bus 2580	: Pg=3.84, Qg=0.68 -> Pg=51.28, Qg=87.49
% INFO    : Gen at bus 2580	: Vg=1.0002 -> Vg=1.0
% INFO    : Gen at bus 2581	: Pg=0.0, Qg=0.0 -> Pg=148.5, Qg=0.0
% INFO    : Gen at bus 2581	: Vg=0.975 -> Vg=1.0
% INFO    : Gen at bus 2581	: Pg=520.42, Qg=-6.42 -> Pg=542.11, Qg=0.0
% INFO    : Gen at bus 2581	: Vg=0.975 -> Vg=1.0
% INFO    : Gen at bus 2584	: Pg=5.2, Qg=0.4 -> Pg=51.735, Qg=91.715
% INFO    : Gen at bus 2584	: Vg=1.0002 -> Vg=1.0
% INFO    : Gen at bus 2585	: Pg=22.0, Qg=3.0 -> Pg=57.335, Qg=95.47
% INFO    : Gen at bus 2585	: Vg=1.0018 -> Vg=1.0
% INFO    : Gen at bus 2586	: Pg=172.2, Qg=27.08 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 2586	: Vg=0.999 -> Vg=1.0
% INFO    : Gen at bus 2587	: Pg=0.99, Qg=-0.81 -> Pg=50.33, Qg=86.895
% INFO    : Gen at bus 2587	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 2588	: Pg=0.0, Qg=-13.76 -> Pg=142.5, Qg=0.0
% INFO    : Gen at bus 2588	: Vg=0.9807 -> Vg=1.0
% INFO    : Gen at bus 2588	: Vg=0.9807 -> Vg=1.0
% INFO    : Gen at bus 2590	: Pg=3.37, Qg=0.69 -> Pg=51.125, Qg=93.985
% INFO    : Gen at bus 2590	: Vg=1.0002 -> Vg=1.0
% INFO    : Gen at bus 2591	: Pg=0.91, Qg=-0.81 -> Pg=50.3, Qg=95.895
% INFO    : Gen at bus 2591	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 2594	: Pg=240.6, Qg=58.21 -> Pg=300.0, Qg=0.0
% INFO    : Gen at bus 2594	: Vg=0.9962 -> Vg=1.0
% INFO    : Gen at bus 2597	: Pg=9.1, Qg=1.2 -> Pg=53.035, Qg=87.6
% INFO    : Gen at bus 2597	: Vg=0.9998 -> Vg=1.0
% INFO    : Gen at bus 2598	: Pg=52.01, Qg=50.11 -> Pg=274.355, Qg=0.0
% INFO    : Gen at bus 2598	: Vg=1.0103 -> Vg=1.0
% INFO    : Gen at bus 2600	: Pg=155.5, Qg=15.71 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 2600	: Vg=1.0005 -> Vg=1.0
% INFO    : Gen at bus 2602	: Pg=5.21, Qg=2.02 -> Pg=51.735, Qg=93.995
% INFO    : Gen at bus 2602	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2603	: Pg=0.43, Qg=1.49 -> Pg=50.145, Qg=87.885
% INFO    : Gen at bus 2603	: Vg=0.9995 -> Vg=1.0
% INFO    : Gen at bus 2604	: Pg=158.9, Qg=58.0 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 2604	: Vg=0.9972 -> Vg=1.0
% INFO    : Gen at bus 2609	: Pg=0.0, Qg=31.01 -> Pg=127.5, Qg=0.0
% INFO    : Gen at bus 2609	: Vg=0.9792 -> Vg=1.0
% INFO    : Gen at bus 2611	: Pg=3.84, Qg=0.68 -> Pg=51.28, Qg=87.49
% INFO    : Gen at bus 2611	: Vg=1.0002 -> Vg=1.0
% INFO    : Gen at bus 2613	: Pg=0.08, Qg=0.7 -> Pg=50.025, Qg=89.98
% INFO    : Gen at bus 2613	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 2617	: Pg=29.4, Qg=7.2 -> Pg=59.8, Qg=0.0
% INFO    : Gen at bus 2617	: Vg=1.0006 -> Vg=1.0
% INFO    : Gen at bus 2618	: Pg=0.99, Qg=-0.81 -> Pg=50.33, Qg=97.895
% INFO    : Gen at bus 2618	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 2619	: Pg=22.5, Qg=6.84 -> Pg=57.5, Qg=0.0
% INFO    : Gen at bus 2619	: Vg=1.001 -> Vg=1.0
% INFO    : Gen at bus 2620	: Pg=1.46, Qg=3.82 -> Pg=50.49, Qg=85.595
% INFO    : Gen at bus 2620	: Vg=0.9998 -> Vg=1.0
% INFO    : Gen at bus 2624	: Pg=210.14, Qg=107.57 -> Pg=300.0, Qg=0.0
% INFO    : Gen at bus 2624	: Vg=1.0054 -> Vg=1.0
% INFO    : Gen at bus 2625	: Pg=210.14, Qg=107.57 -> Pg=300.0, Qg=0.0
% INFO    : Gen at bus 2625	: Vg=1.0054 -> Vg=1.0
% INFO    : Gen at bus 2626	: Pg=10.0, Qg=7.24 -> Pg=53.335, Qg=0.0
% INFO    : Gen at bus 2626	: Vg=0.998 -> Vg=1.0
% INFO    : Gen at bus 2627	: Pg=0.51, Qg=2.07 -> Pg=50.17, Qg=86.45
% INFO    : Gen at bus 2627	: Vg=1.0001 -> Vg=1.0
% INFO    : Gen at bus 2628	: Pg=0.26, Qg=1.49 -> Pg=50.085, Qg=86.885
% INFO    : Gen at bus 2628	: Vg=0.9995 -> Vg=1.0
% INFO    : Gen at bus 2629	: Pg=1.12, Qg=2.14 -> Pg=50.375, Qg=93.9
% INFO    : Gen at bus 2629	: Vg=1.0002 -> Vg=1.0
% INFO    : Gen at bus 2630	: Pg=158.9, Qg=58.0 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 2630	: Vg=0.9972 -> Vg=1.0
% INFO    : Gen at bus 2631	: Pg=0.0, Qg=-59.26 -> Pg=130.5, Qg=0.0
% INFO    : Gen at bus 2631	: Vg=0.9805 -> Vg=1.0
% INFO    : Gen at bus 2632	: Pg=40.0, Qg=13.1 -> Pg=63.335, Qg=0.0
% INFO    : Gen at bus 2632	: Vg=0.9981 -> Vg=1.0
% INFO    : Gen at bus 2633	: Pg=0.99, Qg=-0.81 -> Pg=50.33, Qg=90.895
% INFO    : Gen at bus 2633	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 2634	: Vg=0.9741 -> Vg=1.0
% INFO    : Gen at bus 2636	: Pg=5.2, Qg=0.4 -> Pg=51.735, Qg=90.215
% INFO    : Gen at bus 2636	: Vg=1.0002 -> Vg=1.0
% INFO    : Gen at bus 2639	: Pg=100.0, Qg=17.38 -> Pg=183.335, Qg=0.0
% INFO    : Gen at bus 2639	: Vg=1.0061 -> Vg=1.0
% INFO    : Gen at bus 2640	: Pg=0.02, Qg=1.49 -> Pg=50.005, Qg=86.385
% INFO    : Gen at bus 2640	: Vg=0.9995 -> Vg=1.0
% INFO    : Gen at bus 2641	: Pg=138.8, Qg=18.48 -> Pg=196.265, Qg=0.0
% INFO    : Gen at bus 2641	: Vg=1.0017 -> Vg=1.0
% INFO    : Gen at bus 2642	: Pg=0.0, Qg=-58.43 -> Pg=134.5, Qg=-52.02
% INFO    : Gen at bus 2642	: Vg=0.986 -> Vg=1.0
% INFO    : Gen at bus 2644	: Pg=138.8, Qg=-4.08 -> Pg=196.265, Qg=87.055
% INFO    : Gen at bus 2644	: Vg=1.0001 -> Vg=1.0
% INFO    : Gen at bus 2645	: Pg=169.6, Qg=25.04 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 2645	: Vg=0.9988 -> Vg=1.0
% INFO    : Gen at bus 2647	: Pg=240.6, Qg=58.21 -> Pg=300.0, Qg=0.0
% INFO    : Gen at bus 2647	: Vg=0.9962 -> Vg=1.0
% INFO    : Gen at bus 2649	: Pg=0.0, Qg=0.0 -> Pg=141.5, Qg=0.0
% INFO    : Gen at bus 2649	: Vg=1.0038 -> Vg=1.0
% INFO    : Gen at bus 2649	: Pg=119.4, Qg=-46.88 -> Pg=119.4, Qg=0.0
% INFO    : Gen at bus 2649	: Vg=1.0038 -> Vg=1.0
% INFO    : Gen at bus 2651	: Pg=158.9, Qg=25.32 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 2651	: Vg=0.9991 -> Vg=1.0
% INFO    : Gen at bus 2652	: Pg=240.6, Qg=58.21 -> Pg=300.0, Qg=0.0
% INFO    : Gen at bus 2652	: Vg=0.9962 -> Vg=1.0
% INFO    : Gen at bus 2654	: Pg=23.5, Qg=8.12 -> Pg=57.835, Qg=0.0
% INFO    : Gen at bus 2654	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 2656	: Pg=138.8, Qg=18.48 -> Pg=196.265, Qg=0.0
% INFO    : Gen at bus 2656	: Vg=1.0017 -> Vg=1.0
% INFO    : Gen at bus 2658	: Pg=172.2, Qg=61.78 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 2658	: Vg=0.9971 -> Vg=1.0
% INFO    : Gen at bus 2660	: Pg=7.32, Qg=8.44 -> Pg=52.44, Qg=0.0
% INFO    : Gen at bus 2660	: Vg=0.9977 -> Vg=1.0
% INFO    : Gen at bus 2661	: Pg=138.8, Qg=-7.3 -> Pg=196.265, Qg=0.0
% INFO    : Gen at bus 2661	: Vg=0.9961 -> Vg=1.0
% INFO    : Gen at bus 2662	: Pg=240.6, Qg=58.21 -> Pg=300.0, Qg=0.0
% INFO    : Gen at bus 2662	: Vg=0.9962 -> Vg=1.0
% INFO    : Gen at bus 2663	: Pg=0.83, Qg=-0.83 -> Pg=50.275, Qg=93.38
% INFO    : Gen at bus 2663	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 2665	: Pg=0.0, Qg=-40.95 -> Pg=133.0, Qg=0.0
% INFO    : Gen at bus 2665	: Vg=0.9883 -> Vg=1.0
% INFO    : Gen at bus 2665	: Vg=0.9883 -> Vg=1.0
% INFO    : Gen at bus 2669	: Pg=3.02, Qg=0.6 -> Pg=51.01, Qg=91.545
% INFO    : Gen at bus 2669	: Vg=1.0001 -> Vg=1.0
% INFO    : Gen at bus 2671	: Pg=0.26, Qg=1.49 -> Pg=50.085, Qg=89.385
% INFO    : Gen at bus 2671	: Vg=0.9995 -> Vg=1.0
% INFO    : Gen at bus 2672	: Pg=100.0, Qg=8.69 -> Pg=183.335, Qg=0.0
% INFO    : Gen at bus 2672	: Vg=0.9983 -> Vg=1.0
% INFO    : Gen at bus 2674	: Pg=6.97, Qg=0.41 -> Pg=52.325, Qg=88.185
% INFO    : Gen at bus 2674	: Vg=0.9999 -> Vg=1.0
% INFO    : Gen at bus 2676	: Pg=261.4, Qg=62.24 -> Pg=350.0, Qg=0.0
% INFO    : Gen at bus 2676	: Vg=0.996 -> Vg=1.0
% INFO    : Gen at bus 2677	: Pg=15.4, Qg=-1.87 -> Pg=55.135, Qg=88.13
% INFO    : Gen at bus 2677	: Vg=1.0038 -> Vg=1.0
% INFO    : Gen at bus 2678	: Pg=4.0, Qg=8.75 -> Pg=51.335, Qg=0.0
% INFO    : Gen at bus 2678	: Vg=0.9996 -> Vg=1.0
% INFO    : Gen at bus 2680	: Pg=0.0, Qg=-18.6 -> Pg=142.0, Qg=0.0
% INFO    : Gen at bus 2680	: Vg=1.0093 -> Vg=1.0
% INFO    : Gen at bus 2681	: Pg=3.41, Qg=2.09 -> Pg=51.14, Qg=93.44
% INFO    : Gen at bus 2681	: Vg=1.0001 -> Vg=1.0
% INFO    : Gen at bus 2682	: Pg=188.7, Qg=18.53 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 2682	: Vg=1.0007 -> Vg=1.0
% INFO    : Gen at bus 2684	: Pg=40.0, Qg=13.09 -> Pg=63.335, Qg=0.0
% INFO    : Gen at bus 2684	: Vg=0.9981 -> Vg=1.0
% INFO    : Gen at bus 2685	: Pg=1.16, Qg=2.13 -> Pg=50.385, Qg=90.915
% INFO    : Gen at bus 2685	: Vg=1.0002 -> Vg=1.0
% INFO    : Gen at bus 2690	: Pg=0.0, Qg=95.64 -> Pg=146.5, Qg=0.0
% INFO    : Gen at bus 2690	: Vg=1.0154 -> Vg=1.0
% INFO    : Gen at bus 2693	: Pg=111.5, Qg=15.22 -> Pg=187.165, Qg=0.0
% INFO    : Gen at bus 2693	: Vg=1.0028 -> Vg=1.0
% INFO    : Gen at bus 2695	: Pg=30.0, Qg=3.08 -> Pg=60.0, Qg=86.91
% INFO    : Gen at bus 2695	: Vg=1.0018 -> Vg=1.0
% INFO    : Gen at bus 2698	: Pg=60.0, Qg=17.47 -> Pg=120.0, Qg=0.0
% INFO    : Gen at bus 2698	: Vg=0.9992 -> Vg=1.0
% INFO    : Gen at bus 2699	: Pg=0.91, Qg=2.12 -> Pg=50.305, Qg=93.415
% INFO    : Gen at bus 2699	: Vg=1.0002 -> Vg=1.0
% INFO    : Gen at bus 2702	: Pg=0.0, Qg=-3.73 -> Pg=140.5, Qg=0.0
% INFO    : Gen at bus 2702	: Vg=0.9787 -> Vg=1.0
% INFO    : Gen at bus 2704	: Pg=0.06, Qg=1.43 -> Pg=50.02, Qg=96.43
% INFO    : Gen at bus 2704	: Vg=0.9995 -> Vg=1.0
% INFO    : Gen at bus 2706	: Pg=0.18, Qg=0.7 -> Pg=50.06, Qg=97.98
% INFO    : Gen at bus 2706	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 2707	: Pg=3.84, Qg=0.68 -> Pg=51.28, Qg=95.99
% INFO    : Gen at bus 2707	: Vg=1.0002 -> Vg=1.0
% INFO    : Gen at bus 2708	: Pg=100.0, Qg=8.69 -> Pg=183.335, Qg=0.0
% INFO    : Gen at bus 2708	: Vg=0.9983 -> Vg=1.0
% INFO    : Gen at bus 2709	: Pg=0.08, Qg=0.7 -> Pg=50.025, Qg=88.98
% INFO    : Gen at bus 2709	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 2711	: Pg=240.6, Qg=58.21 -> Pg=300.0, Qg=0.0
% INFO    : Gen at bus 2711	: Vg=0.9962 -> Vg=1.0
% INFO    : Gen at bus 2712	: Pg=92.2, Qg=16.18 -> Pg=92.2, Qg=0.0
% INFO    : Gen at bus 2712	: Vg=1.0043 -> Vg=1.0
% INFO    : Gen at bus 2713	: Pg=5.2, Qg=0.4 -> Pg=51.735, Qg=96.715
% INFO    : Gen at bus 2713	: Vg=1.0002 -> Vg=1.0
% INFO    : Gen at bus 2715	: Pg=30.0, Qg=3.08 -> Pg=60.0, Qg=91.41
% INFO    : Gen at bus 2715	: Vg=1.0018 -> Vg=1.0
% INFO    : Gen at bus 2716	: Pg=10.0, Qg=7.24 -> Pg=53.335, Qg=0.0
% INFO    : Gen at bus 2716	: Vg=0.998 -> Vg=1.0
% INFO    : Gen at bus 2717	: Pg=293.87, Qg=26.39 -> Pg=375.13, Qg=0.0
% INFO    : Gen at bus 2717	: Vg=1.0103 -> Vg=1.0
% INFO    : Gen at bus 2719	: Pg=0.46, Qg=3.0 -> Pg=50.155, Qg=92.21
% INFO    : Gen at bus 2719	: Vg=0.999 -> Vg=1.0
% INFO    : Gen at bus 2721	: Pg=40.0, Qg=13.1 -> Pg=63.335, Qg=0.0
% INFO    : Gen at bus 2721	: Vg=0.9981 -> Vg=1.0
% INFO    : Gen at bus 2724	: Pg=0.93, Qg=2.14 -> Pg=50.31, Qg=86.895
% INFO    : Gen at bus 2724	: Vg=1.0002 -> Vg=1.0
% INFO    : Gen at bus 2725	: Pg=0.0, Qg=6.45 -> Pg=137.5, Qg=0.0
% INFO    : Gen at bus 2725	: Vg=0.986 -> Vg=1.0
% INFO    : Gen at bus 2726	: Pg=200.7, Qg=62.8 -> Pg=207.415, Qg=0.0
% INFO    : Gen at bus 2726	: Vg=0.9968 -> Vg=1.0
% INFO    : Gen at bus 2727	: Pg=21.76, Qg=6.22 -> Pg=57.255, Qg=82.8
% INFO    : Gen at bus 2727	: Vg=1.0006 -> Vg=1.0
% INFO    : Gen at bus 2728	: Pg=111.5, Qg=15.22 -> Pg=187.165, Qg=0.0
% INFO    : Gen at bus 2728	: Vg=1.0028 -> Vg=1.0
% INFO    : Gen at bus 2731	: Pg=0.08, Qg=0.7 -> Pg=50.025, Qg=90.98
% INFO    : Gen at bus 2731	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 2732	: Pg=70.0, Qg=17.33 -> Pg=123.335, Qg=0.0
% INFO    : Gen at bus 2732	: Vg=0.9984 -> Vg=1.0
% INFO    : Gen at bus 2733	: Pg=111.5, Qg=15.22 -> Pg=187.165, Qg=0.0
% INFO    : Gen at bus 2733	: Vg=1.0028 -> Vg=1.0
% INFO    : Gen at bus 2734	: Pg=0.0, Qg=149.7 -> Pg=132.0, Qg=14.97
% INFO    : Gen at bus 2734	: Vg=1.0312 -> Vg=1.0
% INFO    : Gen at bus 2736	: Pg=50.4, Qg=2.88 -> Pg=116.8, Qg=96.84
% INFO    : Gen at bus 2736	: Vg=0.9995 -> Vg=1.0
% INFO    : Gen at bus 2737	: Pg=0.96, Qg=2.14 -> Pg=50.32, Qg=93.905
% INFO    : Gen at bus 2737	: Vg=1.0002 -> Vg=1.0
% INFO    : Gen at bus 2738	: Pg=0.0, Qg=20.55 -> Pg=-65.065, Qg=0.0
% INFO    : Gen at bus 2738	: Vg=0.9995 -> Vg=1.0
% INFO    : Gen at bus 2740	: Pg=3.02, Qg=0.6 -> Pg=51.01, Qg=94.045
% INFO    : Gen at bus 2740	: Vg=1.0001 -> Vg=1.0
% INFO    : Gen at bus 2743	: Pg=168.0, Qg=24.9 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 2743	: Vg=0.9988 -> Vg=1.0
% INFO    : Gen at bus 2745	: Pg=3.13, Qg=2.04 -> Pg=51.045, Qg=95.975
% INFO    : Gen at bus 2745	: Vg=1.0001 -> Vg=1.0
% INFO    : Gen at bus 2746	: Pg=261.4, Qg=62.24 -> Pg=350.0, Qg=0.0
% INFO    : Gen at bus 2746	: Vg=0.996 -> Vg=1.0
% INFO    : Gen at bus 2747	: Vg=0.9873 -> Vg=1.0
% INFO    : Gen at bus 2748	: Pg=155.5, Qg=15.71 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 2748	: Vg=1.0005 -> Vg=1.0
% INFO    : Gen at bus 2749	: Pg=240.6, Qg=58.21 -> Pg=300.0, Qg=0.0
% INFO    : Gen at bus 2749	: Vg=0.9962 -> Vg=1.0
% INFO    : Gen at bus 2751	: Pg=0.0, Qg=25.22 -> Pg=141.0, Qg=0.0
% INFO    : Gen at bus 2751	: Vg=1.0165 -> Vg=1.0
% INFO    : Gen at bus 2753	: Pg=100.0, Qg=17.38 -> Pg=183.335, Qg=0.0
% INFO    : Gen at bus 2753	: Vg=1.0061 -> Vg=1.0
% INFO    : Gen at bus 2755	: Pg=7.32, Qg=8.4 -> Pg=52.44, Qg=0.0
% INFO    : Gen at bus 2755	: Vg=0.9976 -> Vg=1.0
% INFO    : Gen at bus 2757	: Pg=0.83, Qg=-0.83 -> Pg=50.275, Qg=96.88
% INFO    : Gen at bus 2757	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 2758	: Pg=0.76, Qg=2.07 -> Pg=50.255, Qg=87.45
% INFO    : Gen at bus 2758	: Vg=1.0001 -> Vg=1.0
% INFO    : Gen at bus 2759	: Pg=100.0, Qg=17.38 -> Pg=183.335, Qg=0.0
% INFO    : Gen at bus 2759	: Vg=1.0061 -> Vg=1.0
% INFO    : Gen at bus 2760	: Pg=70.0, Qg=16.44 -> Pg=123.335, Qg=0.0
% INFO    : Gen at bus 2760	: Vg=0.9989 -> Vg=1.0
% INFO    : Gen at bus 2763	: Pg=31.0, Qg=13.2 -> Pg=60.335, Qg=0.0
% INFO    : Gen at bus 2763	: Vg=1.0018 -> Vg=1.0
% INFO    : Gen at bus 2764	: Pg=0.0, Qg=-19.03 -> Pg=147.5, Qg=0.0
% INFO    : Gen at bus 2764	: Vg=0.9802 -> Vg=1.0
% INFO    : Gen at bus 2764	: Vg=0.9802 -> Vg=1.0
% INFO    : Gen at bus 2765	: Pg=172.8, Qg=19.78 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 2765	: Vg=1.0001 -> Vg=1.0
% INFO    : Gen at bus 2767	: Pg=172.8, Qg=-11.11 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 2767	: Vg=0.9932 -> Vg=1.0
% INFO    : Gen at bus 2769	: Pg=100.0, Qg=17.38 -> Pg=183.335, Qg=0.0
% INFO    : Gen at bus 2769	: Vg=1.0061 -> Vg=1.0
% INFO    : Gen at bus 2770	: Pg=12.95, Qg=-1.82 -> Pg=54.315, Qg=96.17
% INFO    : Gen at bus 2770	: Vg=1.0039 -> Vg=1.0
% INFO    : Gen at bus 2771	: Pg=23.5, Qg=8.12 -> Pg=57.835, Qg=0.0
% INFO    : Gen at bus 2771	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 2772	: Pg=168.0, Qg=24.9 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 2772	: Vg=0.9988 -> Vg=1.0
% INFO    : Gen at bus 2773	: Pg=5.2, Qg=0.4 -> Pg=51.735, Qg=92.215
% INFO    : Gen at bus 2773	: Vg=1.0002 -> Vg=1.0
% INFO    : Gen at bus 2774	: Pg=158.9, Qg=25.32 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 2774	: Vg=0.9991 -> Vg=1.0
% INFO    : Gen at bus 2777	: Pg=0.2, Qg=0.7 -> Pg=50.07, Qg=96.98
% INFO    : Gen at bus 2777	: Vg=0.9987 -> Vg=1.0
% INFO    : Gen at bus 2780	: Pg=23.25, Qg=24.8 -> Pg=28.81, Qg=0.0
% INFO    : Gen at bus 2780	: Vg=1.0194 -> Vg=1.0
% INFO    : Gen at bus 2781	: Vg=1.0232 -> Vg=1.0
% INFO    : Gen at bus 2781	: Pg=31.61, Qg=8.07 -> Pg=36.475, Qg=0.0
% INFO    : Gen at bus 2781	: Vg=1.0232 -> Vg=1.0
% INFO    : Gen at bus 2783	: Pg=35.0, Qg=0.74 -> Pg=44.5, Qg=-66.9
% INFO    : Gen at bus 2783	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2803	: Pg=69.0, Qg=9.65 -> Pg=53.625, Qg=-65.25
% INFO    : Gen at bus 2803	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2806	: Pg=13.81, Qg=19.24 -> Pg=27.78, Qg=0.0
% INFO    : Gen at bus 2806	: Vg=1.0229 -> Vg=1.0
% INFO    : Gen at bus 2827	: Pg=189.63, Qg=24.05 -> Pg=301.515, Qg=62.5
% INFO    : Gen at bus 2827	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2842	: Pg=100.0, Qg=5.07 -> Pg=108.0, Qg=43.5
% INFO    : Gen at bus 2842	: Vg=1.0245 -> Vg=1.0
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
