%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   A 4661 bus model created by the Sustainable Data Evolution Technology (SDET)
%   tool.
%
%   https://egriddata.org/group/sustainable-data-evolution-technology-sdet
%
%   Developed by Renke Huang,
%   Pacific Northwest National Laboratory, U.S.A.
%   Provided in the public domain. May, 2018
%
% Modified to have additional storage capacity and increased gencost
function mpc = pglib_opf_case4661_sdet
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	4262	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4263	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4264	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4265	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4266	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4267	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4268	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4269	 1	 125.64	 71.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4270	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4271	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4272	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4273	 1	 366.23	 14.73	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4274	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4275	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4276	 1	 215.1	 100.69	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4277	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4278	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4279	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4280	 2	 0.0	 0.0	 0.0	 -132.79	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4281	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4282	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4283	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4284	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4285	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4286	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4287	 1	 0.0	 0.0	 0.0	 14.43	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4288	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4289	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4290	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4291	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4292	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4293	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4294	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4295	 1	 0.0	 0.0	 0.0	 14.25	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4296	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4297	 1	 0.0	 0.0	 0.0	 8.43	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4298	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4299	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4300	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4301	 1	 0.0	 0.0	 0.0	 15.9	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4302	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4303	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4304	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4305	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4306	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4307	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4308	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4309	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4310	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4311	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4312	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4313	 1	 0.0	 0.0	 0.0	 7.62	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4314	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4315	 1	 415.11	 165.32	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4316	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4317	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4318	 1	 0.0	 0.0	 0.0	 -0.97	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4319	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4320	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4321	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4322	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4323	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4324	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4325	 1	 0.0	 0.0	 0.0	 15.78	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4326	 1	 17.04	 0.0	 0.0	 -23.35	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4327	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4328	 1	 383.37	 -22.91	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4329	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4330	 2	 0.0	 0.0	 0.0	 77.68	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4331	 1	 0.0	 0.0	 0.0	 48.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4332	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4333	 1	 0.0	 0.0	 0.0	 37.92	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4334	 1	 0.0	 0.0	 0.0	 34.56	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4335	 2	 0.0	 0.0	 0.0	 65.8	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4336	 1	 0.0	 0.0	 0.0	 28.15	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4337	 1	 0.0	 0.0	 0.0	 -1.77	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4338	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4339	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4340	 1	 0.0	 0.0	 0.0	 -203.84	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4341	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4342	 1	 0.0	 0.0	 0.0	 24.42	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4343	 2	 0.0	 0.0	 0.0	 72.16	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4344	 2	 0.0	 0.0	 0.0	 -47.71	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4345	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4346	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4347	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4348	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4349	 1	 0.0	 0.0	 0.0	 -0.46	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4350	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4351	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4352	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4353	 1	 0.0	 0.0	 0.0	 15.74	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4354	 1	 0.0	 0.0	 0.0	 40.95	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4355	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4356	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4357	 1	 0.85	 0.0	 0.0	 -0.74	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4358	 1	 0.0	 0.0	 0.0	 11.31	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4359	 1	 0.0	 0.0	 0.0	 29.9	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4360	 1	 0.0	 0.0	 0.0	 59.9	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4361	 1	 0.0	 0.0	 0.0	 14.11	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4362	 1	 0.0	 0.0	 0.0	 33.4	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4363	 1	 0.0	 0.0	 0.0	 18.1	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4364	 1	 0.0	 0.0	 0.0	 4.33	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4365	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4366	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4367	 1	 0.0	 0.0	 0.0	 -0.31	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4368	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4369	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4370	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4371	 1	 0.0	 0.0	 0.0	 -0.35	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4372	 1	 0.0	 0.0	 0.0	 25.12	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4373	 1	 0.0	 0.0	 0.0	 -0.49	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4374	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4375	 1	 0.0	 0.0	 0.0	 -0.9	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4376	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4377	 1	 0.0	 0.0	 0.0	 -38.18	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4378	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4379	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4380	 1	 5.49	 4.14	 0.0	 -0.53	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4381	 1	 247.1	 -20.83	 0.0	 -1.9	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4382	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4383	 1	 0.0	 0.0	 0.0	 -1.17	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4384	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4385	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4386	 2	 440.29	 65.05	 0.0	 72.73	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4387	 1	 0.0	 0.0	 0.0	 56.63	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4388	 2	 0.0	 0.0	 0.0	 -1.14	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4389	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4390	 1	 0.0	 0.0	 0.0	 9.24	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4391	 1	 0.0	 0.0	 0.0	 6.6	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4392	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4393	 1	 0.0	 0.0	 0.0	 4.39	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4394	 2	 0.0	 0.0	 0.0	 2.87	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4395	 1	 0.0	 0.0	 0.0	 23.4	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4396	 1	 0.0	 0.0	 0.0	 46.8	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4397	 2	 0.0	 0.0	 0.0	 3.27	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4398	 1	 0.0	 0.0	 0.0	 86.1	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4399	 2	 0.0	 0.0	 0.0	 18.53	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4400	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4401	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4402	 1	 0.0	 0.0	 0.0	 -0.32	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4403	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4404	 1	 74.02	 10.52	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4405	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4406	 1	 78.96	 23.03	 0.0	 0.0	 21	    1.00000	    0.00000	 66.0	 21	    1.10000	    0.90000;
	4407	 1	 0.0	 0.0	 0.0	 1.45	 21	    1.00000	    0.00000	 66.0	 21	    1.10000	    0.90000;
	4408	 1	 328.7	 131.21	 0.0	 109.27	 21	    1.00000	    0.00000	 66.0	 21	    1.10000	    0.90000;
	4409	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4410	 1	 0.0	 0.0	 0.0	 -1.34	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4411	 1	 77.81	 23.33	 0.0	 7.97	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4412	 1	 85.51	 23.08	 0.0	 7.86	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4413	 1	 217.67	 30.78	 0.0	 -0.75	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4414	 1	 217.67	 31.12	 0.0	 -0.73	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4415	 1	 163.62	 46.72	 0.0	 5.06	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4416	 1	 163.62	 46.16	 0.0	 12.38	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4417	 1	 323.35	 49.55	 0.0	 -1.03	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4418	 1	 272.7	 38.06	 0.0	 -1.31	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4419	 1	 125.64	 71.0	 0.0	 -0.13	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4420	 1	 260.04	 67.15	 0.0	 4.77	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4421	 1	 344.67	 87.42	 0.0	 -2.22	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4422	 1	 163.44	 55.59	 0.0	 16.55	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4423	 1	 0.0	 0.0	 0.0	 -0.48	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4424	 1	 59.28	 0.25	 0.0	 -2.87	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4425	 1	 0.0	 0.0	 0.0	 -0.64	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4426	 1	 314.78	 82.44	 0.0	 67.07	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4427	 1	 312.73	 109.08	 0.0	 99.38	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4428	 1	 250.01	 84.12	 0.0	 61.79	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4429	 1	 220.3	 82.56	 0.0	 41.07	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4430	 1	 356.46	 114.51	 0.0	 113.07	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4431	 1	 347.7	 102.65	 0.0	 70.77	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4432	 1	 0.0	 0.0	 0.0	 1.87	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4433	 1	 384.61	 137.83	 0.0	 78.53	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4434	 1	 110.05	 42.17	 0.0	 20.38	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4435	 1	 267.05	 94.22	 0.0	 35.07	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4436	 1	 0.0	 0.0	 0.0	 -1.97	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4437	 1	 0.0	 0.0	 0.0	 -0.34	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4438	 1	 123.2	 47.14	 0.0	 9.39	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4439	 1	 123.2	 47.14	 0.0	 7.83	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4440	 1	 0.0	 0.0	 0.0	 -0.71	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4441	 1	 267.9	 96.96	 0.0	 43.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4442	 1	 179.54	 44.88	 0.0	 17.94	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4443	 1	 173.9	 56.89	 0.0	 24.25	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4444	 1	 250.04	 81.97	 0.0	 44.19	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4445	 1	 210.56	 68.06	 0.0	 31.02	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4446	 1	 214.79	 57.99	 0.0	 12.07	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4447	 1	 214.79	 62.22	 0.0	 2.95	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4448	 1	 537.71	 131.74	 0.0	 83.05	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4449	 1	 0.0	 0.0	 0.0	 3.67	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4450	 1	 656.04	 197.32	 0.0	 181.94	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4451	 1	 275.72	 81.21	 0.0	 33.45	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4452	 1	 380.71	 102.97	 0.0	 76.44	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4453	 1	 489.6	 189.44	 0.0	 158.27	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4454	 1	 174.82	 81.26	 0.0	 23.76	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4455	 1	 171.51	 115.13	 0.0	 96.97	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4456	 1	 393.28	 51.06	 0.0	 192.26	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4457	 1	 0.0	 0.0	 0.0	 7.55	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4458	 1	 207.79	 46.19	 0.0	 19.46	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4459	 1	 446.11	 80.1	 0.0	 45.93	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4460	 1	 164.6	 55.79	 0.0	 31.91	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4461	 1	 272.22	 60.48	 0.0	 38.54	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4462	 1	 114.73	 33.74	 0.0	 16.36	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4463	 1	 105.28	 31.43	 0.0	 14.59	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4464	 1	 399.8	 62.57	 0.0	 44.78	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4465	 1	 0.0	 0.0	 0.0	 9.12	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4466	 1	 152.32	 21.33	 0.0	 4.84	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4467	 1	 167.42	 30.59	 0.0	 13.7	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4468	 1	 114.92	 28.14	 0.0	 6.53	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4469	 1	 0.0	 0.0	 0.0	 9.42	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4470	 1	 94.47	 13.27	 0.0	 -0.5	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4471	 1	 339.42	 106.76	 0.0	 75.92	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4472	 1	 0.0	 0.0	 0.0	 7.5	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4473	 1	 208.13	 59.93	 0.0	 21.54	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4474	 1	 673.97	 20.18	 0.0	 -2.88	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4475	 1	 285.46	 91.67	 0.0	 29.39	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4476	 1	 304.65	 97.77	 0.0	 35.34	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4477	 1	 188.55	 74.46	 0.0	 19.61	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4478	 1	 223.03	 78.3	 0.0	 9.01	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4479	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4480	 1	 108.69	 33.21	 0.0	 18.48	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4481	 1	 81.52	 26.78	 0.0	 9.55	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4482	 1	 91.18	 38.79	 0.0	 10.2	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4483	 1	 47.94	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4484	 1	 125.54	 74.5	 0.0	 47.18	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4485	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4486	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4487	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4488	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4489	 1	 90.87	 29.78	 0.0	 2.47	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4490	 1	 90.87	 29.78	 0.0	 2.03	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4491	 1	 208.69	 56.99	 0.0	 18.05	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4492	 1	 0.0	 0.0	 0.0	 5.32	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4493	 1	 0.0	 0.0	 0.0	 -0.32	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4494	 1	 181.1	 49.18	 0.0	 17.94	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4495	 1	 0.0	 0.0	 0.0	 5.3	 21	    1.00000	    0.00000	 66.0	 21	    1.10000	    0.90000;
	4496	 1	 33.6	 4.72	 0.0	 -0.86	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4497	 1	 33.6	 4.72	 0.0	 -0.84	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4498	 1	 224.88	 32.66	 0.0	 13.36	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4499	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4500	 1	 0.0	 0.0	 0.0	 3.96	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4501	 1	 0.0	 0.0	 0.0	 -0.5	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4502	 1	 0.0	 0.0	 0.0	 -0.71	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4503	 1	 210.86	 90.32	 0.0	 44.79	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4504	 1	 147.36	 58.19	 0.0	 8.96	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4505	 1	 135.5	 51.76	 0.0	 11.73	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4506	 1	 135.5	 51.87	 0.0	 17.99	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4507	 1	 125.41	 38.84	 0.0	 7.29	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4508	 1	 73.69	 23.36	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4509	 1	 630.34	 197.44	 0.0	 122.47	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4510	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4511	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4512	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4513	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4514	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4515	 1	 0.0	 0.0	 0.0	 4.24	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4516	 1	 0.0	 0.0	 0.0	 4.28	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4517	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4518	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4519	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4520	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4521	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4522	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4523	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4524	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4525	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4526	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4527	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4528	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4529	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4530	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4531	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4532	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4533	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4534	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 11.0	 21	    1.10000	    0.90000;
	4535	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4536	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4537	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4538	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4539	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4540	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4541	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4542	 2	 0.0	 0.0	 0.0	 -24.1	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4543	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4544	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4545	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 33.0	 21	    1.10000	    0.90000;
	4546	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4547	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4548	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4549	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4550	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4551	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4552	 1	 198.17	 67.4	 0.0	 7.93	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4553	 1	 0.0	 0.0	 0.0	 -0.32	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4554	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 138.0	 21	    1.10000	    0.90000;
	4555	 1	 130.59	 83.8	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4556	 2	 0.0	 0.0	 0.0	 104.92	 22	    1.00000	    0.00000	 500.0	 22	    1.10000	    0.90000;
	4557	 1	 6.41	 2.01	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4558	 1	 13.89	 5.02	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4559	 1	 65.34	 50.56	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4560	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4561	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4562	 1	 0.0	 0.0	 0.0	 132.23	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4563	 2	 28.0	 70.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4564	 2	 28.0	 68.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4565	 2	 2.78	 1.91	 0.0	 -4.24	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4566	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4567	 2	 0.0	 0.0	 0.0	 -26.56	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4568	 1	 38.8	 -2.7	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4569	 1	 0.0	 0.0	 0.0	 24.08	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4570	 2	 0.0	 0.0	 0.0	 41.85	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4571	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4572	 1	 17.37	 -12.69	 0.0	 -0.83	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4573	 2	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 500.0	 22	    1.10000	    0.90000;
	4574	 2	 38.41	 12.71	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4575	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4576	 2	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4577	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4578	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4579	 1	 59.4	 11.61	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4580	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4581	 1	 72.81	 55.03	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4582	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4583	 2	 0.0	 1.78	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4584	 2	 9.0	 20.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4585	 2	 82.73	 73.29	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4586	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4587	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4588	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4589	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4590	 2	 0.0	 -0.79	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4591	 2	 0.0	 -0.79	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
	4592	 2	 6.46	 0.5	 0.0	 1.01	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4593	 2	 10.92	 3.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4594	 1	 17.69	 2.25	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4595	 1	 52.32	 3.45	 0.0	 -0.32	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4596	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4597	 1	 16.56	 7.02	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4598	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4599	 2	 3.34	 1.42	 0.0	 -6.99	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4600	 1	 3.96	 2.39	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4601	 2	 4.09	 1.69	 0.0	 3.91	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4602	 2	 16.61	 4.31	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4603	 2	 18.45	 5.06	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4604	 2	 23.14	 15.6	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4605	 1	 10.0	 3.2	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4606	 1	 20.0	 6.3	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4607	 1	 6.88	 3.29	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4608	 1	 8.98	 4.52	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4609	 1	 3.0	 -9.4	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4610	 1	 1.44	 -9.4	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4611	 1	 3.0	 2.4	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4612	 1	 44.0	 16.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4613	 1	 44.0	 16.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4614	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4615	 1	 13.31	 5.11	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4616	 1	 13.4	 3.2	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4617	 1	 13.4	 3.5	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4618	 1	 0.7	 0.1	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4619	 1	 2.21	 1.1	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4620	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4621	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4622	 2	 53.0	 25.02	 0.0	 -0.23	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4623	 1	 56.4	 36.4	 0.0	 -0.28	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4624	 2	 1.07	 0.19	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4625	 1	 12.67	 1.64	 0.0	 -0.32	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4626	 1	 4.0	 1.2	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4627	 1	 8.94	 3.72	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4628	 1	 8.77	 4.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4629	 1	 37.26	 -0.93	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4630	 1	 5.15	 1.73	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4631	 1	 3.18	 2.03	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4632	 1	 21.41	 13.36	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4633	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4634	 1	 0.0	 0.0	 0.0	 -0.22	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4635	 1	 5.97	 1.32	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4636	 1	 8.64	 3.63	 0.0	 -0.52	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4637	 1	 0.2	 0.49	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4638	 2	 0.0	 0.38	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4639	 2	 0.0	 0.0	 0.0	 -9.64	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4640	 1	 0.66	 0.39	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4641	 1	 0.53	 0.31	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4642	 1	 39.68	 -6.48	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4643	 1	 6.23	 2.47	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4644	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4645	 1	 5.54	 2.47	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4646	 1	 6.63	 1.36	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4647	 1	 7.53	 4.88	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4648	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4649	 1	 3.48	 1.55	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4650	 1	 4.3	 1.56	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4651	 1	 33.87	 -11.08	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4652	 2	 20.23	 22.11	 0.0	 -0.22	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4653	 2	 85.93	 45.45	 0.0	 -0.66	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4654	 1	 6.62	 2.88	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4655	 1	 6.07	 2.27	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4656	 1	 0.0	 0.0	 0.0	 15.08	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4657	 1	 0.0	 0.0	 0.0	 -0.3	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4658	 1	 0.32	 0.1	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4659	 2	 7.42	 2.01	 0.0	 -13.74	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4660	 1	 11.82	 4.66	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4661	 2	 11.21	 4.84	 0.0	 6.27	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4662	 1	 4.13	 1.7	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4663	 1	 2.57	 1.04	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	4664	 2	 406.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 345.0	 22	    1.10000	    0.90000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	1	 33.205	 0.0	 157.99	 -157.99	 1.0	 100.0	 1	 64.82	 1.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 64.818; % NG
	2	 112.96	 -4.39	 35.12	 -43.9	 1.0	 100.0	 1	 170.7	 55.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 170.701; % NG
	3	 27.655	 -14.855	 118.84	 -148.55	 1.0	 100.0	 1	 46.11	 9.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.109; % NG
	5	 192.11	 0.0	 93.15	 -93.15	 1.0	 100.0	 1	 228.68	 155.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 228.682; % NG
	10	 64.315	 -8.13	 65.04	 -81.3	 1.0	 100.0	 1	 83.06	 45.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 83.063; % NG
	12	 114.585	 45.625	 106.25	 -15.0	 1.0	 166.81	 1	 137.5	 91.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.5; % COW
	12	 0.0	 0.0	 40.0	 -40.0	 1.0	 120.0	 0	 120.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0; % NG
	13	 114.585	 35.0	 85.0	 -15.0	 1.0	 166.81	 1	 137.5	 91.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.5; % NG
	15	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	18	 187.5	 40.0	 112.0	 -32.0	 1.0	 225.0	 1	 225.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % COW
	19	 200.0	 54.0	 140.0	 -32.0	 1.0	 275.06	 1	 250.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0; % COW
	19	 0.0	 0.0	 66.67	 -66.67	 1.0	 200.0	 0	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	19	 166.665	 49.61	 131.22	 -32.0	 1.0	 234.36	 1	 200.0	 133.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	20	 325.0	 54.25	 367.5	 -259.0	 1.0	 566.05	 1	 464.0	 186.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 464.0; % COW
	24	 317.85	 -3.95	 31.61	 -39.51	 1.0	 100.0	 1	 442.98	 192.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 442.978; % NG
	25	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 85.2	 70.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 85.204; % COW
	32	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 177.48	 162.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 177.483; % COW
	44	 35.0	 17.5	 57.0	 -22.0	 1.0	 61.03	 1	 55.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	45	 41.875	 17.5	 57.0	 -22.0	 1.0	 68.9	 1	 68.75	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 68.75; % NG
	45	 40.0	 21.5	 71.0	 -28.0	 1.0	 77.0	 1	 77.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 77.0; % PEL
	59	 25.52	 0.0	 13.64	 -13.64	 1.0	 100.0	 1	 36.54	 14.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.54; % NG
	64	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 38.85	 23.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.851; % COW
	80	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	80	 25.835	 -83.5	 10.0	 -177.0	 1.0	 28.0	 1	 35.0	 16.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % PEL
	82	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 30.55	 15.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.546; % NG
	84	 0.0	 0.0	 66.67	 -66.67	 1.0	 200.0	 0	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	85	 175.0	 46.5	 111.0	 -18.0	 1.0	 253.76	 1	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	98	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	98	 27.5	 -66.65	 41.7	 -175.0	 1.0	 55.0	 1	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	98	 0.0	 0.0	 18.33	 -18.33	 1.0	 55.0	 0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	99	 0.0	 0.0	 11.67	 -11.67	 1.0	 35.0	 0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % PEL
	99	 0.0	 0.0	 10.67	 -10.67	 1.0	 32.0	 0	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.0; % PEL
	110	 0.0	 0.0	 2.33	 -2.33	 1.0	 7.0	 0	 292.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 292.0; % NG
	113	 57.65	 0.0	 11.04	 -11.04	 1.0	 100.0	 1	 71.88	 43.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 71.879; % COW
	115	 136.0	 10.5	 187.0	 -166.0	 1.0	 4.02	 1	 271.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0; % NG
	120	 0.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 279.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 279.0; % NG
	120	 0.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 251.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 251.0; % NG
	120	 0.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 266.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.0; % NG
	120	 10.0	 -85.0	 15.0	 -185.0	 1.0	 22.88	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	120	 10.0	 -81.125	 18.75	 -181.0	 1.0	 20.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	124	 12.5	 1.5	 179.0	 -176.0	 1.0	 13.31	 1	 20.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % PEL
	124	 0.0	 0.0	 4.0	 -4.0	 1.0	 12.0	 0	 20.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	128	 0.0	 0.0	 1.67	 -1.67	 1.0	 5.0	 0	 274.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.0; % COW
	132	 8.25	 -77.94	 13.12	 -169.0	 1.0	 15.84	 1	 16.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.5; % NG
	132	 127.5	 2.0	 178.0	 -174.0	 1.0	 5.0	 1	 255.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 255.0; % COW
	132	 0.0	 0.0	 1.67	 -1.67	 1.0	 5.0	 0	 262.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.0; % NG
	133	 0.0	 0.0	 4.33	 -4.33	 1.0	 13.0	 0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.0; % PEL
	136	 0.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 298.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 298.0; % COW
	147	 141.0	 -2.5	 176.0	 -181.0	 1.0	 1.0	 1	 282.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.0; % NG
	153	 0.0	 0.0	 3.67	 -3.67	 1.0	 11.0	 0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.0; % NG
	153	 0.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 270.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0; % NG
	153	 20.0	 -72.0	 24.0	 -168.0	 1.0	 41.48	 1	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0; % NG
	153	 20.0	 -77.5	 26.0	 -181.0	 1.0	 40.0	 1	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0; % NG
	157	 17.5	 8.5	 194.0	 -177.0	 1.0	 35.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % PEL
	157	 0.0	 0.0	 11.67	 -11.67	 1.0	 35.0	 0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % NG
	159	 28.625	 93.865	 196.0	 -8.27	 1.0	 100.0	 1	 44.72	 12.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.724; % NG
	160	 16.69	 3.5	 17.0	 -10.0	 1.0	 34.12	 1	 33.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.375; % PEL
	160	 13.5	 3.5	 17.0	 -10.0	 1.0	 27.0	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0; % NG
	170	 183.75	 0.0	 330.75	 -330.75	 1.0	 100.0	 1	 367.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 367.5; % NG
	171	 692.385	 -2.805	 22.43	 -28.04	 1.0	 100.0	 1	 1108.43	 276.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1108.425; % NUC
	172	 135.0	 0.0	 194.4	 -194.4	 1.0	 100.0	 1	 270.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0; % COW
	175	 142.5	 0.0	 205.2	 -205.2	 1.0	 100.0	 1	 285.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 285.0; % COW
	176	 142.5	 0.0	 205.2	 -205.2	 1.0	 100.0	 1	 285.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 285.0; % NG
	177	 142.5	 0.0	 205.2	 -205.2	 1.0	 100.0	 1	 285.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 285.0; % NG
	178	 194.25	 0.0	 349.65	 -349.65	 1.0	 100.0	 1	 388.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 388.5; % NG
	180	 216.175	 0.0	 389.11	 -389.11	 1.0	 100.0	 1	 432.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 432.348; % NG
	181	 216.175	 0.0	 389.11	 -389.11	 1.0	 100.0	 1	 432.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 432.347; % NG
	183	 202.515	 0.0	 364.53	 -364.53	 1.0	 100.0	 1	 405.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 405.03; % COW
	184	 202.49	 0.0	 364.49	 -364.49	 1.0	 100.0	 1	 404.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 404.985; % COW
	185	 202.525	 0.0	 364.55	 -364.55	 1.0	 100.0	 1	 405.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 405.051; % COW
	186	 202.515	 0.0	 364.53	 -364.53	 1.0	 100.0	 1	 405.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 405.028; % NG
	188	 200.025	 0.0	 360.05	 -360.05	 1.0	 100.0	 1	 400.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.05; % COW
	189	 200.025	 0.0	 360.05	 -360.05	 1.0	 100.0	 1	 400.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.05; % COW
	190	 199.95	 0.0	 359.91	 -359.91	 1.0	 100.0	 1	 399.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 399.9; % COW
	192	 192.75	 0.0	 346.95	 -346.95	 1.0	 100.0	 1	 385.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 385.5; % NG
	193	 192.75	 0.0	 346.95	 -346.95	 1.0	 100.0	 1	 385.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 385.5; % NG
	194	 204.425	 0.0	 367.96	 -367.96	 1.0	 100.0	 1	 408.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 408.848; % NG
	197	 667.61	 0.0	 95.0	 -95.0	 1.0	 100.0	 1	 776.82	 558.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 776.819; % COW
	198	 726.57	 0.0	 237.47	 -237.47	 1.0	 100.0	 1	 871.88	 581.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 871.884; % COW
	203	 560.595	 11.37	 113.7	 -90.96	 1.0	 100.0	 1	 917.82	 203.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 917.82; % COW
	204	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 285.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 285.0; % NG
	204	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 263.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 263.0; % NG
	205	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 256.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.0; % NG
	205	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 292.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 292.0; % NG
	206	 1666.29	 0.0	 205.53	 -205.53	 1.0	 100.0	 1	 1966.77	 1365.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1966.771; % COW
	211	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 269.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 269.0; % NG
	211	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 269.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 269.0; % COW
	220	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 95.92	 80.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 95.919; % NG
	228	 394.02	 0.0	 121.05	 -121.05	 1.0	 100.0	 1	 451.68	 336.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 451.68; % COW
	229	 303.1	 2.265	 24.78	 -20.25	 1.0	 100.0	 1	 363.72	 242.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 363.72; % NG
	230	 249.06	 1.695	 16.98	 -13.59	 1.0	 100.0	 1	 287.55	 210.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.547; % NG
	246	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 256.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.0; % NG
	247	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 251.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 251.0; % NG
	258	 126.565	 0.0	 182.25	 -182.25	 1.0	 100.0	 1	 253.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 253.125; % NG
	259	 126.565	 0.0	 182.25	 -182.25	 1.0	 100.0	 1	 253.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 253.125; % NG
	260	 126.565	 0.0	 182.25	 -182.25	 1.0	 100.0	 1	 253.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 253.125; % COW
	262	 206.08	 0.0	 370.95	 -370.95	 1.0	 100.0	 1	 412.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 412.164; % COW
	307	 209.575	 0.0	 377.23	 -377.23	 1.0	 100.0	 1	 419.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 419.147; % COW
	316	 19.55	 -2.415	 19.34	 -24.17	 1.0	 100.0	 1	 32.91	 6.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.912; % NG
	319	 24.15	 91.525	 193.0	 -9.95	 1.0	 100.0	 1	 43.57	 4.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.567; % NG
	321	 23.44	 0.0	 33.75	 -33.75	 1.0	 100.0	 1	 46.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.875; % NG
	323	 23.44	 0.0	 33.75	 -33.75	 1.0	 100.0	 1	 46.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.875; % NG
	324	 52.82	 93.735	 189.0	 -1.53	 1.0	 100.0	 1	 64.44	 41.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 64.438; % NG
	326	 21.565	 0.0	 31.05	 -31.05	 1.0	 100.0	 1	 43.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.125; % NG
	327	 21.565	 0.0	 31.05	 -31.05	 1.0	 100.0	 1	 43.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.125; % PEL
	330	 34.69	 0.0	 49.95	 -49.95	 1.0	 100.0	 1	 69.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 69.375; % NG
	334	 9.375	 0.0	 13.5	 -13.5	 1.0	 100.0	 1	 18.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.75; % COW
	335	 9.375	 0.0	 13.5	 -13.5	 1.0	 100.0	 1	 18.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.75; % PEL
	336	 9.375	 0.0	 13.5	 -13.5	 1.0	 100.0	 1	 18.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.75; % NG
	340	 43.885	 0.0	 63.18	 -63.18	 1.0	 100.0	 1	 87.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 87.771; % NG
	342	 16.925	 0.0	 24.37	 -24.37	 1.0	 100.0	 1	 33.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.85; % PEL
	345	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 34.72	 19.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.725; % NG
	346	 23.525	 0.0	 35.64	 -35.64	 1.0	 100.0	 1	 34.71	 12.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.714; % NG
	348	 62.425	 -1.31	 10.48	 -13.1	 1.0	 100.0	 1	 76.89	 47.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 76.887; % PEL
	353	 23.185	 0.0	 29.96	 -29.96	 1.0	 100.0	 1	 43.63	 2.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.626; % NG
	355	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 95.57	 80.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 95.575; % NG
	359	 79.13	 96.14	 196.0	 -3.72	 1.0	 100.0	 1	 93.14	 65.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 93.142; % PEL
	370	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 35.05	 20.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.048; % PEL
	376	 23.44	 0.0	 33.75	 -33.75	 1.0	 100.0	 1	 46.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.875; % NG
	384	 14.065	 0.0	 20.25	 -20.25	 1.0	 100.0	 1	 28.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.125; % NG
	387	 37.345	 -4.23	 33.85	 -42.31	 1.0	 100.0	 1	 47.76	 26.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.76; % NG
	388	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 47.75	 32.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.746; % NG
	391	 34.7	 96.12	 196.0	 -3.76	 1.0	 100.0	 1	 44.67	 24.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.671; % NG
	402	 25.64	 0.0	 18.25	 -18.25	 1.0	 100.0	 1	 38.25	 13.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.249; % NG
	404	 44.5	 -70.9	 41.2	 -183.0	 1.0	 78.0	 1	 78.0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 78.0; % COW
	422	 53.625	 -60.75	 52.5	 -174.0	 1.0	 83.96	 1	 86.25	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 86.25; % PEL
	441	 134.36	 62.5	 131.0	 -6.0	 1.0	 258.66	 1	 268.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.721; % NG
	453	 17.75	 0.0	 14.32	 -14.32	 1.0	 100.0	 1	 27.17	 8.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.174; % NG
	471	 138.315	 84.09	 179.0	 -10.82	 1.0	 100.0	 1	 187.96	 88.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 187.961; % NG
	489	 78.275	 -1.675	 20.33	 -23.68	 1.0	 100.0	 1	 113.92	 42.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 113.922; % COW
	494	 183.125	 59.5	 152.0	 -33.0	 1.0	 306.24	 1	 256.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25; % NG
	494	 0.0	 0.0	 73.33	 -73.33	 1.0	 220.0	 0	 220.0	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 220.0; % NG
	495	 0.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	495	 183.125	 76.625	 186.25	 -33.0	 1.0	 304.12	 1	 256.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25; % COW
	496	 195.625	 53.875	 149.0	 -41.25	 1.0	 274.96	 1	 281.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25; % NG
	496	 172.5	 53.875	 149.0	 -41.25	 1.0	 228.01	 1	 225.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	497	 395.0	 158.0	 363.0	 -47.0	 1.0	 535.0	 1	 535.0	 255.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 535.0; % COW
	498	 405.0	 124.0	 348.0	 -100.0	 1.0	 560.0	 1	 560.0	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 560.0; % NG
	502	 115.005	 0.0	 20.73	 -20.73	 1.0	 100.0	 1	 147.17	 82.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 147.174; % NG
	504	 154.8	 -3.015	 24.12	 -30.15	 1.0	 100.0	 1	 233.66	 75.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 233.656; % COW
	505	 0.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	505	 0.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	505	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 90.65	 75.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 90.647; % NG
	514	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 30.22	 15.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.222; % NG
	515	 41.51	 91.19	 191.0	 -8.62	 1.0	 100.0	 1	 74.82	 8.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 74.821; % NG
	516	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 90.09	 75.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 90.088; % PEL
	517	 49.315	 -2.515	 20.15	 -25.18	 1.0	 100.0	 1	 88.02	 10.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 88.022; % NG
	518	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 57.35	 42.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 57.353; % NG
	519	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 284.0	 1.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 284.0; % NG
	520	 0.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 258.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 258.0; % NG
	520	 0.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 292.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 292.0; % COW
	537	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 69.86	 54.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 69.858; % NG
	538	 41.875	 17.5	 57.0	 -22.0	 1.0	 68.9	 1	 68.75	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 68.75; % NG
	538	 40.0	 21.5	 71.0	 -28.0	 1.0	 77.0	 1	 77.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 77.0; % PEL
	544	 0.0	 0.0	 2.33	 -2.33	 1.0	 7.0	 0	 280.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 280.0; % NG
	558	 0.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 297.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0; % NG
	565	 51.0	 -67.0	 35.0	 -169.0	 1.0	 63.02	 1	 65.0	 37.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 65.0; % PEL
	565	 0.0	 0.0	 10.0	 -10.0	 1.0	 30.0	 0	 30.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % PEL
	565	 0.0	 0.0	 35.0	 -35.0	 1.0	 105.0	 0	 105.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 105.0; % NG
	565	 77.5	 -47.0	 85.0	 -179.0	 1.0	 105.0	 1	 105.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 105.0; % NG
	599	 195.625	 58.0	 149.0	 -33.0	 1.0	 249.58	 1	 256.25	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25; % NG
	600	 0.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	603	 0.0	 0.0	 56.67	 -56.67	 1.0	 170.0	 0	 170.0	 66.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 170.0; % NG
	603	 0.0	 0.0	 20.33	 -20.33	 1.0	 61.0	 0	 61.0	 34.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.0; % NG
	605	 0.0	 0.0	 7.0	 -7.0	 1.0	 21.0	 0	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.0; % PEL
	624	 63.07	 89.51	 185.0	 -5.98	 1.0	 100.0	 1	 97.0	 29.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 96.995; % NG
	627	 0.0	 0.0	 0.67	 -0.67	 1.0	 2.0	 0	 280.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 280.0; % COW
	627	 32.28	 93.99	 195.0	 -7.02	 1.0	 100.0	 1	 48.18	 16.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 48.183; % NG
	630	 0.0	 0.0	 12.0	 -12.0	 1.0	 36.0	 0	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.0; % PEL
	632	 0.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 295.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0; % NG
	635	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 255.0	 3.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 255.0; % COW
	638	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 25.26	 10.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.259; % PEL
	640	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 295.0	 3.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0; % NG
	649	 0.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 283.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 283.0; % COW
	651	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 269.0	 3.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 269.0; % COW
	667	 129.0	 -62.0	 50.0	 -174.0	 1.0	 157.0	 1	 150.0	 108.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 150.0; % NG
	668	 56.0	 3.0	 190.0	 -184.0	 1.0	 112.0	 1	 112.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 112.0; % NG
	669	 162.0	 0.0	 201.2	 -201.2	 1.0	 100.0	 1	 194.4	 129.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 194.4; % NG
	675	 194.385	 70.0	 150.0	 -10.0	 1.0	 282.49	 1	 268.77	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.77; % NG
	676	 194.375	 55.0	 120.0	 -10.0	 1.0	 281.34	 1	 268.75	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.75; % NG
	677	 195.625	 66.875	 168.75	 -35.0	 1.0	 252.98	 1	 256.25	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25; % NG
	679	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	679	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	680	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	680	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	687	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	687	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	687	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	688	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	697	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 262.0	 0.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.0; % NG
	698	 194.375	 55.0	 120.0	 -10.0	 1.0	 273.78	 1	 268.75	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.75; % COW
	700	 31.47	 0.0	 18.24	 -18.24	 1.0	 100.0	 1	 60.35	 2.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.349; % NG
	704	 113.125	 39.0	 83.0	 -5.0	 1.0	 160.45	 1	 156.25	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 156.25; % NG
	704	 97.5	 39.0	 83.0	 -5.0	 1.0	 143.77	 1	 125.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 125.0; % COW
	726	 128.5	 5.5	 195.0	 -184.0	 1.0	 42.43	 1	 257.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 257.0; % NG
	727	 85.865	 -3.6	 28.79	 -35.99	 1.0	 100.0	 1	 121.92	 49.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 121.921; % COW
	731	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 229.72	 214.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 229.718; % NG
	732	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 48.71	 33.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 48.706; % NG
	736	 -10.5	 21.5	 105.0	 -62.0	 1.0	 216.55	 1	 179.0	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0; % NG
	736	 -10.5	 21.5	 105.0	 -62.0	 1.0	 179.0	 1	 179.0	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0; % COW
	736	 -10.5	 27.5	 130.0	 -75.0	 1.0	 179.0	 1	 179.0	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0; % NG
	737	 -10.5	 17.5	 160.0	 -125.0	 1.0	 179.0	 1	 179.0	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0; % NG
	740	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 35.7	 20.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.698; % PEL
	743	 139.0	 9.5	 197.0	 -178.0	 1.0	 1.3	 1	 278.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 278.0; % NG
	746	 129.0	 2.5	 176.0	 -171.0	 1.0	 0.36	 1	 258.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 258.0; % COW
	747	 40.5	 -65.5	 35.0	 -166.0	 1.0	 58.99	 1	 55.0	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % PEL
	748	 128.5	 2.0	 185.0	 -181.0	 1.0	 0.24	 1	 257.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 257.0; % NG
	749	 135.5	 12.0	 191.0	 -167.0	 1.0	 0.36	 1	 271.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0; % COW
	750	 133.5	 3.0	 176.0	 -170.0	 1.0	 1.2	 1	 267.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 267.0; % NG
	751	 13.0	 14.5	 195.0	 -166.0	 1.0	 26.0	 1	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.0; % NG
	754	 145.0	 2.0	 181.0	 -177.0	 1.0	 6.0	 1	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 290.0; % NG
	755	 11.0	 -3.0	 178.0	 -184.0	 1.0	 22.0	 1	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.0; % PEL
	757	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 275.0	 2.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.0; % NG
	762	 0.0	 0.0	 0.33	 -0.33	 1.0	 1.0	 0	 297.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0; % NG
	763	 142.0	 4.0	 179.0	 -171.0	 1.0	 2.0	 1	 284.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 284.0; % COW
	764	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 38.81	 23.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.808; % NG
	766	 135.0	 8.0	 198.0	 -182.0	 1.0	 0.24	 1	 270.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0; % NG
	768	 131.0	 8.5	 194.0	 -177.0	 1.0	 1.0	 1	 262.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.0; % COW
	769	 125.0	 8.0	 190.0	 -174.0	 1.0	 1.0	 1	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0; % NG
	770	 133.5	 4.5	 177.0	 -168.0	 1.0	 2.0	 1	 266.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.0; % NG
	778	 128.5	 7.0	 185.0	 -171.0	 1.0	 1.08	 1	 257.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 257.0; % COW
	785	 150.0	 5.0	 189.0	 -179.0	 1.0	 0.12	 1	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % NG
	788	 25.0	 -2.5	 175.0	 -180.0	 1.0	 50.0	 1	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	792	 148.0	 0.0	 176.0	 -176.0	 1.0	 0.24	 1	 296.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 296.0; % NG
	796	 12.0	 4.5	 191.0	 -182.0	 1.0	 24.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.0; % NG
	797	 12.0	 -0.5	 184.0	 -185.0	 1.0	 24.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.0; % PEL
	801	 0.0	 0.0	 17.33	 -17.33	 1.0	 52.0	 0	 52.0	 -69.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.0; % COW
	801	 0.0	 0.0	 18.0	 -18.0	 1.0	 54.0	 0	 54.0	 37.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.0; % NG
	802	 0.0	 0.0	 17.0	 -17.0	 1.0	 51.0	 0	 51.0	 -69.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.0; % NG
	805	 293.955	 0.0	 90.52	 -90.52	 1.0	 100.0	 1	 375.27	 212.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 375.274; % NG
	807	 520.78	 91.5	 213.0	 -30.0	 1.0	 459.6	 1	 758.03	 283.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 758.026; % COW
	807	 516.87	 90.5	 212.0	 -31.0	 1.0	 428.4	 1	 752.37	 281.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 752.367; % COW
	811	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 87.74	 72.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 87.742; % NG
	812	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 94.52	 79.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 94.516; % NG
	815	 208.125	 52.0	 140.0	 -36.0	 1.0	 270.08	 1	 281.25	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25; % NG
	815	 195.625	 50.5	 137.0	 -36.0	 1.0	 246.1	 1	 256.25	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25; % COW
	816	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 82.58	 67.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 82.578; % NG
	831	 321.25	 92.0	 216.0	 -32.0	 1.0	 461.18	 1	 462.5	 180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 462.5; % COW
	832	 321.25	 78.5	 187.0	 -30.0	 1.0	 458.95	 1	 462.5	 180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 462.5; % COW
	900	 128.0	 0.5	 179.0	 -178.0	 1.0	 34.76	 1	 256.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.0; % NG
	901	 130.0	 10.0	 188.0	 -168.0	 1.0	 19.32	 1	 260.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 260.0; % NG
	903	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 64.82	 49.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 64.818; % NG
	904	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 170.7	 155.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 170.701; % NG
	905	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 46.11	 31.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.109; % NG
	907	 170.0	 57.5	 140.0	 -25.0	 1.0	 219.94	 1	 200.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	908	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 113.12	 98.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 113.118; % NG
	912	 0.0	 0.0	 123.33	 -123.33	 1.0	 370.0	 0	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 370.0; % NG
	912	 0.0	 0.0	 123.33	 -123.33	 1.0	 370.0	 0	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 370.0; % NG
	912	 335.625	 85.5	 190.0	 -19.0	 1.0	 449.45	 1	 431.25	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 431.25; % NG
	912	 112.215	 0.0	 40.5	 -40.5	 1.0	 100.0	 1	 135.62	 88.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.615; % NG
	917	 114.585	 45.625	 106.25	 -15.0	 1.0	 166.81	 1	 137.5	 91.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.5; % COW
	917	 0.0	 0.0	 40.0	 -40.0	 1.0	 120.0	 0	 120.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0; % COW
	918	 114.585	 35.0	 85.0	 -15.0	 1.0	 166.81	 1	 137.5	 91.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.5; % NG
	920	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	922	 0.0	 0.0	 77.33	 -77.33	 1.0	 232.0	 0	 232.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 232.0; % NG
	922	 170.0	 56.25	 127.5	 -15.0	 1.0	 268.92	 1	 250.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0; % COW
	923	 53.615	 -10.36	 82.87	 -103.59	 1.0	 100.0	 1	 73.62	 33.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 73.621; % NG
	925	 187.5	 40.0	 112.0	 -32.0	 1.0	 225.0	 1	 225.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	926	 200.0	 54.0	 140.0	 -32.0	 1.0	 275.06	 1	 250.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0; % NG
	926	 0.0	 0.0	 66.67	 -66.67	 1.0	 200.0	 0	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	926	 166.665	 54.0	 140.0	 -32.0	 1.0	 234.36	 1	 200.0	 133.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % COW
	927	 574.305	 54.25	 367.5	 -259.0	 1.0	 566.05	 1	 815.18	 333.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 815.177; % COW
	932	 562.625	 -13.91	 111.31	 -139.13	 1.0	 100.0	 1	 914.95	 210.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 914.95; % COW
	933	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 85.2	 70.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 85.204; % NG
	940	 285.695	 0.0	 168.26	 -168.26	 1.0	 100.0	 1	 393.52	 177.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 393.516; % NG
	954	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 53.71	 38.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 53.707; % NG
	955	 15.935	 91.59	 191.0	 -7.82	 1.0	 100.0	 1	 28.86	 3.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.859; % NG
	959	 35.0	 17.5	 57.0	 -22.0	 1.0	 61.03	 1	 55.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	960	 41.875	 17.5	 57.0	 -22.0	 1.0	 68.9	 1	 68.75	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 68.75; % PEL
	960	 40.0	 21.5	 71.0	 -28.0	 1.0	 77.0	 1	 77.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 77.0; % NG
	978	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 45.99	 30.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.994; % NG
	982	 0.0	 0.0	 40.0	 -40.0	 1.0	 120.0	 0	 120.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0; % NG
	982	 114.585	 35.0	 85.0	 -15.0	 1.0	 150.3	 1	 137.5	 91.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.5; % NG
	994	 38.75	 21.0	 49.0	 -7.0	 1.0	 84.01	 1	 62.5	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.5; % PEL
	994	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 100.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % SYNC
	995	 0.0	 0.0	 35.33	 -35.33	 1.0	 106.0	 0	 106.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 106.0; % NG
	1000	 0.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 287.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.0; % COW
	1002	 44.17	 0.98	 16.48	 -14.52	 1.0	 100.0	 1	 57.18	 31.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 57.179; % PEL
	1008	 0.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 291.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 291.0; % NG
	1016	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 30.59	 15.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.593; % NG
	1018	 51.25	 -83.5	 15.0	 -182.0	 1.0	 61.7	 1	 62.5	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.5; % PEL
	1018	 45.0	 -82.03	 13.94	 -178.0	 1.0	 55.0	 1	 55.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	1019	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	1019	 25.835	 -80.5	 10.0	 -171.0	 1.0	 28.0	 1	 35.0	 16.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % NG
	1029	 134.2	 -2.74	 21.95	 -27.43	 1.0	 100.0	 1	 266.0	 2.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.0; % COW
	1036	 0.0	 0.0	 66.67	 -66.67	 1.0	 200.0	 0	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % COW
	1037	 175.0	 46.5	 111.0	 -18.0	 1.0	 253.76	 1	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	1039	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 36.5	 21.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.498; % PEL
	1046	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 284.0	 5.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 284.0; % NG
	1052	 42.71	 -1.555	 12.44	 -15.55	 1.0	 100.0	 1	 66.5	 18.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.502; % NG
	1054	 136.5	 6.5	 186.0	 -173.0	 1.0	 6.0	 1	 271.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0; % COW
	1056	 144.0	 0.5	 182.0	 -181.0	 1.0	 6.0	 1	 286.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 286.0; % NG
	1057	 148.54	 7.5	 194.0	 -179.0	 1.0	 4.0	 1	 295.0	 2.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0; % NG
	1063	 38.285	 84.905	 179.0	 -9.19	 1.0	 100.0	 1	 55.01	 21.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.006; % NG
	1073	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	1073	 27.5	 -70.15	 41.7	 -182.0	 1.0	 55.0	 1	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	1073	 0.0	 0.0	 18.33	 -18.33	 1.0	 55.0	 0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	1074	 0.0	 0.0	 11.67	 -11.67	 1.0	 35.0	 0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % NG
	1074	 0.0	 0.0	 10.67	 -10.67	 1.0	 32.0	 0	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.0; % COW
	1090	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 275.0	 5.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.0; % NG
	1091	 142.5	 2.5	 190.0	 -185.0	 1.0	 1.0	 1	 285.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 285.0; % COW
	1092	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 288.0	 5.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 288.0; % NG
	1093	 127.5	 5.0	 176.0	 -166.0	 1.0	 0.24	 1	 255.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 255.0; % NG
	1093	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 253.0	 4.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 253.0; % NG
	1099	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 295.0	 7.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0; % COW
	1100	 0.0	 0.0	 2.33	 -2.33	 1.0	 7.0	 0	 256.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.0; % NG
	1103	 0.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 270.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0; % NG
	1112	 150.5	 -1.5	 180.0	 -183.0	 1.0	 4.02	 1	 300.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % NG
	1117	 0.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 253.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 253.0; % NG
	1117	 0.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 256.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.0; % NG
	1117	 0.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 257.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 257.0; % COW
	1117	 10.0	 -83.5	 15.0	 -182.0	 1.0	 22.88	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % COW
	1117	 10.0	 -82.625	 18.75	 -184.0	 1.0	 20.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % PEL
	1121	 12.5	 6.0	 180.0	 -168.0	 1.0	 13.31	 1	 20.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % PEL
	1121	 0.0	 0.0	 4.0	 -4.0	 1.0	 12.0	 0	 20.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	1126	 0.0	 0.0	 1.67	 -1.67	 1.0	 5.0	 0	 271.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0; % NG
	1128	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 271.0	 0.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0; % NG
	1130	 0.0	 0.0	 0.67	 -0.67	 1.0	 2.0	 0	 264.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 264.0; % NG
	1137	 8.25	 -76.44	 13.12	 -166.0	 1.0	 15.84	 1	 16.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.5; % PEL
	1137	 135.0	 8.5	 196.0	 -179.0	 1.0	 5.0	 1	 270.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0; % NG
	1137	 0.0	 0.0	 1.67	 -1.67	 1.0	 5.0	 0	 262.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.0; % COW
	1138	 0.0	 0.0	 4.33	 -4.33	 1.0	 13.0	 0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.0; % NG
	1141	 0.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 252.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 252.0; % NG
	1145	 148.0	 0.0	 183.0	 -183.0	 1.0	 1.0	 1	 296.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 296.0; % COW
	1149	 0.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 299.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 299.0; % NG
	1153	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 284.0	 0.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 284.0; % COW
	1165	 126.5	 7.5	 194.0	 -179.0	 1.0	 1.0	 1	 253.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 253.0; % NG
	1173	 135.0	 14.5	 196.0	 -167.0	 1.0	 0.59	 1	 270.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0; % NG
	1173	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 34.43	 19.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.428; % PEL
	1175	 0.0	 0.0	 3.67	 -3.67	 1.0	 11.0	 0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.0; % COW
	1175	 0.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 295.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0; % NG
	1175	 20.0	 -74.5	 24.0	 -173.0	 1.0	 41.48	 1	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0; % NG
	1175	 20.0	 -70.0	 26.0	 -166.0	 1.0	 40.0	 1	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0; % COW
	1178	 9.0	 16.0	 199.0	 -167.0	 1.0	 18.0	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.0; % NG
	1184	 0.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 294.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0; % NG
	1190	 145.485	 90.87	 189.0	 -7.26	 1.0	 100.0	 1	 287.0	 3.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.0; % NG
	1191	 17.5	 12.5	 193.0	 -168.0	 1.0	 35.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % PEL
	1191	 0.0	 0.0	 11.67	 -11.67	 1.0	 35.0	 0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % NG
	1194	 16.69	 3.5	 17.0	 -10.0	 1.0	 34.12	 1	 33.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.375; % PEL
	1194	 13.5	 3.5	 17.0	 -10.0	 1.0	 27.0	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0; % NG
	1195	 13.5	 5.625	 21.25	 -10.0	 1.0	 32.99	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0; % PEL
	1195	 0.0	 0.0	 9.0	 -9.0	 1.0	 27.0	 0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0; % NG
	1195	 0.0	 0.0	 9.0	 -9.0	 1.0	 27.0	 0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0; % PEL
	1195	 0.0	 0.0	 9.0	 -9.0	 1.0	 27.0	 0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0; % NG
	1204	 126.0	 0.5	 183.0	 -182.0	 1.0	 4.0	 1	 252.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 252.0; % NG
	1205	 0.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 265.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 265.0; % NG
	1208	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 280.0	 0.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 280.0; % NG
	1209	 201.06	 0.0	 361.9	 -361.9	 1.0	 100.0	 1	 402.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 402.115; % COW
	1210	 201.08	 0.0	 361.94	 -361.94	 1.0	 100.0	 1	 402.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 402.157; % NG
	1217	 823.155	 0.0	 72.5	 -72.5	 1.0	 100.0	 1	 979.15	 667.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 979.148; % COW
	1223	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 252.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 252.0; % NG
	1227	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 258.0	 0.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 258.0; % NG
	1240	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 283.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 283.0; % NG
	1253	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 288.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 288.0; % NG
	1254	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 263.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 263.0; % NG
	1265	 148.77	 0.0	 52.26	 -52.26	 1.0	 100.0	 1	 177.95	 119.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 177.948; % NG
	1295	 614.175	 0.0	 113.41	 -113.41	 1.0	 100.0	 1	 737.01	 491.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 737.014; % COW
	1299	 154.055	 0.0	 277.3	 -277.3	 1.0	 100.0	 1	 308.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 308.106; % NG
	1300	 154.055	 0.0	 277.3	 -277.3	 1.0	 100.0	 1	 308.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 308.106; % NG
	1301	 154.055	 0.0	 277.3	 -277.3	 1.0	 100.0	 1	 308.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 308.106; % COW
	1302	 154.055	 0.0	 277.3	 -277.3	 1.0	 100.0	 1	 308.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 308.106; % NG
	1304	 173.115	 0.0	 311.6	 -311.6	 1.0	 100.0	 1	 346.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 346.226; % NG
	1305	 173.115	 0.0	 311.6	 -311.6	 1.0	 100.0	 1	 346.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 346.226; % NG
	1307	 162.435	 0.0	 292.38	 -292.38	 1.0	 100.0	 1	 324.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 324.871; % COW
	1308	 162.425	 0.0	 292.36	 -292.36	 1.0	 100.0	 1	 324.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 324.845; % NG
	1310	 66.095	 0.0	 95.18	 -95.18	 1.0	 100.0	 1	 132.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 132.188; % NG
	1312	 49.22	 0.0	 70.88	 -70.88	 1.0	 100.0	 1	 98.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 98.438; % NG
	1314	 133.41	 0.0	 240.14	 -240.14	 1.0	 100.0	 1	 266.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.816; % NG
	1315	 133.41	 0.0	 240.14	 -240.14	 1.0	 100.0	 1	 266.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.816; % COW
	1316	 133.41	 0.0	 240.14	 -240.14	 1.0	 100.0	 1	 266.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.816; % NG
	1317	 133.405	 0.0	 240.13	 -240.13	 1.0	 100.0	 1	 266.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.808; % COW
	1319	 103.125	 0.0	 148.5	 -148.5	 1.0	 100.0	 1	 206.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.25; % COW
	1320	 103.125	 0.0	 148.5	 -148.5	 1.0	 100.0	 1	 206.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.25; % NG
	1322	 103.125	 0.0	 148.5	 -148.5	 1.0	 100.0	 1	 206.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.25; % NG
	1323	 103.125	 0.0	 148.5	 -148.5	 1.0	 100.0	 1	 206.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.25; % NG
	1325	 87.75	 0.0	 126.36	 -126.36	 1.0	 100.0	 1	 175.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 175.5; % NG
	1327	 36.18	 0.0	 65.12	 -65.12	 1.0	 100.0	 1	 72.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 72.36; % COW
	1329	 36.18	 0.0	 65.12	 -65.12	 1.0	 100.0	 1	 72.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 72.36; % PEL
	1331	 42.525	 0.0	 61.24	 -61.24	 1.0	 100.0	 1	 85.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 85.05; % NG
	1333	 22.275	 0.0	 32.08	 -32.08	 1.0	 100.0	 1	 44.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.55; % NG
	1335	 25.65	 0.0	 36.94	 -36.94	 1.0	 100.0	 1	 51.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.3; % NG
	1337	 42.19	 0.0	 60.75	 -60.75	 1.0	 100.0	 1	 84.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 84.375; % COW
	1339	 72.45	 0.0	 104.33	 -104.33	 1.0	 100.0	 1	 144.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 144.9; % NG
	1341	 72.45	 0.0	 104.33	 -104.33	 1.0	 100.0	 1	 144.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 144.9; % NG
	1343	 72.45	 0.0	 104.33	 -104.33	 1.0	 100.0	 1	 144.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 144.9; % NG
	1345	 21.6	 0.0	 31.1	 -31.1	 1.0	 100.0	 1	 43.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.2; % PEL
	1371	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 270.0	 0.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0; % NG
	1569	 36.365	 90.915	 194.0	 -12.17	 1.0	 100.0	 1	 46.49	 26.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.485; % NG
	1583	 112.5	 0.0	 162.0	 -162.0	 1.0	 100.0	 1	 225.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	1628	 30.935	 0.0	 44.55	 -44.55	 1.0	 100.0	 1	 61.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.875; % NG
	1684	 8.1	 0.0	 11.66	 -11.66	 1.0	 100.0	 1	 16.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.2; % PEL
	1686	 24.975	 0.0	 35.96	 -35.96	 1.0	 100.0	 1	 49.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.95; % NG
	1688	 24.975	 0.0	 35.96	 -35.96	 1.0	 100.0	 1	 49.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.95; % NG
	1690	 12.655	 0.0	 18.23	 -18.23	 1.0	 100.0	 1	 25.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.313; % PEL
	1692	 34.15	 0.0	 49.18	 -49.18	 1.0	 100.0	 1	 68.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 68.3; % NG
	1694	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 293.0	 7.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 293.0; % NG
	1700	 15.0	 0.0	 21.6	 -21.6	 1.0	 100.0	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % NG
	1702	 15.0	 0.0	 21.6	 -21.6	 1.0	 100.0	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % NG
	1704	 19.575	 0.0	 28.19	 -28.19	 1.0	 100.0	 1	 39.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.15; % NG
	1706	 23.44	 0.0	 33.75	 -33.75	 1.0	 100.0	 1	 46.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.875; % NG
	1708	 23.44	 0.0	 33.75	 -33.75	 1.0	 100.0	 1	 46.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.875; % NG
	1710	 15.47	 0.0	 22.27	 -22.27	 1.0	 100.0	 1	 30.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.937; % NG
	1712	 111.19	 0.0	 200.14	 -200.14	 1.0	 100.0	 1	 222.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 222.38; % NG
	1713	 111.155	 0.0	 200.08	 -200.08	 1.0	 100.0	 1	 222.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 222.312; % NG
	1716	 63.005	 -2.05	 16.39	 -20.49	 1.0	 100.0	 1	 92.67	 33.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 92.67; % NG
	1718	 8.775	 0.0	 12.64	 -12.64	 1.0	 100.0	 1	 17.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.55; % PEL
	1725	 7.78	 1.405	 14.01	 -11.2	 1.0	 100.0	 1	 15.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.562; % COW
	1727	 123.21	 0.0	 221.77	 -221.77	 1.0	 100.0	 1	 246.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 246.417; % NG
	1729	 123.16	 0.0	 221.68	 -221.68	 1.0	 100.0	 1	 246.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 246.316; % NG
	1731	 122.85	 0.0	 221.13	 -221.13	 1.0	 100.0	 1	 245.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 245.697; % NG
	1733	 122.845	 0.0	 221.12	 -221.12	 1.0	 100.0	 1	 245.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 245.685; % COW
	1735	 122.865	 0.0	 221.15	 -221.15	 1.0	 100.0	 1	 245.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 245.728; % NG
	1737	 15.75	 0.0	 22.68	 -22.68	 1.0	 100.0	 1	 31.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.5; % PEL
	1739	 37.5	 0.0	 54.0	 -54.0	 1.0	 100.0	 1	 75.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 75.0; % COW
	1741	 37.5	 0.0	 54.0	 -54.0	 1.0	 100.0	 1	 75.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 75.0; % PEL
	1743	 37.5	 0.0	 54.0	 -54.0	 1.0	 100.0	 1	 75.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 75.0; % NG
	1745	 30.47	 0.0	 43.87	 -43.87	 1.0	 100.0	 1	 60.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.938; % NG
	1747	 11.25	 0.0	 16.2	 -16.2	 1.0	 100.0	 1	 22.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.5; % NG
	1760	 56.87	 -1.76	 14.08	 -17.6	 1.0	 100.0	 1	 87.2	 26.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 87.2; % NG
	1761	 30.205	 -7.975	 63.8	 -79.75	 1.0	 100.0	 1	 53.0	 7.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 53.002; % NG
	1762	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 37.85	 22.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.854; % PEL
	1763	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 34.69	 19.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.692; % NG
	1772	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 92.98	 77.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 92.985; % NG
	1790	 25.43	 0.0	 10.73	 -10.73	 1.0	 100.0	 1	 34.56	 16.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.559; % PEL
	1799	 67.585	 -2.88	 43.0	 -48.76	 1.0	 100.0	 1	 87.08	 48.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 87.08; % NG
	1803	 26.23	 94.89	 198.0	 -8.22	 1.0	 100.0	 1	 35.43	 17.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.433; % PEL
	1804	 127.0	 87.125	 181.0	 -6.75	 1.0	 100.0	 1	 254.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 254.0; % NG
	1812	 148.5	 90.715	 191.0	 -9.57	 1.0	 100.0	 1	 297.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0; % NG
	1813	 139.5	 94.715	 199.0	 -9.57	 1.0	 100.0	 1	 279.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 279.0; % NG
	1829	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 28.83	 13.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.826; % NG
	1831	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 30.18	 15.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.177; % NG
	1838	 23.44	 0.0	 33.75	 -33.75	 1.0	 100.0	 1	 46.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.875; % NG
	1839	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 37.71	 22.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.714; % PEL
	1840	 60.43	 -3.695	 29.54	 -36.93	 1.0	 100.0	 1	 79.12	 41.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 79.117; % NG
	1841	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 287.0	 8.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.0; % COW
	1842	 15.395	 97.495	 197.0	 -2.01	 1.0	 100.0	 1	 28.67	 2.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.67; % NG
	1859	 34.415	 0.0	 46.67	 -46.67	 1.0	 100.0	 1	 44.36	 24.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.36; % NG
	1860	 22.305	 84.905	 179.0	 -9.19	 1.0	 100.0	 1	 31.15	 13.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.146; % PEL
	1873	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 260.0	 0.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 260.0; % NG
	1924	 41.25	 0.0	 59.4	 -59.4	 1.0	 100.0	 1	 82.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 82.5; % NG
	1945	 165.5	 50.5	 162.0	 -61.0	 1.0	 221.0	 1	 221.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 221.0; % NG
	1954	 0.0	 0.0	 123.33	 -123.33	 1.0	 370.0	 0	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 370.0; % NG
	1954	 0.0	 0.0	 123.33	 -123.33	 1.0	 370.0	 0	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 370.0; % NG
	1954	 335.625	 83.125	 190.0	 -23.75	 1.0	 449.45	 1	 431.25	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 431.25; % NG
	1955	 351.25	 83.125	 190.0	 -23.75	 1.0	 455.56	 1	 462.5	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 462.5; % COW
	1955	 305.0	 83.125	 190.0	 -23.75	 1.0	 397.31	 1	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 370.0; % NG
	1956	 755.325	 85.5	 190.0	 -19.0	 1.0	 616.84	 1	 1091.15	 419.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1091.147; % COW
	1956	 755.325	 85.5	 190.0	 -19.0	 1.0	 616.84	 1	 1091.15	 419.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1091.147; % NUC
	1956	 755.325	 85.5	 190.0	 -19.0	 1.0	 616.84	 1	 1091.15	 419.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1091.147; % COW
	1957	 351.25	 85.5	 190.0	 -19.0	 1.0	 451.84	 1	 462.5	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 462.5; % COW
	1957	 332.5	 85.5	 190.0	 -19.0	 1.0	 416.51	 1	 425.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 425.0; % NG
	1957	 332.5	 85.5	 190.0	 -19.0	 1.0	 416.51	 1	 425.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 425.0; % NG
	1968	 183.125	 59.5	 152.0	 -33.0	 1.0	 306.24	 1	 256.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25; % NG
	1968	 0.0	 0.0	 73.33	 -73.33	 1.0	 220.0	 0	 220.0	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 220.0; % NG
	1969	 0.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	1969	 183.125	 76.625	 186.25	 -33.0	 1.0	 304.12	 1	 256.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25; % COW
	1970	 195.625	 53.875	 149.0	 -41.25	 1.0	 274.96	 1	 281.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25; % NG
	1970	 172.5	 53.875	 149.0	 -41.25	 1.0	 228.01	 1	 225.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	1971	 395.0	 158.0	 363.0	 -47.0	 1.0	 535.0	 1	 535.0	 255.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 535.0; % NG
	1972	 405.0	 124.0	 348.0	 -100.0	 1.0	 560.0	 1	 560.0	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 560.0; % COW
	1981	 195.75	 51.25	 120.0	 -17.5	 1.0	 252.56	 1	 262.5	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.5; % COW
	1982	 205.125	 51.25	 120.0	 -17.5	 1.0	 270.01	 1	 281.25	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25; % NG
	1982	 177.0	 43.25	 99.0	 -12.5	 1.0	 234.01	 1	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	1983	 0.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	1983	 0.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	1984	 205.125	 56.875	 123.75	 -10.0	 1.0	 270.05	 1	 281.25	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25; % NG
	1984	 198.875	 68.0	 150.0	 -14.0	 1.0	 258.06	 1	 268.75	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.75; % COW
	2003	 207.5	 80.25	 167.5	 -7.0	 1.0	 309.12	 1	 275.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.0; % NG
	2003	 201.25	 78.875	 163.75	 -6.0	 1.0	 297.01	 1	 262.5	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.5; % NG
	2004	 0.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	2004	 210.625	 74.48	 154.96	 -6.0	 1.0	 312.43	 1	 281.25	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25; % NG
	2004	 198.125	 62.5	 131.0	 -6.0	 1.0	 291.94	 1	 256.25	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25; % NG
	2007	 162.355	 -14.26	 114.1	 -142.62	 1.0	 100.0	 1	 214.28	 110.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 214.279; % NG
	2008	 38.03	 -3.945	 31.54	 -39.43	 1.0	 100.0	 1	 75.71	 0.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 75.712; % NG
	2018	 0.0	 0.0	 4.0	 -4.0	 1.0	 12.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0; % NG
	2018	 0.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 297.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0; % NG
	2018	 11.875	 -2.5	 178.0	 -183.0	 1.0	 22.8	 1	 23.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.75; % NG
	2024	 194.375	 53.75	 120.0	 -12.5	 1.0	 281.34	 1	 268.75	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.75; % NG
	2024	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 85.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 84.998; % NG
	2025	 106.875	 36.0	 73.0	 -1.0	 1.0	 163.45	 1	 143.75	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.75; % COW
	2026	 106.875	 36.0	 73.0	 -1.0	 1.0	 148.19	 1	 143.75	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.75; % COW
	2026	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 34.31	 19.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.308; % PEL
	2030	 34.485	 0.0	 10.07	 -10.07	 1.0	 100.0	 1	 44.73	 24.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.734; % NG
	2035	 0.0	 0.0	 40.0	 -40.0	 1.0	 120.0	 0	 120.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0; % NG
	2036	 106.875	 -42.125	 98.75	 -183.0	 1.0	 167.42	 1	 143.75	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.75; % NG
	2037	 105.625	 -68.625	 38.75	 -176.0	 1.0	 131.38	 1	 131.25	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 131.25; % NG
	2045	 208.125	 52.0	 140.0	 -36.0	 1.0	 270.08	 1	 281.25	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25; % NG
	2045	 195.625	 50.5	 137.0	 -36.0	 1.0	 246.1	 1	 256.25	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25; % NG
	2046	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 82.58	 67.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 82.578; % NG
	2051	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	2051	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % COW
	2052	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	2052	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % COW
	2056	 181.5	 -8.0	 150.0	 -166.0	 1.0	 272.22	 1	 250.0	 113.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0; % NG
	2057	 338.75	 109.25	 237.5	 -19.0	 1.0	 477.9	 1	 437.5	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 437.5; % NG
	2062	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 266.0	 0.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.0; % COW
	2064	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 37.28	 22.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.277; % NG
	2081	 149.5	 11.5	 197.0	 -174.0	 1.0	 3.0	 1	 299.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 299.0; % NG
	2087	 0.0	 0.0	 1.67	 -1.67	 1.0	 5.0	 0	 294.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0; % NG
	2104	 58.125	 -69.0	 30.0	 -168.0	 1.0	 111.73	 1	 116.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 116.25; % COW
	2104	 18.0	 -69.5	 30.0	 -169.0	 1.0	 36.0	 1	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.0; % NG
	2106	 0.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 275.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.0; % NG
	2113	 0.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 296.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 296.0; % NG
	2114	 0.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 296.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 296.0; % NG
	2128	 15.565	 88.995	 179.0	 -1.01	 1.0	 100.0	 1	 29.64	 1.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.641; % NG
	2145	 195.625	 58.0	 149.0	 -33.0	 1.0	 249.58	 1	 256.25	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25; % NG
	2146	 0.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	2153	 0.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 275.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.0; % NG
	2159	 0.0	 0.0	 4.0	 -4.0	 1.0	 12.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0; % COW
	2167	 0.0	 0.0	 56.67	 -56.67	 1.0	 170.0	 0	 170.0	 66.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 170.0; % NG
	2167	 0.0	 0.0	 20.33	 -20.33	 1.0	 61.0	 0	 61.0	 34.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.0; % NG
	2173	 0.0	 0.0	 7.0	 -7.0	 1.0	 21.0	 0	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.0; % NG
	2185	 0.0	 0.0	 2.33	 -2.33	 1.0	 7.0	 0	 292.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 292.0; % NG
	2188	 0.0	 0.0	 3.33	 -3.33	 1.0	 10.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % PEL
	2198	 15.0	 1.0	 182.0	 -180.0	 1.0	 30.0	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % NG
	2203	 135.5	 0.0	 182.0	 -182.0	 1.0	 2.0	 1	 271.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0; % COW
	2208	 0.0	 0.0	 0.67	 -0.67	 1.0	 2.0	 0	 274.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.0; % NG
	2219	 0.0	 0.0	 0.67	 -0.67	 1.0	 2.0	 0	 271.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0; % NG
	2222	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 274.0	 6.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.0; % COW
	2224	 177.0	 51.25	 120.0	 -17.5	 1.0	 228.26	 1	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	2226	 0.0	 0.0	 12.0	 -12.0	 1.0	 36.0	 0	 36.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.0; % NG
	2228	 0.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 279.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 279.0; % NG
	2228	 130.53	 93.975	 192.0	 -4.05	 1.0	 100.0	 1	 256.0	 5.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.0; % COW
	2247	 0.0	 0.0	 33.67	 -33.67	 1.0	 101.0	 0	 101.0	 49.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 101.0; % NG
	2253	 0.0	 0.0	 4.0	 -4.0	 1.0	 12.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0; % NG
	2268	 6.0	 -68.5	 30.0	 -167.0	 1.0	 12.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0; % PEL
	2271	 0.0	 0.0	 0.67	 -0.67	 1.0	 2.0	 0	 297.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0; % NG
	2273	 0.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 269.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 269.0; % NG
	2278	 126.0	 0.0	 179.0	 -179.0	 1.0	 8.0	 1	 252.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 252.0; % NG
	2282	 0.0	 0.0	 22.67	 -22.67	 1.0	 68.0	 0	 68.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 68.0; % PEL
	2282	 36.5	 -76.5	 23.0	 -176.0	 1.0	 73.22	 1	 68.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 68.0; % COW
	2282	 0.0	 0.0	 10.33	 -10.33	 1.0	 31.0	 0	 31.0	 -32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.0; % COW
	2282	 0.0	 0.0	 10.33	 -10.33	 1.0	 31.0	 0	 31.0	 -32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.0; % PEL
	2295	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	2295	 108.5	 29.5	 74.0	 -15.0	 1.0	 132.5	 1	 125.0	 92.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 125.0; % NG
	2296	 105.0	 29.5	 74.0	 -15.0	 1.0	 146.32	 1	 125.0	 85.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 125.0; % NG
	2296	 0.0	 0.0	 13.67	 -13.67	 1.0	 41.0	 0	 41.0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.0; % NG
	2307	 0.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 263.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 263.0; % NG
	2321	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 250.0	 7.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0; % NG
	2327	 0.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 260.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 260.0; % COW
	2331	 19.375	 0.5	 182.0	 -181.0	 1.0	 37.2	 1	 38.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.75; % NG
	2331	 15.5	 11.0	 199.0	 -177.0	 1.0	 31.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.0; % PEL
	2332	 0.0	 0.0	 8.33	 -8.33	 1.0	 25.0	 0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % PEL
	2332	 0.0	 0.0	 8.33	 -8.33	 1.0	 25.0	 0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % NG
	2344	 18.005	 -1.605	 12.84	 -16.05	 1.0	 100.0	 1	 28.77	 7.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.766; % NG
	2365	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 47.03	 32.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.029; % NG
	2368	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 32.73	 17.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.733; % NG
	2372	 0.0	 0.0	 4.33	 -4.33	 1.0	 13.0	 0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.0; % NG
	2372	 0.0	 0.0	 4.33	 -4.33	 1.0	 13.0	 0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.0; % COW
	2372	 33.905	 -1.41	 11.28	 -14.1	 1.0	 100.0	 1	 54.42	 13.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.422; % NG
	2373	 0.0	 0.0	 6.67	 -6.67	 1.0	 20.0	 0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	2373	 10.0	 5.0	 179.0	 -169.0	 1.0	 20.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	2376	 23.01	 -1.585	 12.66	 -15.83	 1.0	 100.0	 1	 42.79	 3.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.788; % NG
	2380	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 294.0	 3.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0; % COW
	2387	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 272.0	 2.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 272.0; % NG
	2388	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	2388	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	2388	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 38.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	2389	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 31.88	 16.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.876; % NG
	2391	 0.0	 0.0	 8.33	 -8.33	 1.0	 25.0	 0	 25.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % NG
	2391	 0.0	 0.0	 8.33	 -8.33	 1.0	 25.0	 0	 25.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % NG
	2391	 20.625	 8.5	 186.0	 -169.0	 1.0	 30.0	 1	 31.25	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.25; % PEL
	2391	 17.5	 9.0	 192.0	 -174.0	 1.0	 25.0	 1	 25.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % NG
	2392	 12.5	 8.0	 189.0	 -173.0	 1.0	 25.0	 1	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % PEL
	2393	 12.5	 6.0	 193.0	 -181.0	 1.0	 25.0	 1	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % PEL
	2394	 12.5	 8.0	 194.0	 -178.0	 1.0	 25.0	 1	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % NG
	2394	 0.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 261.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 261.0; % COW
	2412	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 263.0	 2.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 263.0; % COW
	2413	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	2416	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 35.9	 20.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.9; % NG
	2418	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 41.86	 26.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.857; % PEL
	2435	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 27.5	 12.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.498; % NG
	2454	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 49.63	 34.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.632; % NG
	2456	 0.0	 0.0	 39.0	 -39.0	 1.0	 117.0	 0	 117.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 117.0; % NG
	2470	 34.725	 -3.195	 25.53	 -31.92	 1.0	 100.0	 1	 54.75	 14.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.752; % NG
	2478	 0.0	 0.0	 15.33	 -15.33	 1.0	 46.0	 0	 46.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.0; % NG
	2479	 28.375	 14.5	 35.0	 -6.0	 1.0	 63.3	 1	 53.75	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 53.75; % NG
	2491	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 261.0	 2.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 261.0; % NG
	2496	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 45.91	 30.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.912; % NG
	2519	 25.69	 94.48	 197.0	 -8.04	 1.0	 100.0	 1	 37.53	 13.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.528; % NG
	2522	 23.53	 0.0	 56.7	 -56.7	 1.0	 100.0	 1	 37.43	 9.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.43; % PEL
	2525	 9.75	 4.5	 185.0	 -176.0	 1.0	 17.9	 1	 17.5	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.5; % PEL
	2525	 9.44	 16.5	 199.0	 -166.0	 1.0	 17.35	 1	 16.88	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.875; % NG
	2525	 9.44	 10.5	 189.0	 -168.0	 1.0	 17.35	 1	 16.88	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.875; % NG
	2525	 132.0	 9.0	 194.0	 -176.0	 1.0	 4.56	 1	 264.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 264.0; % NG
	2525	 149.0	 14.5	 197.0	 -168.0	 1.0	 5.04	 1	 298.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 298.0; % NG
	2525	 0.0	 0.0	 4.67	 -4.67	 1.0	 14.0	 0	 14.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.0; % NG
	2533	 108.0	 43.5	 114.0	 -27.0	 1.0	 161.0	 1	 161.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 161.0; % NG
	2535	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % COW
	2535	 0.0	 0.0	 36.67	 -36.67	 1.0	 110.0	 0	 110.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 110.0; % NG
	2536	 0.0	 0.0	 36.67	 -36.67	 1.0	 110.0	 0	 110.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 110.0; % NG
	2536	 108.75	 -83.5	 15.0	 -182.0	 1.0	 132.29	 1	 137.5	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.5; % NG
	2544	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 25.26	 10.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.264; % NG
	2578	 35.665	 93.725	 195.0	 -7.55	 1.0	 100.0	 1	 60.34	 10.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.341; % PEL
	2579	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 49.94	 34.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.944; % NG
	2581	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 292.0	 4.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 292.0; % COW
	2589	 149.0	 3.5	 183.0	 -176.0	 1.0	 42.43	 1	 298.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 298.0; % COW
	2590	 146.0	 16.5	 199.0	 -166.0	 1.0	 19.32	 1	 292.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 292.0; % NG
	2591	 62.0	 5.0	 192.0	 -182.0	 1.0	 136.57	 1	 124.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 124.0; % NG
	2592	 56.0	 5.5	 189.0	 -178.0	 1.0	 112.0	 1	 112.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 112.0; % NG
	2611	 165.5	 50.5	 162.0	 -61.0	 1.0	 221.0	 1	 221.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 221.0; % NG
	2612	 170.0	 57.5	 140.0	 -25.0	 1.0	 219.94	 1	 200.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2624	 0.0	 0.0	 123.33	 -123.33	 1.0	 370.0	 0	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 370.0; % NG
	2624	 0.0	 0.0	 123.33	 -123.33	 1.0	 370.0	 0	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 370.0; % NG
	2624	 335.625	 83.125	 190.0	 -23.75	 1.0	 449.45	 1	 431.25	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 431.25; % NG
	2625	 351.25	 83.125	 190.0	 -23.75	 1.0	 455.56	 1	 462.5	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 462.5; % COW
	2625	 305.0	 83.125	 190.0	 -23.75	 1.0	 397.31	 1	 370.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 370.0; % NG
	2626	 689.335	 85.5	 190.0	 -19.0	 1.0	 616.84	 1	 1093.55	 285.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1093.547; % COW
	2626	 689.335	 85.5	 190.0	 -19.0	 1.0	 616.84	 1	 1093.55	 285.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1093.547; % COW
	2626	 689.335	 85.5	 190.0	 -19.0	 1.0	 616.84	 1	 1093.55	 285.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1093.547; % COW
	2627	 351.25	 85.5	 190.0	 -19.0	 1.0	 451.84	 1	 462.5	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 462.5; % NG
	2627	 332.5	 85.5	 190.0	 -19.0	 1.0	 416.51	 1	 425.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 425.0; % NG
	2627	 332.5	 85.5	 190.0	 -19.0	 1.0	 416.51	 1	 425.0	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 425.0; % NG
	2639	 183.125	 55.375	 152.0	 -41.25	 1.0	 306.24	 1	 256.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25; % NG
	2639	 0.0	 0.0	 73.33	 -73.33	 1.0	 220.0	 0	 220.0	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 220.0; % NG
	2640	 0.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % COW
	2640	 183.125	 68.885	 170.77	 -33.0	 1.0	 304.12	 1	 256.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25; % NG
	2641	 195.625	 53.875	 149.0	 -41.25	 1.0	 274.96	 1	 281.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25; % NG
	2641	 172.5	 53.875	 149.0	 -41.25	 1.0	 228.01	 1	 225.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	2642	 395.0	 158.0	 363.0	 -47.0	 1.0	 535.0	 1	 535.0	 255.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 535.0; % NG
	2643	 405.0	 124.0	 348.0	 -100.0	 1.0	 560.0	 1	 560.0	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 560.0; % NG
	2650	 0.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	2650	 0.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	2650	 70.735	 -4.785	 38.27	 -47.84	 1.0	 100.0	 1	 126.87	 14.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 126.87; % COW
	2651	 205.125	 43.25	 99.0	 -12.5	 1.0	 270.05	 1	 281.25	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25; % NG
	2651	 198.875	 51.25	 120.0	 -17.5	 1.0	 258.06	 1	 268.75	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.75; % NG
	2653	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 272.0	 8.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 272.0; % COW
	2654	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 61.52	 46.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.517; % NG
	2662	 207.5	 63.5	 134.0	 -7.0	 1.0	 309.12	 1	 275.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.0; % COW
	2662	 201.25	 62.5	 131.0	 -6.0	 1.0	 297.01	 1	 262.5	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.5; % NG
	2663	 0.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	2663	 210.625	 78.425	 162.85	 -6.0	 1.0	 312.43	 1	 281.25	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25; % COW
	2663	 198.125	 71.185	 148.37	 -6.0	 1.0	 291.94	 1	 256.25	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25; % NG
	2664	 329.375	 91.5	 213.0	 -30.0	 1.0	 459.6	 1	 478.75	 180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 478.75; % NG
	2664	 313.125	 90.5	 212.0	 -31.0	 1.0	 428.4	 1	 446.25	 180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 446.25; % NG
	2664	 117.89	 0.0	 22.2	 -22.2	 1.0	 100.0	 1	 159.28	 76.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 159.278; % NG
	2674	 0.0	 0.0	 4.0	 -4.0	 1.0	 12.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0; % PEL
	2674	 0.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 276.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 276.0; % COW
	2674	 11.875	 5.5	 195.0	 -184.0	 1.0	 22.8	 1	 23.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.75; % PEL
	2677	 106.875	 35.875	 73.0	 -1.25	 1.0	 163.45	 1	 143.75	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.75; % NG
	2678	 106.875	 36.0	 73.0	 -1.0	 1.0	 148.19	 1	 143.75	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.75; % NG
	2678	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 34.31	 19.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.308; % PEL
	2685	 0.0	 0.0	 40.0	 -40.0	 1.0	 120.0	 0	 120.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0; % NG
	2686	 106.875	 -52.0	 79.0	 -183.0	 1.0	 167.42	 1	 143.75	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.75; % NG
	2692	 195.625	 50.0	 135.0	 -35.0	 1.0	 252.98	 1	 256.25	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25; % COW
	2693	 208.125	 52.0	 140.0	 -36.0	 1.0	 270.08	 1	 281.25	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25; % NG
	2693	 195.625	 50.5	 137.0	 -36.0	 1.0	 246.1	 1	 256.25	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25; % COW
	2698	 114.585	 45.625	 106.25	 -15.0	 1.0	 166.81	 1	 137.5	 91.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.5; % COW
	2698	 0.0	 0.0	 40.0	 -40.0	 1.0	 120.0	 0	 120.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0; % COW
	2699	 114.585	 35.0	 85.0	 -15.0	 1.0	 166.81	 1	 137.5	 91.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.5; % PEL
	2708	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	2710	 0.0	 0.0	 74.0	 -74.0	 1.0	 222.0	 0	 222.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 222.0; % NG
	2710	 0.0	 0.0	 68.33	 -68.33	 1.0	 205.0	 0	 205.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 205.0; % NG
	2710	 166.0	 44.0	 119.0	 -31.0	 1.0	 232.0	 1	 232.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 232.0; % NG
	2711	 170.0	 56.25	 127.5	 -15.0	 1.0	 268.92	 1	 250.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0; % COW
	2712	 0.0	 0.0	 77.33	 -77.33	 1.0	 232.0	 0	 232.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 232.0; % NG
	2712	 170.0	 56.25	 127.5	 -15.0	 1.0	 268.92	 1	 250.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0; % NG
	2717	 215.125	 46.0	 127.0	 -35.0	 1.0	 344.39	 1	 326.25	 104.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 326.25; % COW
	2717	 164.5	 53.5	 145.0	 -38.0	 1.0	 268.22	 1	 235.0	 94.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 235.0; % NG
	2718	 0.0	 0.0	 68.67	 -68.67	 1.0	 206.0	 0	 206.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 206.0; % NG
	2718	 193.875	 53.5	 145.0	 -38.0	 1.0	 307.62	 1	 293.75	 94.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 293.75; % NG
	2718	 182.5	 46.0	 127.0	 -35.0	 1.0	 291.22	 1	 261.0	 104.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 261.0; % NG
	2718	 182.5	 46.0	 127.0	 -35.0	 1.0	 291.22	 1	 261.0	 104.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 261.0; % COW
	2720	 188.75	 55.875	 128.75	 -17.0	 1.0	 276.37	 1	 257.5	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 257.5; % COW
	2720	 181.25	 55.875	 128.75	 -17.0	 1.0	 263.58	 1	 242.5	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 242.5; % COW
	2726	 187.5	 40.0	 112.0	 -32.0	 1.0	 225.0	 1	 225.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	2727	 200.0	 54.0	 140.0	 -32.0	 1.0	 275.06	 1	 250.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0; % NG
	2727	 0.0	 0.0	 66.67	 -66.67	 1.0	 200.0	 0	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2727	 166.665	 54.0	 140.0	 -32.0	 1.0	 234.36	 1	 200.0	 133.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2728	 325.0	 54.25	 367.5	 -259.0	 1.0	 566.05	 1	 464.0	 186.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 464.0; % COW
	2739	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 94.13	 79.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 94.127; % NG
	2740	 0.0	 0.0	 62.67	 -62.67	 1.0	 188.0	 0	 188.0	 76.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.0; % NG
	2770	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 63.95	 48.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 63.949; % NG
	2775	 144.5	 1.5	 178.0	 -175.0	 1.0	 2.16	 1	 289.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 289.0; % COW
	2776	 137.5	 5.0	 185.0	 -175.0	 1.0	 2.27	 1	 275.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.0; % NG
	2785	 0.0	 0.0	 2.33	 -2.33	 1.0	 7.0	 0	 282.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.0; % NG
	2786	 0.0	 0.0	 2.33	 -2.33	 1.0	 7.0	 0	 265.0	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 265.0; % NG
	2804	 338.75	 109.25	 237.5	 -19.0	 1.0	 477.9	 1	 437.5	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 437.5; % NG
	2825	 15.0	 7.5	 187.0	 -172.0	 1.0	 30.0	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % PEL
	2844	 141.0	 7.0	 185.0	 -171.0	 1.0	 1.08	 1	 282.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.0; % NG
	2844	 145.0	 6.0	 182.0	 -170.0	 1.0	 1.0	 1	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 290.0; % NG
	2844	 131.5	 2.5	 184.0	 -179.0	 1.0	 1.0	 1	 263.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 263.0; % NG
	2851	 0.0	 0.0	 9.0	 -9.0	 1.0	 27.0	 0	 27.0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0; % NG
	2851	 20.5	 5.5	 191.0	 -180.0	 1.0	 30.0	 1	 30.0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % NG
	2851	 0.0	 0.0	 10.0	 -10.0	 1.0	 30.0	 0	 30.0	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % NG
	2853	 0.0	 0.0	 18.33	 -18.33	 1.0	 55.0	 0	 55.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	2853	 35.835	 -82.625	 18.75	 -184.0	 1.0	 55.0	 1	 55.0	 16.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % PEL
	2854	 0.0	 0.0	 13.33	 -13.33	 1.0	 40.0	 0	 40.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0; % COW
	2854	 0.0	 0.0	 18.33	 -18.33	 1.0	 55.0	 0	 55.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	2856	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	2856	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 100.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % SYNC
	2857	 42.5	 -70.0	 40.0	 -180.0	 1.0	 60.0	 1	 60.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.0; % NG
	2862	 136.835	 0.0	 185.0	 -185.0	 1.0	 4.33	 1	 272.0	 1.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 272.0; % NG
	2895	 33.5	 17.5	 57.0	 -22.0	 1.0	 52.0	 1	 52.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.0; % NG
	2896	 35.0	 17.5	 57.0	 -22.0	 1.0	 61.03	 1	 55.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	2897	 35.0	 17.5	 57.0	 -22.0	 1.0	 59.46	 1	 55.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	2897	 33.75	 17.5	 57.0	 -22.0	 1.0	 55.0	 1	 55.0	 12.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	2898	 41.875	 17.5	 57.0	 -22.0	 1.0	 68.9	 1	 68.75	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 68.75; % NG
	2898	 40.0	 21.5	 71.0	 -28.0	 1.0	 77.0	 1	 77.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 77.0; % NG
	2899	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 38.05	 23.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.046; % NG
	2903	 0.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 292.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 292.0; % COW
	2919	 130.5	 1.0	 186.0	 -184.0	 1.0	 0.43	 1	 261.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 261.0; % NG
	2937	 40.39	 95.8	 198.0	 -6.4	 1.0	 100.0	 1	 54.82	 25.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.823; % NG
	2938	 0.0	 0.0	 2.33	 -2.33	 1.0	 7.0	 0	 272.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 272.0; % NG
	2940	 0.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 266.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.0; % COW
	2976	 138.915	 11.0	 190.0	 -168.0	 1.0	 2.0	 1	 277.0	 0.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 277.0; % NG
	2976	 0.0	 0.0	 0.67	 -0.67	 1.0	 2.0	 0	 265.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 265.0; % NG
	2980	 0.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 258.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 258.0; % NG
	3022	 44.215	 87.79	 181.0	 -5.42	 1.0	 100.0	 1	 56.41	 32.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 56.409; % NG
	3023	 149.415	 11.5	 188.0	 -165.0	 1.0	 8.0	 1	 298.0	 0.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 298.0; % NG
	3023	 0.0	 0.0	 0.67	 -0.67	 1.0	 2.0	 0	 278.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 278.0; % NG
	3035	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 284.0	 4.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 284.0; % NG
	3041	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 71.53	 56.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 71.525; % PEL
	3054	 26.235	 -2.04	 16.29	 -20.37	 1.0	 100.0	 1	 42.79	 9.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.788; % NG
	3058	 0.0	 0.0	 8.33	 -8.33	 1.0	 25.0	 0	 25.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % NG
	3058	 0.0	 0.0	 8.33	 -8.33	 1.0	 25.0	 0	 25.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % PEL
	3058	 20.625	 9.0	 187.0	 -169.0	 1.0	 30.0	 1	 31.25	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.25; % NG
	3058	 17.5	 9.5	 196.0	 -177.0	 1.0	 25.0	 1	 25.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % PEL
	3059	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	3066	 95.0	 36.0	 73.0	 -1.0	 1.0	 120.0	 1	 120.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0; % NG
	3066	 89.165	 36.0	 73.0	 -1.0	 1.0	 120.0	 1	 120.0	 58.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0; % NG
	3076	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 271.0	 9.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0; % NG
	3077	 108.0	 43.5	 114.0	 -27.0	 1.0	 161.0	 1	 161.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 161.0; % COW
	3082	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 49.46	 34.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.464; % NG
	3087	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 286.0	 4.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 286.0; % NG
	3094	 0.0	 0.0	 40.0	 -40.0	 1.0	 120.0	 0	 120.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0; % NG
	3094	 114.585	 35.0	 85.0	 -15.0	 1.0	 150.3	 1	 137.5	 91.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.5; % NG
	3103	 27.42	 -1.845	 14.74	 -18.43	 1.0	 100.0	 1	 39.42	 15.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.417; % COW
	3110	 142.5	 8.5	 194.0	 -177.0	 1.0	 5.0	 1	 285.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 285.0; % NG
	3125	 18.76	 85.525	 178.0	 -6.95	 1.0	 100.0	 1	 33.82	 3.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.819; % PEL
	3128	 38.75	 20.125	 49.0	 -8.75	 1.0	 84.01	 1	 62.5	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.5; % NG
	3128	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 100.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % SYNC
	3129	 0.0	 0.0	 35.33	 -35.33	 1.0	 106.0	 0	 106.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 106.0; % NG
	3134	 0.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 283.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 283.0; % NG
	3136	 145.0	 2.5	 184.0	 -179.0	 1.0	 6.0	 1	 288.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 288.0; % NG
	3139	 146.125	 11.0	 196.0	 -174.0	 1.0	 4.0	 1	 290.0	 2.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 290.0; % NG
	3140	 36.11	 0.0	 23.03	 -23.03	 1.0	 100.0	 1	 70.64	 1.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 70.645; % NG
	3143	 16.665	 0.5	 185.0	 -184.0	 1.0	 30.0	 1	 30.0	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % NG
	3153	 0.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 250.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0; % NG
	3155	 132.0	 14.0	 193.0	 -165.0	 1.0	 3.0	 1	 263.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 263.0; % NG
	3158	 150.5	 1.5	 175.0	 -172.0	 1.0	 3.6	 1	 300.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % COW
	3158	 149.335	 1.0	 175.0	 -173.0	 1.0	 4.0	 1	 297.0	 1.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0; % NG
	3160	 0.0	 0.0	 0.33	 -0.33	 1.0	 1.0	 0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 290.0; % NG
	3162	 146.04	 9.0	 198.0	 -180.0	 1.0	 4.0	 1	 290.0	 2.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 290.0; % NG
	3169	 65.955	 0.0	 17.44	 -17.44	 1.0	 100.0	 1	 91.66	 40.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 91.665; % COW
	3176	 51.25	 -84.0	 15.0	 -183.0	 1.0	 61.7	 1	 62.5	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.5; % NG
	3176	 45.0	 -83.0	 15.0	 -181.0	 1.0	 55.0	 1	 55.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	3177	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % PEL
	3177	 25.835	 -79.0	 10.0	 -168.0	 1.0	 28.0	 1	 35.0	 16.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % COW
	3180	 11.125	 4.0	 176.0	 -168.0	 1.0	 10.0	 1	 19.0	 3.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.0; % PEL
	3185	 23.885	 0.0	 79.4	 -79.4	 1.0	 100.0	 1	 35.51	 12.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.506; % PEL
	3192	 116.585	 -3.845	 30.73	 -38.42	 1.0	 100.0	 1	 136.06	 97.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 136.061; % NG
	3197	 49.655	 -3.97	 31.76	 -39.7	 1.0	 100.0	 1	 63.61	 35.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 63.607; % NG
	3204	 136.04	 8.5	 190.0	 -173.0	 1.0	 4.0	 1	 270.0	 2.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0; % NG
	3212	 131.5	 4.5	 187.0	 -178.0	 1.0	 4.0	 1	 263.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 263.0; % NG
	3243	 140.79	 2.5	 176.0	 -171.0	 1.0	 1.0	 1	 281.0	 0.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.0; % NG
	3245	 135.25	 -1.0	 181.0	 -183.0	 1.0	 6.0	 1	 268.0	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.0; % NG
	3246	 0.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 273.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 273.0; % NG
	3248	 133.835	 13.0	 191.0	 -165.0	 1.0	 4.0	 1	 266.0	 1.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.0; % NG
	3255	 0.0	 0.0	 66.67	 -66.67	 1.0	 200.0	 0	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % COW
	3256	 175.0	 46.5	 111.0	 -18.0	 1.0	 253.76	 1	 200.0	 150.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	3261	 131.0	 7.0	 184.0	 -170.0	 1.0	 3.0	 1	 261.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 261.0; % NG
	3262	 146.5	 -1.0	 181.0	 -183.0	 1.0	 0.36	 1	 293.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 293.0; % NG
	3289	 150.5	 0.0	 182.0	 -182.0	 1.0	 4.0	 1	 299.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 299.0; % NG
	3294	 147.0	 9.5	 194.0	 -175.0	 1.0	 1.2	 1	 294.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0; % NG
	3294	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 30.36	 15.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.364; % PEL
	3295	 148.5	 8.0	 199.0	 -183.0	 1.0	 6.0	 1	 295.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0; % NG
	3298	 0.0	 0.0	 0.67	 -0.67	 1.0	 2.0	 0	 289.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 289.0; % NG
	3300	 148.0	 5.5	 189.0	 -178.0	 1.0	 6.0	 1	 294.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0; % NG
	3302	 145.04	 3.0	 185.0	 -179.0	 1.0	 4.0	 1	 288.0	 2.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 288.0; % NG
	3308	 148.5	 4.0	 180.0	 -172.0	 1.0	 4.0	 1	 295.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0; % NG
	3316	 187.625	 53.5	 145.0	 -38.0	 1.0	 277.04	 1	 281.25	 94.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25; % COW
	3328	 0.0	 0.0	 0.33	 -0.33	 1.0	 1.0	 0	 282.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.0; % NG
	3338	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 34.62	 19.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.623; % NG
	3341	 57.87	 91.1	 189.0	 -6.8	 1.0	 100.0	 1	 88.04	 27.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 88.037; % NG
	3348	 35.85	 95.715	 195.0	 -3.57	 1.0	 100.0	 1	 46.41	 25.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.411; % NG
	3356	 129.0	 4.5	 191.0	 -182.0	 1.0	 1.2	 1	 258.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 258.0; % COW
	3357	 0.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 251.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 251.0; % NG
	3361	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	3361	 27.5	 -71.15	 41.7	 -184.0	 1.0	 55.0	 1	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	3361	 0.0	 0.0	 18.33	 -18.33	 1.0	 55.0	 0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	3362	 0.0	 0.0	 11.67	 -11.67	 1.0	 35.0	 0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % PEL
	3362	 0.0	 0.0	 10.67	 -10.67	 1.0	 32.0	 0	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.0; % NG
	3363	 140.5	 2.5	 183.0	 -178.0	 1.0	 1.3	 1	 281.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.0; % NG
	3363	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 271.0	 8.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0; % NG
	3367	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 29.69	 14.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.691; % NG
	3371	 40.5	 -72.0	 35.0	 -179.0	 1.0	 58.99	 1	 55.0	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	3384	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 265.0	 0.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 265.0; % NG
	3385	 18.335	 88.97	 187.0	 -9.06	 1.0	 100.0	 1	 28.96	 7.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.964; % COW
	3386	 0.0	 0.0	 2.33	 -2.33	 1.0	 7.0	 0	 280.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 280.0; % NG
	3389	 0.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 274.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.0; % NG
	3397	 130.5	 6.0	 186.0	 -174.0	 1.0	 4.02	 1	 260.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 260.0; % COW
	3402	 0.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 279.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 279.0; % NG
	3402	 0.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 285.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 285.0; % COW
	3402	 0.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 298.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 298.0; % NG
	3402	 10.0	 -83.0	 15.0	 -181.0	 1.0	 22.88	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % PEL
	3402	 10.0	 -75.625	 18.75	 -170.0	 1.0	 20.0	 1	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	3406	 12.5	 7.0	 199.0	 -185.0	 1.0	 13.31	 1	 20.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	3406	 0.0	 0.0	 4.0	 -4.0	 1.0	 12.0	 0	 20.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % PEL
	3413	 0.0	 0.0	 1.67	 -1.67	 1.0	 5.0	 0	 294.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0; % COW
	3415	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 295.0	 0.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0; % NG
	3418	 0.0	 0.0	 0.67	 -0.67	 1.0	 2.0	 0	 282.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.0; % NG
	3423	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 251.0	 7.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 251.0; % NG
	3425	 8.25	 -80.94	 13.12	 -175.0	 1.0	 15.84	 1	 16.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.5; % PEL
	3425	 137.0	 8.0	 182.0	 -166.0	 1.0	 5.0	 1	 274.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.0; % NG
	3425	 0.0	 0.0	 1.67	 -1.67	 1.0	 5.0	 0	 254.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 254.0; % NG
	3426	 0.0	 0.0	 4.33	 -4.33	 1.0	 13.0	 0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 13.0; % NG
	3427	 148.0	 6.5	 191.0	 -178.0	 1.0	 1.0	 1	 296.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 296.0; % NG
	3428	 12.085	 -74.625	 18.75	 -168.0	 1.0	 20.0	 1	 20.0	 4.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % PEL
	3429	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 293.0	 4.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 293.0; % NG
	3433	 0.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 252.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 252.0; % NG
	3436	 143.0	 11.0	 191.0	 -169.0	 1.0	 1.0	 1	 286.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 286.0; % COW
	3439	 148.5	 13.0	 194.0	 -168.0	 1.0	 1.0	 1	 297.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0; % NG
	3441	 127.83	 93.71	 194.0	 -6.58	 1.0	 100.0	 1	 252.0	 3.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 252.0; % NG
	3444	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 256.0	 1.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.0; % COW
	3446	 0.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 257.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 257.0; % NG
	3450	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 32.8	 17.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.8; % PEL
	3459	 144.825	 -1.39	 11.1	 -13.88	 1.0	 100.0	 1	 287.0	 2.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.0; % COW
	3463	 126.0	 3.5	 184.0	 -177.0	 1.0	 1.0	 1	 252.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 252.0; % NG
	3473	 129.0	 9.0	 189.0	 -171.0	 1.0	 0.59	 1	 258.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 258.0; % NG
	3475	 0.0	 0.0	 3.67	 -3.67	 1.0	 11.0	 0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.0; % NG
	3475	 0.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 293.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 293.0; % NG
	3475	 20.0	 -77.5	 24.0	 -179.0	 1.0	 41.48	 1	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0; % NG
	3475	 20.0	 -74.5	 26.0	 -175.0	 1.0	 40.0	 1	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0; % NG
	3478	 9.0	 12.0	 195.0	 -171.0	 1.0	 18.0	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.0; % NG
	3487	 17.5	 9.0	 194.0	 -176.0	 1.0	 35.0	 1	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % PEL
	3487	 0.0	 0.0	 11.67	 -11.67	 1.0	 35.0	 0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % NG
	3490	 16.69	 3.5	 17.0	 -10.0	 1.0	 34.12	 1	 33.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.375; % NG
	3490	 13.5	 3.5	 17.0	 -10.0	 1.0	 27.0	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0; % NG
	3491	 13.5	 5.625	 21.25	 -10.0	 1.0	 32.99	 1	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0; % PEL
	3491	 0.0	 0.0	 9.0	 -9.0	 1.0	 27.0	 0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0; % PEL
	3491	 0.0	 0.0	 9.0	 -9.0	 1.0	 27.0	 0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0; % NG
	3491	 0.0	 0.0	 9.0	 -9.0	 1.0	 27.0	 0	 27.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0; % NG
	3495	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 268.0	 3.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.0; % COW
	3496	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 266.0	 7.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.0; % NG
	3500	 12.0	 3.0	 181.0	 -175.0	 1.0	 24.0	 1	 24.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.0; % PEL
	3505	 0.0	 0.0	 17.33	 -17.33	 1.0	 52.0	 0	 52.0	 -69.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.0; % PEL
	3505	 0.0	 0.0	 18.0	 -18.0	 1.0	 54.0	 0	 54.0	 37.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.0; % NG
	3506	 0.0	 0.0	 17.0	 -17.0	 1.0	 51.0	 0	 51.0	 -69.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.0; % NG
	3509	 133.5	 16.0	 199.0	 -167.0	 1.0	 34.76	 1	 267.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 267.0; % NG
	3510	 140.5	 12.5	 194.0	 -169.0	 1.0	 19.32	 1	 281.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.0; % NG
	3511	 258.5	 78.355	 326.71	 -170.0	 1.0	 502.0	 1	 517.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 517.0; % COW
	3512	 148.0	 2.0	 188.0	 -184.0	 1.0	 108.13	 1	 296.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 296.0; % COW
	3512	 262.72	 0.0	 44.12	 -44.12	 1.0	 100.0	 1	 330.8	 194.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 330.8; % NG
	3513	 62.0	 0.0	 184.0	 -184.0	 1.0	 136.57	 1	 124.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 124.0; % NG
	3514	 56.0	 10.0	 195.0	 -175.0	 1.0	 112.0	 1	 112.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 112.0; % NG
	3515	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 66.81	 51.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.806; % PEL
	3516	 45.12	 1.955	 19.56	 -15.65	 1.0	 100.0	 1	 74.56	 15.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 74.563; % NG
	3522	 194.375	 55.0	 120.0	 -10.0	 1.0	 281.34	 1	 268.75	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.75; % NG
	3522	 115.81	 2.685	 26.85	 -21.48	 1.0	 100.0	 1	 135.37	 96.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.366; % COW
	3523	 106.875	 36.0	 73.0	 -1.0	 1.0	 163.45	 1	 143.75	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.75; % NG
	3524	 106.875	 36.0	 73.0	 -1.0	 1.0	 148.19	 1	 143.75	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.75; % NG
	3528	 0.0	 0.0	 16.0	 -16.0	 1.0	 48.0	 0	 55.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	3528	 45.415	 17.5	 45.0	 -10.0	 1.0	 55.0	 1	 55.0	 35.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	3529	 45.415	 17.5	 45.0	 -10.0	 1.0	 55.0	 1	 55.0	 35.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	3537	 84.75	 35.0	 110.0	 -40.0	 1.0	 147.7	 1	 137.5	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.5; % COW
	3538	 0.0	 0.0	 37.67	 -37.67	 1.0	 113.0	 0	 113.0	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 113.0; % NG
	3542	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % COW
	3556	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	3564	 0.0	 0.0	 8.0	 -8.0	 1.0	 24.0	 0	 24.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.0; % NG
	3564	 0.0	 0.0	 5.67	 -5.67	 1.0	 17.0	 0	 17.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.0; % NG
	3569	 95.0	 36.0	 73.0	 -1.0	 1.0	 120.0	 1	 120.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0; % COW
	3569	 89.165	 36.0	 73.0	 -1.0	 1.0	 120.0	 1	 120.0	 58.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0; % PEL
	3570	 114.495	 35.875	 73.0	 -1.25	 1.0	 144.0	 1	 149.99	 79.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 149.995; % NG
	3570	 0.0	 0.0	 36.67	 -36.67	 1.0	 110.0	 0	 110.0	 79.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 110.0; % COW
	3572	 17.01	 88.19	 178.0	 -1.62	 1.0	 100.0	 1	 31.97	 2.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.971; % NG
	3591	 26.3	 86.305	 182.0	 -9.39	 1.0	 100.0	 1	 47.69	 4.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.694; % NG
	3593	 22.015	 -2.215	 17.7	 -22.13	 1.0	 100.0	 1	 36.14	 7.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.144; % NG
	3603	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 269.0	 4.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 269.0; % NG
	3607	 142.5	 10.5	 200.0	 -179.0	 1.0	 42.43	 1	 285.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 285.0; % NG
	3607	 78.41	 -3.91	 48.77	 -56.59	 1.0	 100.0	 1	 154.7	 2.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 154.701; % NG
	3610	 88.705	 -9.365	 74.9	 -93.63	 1.0	 100.0	 1	 137.96	 39.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.965; % NG
	3614	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 53.54	 38.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 53.537; % NG
	3615	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 284.08	 269.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 284.075; % NG
	3618	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 42.02	 27.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.024; % NG
	3622	 -10.5	 21.5	 105.0	 -62.0	 1.0	 216.55	 1	 179.0	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0; % NG
	3622	 -10.5	 21.5	 105.0	 -62.0	 1.0	 179.0	 1	 179.0	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0; % NG
	3622	 -10.5	 27.5	 130.0	 -75.0	 1.0	 179.0	 1	 179.0	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0; % COW
	3623	 -10.5	 30.0	 160.0	 -100.0	 1.0	 179.0	 1	 179.0	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0; % NG
	3625	 40.5	 -67.5	 35.0	 -170.0	 1.0	 58.99	 1	 55.0	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	3626	 0.0	 0.0	 18.33	 -18.33	 1.0	 55.0	 0	 55.0	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	3628	 137.0	 16.5	 199.0	 -166.0	 1.0	 0.36	 1	 274.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.0; % NG
	3634	 9.0	 0.5	 179.0	 -178.0	 1.0	 18.0	 1	 18.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.0; % NG
	3635	 11.0	 7.5	 184.0	 -169.0	 1.0	 22.0	 1	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.0; % NG
	3640	 135.0	 6.0	 192.0	 -180.0	 1.0	 0.24	 1	 270.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0; % COW
	3642	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 294.0	 7.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0; % NG
	3645	 145.5	 10.5	 195.0	 -174.0	 1.0	 2.0	 1	 290.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 290.0; % NG
	3651	 146.0	 7.0	 192.0	 -178.0	 1.0	 1.0	 1	 292.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 292.0; % COW
	3652	 141.0	 4.0	 187.0	 -179.0	 1.0	 1.08	 1	 282.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.0; % COW
	3658	 144.5	 4.5	 176.0	 -167.0	 1.0	 0.12	 1	 289.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 289.0; % NG
	3664	 130.0	 3.5	 189.0	 -182.0	 1.0	 9.0	 1	 260.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 260.0; % NG
	3666	 125.5	 5.0	 183.0	 -173.0	 1.0	 0.24	 1	 251.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 251.0; % NG
	3675	 201.725	 0.0	 363.1	 -363.1	 1.0	 100.0	 1	 403.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 403.446; % NG
	3676	 201.725	 0.0	 363.1	 -363.1	 1.0	 100.0	 1	 403.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 403.446; % NG
	3677	 201.725	 0.0	 363.1	 -363.1	 1.0	 100.0	 1	 403.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 403.446; % NG
	3679	 201.99	 0.0	 363.58	 -363.58	 1.0	 100.0	 1	 403.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 403.976; % COW
	3680	 201.99	 0.0	 363.58	 -363.58	 1.0	 100.0	 1	 403.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 403.976; % NG
	3681	 202.01	 0.0	 363.62	 -363.62	 1.0	 100.0	 1	 404.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 404.019; % NG
	3683	 201.06	 0.0	 361.9	 -361.9	 1.0	 100.0	 1	 402.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 402.115; % NG
	3684	 201.08	 0.0	 361.94	 -361.94	 1.0	 100.0	 1	 402.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 402.157; % NG
	3686	 143.905	 0.0	 207.23	 -207.23	 1.0	 100.0	 1	 287.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.812; % NG
	3687	 143.905	 0.0	 207.23	 -207.23	 1.0	 100.0	 1	 287.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.812; % COW
	3688	 143.905	 0.0	 207.23	 -207.23	 1.0	 100.0	 1	 287.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.812; % NG
	3689	 143.905	 0.0	 207.23	 -207.23	 1.0	 100.0	 1	 287.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.812; % NG
	3691	 143.905	 0.0	 207.23	 -207.23	 1.0	 100.0	 1	 287.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.812; % NG
	3692	 143.905	 0.0	 207.23	 -207.23	 1.0	 100.0	 1	 287.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.812; % NG
	3693	 143.905	 0.0	 207.23	 -207.23	 1.0	 100.0	 1	 287.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.812; % COW
	3694	 143.905	 0.0	 207.23	 -207.23	 1.0	 100.0	 1	 287.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.812; % NG
	3695	 195.995	 0.0	 352.8	 -352.8	 1.0	 100.0	 1	 391.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 391.994; % NG
	3696	 196.035	 0.0	 352.86	 -352.86	 1.0	 100.0	 1	 392.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 392.066; % COW
	3697	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 256.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.0; % NG
	3698	 530.865	 5.92	 92.56	 -80.72	 1.0	 100.0	 1	 866.3	 195.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 866.304; % COW
	3709	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 435.77	 420.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 435.775; % NG
	3710	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 416.09	 401.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 416.091; % COW
	3716	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 84.05	 69.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 84.051; % NG
	3718	 57.52	 0.0	 58.47	 -58.47	 1.0	 100.0	 1	 100.0	 15.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.001; % NG
	3748	 165.5	 50.5	 162.0	 -61.0	 1.0	 221.0	 1	 221.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 221.0; % NG
	3749	 0.0	 0.0	 18.33	 -18.33	 1.0	 55.0	 0	 55.0	 23.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	3749	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % PEL
	3750	 15.0	 -74.0	 20.0	 -168.0	 1.0	 23.0	 1	 23.0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.0; % NG
	3750	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % COW
	3753	 18.45	 97.95	 199.0	 -3.1	 1.0	 100.0	 1	 32.57	 4.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.574; % NG
	3761	 143.5	 1.5	 183.0	 -180.0	 1.0	 7.22	 1	 286.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 286.0; % NG
	3761	 132.0	 1.5	 182.0	 -179.0	 1.0	 5.0	 1	 263.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 263.0; % NG
	3761	 150.0	 9.0	 195.0	 -177.0	 1.0	 5.0	 1	 299.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 299.0; % NG
	3761	 16.995	 97.225	 195.0	 -0.55	 1.0	 100.0	 1	 25.96	 8.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.955; % PEL
	3762	 146.0	 3.0	 184.0	 -178.0	 1.0	 5.0	 1	 291.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 291.0; % COW
	3765	 19.965	 88.14	 178.0	 -1.72	 1.0	 100.0	 1	 39.47	 0.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.468; % NG
	3766	 19.565	 89.1	 181.0	 -2.8	 1.0	 100.0	 1	 28.32	 10.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.318; % NG
	3772	 0.0	 0.0	 2.33	 -2.33	 1.0	 7.0	 0	 294.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0; % NG
	3781	 0.0	 0.0	 0.67	 -0.67	 1.0	 2.0	 0	 297.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0; % NG
	3784	 141.98	 0.0	 41.3	 -41.3	 1.0	 100.0	 1	 194.52	 89.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 194.516; % NG
	3792	 173.0	 50.5	 162.0	 -61.0	 1.0	 226.0	 1	 226.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 226.0; % NG
	3792	 0.0	 0.0	 8.33	 -8.33	 1.0	 25.0	 0	 25.0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % NG
	3792	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 29.45	 14.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.447; % NG
	3793	 17.5	 -78.0	 12.0	 -168.0	 1.0	 23.05	 1	 25.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % PEL
	3807	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 299.0	 8.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 299.0; % COW
	3809	 144.5	 7.5	 191.0	 -176.0	 1.0	 1.69	 1	 289.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 289.0; % COW
	3823	 170.0	 45.0	 111.0	 -21.0	 1.0	 253.76	 1	 205.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 205.0; % NG
	3823	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 84.72	 69.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 84.716; % NG
	3824	 0.0	 0.0	 74.0	 -74.0	 1.0	 222.0	 0	 222.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 222.0; % NG
	3824	 0.0	 0.0	 68.33	 -68.33	 1.0	 205.0	 0	 205.0	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 205.0; % NG
	3824	 166.0	 44.0	 119.0	 -31.0	 1.0	 232.0	 1	 232.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 232.0; % NG
	3825	 170.0	 56.25	 127.5	 -15.0	 1.0	 268.92	 1	 250.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0; % NG
	3825	 203.365	 17.27	 172.68	 -138.14	 1.0	 100.0	 1	 247.43	 159.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 247.434; % NG
	3835	 18.615	 0.0	 11.11	 -11.11	 1.0	 100.0	 1	 34.2	 3.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.203; % NG
	3837	 156.0	 49.0	 117.0	 -19.0	 1.0	 222.0	 1	 222.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 222.0; % NG
	3840	 0.0	 0.0	 0.33	 -0.33	 1.0	 1.0	 0	 263.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 263.0; % NG
	3846	 148.215	 0.0	 16.52	 -16.52	 1.0	 100.0	 1	 295.0	 1.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0; % NG
	3853	 134.0	 8.5	 192.0	 -175.0	 1.0	 0.26	 1	 268.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.0; % NG
	3853	 146.5	 3.5	 188.0	 -181.0	 1.0	 1.36	 1	 292.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 292.0; % NG
	3857	 12.5	 -4.0	 175.0	 -183.0	 1.0	 20.0	 1	 20.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0; % NG
	3861	 0.0	 0.0	 22.33	 -22.33	 1.0	 67.0	 0	 67.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 67.0; % PEL
	3862	 52.5	 -82.625	 18.75	 -184.0	 1.0	 65.0	 1	 65.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 65.0; % NG
	3863	 15.5	 9.5	 193.0	 -174.0	 1.0	 31.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.0; % NG
	3864	 15.5	 8.0	 181.0	 -165.0	 1.0	 31.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.0; % NG
	3869	 142.5	 13.0	 197.0	 -171.0	 1.0	 2.03	 1	 284.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 284.0; % NG
	3870	 0.0	 0.0	 1.33	 -1.33	 1.0	 4.0	 0	 291.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 291.0; % NG
	3870	 0.0	 0.0	 6.0	 -6.0	 1.0	 18.0	 0	 18.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.0; % NG
	3870	 0.0	 0.0	 18.67	 -18.67	 1.0	 56.0	 0	 56.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 56.0; % NG
	3881	 144.0	 14.5	 198.0	 -169.0	 1.0	 108.13	 1	 288.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 288.0; % NG
	3887	 195.75	 51.25	 120.0	 -17.5	 1.0	 252.56	 1	 262.5	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.5; % NG
	3888	 195.815	 51.25	 120.0	 -17.5	 1.0	 270.01	 1	 262.63	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.632; % COW
	3888	 195.815	 43.25	 99.0	 -12.5	 1.0	 234.01	 1	 262.63	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.632; % NG
	3889	 0.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	3889	 0.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	3890	 205.125	 56.875	 123.75	 -10.0	 1.0	 270.05	 1	 281.25	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25; % NG
	3890	 198.875	 68.0	 150.0	 -14.0	 1.0	 258.06	 1	 268.75	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.75; % NG
	3891	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 83.97	 68.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 83.972; % NG
	3895	 17.35	 -2.49	 19.91	 -24.89	 1.0	 100.0	 1	 27.31	 7.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.308; % NG
	3896	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 55.35	 40.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.348; % NG
	3899	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 113.07	 98.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 113.068; % NG
	3909	 0.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 260.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 260.0; % COW
	3923	 0.0	 0.0	 1.0	 -1.0	 1.0	 3.0	 0	 255.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 255.0; % NG
	3928	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 35.37	 20.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.372; % NG
	3932	 0.0	 0.0	 3.33	 -3.33	 1.0	 10.0	 0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 10.0; % NG
	3936	 15.0	 2.0	 176.0	 -172.0	 1.0	 30.0	 1	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % PEL
	3938	 143.0	 -2.0	 180.0	 -184.0	 1.0	 2.0	 1	 286.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 286.0; % COW
	3939	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 274.0	 0.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.0; % NG
	3941	 177.0	 53.0	 120.0	 -14.0	 1.0	 228.26	 1	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	3945	 0.0	 0.0	 33.67	 -33.67	 1.0	 101.0	 0	 101.0	 49.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 101.0; % NG
	3948	 0.0	 0.0	 4.0	 -4.0	 1.0	 12.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0; % NG
	3955	 6.0	 -68.5	 30.0	 -167.0	 1.0	 12.0	 1	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0; % NG
	3958	 139.0	 5.0	 192.0	 -182.0	 1.0	 8.0	 1	 278.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 278.0; % COW
	3961	 0.0	 0.0	 22.67	 -22.67	 1.0	 68.0	 0	 68.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 68.0; % PEL
	3961	 36.5	 -74.5	 23.0	 -172.0	 1.0	 73.22	 1	 68.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 68.0; % NG
	3961	 0.0	 0.0	 10.33	 -10.33	 1.0	 31.0	 0	 31.0	 -32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.0; % NG
	3961	 0.0	 0.0	 10.33	 -10.33	 1.0	 31.0	 0	 31.0	 -32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.0; % COW
	3973	 19.375	 5.5	 189.0	 -178.0	 1.0	 37.2	 1	 38.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.75; % NG
	3973	 15.5	 10.5	 190.0	 -169.0	 1.0	 31.0	 1	 31.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.0; % PEL
	3974	 0.0	 0.0	 8.33	 -8.33	 1.0	 25.0	 0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % NG
	3974	 0.0	 0.0	 8.33	 -8.33	 1.0	 25.0	 0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % PEL
	3993	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 257.0	 2.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 257.0; % NG
	4020	 28.375	 13.75	 35.0	 -7.5	 1.0	 63.3	 1	 53.75	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 53.75; % PEL
	4038	 9.75	 13.0	 198.0	 -172.0	 1.0	 17.9	 1	 17.5	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.5; % PEL
	4038	 9.44	 7.5	 192.0	 -177.0	 1.0	 17.35	 1	 16.88	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.875; % COW
	4038	 9.44	 9.0	 185.0	 -167.0	 1.0	 17.35	 1	 16.88	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.875; % PEL
	4038	 137.0	 11.5	 197.0	 -174.0	 1.0	 4.56	 1	 274.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.0; % COW
	4038	 130.0	 2.0	 177.0	 -173.0	 1.0	 5.04	 1	 260.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 260.0; % COW
	4038	 0.0	 0.0	 4.67	 -4.67	 1.0	 14.0	 0	 14.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.0; % NG
	4059	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 31.47	 16.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.47; % NG
	4060	 62.0	 8.0	 191.0	 -175.0	 1.0	 136.57	 1	 124.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 124.0; % NG
	4064	 17.905	 0.0	 25.78	 -25.78	 1.0	 100.0	 1	 35.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.812; % PEL
	4066	 31.05	 0.0	 44.71	 -44.71	 1.0	 100.0	 1	 62.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.104; % NG
	4068	 31.05	 0.0	 44.71	 -44.71	 1.0	 100.0	 1	 62.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.1; % NG
	4070	 21.565	 0.0	 31.05	 -31.05	 1.0	 100.0	 1	 43.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.125; % NG
	4071	 21.565	 0.0	 31.05	 -31.05	 1.0	 100.0	 1	 43.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.125; % NG
	4073	 150.12	 94.005	 192.0	 -3.99	 1.0	 100.0	 1	 294.0	 6.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0; % NG
	4076	 28.59	 98.985	 200.0	 -2.03	 1.0	 100.0	 1	 43.67	 13.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.668; % NG
	4078	 76.285	 0.0	 12.05	 -12.05	 1.0	 100.0	 1	 90.04	 62.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 90.039; % NG
	4079	 20.54	 91.87	 186.0	 -2.26	 1.0	 100.0	 1	 32.05	 9.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.053; % NG
	4083	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 26.22	 11.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.224; % PEL
	4085	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 26.21	 11.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.215; % COW
	4087	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 87.2	 72.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 87.2; % NG
	4091	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 252.0	 0.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 252.0; % NG
	4092	 27.975	 0.0	 20.56	 -20.56	 1.0	 100.0	 1	 42.77	 13.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.766; % NG
	4098	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 95.57	 80.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 95.575; % NG
	4110	 21.14	 92.815	 191.0	 -5.37	 1.0	 100.0	 1	 29.88	 12.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.877; % PEL
	4121	 336.425	 -4.955	 39.67	 -49.58	 1.0	 100.0	 1	 512.03	 160.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 512.033; % COW
	4125	 535.085	 -13.19	 105.5	 -131.88	 1.0	 100.0	 1	 674.86	 395.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 674.859; % NG
	4130	 183.125	 59.5	 152.0	 -33.0	 1.0	 306.24	 1	 256.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25; % COW
	4130	 0.0	 0.0	 73.33	 -73.33	 1.0	 220.0	 0	 220.0	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 220.0; % NG
	4131	 0.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 125.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	4131	 183.125	 76.625	 186.25	 -33.0	 1.0	 304.12	 1	 256.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25; % NG
	4132	 195.625	 53.875	 149.0	 -41.25	 1.0	 274.96	 1	 281.25	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25; % NG
	4132	 172.5	 53.875	 149.0	 -41.25	 1.0	 228.01	 1	 225.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	4133	 395.0	 158.0	 363.0	 -47.0	 1.0	 535.0	 1	 535.0	 255.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 535.0; % NG
	4134	 405.0	 124.0	 348.0	 -100.0	 1.0	 560.0	 1	 560.0	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 560.0; % NG
	4136	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 38.31	 23.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.309; % NG
	4139	 205.125	 43.25	 99.0	 -12.5	 1.0	 270.05	 1	 281.25	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.25; % NG
	4139	 198.875	 51.25	 120.0	 -17.5	 1.0	 258.06	 1	 268.75	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.75; % COW
	4142	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 37.87	 22.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.875; % NG
	4144	 61.745	 90.43	 188.0	 -7.14	 1.0	 100.0	 1	 110.05	 13.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 110.054; % NG
	4153	 41.875	 17.5	 57.0	 -22.0	 1.0	 68.9	 1	 68.75	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 68.75; % NG
	4153	 40.0	 21.5	 71.0	 -28.0	 1.0	 77.0	 1	 77.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 77.0; % COW
	4161	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 26.5	 11.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.504; % COW
	4163	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 269.0	 8.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 269.0; % NG
	4167	 195.625	 58.0	 149.0	 -33.0	 1.0	 249.58	 1	 256.25	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.25; % NG
	4168	 0.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	4172	 0.0	 0.0	 56.67	 -56.67	 1.0	 170.0	 0	 170.0	 66.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 170.0; % NG
	4172	 0.0	 0.0	 20.33	 -20.33	 1.0	 61.0	 0	 61.0	 34.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.0; % NG
	4175	 0.0	 0.0	 7.0	 -7.0	 1.0	 21.0	 0	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.0; % PEL
	4188	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 56.87	 41.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 56.869; % PEL
	4192	 0.0	 0.0	 0.67	 -0.67	 1.0	 2.0	 0	 251.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 251.0; % COW
	4193	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 32.58	 17.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.576; % PEL
	4195	 0.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 272.0	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 272.0; % COW
	4200	 22.55	 -1.6	 12.79	 -15.99	 1.0	 100.0	 1	 39.63	 5.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.631; % NG
	4202	 56.0	 13.5	 195.0	 -168.0	 1.0	 112.0	 1	 112.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 112.0; % COW
	4204	 181.375	 0.0	 270.0	 -270.0	 1.0	 100.0	 1	 362.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 362.75; % NG
	4205	 181.375	 0.0	 270.0	 -270.0	 1.0	 100.0	 1	 362.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 362.75; % NG
	4206	 90.0	 0.0	 129.6	 -129.6	 1.0	 100.0	 1	 180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 180.0; % NG
	4208	 179.275	 0.0	 270.0	 -270.0	 1.0	 100.0	 1	 358.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 358.555; % NG
	4209	 179.275	 0.0	 270.0	 -270.0	 1.0	 100.0	 1	 358.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 358.555; % NG
	4210	 179.275	 0.0	 270.0	 -270.0	 1.0	 100.0	 1	 358.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 358.555; % NG
	4211	 179.275	 0.0	 270.0	 -270.0	 1.0	 100.0	 1	 358.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 358.555; % NG
	4212	 179.275	 0.0	 270.0	 -270.0	 1.0	 100.0	 1	 358.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 358.555; % NG
	4213	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 289.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 289.0; % NG
	4214	 724.965	 -19.505	 285.03	 -324.04	 1.0	 100.0	 1	 1356.89	 93.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1356.894; % NUC
	4215	 201.99	 0.0	 363.58	 -363.58	 1.0	 100.0	 1	 403.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 403.976; % NG
	4216	 201.99	 0.0	 363.58	 -363.58	 1.0	 100.0	 1	 403.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 403.976; % NG
	4217	 202.01	 0.0	 363.62	 -363.62	 1.0	 100.0	 1	 404.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 404.019; % NG
	4219	 202.455	 0.0	 364.42	 -364.42	 1.0	 100.0	 1	 404.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 404.908; % NG
	4220	 202.045	 0.0	 363.68	 -363.68	 1.0	 100.0	 1	 404.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 404.09; % NG
	4221	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 915.05	 900.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 915.05; % COW
	4222	 201.72	 0.0	 363.1	 -363.1	 1.0	 100.0	 1	 403.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 403.442; % NG
	4223	 201.915	 0.0	 363.45	 -363.45	 1.0	 100.0	 1	 403.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 403.829; % NG
	4225	 202.965	 0.0	 365.34	 -365.34	 1.0	 100.0	 1	 405.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 405.929; % COW
	4227	 203.525	 0.0	 366.35	 -366.35	 1.0	 100.0	 1	 407.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 407.053; % COW
	4229	 203.825	 0.0	 366.88	 -366.88	 1.0	 100.0	 1	 407.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 407.649; % NG
	4230	 202.995	 0.0	 365.39	 -365.39	 1.0	 100.0	 1	 405.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 405.993; % NG
	4232	 168.75	 0.0	 243.0	 -243.0	 1.0	 100.0	 1	 337.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 337.5; % NG
	4233	 84.375	 0.0	 121.5	 -121.5	 1.0	 100.0	 1	 168.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 168.75; % COW
	4235	 204.67	 0.0	 368.41	 -368.41	 1.0	 100.0	 1	 409.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 409.343; % NG
	4237	 204.66	 0.0	 368.39	 -368.39	 1.0	 100.0	 1	 409.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 409.321; % COW
	4239	 204.93	 0.0	 368.88	 -368.88	 1.0	 100.0	 1	 409.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 409.861; % COW
	4241	 204.945	 0.0	 368.9	 -368.9	 1.0	 100.0	 1	 409.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 409.886; % NG
	4243	 210.29	 0.0	 378.52	 -378.52	 1.0	 100.0	 1	 420.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 420.582; % COW
	4244	 210.28	 0.0	 378.5	 -378.5	 1.0	 100.0	 1	 420.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 420.56; % COW
	4245	 210.315	 0.0	 378.57	 -378.57	 1.0	 100.0	 1	 420.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 420.63; % NG
	4246	 210.315	 0.0	 378.57	 -378.57	 1.0	 100.0	 1	 420.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 420.63; % NG
	4248	 209.0	 0.0	 376.2	 -376.2	 1.0	 100.0	 1	 418.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 418.001; % NG
	4249	 209.02	 0.0	 376.23	 -376.23	 1.0	 100.0	 1	 418.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 418.039; % NG
	4251	 209.935	 0.0	 377.88	 -377.88	 1.0	 100.0	 1	 419.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 419.868; % NG
	4252	 210.25	 0.0	 378.45	 -378.45	 1.0	 100.0	 1	 420.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 420.501; % NG
	4254	 210.63	 0.0	 379.13	 -379.13	 1.0	 100.0	 1	 421.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 421.256; % COW
	4255	 210.155	 0.0	 378.28	 -378.28	 1.0	 100.0	 1	 420.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 420.314; % NG
	4257	 209.935	 0.0	 377.88	 -377.88	 1.0	 100.0	 1	 419.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 419.866; % NG
	4258	 209.935	 0.0	 377.88	 -377.88	 1.0	 100.0	 1	 419.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 419.868; % NG
	4260	 183.75	 0.0	 330.75	 -330.75	 1.0	 100.0	 1	 367.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 367.5; % NG
	4261	 183.75	 0.0	 330.75	 -330.75	 1.0	 100.0	 1	 367.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 367.5; % COW
	4262	 183.75	 0.0	 330.75	 -330.75	 1.0	 100.0	 1	 367.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 367.5; % COW
	4263	 183.75	 0.0	 330.75	 -330.75	 1.0	 100.0	 1	 367.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 367.5; % NG
	4265	 204.03	 0.0	 367.25	 -367.25	 1.0	 100.0	 1	 408.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 408.057; % NG
	4266	 204.03	 0.0	 367.25	 -367.25	 1.0	 100.0	 1	 408.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 408.057; % COW
	4267	 204.03	 0.0	 367.25	 -367.25	 1.0	 100.0	 1	 408.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 408.057; % NG
	4268	 204.03	 0.0	 367.25	 -367.25	 1.0	 100.0	 1	 408.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 408.057; % NG
	4270	 186.75	 0.0	 336.15	 -336.15	 1.0	 100.0	 1	 373.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 373.5; % NG
	4271	 186.75	 0.0	 336.15	 -336.15	 1.0	 100.0	 1	 373.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 373.5; % NG
	4272	 187.5	 0.0	 337.5	 -337.5	 1.0	 100.0	 1	 375.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 375.0; % COW
	4274	 213.47	 0.0	 384.25	 -384.25	 1.0	 100.0	 1	 426.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 426.944; % NG
	4275	 213.47	 0.0	 384.25	 -384.25	 1.0	 100.0	 1	 426.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 426.944; % NG
	4277	 65.625	 0.0	 94.5	 -94.5	 1.0	 100.0	 1	 131.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 131.25; % COW
	4278	 65.625	 0.0	 94.5	 -94.5	 1.0	 100.0	 1	 131.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 131.25; % NG
	4279	 65.625	 0.0	 94.5	 -94.5	 1.0	 100.0	 1	 131.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 131.25; % NG
	4280	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 275.16	 260.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.159; % NG
	4311	 445.19	 94.605	 198.0	 -8.79	 1.0	 100.0	 1	 516.03	 374.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 516.028; % COW
	4323	 838.26	 0.0	 123.2	 -123.2	 1.0	 100.0	 1	 1199.83	 476.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1199.8311; % COW
	4324	 892.94	 0.0	 195.45	 -195.45	 1.0	 100.0	 1	 1053.96	 731.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1053.9611; % COW
	4327	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 253.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 253.0; % NG
	4330	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 284.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 284.0; % NG
	4330	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 261.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 261.0; % COW
	4335	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 295.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0; % NG
	4343	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 113.16	 98.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 113.164; % NG
	4344	 312.0	 0.0	 561.6	 -561.6	 1.0	 100.0	 1	 624.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 623.996; % COW
	4344	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 1061.52	 1046.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1061.519; % COW
	4386	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 277.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 277.0; % NG
	4388	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 293.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 293.0; % NG
	4394	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 270.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0; % NG
	4397	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 250.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0; % NG
	4399	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 296.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 296.0; % NG
	4479	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 270.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0; % NG
	4485	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 290.0; % COW
	4486	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 294.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0; % COW
	4487	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 282.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.0; % NG
	4488	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 261.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 261.0; % NG
	4510	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 268.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.0; % COW
	4511	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 284.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 284.0; % NG
	4512	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 255.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 255.0; % NG
	4542	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 294.0	 2.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0; % COW
	4543	 167.02	 0.0	 75.87	 -75.87	 1.0	 100.0	 1	 193.34	 140.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 193.342; % NG
	4544	 161.235	 -8.205	 118.94	 -135.35	 1.0	 100.0	 1	 193.34	 129.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 193.342; % NG
	4547	 38.44	 0.0	 55.35	 -55.35	 1.0	 100.0	 1	 76.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 76.875; % COW
	4548	 38.44	 0.0	 55.35	 -55.35	 1.0	 100.0	 1	 76.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 76.875; % PEL
	4549	 38.44	 0.0	 55.35	 -55.35	 1.0	 100.0	 1	 76.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 76.875; % COW
	4550	 38.44	 0.0	 55.35	 -55.35	 1.0	 100.0	 1	 76.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 76.875; % COW
	4551	 60.0	 0.0	 86.4	 -86.4	 1.0	 100.0	 1	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0; % NG
	4556	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 90.39	 75.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 90.385; % NG
	4563	 207.5	 80.25	 167.5	 -7.0	 1.0	 309.12	 1	 275.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.0; % COW
	4563	 201.25	 78.875	 163.75	 -6.0	 1.0	 297.01	 1	 262.5	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.5; % COW
	4564	 0.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	4564	 295.33	 62.5	 131.0	 -6.0	 1.0	 312.43	 1	 445.0	 145.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 445.003; % COW
	4564	 295.33	 62.5	 131.0	 -6.0	 1.0	 291.94	 1	 445.0	 145.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 445.003; % COW
	4565	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 44.65	 29.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.65; % NG
	4567	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 55.8	 40.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.801; % NG
	4570	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 94.63	 79.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 94.625; % NG
	4573	 49.83	 0.0	 61.6	 -61.6	 1.0	 100.0	 1	 92.8	 6.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 92.802; % NG
	4574	 0.0	 0.0	 4.0	 -4.0	 1.0	 12.0	 0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 12.0; % COW
	4574	 0.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 264.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 264.0; % NG
	4574	 11.875	 7.5	 182.0	 -167.0	 1.0	 22.8	 1	 23.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.75; % NG
	4576	 26.45	 88.52	 182.0	 -4.96	 1.0	 100.0	 1	 42.22	 10.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.224; % NG
	4583	 0.0	 0.0	 40.0	 -40.0	 1.0	 120.0	 0	 120.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0; % COW
	4584	 106.875	 -38.125	 98.75	 -175.0	 1.0	 167.42	 1	 143.75	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.75; % PEL
	4585	 105.625	 -66.125	 38.75	 -171.0	 1.0	 131.38	 1	 131.25	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 131.25; % NG
	4590	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % COW
	4590	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % COW
	4591	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	4591	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 135.0	 -135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	4592	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 288.0	 2.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 288.0; % NG
	4593	 19.895	 92.885	 194.0	 -8.23	 1.0	 100.0	 1	 36.23	 3.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.23; % NG
	4599	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 253.0	 9.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 253.0; % NG
	4601	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 37.62	 22.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.618; % PEL
	4602	 12.5	 -0.5	 179.0	 -180.0	 1.0	 25.0	 1	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % NG
	4603	 12.5	 -0.5	 182.0	 -183.0	 1.0	 25.0	 1	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % NG
	4604	 12.5	 8.5	 191.0	 -174.0	 1.0	 25.0	 1	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % PEL
	4604	 0.0	 0.0	 2.0	 -2.0	 1.0	 6.0	 0	 300.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % NG
	4622	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	4624	 20.66	 94.37	 196.0	 -7.26	 1.0	 100.0	 1	 35.69	 5.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.689; % NG
	4638	 39.83	 -2.995	 23.96	 -29.95	 1.0	 100.0	 1	 54.75	 24.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.752; % NG
	4639	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 283.0	 8.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 283.0; % NG
	4652	 108.0	 43.5	 114.0	 -27.0	 1.0	 161.0	 1	 161.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 161.0; % NG
	4653	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	4653	 0.0	 0.0	 36.67	 -36.67	 1.0	 110.0	 0	 110.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 110.0; % COW
	4659	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 278.0	 4.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 278.0; % NG
	4661	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 39.27	 24.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.265; % NG
	4664	 146.0	 7.5	 187.0	 -172.0	 1.0	 42.43	 1	 292.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 292.0; % NG
	4664	 234.35	 0.0	 109.36	 -109.36	 1.0	 100.0	 1	 281.3	 187.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.299; % COW
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
2	0.0	0.0	3	0.2	34.018330	0.000000;	%	NG
2	0.0	0.0	3	0.2	14.169489	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.018748	0.000000;	%	NG
2	0.0	0.0	3	0.2	36.544528	0.000000;	%	NG
2	0.0	0.0	3	0.2	18.699304	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.732738	0.000000;	%	COW
2	0.0	0.0	3	0.2	38.459628	0.000000;	%	NG
2	0.0	0.0	3	0.2	21.294905	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.879274	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.040749	0.000000;	%	COW
2	0.0	0.0	3	0.2	11.868019	0.000000;	%	COW
2	0.0	0.0	3	0.2	38.013323	0.000000;	%	NG
2	0.0	0.0	3	0.2	57.755194	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.955397	0.000000;	%	COW
2	0.0	0.0	3	0.2	41.358554	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.946092	0.000000;	%	COW
2	0.0	0.0	3	0.2	20.868630	0.000000;	%	COW
2	0.0	0.0	3	0.2	23.425268	0.000000;	%	NG
2	0.0	0.0	3	0.2	17.228792	0.000000;	%	NG
2	0.0	0.0	3	0.2	116.659165	0.000000;	%	PEL
2	0.0	0.0	3	0.2	43.616773	0.000000;	%	NG
2	0.0	0.0	3	0.2	31.315769	0.000000;	%	COW
2	0.0	0.0	3	0.2	43.013330	0.000000;	%	NG
2	0.0	0.0	3	0.2	118.488919	0.000000;	%	PEL
2	0.0	0.0	3	0.2	24.946496	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.176601	0.000000;	%	NG
2	0.0	0.0	3	0.2	18.176637	0.000000;	%	NG
2	0.0	0.0	3	0.2	27.605738	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.899900	0.000000;	%	NG
2	0.0	0.0	3	0.2	15.467216	0.000000;	%	NG
2	0.0	0.0	3	0.2	105.413705	0.000000;	%	PEL
2	0.0	0.0	3	0.2	105.135197	0.000000;	%	PEL
2	0.0	0.0	3	0.2	47.183438	0.000000;	%	NG
2	0.0	0.0	3	0.2	16.381577	0.000000;	%	COW
2	0.0	0.0	3	0.2	45.387429	0.000000;	%	NG
2	0.0	0.0	3	0.2	29.230218	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.861028	0.000000;	%	NG
2	0.0	0.0	3	0.2	39.277503	0.000000;	%	NG
2	0.0	0.0	3	0.2	46.423125	0.000000;	%	NG
2	0.0	0.0	3	0.2	36.942541	0.000000;	%	NG
2	0.0	0.0	3	0.2	100.817086	0.000000;	%	PEL
2	0.0	0.0	3	0.2	45.065421	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.009863	0.000000;	%	COW
2	0.0	0.0	3	0.2	27.841706	0.000000;	%	NG
2	0.0	0.0	3	0.2	16.897706	0.000000;	%	COW
2	0.0	0.0	3	0.2	34.237697	0.000000;	%	NG
2	0.0	0.0	3	0.2	95.098545	0.000000;	%	PEL
2	0.0	0.0	3	0.2	6.446180	0.000000;	%	COW
2	0.0	0.0	3	0.2	37.480683	0.000000;	%	NG
2	0.0	0.0	3	0.2	47.561033	0.000000;	%	NG
2	0.0	0.0	3	0.2	27.008941	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.404921	0.000000;	%	NG
2	0.0	0.0	3	0.2	38.318274	0.000000;	%	NG
2	0.0	0.0	3	0.2	105.413929	0.000000;	%	PEL
2	0.0	0.0	3	0.2	42.525338	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.427654	0.000000;	%	NG
2	0.0	0.0	3	0.2	101.030008	0.000000;	%	PEL
2	0.0	0.0	3	0.2	34.121036	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.738304	0.000000;	%	NG
2	0.0	0.0	3	0.2	7.034986	0.000000;	%	NUC
2	0.0	0.0	3	0.2	34.644063	0.000000;	%	COW
2	0.0	0.0	3	0.2	17.712178	0.000000;	%	COW
2	0.0	0.0	3	0.2	54.580014	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.537215	0.000000;	%	NG
2	0.0	0.0	3	0.2	27.741251	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.264210	0.000000;	%	NG
2	0.0	0.0	3	0.2	45.170915	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.646357	0.000000;	%	COW
2	0.0	0.0	3	0.2	31.675463	0.000000;	%	COW
2	0.0	0.0	3	0.2	28.944582	0.000000;	%	COW
2	0.0	0.0	3	0.2	47.493790	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.017204	0.000000;	%	COW
2	0.0	0.0	3	0.2	17.768797	0.000000;	%	COW
2	0.0	0.0	3	0.2	26.336760	0.000000;	%	COW
2	0.0	0.0	3	0.2	42.284317	0.000000;	%	NG
2	0.0	0.0	3	0.2	36.806588	0.000000;	%	NG
2	0.0	0.0	3	0.2	46.060103	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.117270	0.000000;	%	COW
2	0.0	0.0	3	0.2	36.948013	0.000000;	%	COW
2	0.0	0.0	3	0.2	22.071519	0.000000;	%	COW
2	0.0	0.0	3	0.2	31.949820	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.932776	0.000000;	%	NG
2	0.0	0.0	3	0.2	52.426528	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.617686	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.034441	0.000000;	%	COW
2	0.0	0.0	3	0.2	43.168729	0.000000;	%	NG
2	0.0	0.0	3	0.2	11.291275	0.000000;	%	COW
2	0.0	0.0	3	0.2	23.026445	0.000000;	%	NG
2	0.0	0.0	3	0.2	19.492604	0.000000;	%	COW
2	0.0	0.0	3	0.2	39.998259	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.478323	0.000000;	%	NG
2	0.0	0.0	3	0.2	41.738114	0.000000;	%	NG
2	0.0	0.0	3	0.2	26.618034	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.671854	0.000000;	%	NG
2	0.0	0.0	3	0.2	21.356345	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.991881	0.000000;	%	COW
2	0.0	0.0	3	0.2	22.257707	0.000000;	%	COW
2	0.0	0.0	3	0.2	41.741286	0.000000;	%	COW
2	0.0	0.0	3	0.2	18.692814	0.000000;	%	NG
2	0.0	0.0	3	0.2	50.544652	0.000000;	%	NG
2	0.0	0.0	3	0.2	38.554260	0.000000;	%	NG
2	0.0	0.0	3	0.2	13.936755	0.000000;	%	NG
2	0.0	0.0	3	0.2	42.051636	0.000000;	%	NG
2	0.0	0.0	3	0.2	27.097263	0.000000;	%	NG
2	0.0	0.0	3	0.2	107.996893	0.000000;	%	PEL
2	0.0	0.0	3	0.2	34.873074	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.143842	0.000000;	%	COW
2	0.0	0.0	3	0.2	95.679030	0.000000;	%	PEL
2	0.0	0.0	3	0.2	51.084610	0.000000;	%	NG
2	0.0	0.0	3	0.2	48.375747	0.000000;	%	NG
2	0.0	0.0	3	0.2	135.238410	0.000000;	%	PEL
2	0.0	0.0	3	0.2	35.389108	0.000000;	%	NG
2	0.0	0.0	3	0.2	18.721440	0.000000;	%	NG
2	0.0	0.0	3	0.2	102.244560	0.000000;	%	PEL
2	0.0	0.0	3	0.2	44.538821	0.000000;	%	NG
2	0.0	0.0	3	0.2	26.674243	0.000000;	%	NG
2	0.0	0.0	3	0.2	97.940159	0.000000;	%	PEL
2	0.0	0.0	3	0.2	121.327601	0.000000;	%	PEL
2	0.0	0.0	3	0.2	25.358864	0.000000;	%	NG
2	0.0	0.0	3	0.2	34.693301	0.000000;	%	NG
2	0.0	0.0	3	0.2	16.200780	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.009557	0.000000;	%	NG
2	0.0	0.0	3	0.2	48.662458	0.000000;	%	NG
2	0.0	0.0	3	0.2	27.582743	0.000000;	%	NG
2	0.0	0.0	3	0.2	17.082825	0.000000;	%	COW
2	0.0	0.0	3	0.2	99.251941	0.000000;	%	PEL
2	0.0	0.0	3	0.2	28.932327	0.000000;	%	NG
2	0.0	0.0	3	0.2	21.556969	0.000000;	%	NG
2	0.0	0.0	3	0.2	29.643795	0.000000;	%	NG
2	0.0	0.0	3	0.2	15.778189	0.000000;	%	COW
2	0.0	0.0	3	0.2	29.934834	0.000000;	%	NG
2	0.0	0.0	3	0.2	42.955993	0.000000;	%	NG
2	0.0	0.0	3	0.2	28.429944	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.541088	0.000000;	%	COW
2	0.0	0.0	3	0.2	31.151164	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.533861	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.992900	0.000000;	%	COW
2	0.0	0.0	3	0.2	34.019176	0.000000;	%	NG
2	0.0	0.0	3	0.2	41.683132	0.000000;	%	NG
2	0.0	0.0	3	0.2	21.595456	0.000000;	%	COW
2	0.0	0.0	3	0.2	30.536510	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.978552	0.000000;	%	NG
2	0.0	0.0	3	0.2	60.309374	0.000000;	%	NG
2	0.0	0.0	3	0.2	50.127172	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.804996	0.000000;	%	NG
2	0.0	0.0	3	0.2	103.888135	0.000000;	%	PEL
2	0.0	0.0	3	0.2	16.414005	0.000000;	%	NG
2	0.0	0.0	3	0.2	44.338124	0.000000;	%	NG
2	0.0	0.0	3	0.2	38.483821	0.000000;	%	NG
2	0.0	0.0	3	0.2	27.539997	0.000000;	%	NG
2	0.0	0.0	3	0.2	5.764857	0.000000;	%	COW
2	0.0	0.0	3	0.2	24.295203	0.000000;	%	NG
2	0.0	0.0	3	0.2	39.638880	0.000000;	%	NG
2	0.0	0.0	3	0.2	122.808844	0.000000;	%	PEL
2	0.0	0.0	3	0.2	22.317076	0.000000;	%	NG
2	0.0	0.0	3	0.2	10.697315	0.000000;	%	NG
2	0.0	0.0	3	0.2	110.126915	0.000000;	%	PEL
2	0.0	0.0	3	0.2	107.099554	0.000000;	%	PEL
2	0.0	0.0	3	0.2	11.397005	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.388843	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.053849	0.000000;	%	NG
2	0.0	0.0	3	0.2	29.252830	0.000000;	%	NG
2	0.0	0.0	3	0.2	11.180959	0.000000;	%	NG
2	0.0	0.0	3	0.2	41.375782	0.000000;	%	NG
2	0.0	0.0	3	0.2	114.778673	0.000000;	%	PEL
2	0.0	0.0	3	0.2	29.540266	0.000000;	%	NG
2	0.0	0.0	3	0.2	21.408639	0.000000;	%	COW
2	0.0	0.0	3	0.2	44.554404	0.000000;	%	NG
2	0.0	0.0	3	0.2	118.968338	0.000000;	%	PEL
2	0.0	0.0	3	0.2	28.786295	0.000000;	%	NG
2	0.0	0.0	3	0.2	29.612032	0.000000;	%	COW
2	0.0	0.0	3	0.2	107.498585	0.000000;	%	PEL
2	0.0	0.0	3	0.2	27.229507	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.930790	0.000000;	%	COW
2	0.0	0.0	3	0.2	31.854830	0.000000;	%	COW
2	0.0	0.0	3	0.2	41.572166	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.076258	0.000000;	%	NG
2	0.0	0.0	3	0.2	45.643443	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.709151	0.000000;	%	NG
2	0.0	0.0	3	0.2	41.876874	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.850696	0.000000;	%	NG
2	0.0	0.0	3	0.2	36.915998	0.000000;	%	NG
2	0.0	0.0	3	0.2	9.640348	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.515752	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.633430	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.853951	0.000000;	%	NG
2	0.0	0.0	3	0.2	22.043766	0.000000;	%	NG
2	0.0	0.0	3	0.2	31.410565	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.715808	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.743915	0.000000;	%	NG
2	0.0	0.0	3	0.2	21.492971	0.000000;	%	COW
2	0.0	0.0	3	0.2	63.534478	0.000000;	%	NG
2	0.0	0.0	3	0.2	44.427651	0.000000;	%	NG
2	0.0	0.0	3	0.2	31.620130	0.000000;	%	COW
2	0.0	0.0	3	0.2	34.107630	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.508294	0.000000;	%	COW
2	0.0	0.0	3	0.2	39.861158	0.000000;	%	NG
2	0.0	0.0	3	0.2	36.941739	0.000000;	%	NG
2	0.0	0.0	3	0.2	34.186360	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.130740	0.000000;	%	COW
2	0.0	0.0	3	0.2	49.899305	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.197615	0.000000;	%	NG
2	0.0	0.0	3	0.2	126.430728	0.000000;	%	PEL
2	0.0	0.0	3	0.2	42.456432	0.000000;	%	NG
2	0.0	0.0	3	0.2	12.977333	0.000000;	%	COW
2	0.0	0.0	3	0.2	101.575367	0.000000;	%	PEL
2	0.0	0.0	3	0.2	34.980737	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.658409	0.000000;	%	COW
2	0.0	0.0	3	0.2	27.243662	0.000000;	%	NG
2	0.0	0.0	3	0.2	27.956644	0.000000;	%	NG
2	0.0	0.0	3	0.2	36.052626	0.000000;	%	NG
2	0.0	0.0	3	0.2	102.122430	0.000000;	%	PEL
2	0.0	0.0	3	0.2	44.195159	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.289209	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.202172	0.000000;	%	COW
2	0.0	0.0	3	0.2	30.487998	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.494321	0.000000;	%	NG
2	0.0	0.0	3	0.2	13.808245	0.000000;	%	COW
2	0.0	0.0	3	0.2	43.873518	0.000000;	%	NG
2	0.0	0.0	3	0.2	21.690796	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.968561	0.000000;	%	COW
2	0.0	0.0	3	0.2	25.836563	0.000000;	%	NG
2	0.0	0.0	3	0.2	43.849759	0.000000;	%	NG
2	0.0	0.0	3	0.2	28.374786	0.000000;	%	NG
2	0.0	0.0	3	0.2	39.866579	0.000000;	%	NG
2	0.0	0.0	3	0.2	113.062373	0.000000;	%	PEL
2	0.0	0.0	3	0.2	11.611271	0.000000;	%	COW
2	0.0	0.0	3	0.2	38.064027	0.000000;	%	NG
2	0.0	0.0	3	0.2	47.976183	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.712578	0.000000;	%	NG
2	0.0	0.0	3	0.2	13.581853	0.000000;	%	COW
2	0.0	0.0	3	0.2	23.707580	0.000000;	%	COW
2	0.0	0.0	3	0.2	41.506848	0.000000;	%	NG
2	0.0	0.0	3	0.2	26.706791	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.558043	0.000000;	%	NG
2	0.0	0.0	3	0.2	31.028499	0.000000;	%	COW
2	0.0	0.0	3	0.2	42.884804	0.000000;	%	NG
2	0.0	0.0	3	0.2	28.572031	0.000000;	%	COW
2	0.0	0.0	3	0.2	16.650305	0.000000;	%	COW
2	0.0	0.0	3	0.2	37.300649	0.000000;	%	NG
2	0.0	0.0	3	0.2	53.575968	0.000000;	%	NG
2	0.0	0.0	3	0.2	39.912110	0.000000;	%	NG
2	0.0	0.0	3	0.2	50.074979	0.000000;	%	NG
2	0.0	0.0	3	0.2	57.146776	0.000000;	%	NG
2	0.0	0.0	3	0.2	52.816379	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.299747	0.000000;	%	NG
2	0.0	0.0	3	0.2	22.934121	0.000000;	%	NG
2	0.0	0.0	3	0.2	34.598494	0.000000;	%	NG
2	0.0	0.0	3	0.2	45.056013	0.000000;	%	NG
2	0.0	0.0	3	0.2	51.352622	0.000000;	%	NG
2	0.0	0.0	3	0.2	28.465388	0.000000;	%	COW
2	0.0	0.0	3	0.2	20.830157	0.000000;	%	COW
2	0.0	0.0	3	0.2	24.903471	0.000000;	%	NG
2	0.0	0.0	3	0.2	41.674865	0.000000;	%	NG
2	0.0	0.0	3	0.2	31.575875	0.000000;	%	NG
2	0.0	0.0	3	0.2	9.834996	0.000000;	%	COW
2	0.0	0.0	3	0.2	25.342779	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.827224	0.000000;	%	NG
2	0.0	0.0	3	0.2	48.234092	0.000000;	%	NG
2	0.0	0.0	3	0.2	47.050362	0.000000;	%	NG
2	0.0	0.0	3	0.2	13.971343	0.000000;	%	COW
2	0.0	0.0	3	0.2	37.965744	0.000000;	%	COW
2	0.0	0.0	3	0.2	19.210844	0.000000;	%	COW
2	0.0	0.0	3	0.2	26.521176	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.611287	0.000000;	%	NG
2	0.0	0.0	3	0.2	26.993596	0.000000;	%	NG
2	0.0	0.0	3	0.2	55.257233	0.000000;	%	NG
2	0.0	0.0	3	0.2	49.023737	0.000000;	%	NG
2	0.0	0.0	3	0.2	113.295508	0.000000;	%	PEL
2	0.0	0.0	3	0.2	49.922161	0.000000;	%	NG
2	0.0	0.0	3	0.2	26.964751	0.000000;	%	NG
2	0.0	0.0	3	0.2	17.792976	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.505970	0.000000;	%	NG
2	0.0	0.0	3	0.2	101.821771	0.000000;	%	PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
2	0.0	0.0	3	0.2	40.159746	0.000000;	%	NG
2	0.0	0.0	3	0.2	11.886174	0.000000;	%	COW
2	0.0	0.0	3	0.2	114.806918	0.000000;	%	PEL
2	0.0	0.0	3	0.2	31.265324	0.000000;	%	NG
2	0.0	0.0	3	0.2	29.955955	0.000000;	%	NG
2	0.0	0.0	3	0.2	100.004835	0.000000;	%	PEL
2	0.0	0.0	3	0.2	49.695569	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.081510	0.000000;	%	NG
2	0.0	0.0	3	0.2	41.385452	0.000000;	%	NG
2	0.0	0.0	3	0.2	14.121871	0.000000;	%	COW
2	0.0	0.0	3	0.2	26.360412	0.000000;	%	COW
2	0.0	0.0	3	0.2	19.552186	0.000000;	%	NG
2	0.0	0.0	3	0.2	112.281673	0.000000;	%	PEL
2	0.0	0.0	3	0.2	30.737971	0.000000;	%	NG
2	0.0	0.0	3	0.2	52.343198	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.226923	0.000000;	%	COW
2	0.0	0.0	3	0.2	30.627733	0.000000;	%	NG
2	0.0	0.0	3	0.2	21.993795	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.156067	0.000000;	%	NG
2	0.0	0.0	3	0.2	34.831011	0.000000;	%	NG
2	0.0	0.0	3	0.2	6.623075	0.000000;	%	NG
2	0.0	0.0	3	0.2	21.048467	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.869183	0.000000;	%	NG
2	0.0	0.0	3	0.2	11.819747	0.000000;	%	COW
2	0.0	0.0	3	0.2	32.505334	0.000000;	%	NG
2	0.0	0.0	3	0.2	16.348951	0.000000;	%	COW
2	0.0	0.0	3	0.2	21.237974	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.617972	0.000000;	%	NG
2	0.0	0.0	3	0.2	49.747665	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.918876	0.000000;	%	COW
2	0.0	0.0	3	0.2	37.359457	0.000000;	%	NG
2	0.0	0.0	3	0.2	65.976933	0.000000;	%	NG
2	0.0	0.0	3	0.2	27.247906	0.000000;	%	NG
2	0.0	0.0	3	0.2	2.420571	0.000000;	%	NG
2	0.0	0.0	3	0.2	43.678593	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.215239	0.000000;	%	COW
2	0.0	0.0	3	0.2	34.678545	0.000000;	%	COW
2	0.0	0.0	3	0.2	105.735737	0.000000;	%	PEL
2	0.0	0.0	3	0.2	115.203537	0.000000;	%	PEL
2	0.0	0.0	3	0.2	1.389076	0.000000;	%	NG
2	0.0	0.0	3	0.2	44.080154	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.439084	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.221474	0.000000;	%	NG
2	0.0	0.0	3	0.2	118.208222	0.000000;	%	PEL
2	0.0	0.0	3	0.2	41.569477	0.000000;	%	NG
2	0.0	0.0	3	0.2	18.452696	0.000000;	%	COW
2	0.0	0.0	3	0.2	39.605368	0.000000;	%	NG
2	0.0	0.0	3	0.2	29.335692	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.377354	0.000000;	%	COW
2	0.0	0.0	3	0.2	44.716905	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.699162	0.000000;	%	COW
2	0.0	0.0	3	0.2	30.588680	0.000000;	%	NG
2	0.0	0.0	3	0.2	48.749378	0.000000;	%	NG
2	0.0	0.0	3	0.2	115.746292	0.000000;	%	PEL
2	0.0	0.0	3	0.2	27.853926	0.000000;	%	COW
2	0.0	0.0	3	0.2	42.838136	0.000000;	%	NG
2	0.0	0.0	3	0.2	26.018354	0.000000;	%	NG
2	0.0	0.0	3	0.2	19.996340	0.000000;	%	COW
2	0.0	0.0	3	0.2	19.099048	0.000000;	%	NG
2	0.0	0.0	3	0.2	39.487357	0.000000;	%	NG
2	0.0	0.0	3	0.2	42.839147	0.000000;	%	NG
2	0.0	0.0	3	0.2	114.853364	0.000000;	%	PEL
2	0.0	0.0	3	0.2	25.405821	0.000000;	%	NG
2	0.0	0.0	3	0.2	117.088505	0.000000;	%	PEL
2	0.0	0.0	3	0.2	36.970645	0.000000;	%	NG
2	0.0	0.0	3	0.2	115.349811	0.000000;	%	PEL
2	0.0	0.0	3	0.2	30.711390	0.000000;	%	NG
2	0.0	0.0	3	0.2	108.770174	0.000000;	%	PEL
2	0.0	0.0	3	0.2	33.137138	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.859420	0.000000;	%	NG
2	0.0	0.0	3	0.2	36.867720	0.000000;	%	NG
2	0.0	0.0	3	0.2	49.584780	0.000000;	%	NG
2	0.0	0.0	3	0.2	19.149538	0.000000;	%	COW
2	0.0	0.0	3	0.2	25.499907	0.000000;	%	NG
2	0.0	0.0	3	0.2	19.165287	0.000000;	%	COW
2	0.0	0.0	3	0.2	32.594985	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.938335	0.000000;	%	NG
2	0.0	0.0	3	0.2	49.160765	0.000000;	%	NG
2	0.0	0.0	3	0.2	48.460003	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.082506	0.000000;	%	NG
2	0.0	0.0	3	0.2	38.293039	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.430250	0.000000;	%	COW
2	0.0	0.0	3	0.2	38.253287	0.000000;	%	NG
2	0.0	0.0	3	0.2	45.012706	0.000000;	%	NG
2	0.0	0.0	3	0.2	13.038341	0.000000;	%	COW
2	0.0	0.0	3	0.2	18.875099	0.000000;	%	NG
2	0.0	0.0	3	0.2	22.594382	0.000000;	%	NG
2	0.0	0.0	3	0.2	57.078239	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.728961	0.000000;	%	COW
2	0.0	0.0	3	0.2	33.743345	0.000000;	%	NG
2	0.0	0.0	3	0.2	7.846695	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.032137	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.940979	0.000000;	%	NG
2	0.0	0.0	3	0.2	12.222197	0.000000;	%	COW
2	0.0	0.0	3	0.2	21.283019	0.000000;	%	NG
2	0.0	0.0	3	0.2	31.965723	0.000000;	%	COW
2	0.0	0.0	3	0.2	11.206963	0.000000;	%	COW
2	0.0	0.0	3	0.2	36.016352	0.000000;	%	NG
2	0.0	0.0	3	0.2	17.091498	0.000000;	%	NG
2	0.0	0.0	3	0.2	50.633929	0.000000;	%	NG
2	0.0	0.0	3	0.2	44.056189	0.000000;	%	NG
2	0.0	0.0	3	0.2	15.057498	0.000000;	%	COW
2	0.0	0.0	3	0.2	125.920265	0.000000;	%	PEL
2	0.0	0.0	3	0.2	14.460281	0.000000;	%	NG
2	0.0	0.0	3	0.2	29.492239	0.000000;	%	NG
2	0.0	0.0	3	0.2	28.377902	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.509762	0.000000;	%	COW
2	0.0	0.0	3	0.2	48.492910	0.000000;	%	NG
2	0.0	0.0	3	0.2	40.486741	0.000000;	%	NG
2	0.0	0.0	3	0.2	44.197298	0.000000;	%	NG
2	0.0	0.0	3	0.2	102.869700	0.000000;	%	PEL
2	0.0	0.0	3	0.2	35.621433	0.000000;	%	NG
2	0.0	0.0	3	0.2	26.559455	0.000000;	%	NG
2	0.0	0.0	3	0.2	29.631150	0.000000;	%	NG
2	0.0	0.0	3	0.2	27.672517	0.000000;	%	NG
2	0.0	0.0	3	0.2	105.667493	0.000000;	%	PEL
2	0.0	0.0	3	0.2	49.531413	0.000000;	%	NG
2	0.0	0.0	3	0.2	55.158946	0.000000;	%	NG
2	0.0	0.0	3	0.2	117.166552	0.000000;	%	PEL
2	0.0	0.0	3	0.2	37.319452	0.000000;	%	NG
2	0.0	0.0	3	0.2	46.463818	0.000000;	%	NG
2	0.0	0.0	3	0.2	15.959926	0.000000;	%	NG
2	0.0	0.0	3	0.2	43.168617	0.000000;	%	NG
2	0.0	0.0	3	0.2	18.614709	0.000000;	%	NG
2	0.0	0.0	3	0.2	0.722241	0.000000;	%	NG
2	0.0	0.0	3	0.2	45.467390	0.000000;	%	NG
2	0.0	0.0	3	0.2	44.570392	0.000000;	%	NG
2	0.0	0.0	3	0.2	50.783203	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.380753	0.000000;	%	NG
2	0.0	0.0	3	0.2	50.226383	0.000000;	%	NG
2	0.0	0.0	3	0.2	115.040889	0.000000;	%	PEL
2	0.0	0.0	3	0.2	28.279591	0.000000;	%	COW
2	0.0	0.0	3	0.2	50.885837	0.000000;	%	NG
2	0.0	0.0	3	0.2	31.034483	0.000000;	%	NG
2	0.0	0.0	3	0.2	22.068333	0.000000;	%	NG
2	0.0	0.0	3	0.2	34.766971	0.000000;	%	COW
2	0.0	0.0	3	0.2	39.820822	0.000000;	%	NG
2	0.0	0.0	3	0.2	107.892829	0.000000;	%	PEL
2	0.0	0.0	3	0.2	21.820866	0.000000;	%	COW
2	0.0	0.0	3	0.2	117.038481	0.000000;	%	PEL
2	0.0	0.0	3	0.2	14.951059	0.000000;	%	NG
2	0.0	0.0	3	0.2	45.907122	0.000000;	%	NG
2	0.0	0.0	3	0.2	16.092477	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.558270	0.000000;	%	NG
2	0.0	0.0	3	0.2	13.909944	0.000000;	%	NG
2	0.0	0.0	3	0.2	99.875609	0.000000;	%	PEL
2	0.0	0.0	3	0.2	37.874679	0.000000;	%	NG
2	0.0	0.0	3	0.2	38.986352	0.000000;	%	NG
2	0.0	0.0	3	0.2	116.989253	0.000000;	%	PEL
2	0.0	0.0	3	0.2	39.823302	0.000000;	%	NG
2	0.0	0.0	3	0.2	129.856984	0.000000;	%	PEL
2	0.0	0.0	3	0.2	30.856563	0.000000;	%	NG
2	0.0	0.0	3	0.2	10.987555	0.000000;	%	NG
2	0.0	0.0	3	0.2	26.151888	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.039597	0.000000;	%	NG
2	0.0	0.0	3	0.2	51.122856	0.000000;	%	NG
2	0.0	0.0	3	0.2	48.753938	0.000000;	%	NG
2	0.0	0.0	3	0.2	104.450758	0.000000;	%	PEL
2	0.0	0.0	3	0.2	43.431795	0.000000;	%	NG
2	0.0	0.0	3	0.2	22.529925	0.000000;	%	COW
2	0.0	0.0	3	0.2	22.115260	0.000000;	%	NG
2	0.0	0.0	3	0.2	48.456892	0.000000;	%	NG
2	0.0	0.0	3	0.2	111.286477	0.000000;	%	PEL
2	0.0	0.0	3	0.2	40.240691	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.846134	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.293265	0.000000;	%	NG
2	0.0	0.0	3	0.2	26.730667	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.611197	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.567280	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.840701	0.000000;	%	COW
2	0.0	0.0	3	0.2	17.617714	0.000000;	%	NG
2	0.0	0.0	3	0.2	29.624401	0.000000;	%	COW
2	0.0	0.0	3	0.2	7.130874	0.000000;	%	NUC
2	0.0	0.0	3	0.2	20.708952	0.000000;	%	COW
2	0.0	0.0	3	0.2	21.372045	0.000000;	%	COW
2	0.0	0.0	3	0.2	29.118341	0.000000;	%	NG
2	0.0	0.0	3	0.2	45.032544	0.000000;	%	NG
2	0.0	0.0	3	0.2	38.916603	0.000000;	%	NG
2	0.0	0.0	3	0.2	47.759004	0.000000;	%	NG
2	0.0	0.0	3	0.2	38.746493	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.397328	0.000000;	%	COW
2	0.0	0.0	3	0.2	15.808292	0.000000;	%	NG
2	0.0	0.0	3	0.2	43.122556	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.829896	0.000000;	%	NG
2	0.0	0.0	3	0.2	21.702930	0.000000;	%	COW
2	0.0	0.0	3	0.2	24.935542	0.000000;	%	COW
2	0.0	0.0	3	0.2	60.697855	0.000000;	%	NG
2	0.0	0.0	3	0.2	40.566028	0.000000;	%	NG
2	0.0	0.0	3	0.2	38.794683	0.000000;	%	NG
2	0.0	0.0	3	0.2	19.469197	0.000000;	%	NG
2	0.0	0.0	3	0.2	34.331065	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.059655	0.000000;	%	COW
2	0.0	0.0	3	0.2	53.843377	0.000000;	%	NG
2	0.0	0.0	3	0.2	47.580240	0.000000;	%	NG
2	0.0	0.0	3	0.2	17.776017	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.676114	0.000000;	%	NG
2	0.0	0.0	3	0.2	34.220910	0.000000;	%	NG
2	0.0	0.0	3	0.2	39.901683	0.000000;	%	NG
2	0.0	0.0	3	0.2	31.719013	0.000000;	%	NG
2	0.0	0.0	3	0.2	42.068302	0.000000;	%	NG
2	0.0	0.0	3	0.2	42.137331	0.000000;	%	NG
2	0.0	0.0	3	0.2	51.192554	0.000000;	%	NG
2	0.0	0.0	3	0.2	41.104554	0.000000;	%	NG
2	0.0	0.0	3	0.2	42.953925	0.000000;	%	NG
2	0.0	0.0	3	0.2	27.986776	0.000000;	%	COW
2	0.0	0.0	3	0.2	19.251430	0.000000;	%	COW
2	0.0	0.0	3	0.2	103.996919	0.000000;	%	PEL
2	0.0	0.0	3	0.2	40.970658	0.000000;	%	NG
2	0.0	0.0	3	0.2	26.808987	0.000000;	%	NG
2	0.0	0.0	3	0.2	34.992529	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.320761	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.953275	0.000000;	%	NG
2	0.0	0.0	3	0.2	21.803833	0.000000;	%	NG
2	0.0	0.0	3	0.2	34.700317	0.000000;	%	NG
2	0.0	0.0	3	0.2	38.685124	0.000000;	%	NG
2	0.0	0.0	3	0.2	18.569480	0.000000;	%	COW
2	0.0	0.0	3	0.2	42.534604	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.484239	0.000000;	%	COW
2	0.0	0.0	3	0.2	37.791462	0.000000;	%	NG
2	0.0	0.0	3	0.2	26.620211	0.000000;	%	NG
2	0.0	0.0	3	0.2	28.725862	0.000000;	%	COW
2	0.0	0.0	3	0.2	5.578843	0.000000;	%	NG
2	0.0	0.0	3	0.2	48.030214	0.000000;	%	NG
2	0.0	0.0	3	0.2	26.106190	0.000000;	%	NG
2	0.0	0.0	3	0.2	10.661618	0.000000;	%	COW
2	0.0	0.0	3	0.2	11.047412	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.870310	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.831420	0.000000;	%	NG
2	0.0	0.0	3	0.2	47.974733	0.000000;	%	NG
2	0.0	0.0	3	0.2	51.759316	0.000000;	%	NG
2	0.0	0.0	3	0.2	28.109627	0.000000;	%	NG
2	0.0	0.0	3	0.2	48.822685	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.636621	0.000000;	%	NG
2	0.0	0.0	3	0.2	17.179625	0.000000;	%	COW
2	0.0	0.0	3	0.2	31.845848	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.681348	0.000000;	%	NG
2	0.0	0.0	3	0.2	44.889948	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.705053	0.000000;	%	NG
2	0.0	0.0	3	0.2	107.451219	0.000000;	%	PEL
2	0.0	0.0	3	0.2	29.936411	0.000000;	%	NG
2	0.0	0.0	3	0.2	28.389656	0.000000;	%	COW
2	0.0	0.0	3	0.2	40.909228	0.000000;	%	NG
2	0.0	0.0	3	0.2	19.262499	0.000000;	%	NG
2	0.0	0.0	3	0.2	28.554090	0.000000;	%	COW
2	0.0	0.0	3	0.2	51.732142	0.000000;	%	NG
2	0.0	0.0	3	0.2	26.063384	0.000000;	%	NG
2	0.0	0.0	3	0.2	36.370497	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.590592	0.000000;	%	COW
2	0.0	0.0	3	0.2	41.746855	0.000000;	%	NG
2	0.0	0.0	3	0.2	31.321958	0.000000;	%	NG
2	0.0	0.0	3	0.2	102.034446	0.000000;	%	PEL
2	0.0	0.0	3	0.2	53.904567	0.000000;	%	NG
2	0.0	0.0	3	0.2	48.632134	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.351505	0.000000;	%	NG
2	0.0	0.0	3	0.2	108.890352	0.000000;	%	PEL
2	0.0	0.0	3	0.2	15.687187	0.000000;	%	COW
2	0.0	0.0	3	0.2	16.976524	0.000000;	%	COW
2	0.0	0.0	3	0.2	122.680682	0.000000;	%	PEL
2	0.0	0.0	3	0.2	35.766008	0.000000;	%	NG
2	0.0	0.0	3	0.2	49.584798	0.000000;	%	NG
2	0.0	0.0	3	0.2	41.179244	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.948169	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.444162	0.000000;	%	NG
2	0.0	0.0	3	0.2	26.818427	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.044291	0.000000;	%	COW
2	0.0	0.0	3	0.2	36.560840	0.000000;	%	NG
2	0.0	0.0	3	0.2	126.443355	0.000000;	%	PEL
2	0.0	0.0	3	0.2	105.398792	0.000000;	%	PEL
2	0.0	0.0	3	0.2	70.277720	0.000000;	%	NG
2	0.0	0.0	3	0.2	50.728577	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.547067	0.000000;	%	NG
2	0.0	0.0	3	0.2	34.334923	0.000000;	%	NG
2	0.0	0.0	3	0.2	21.497030	0.000000;	%	NG
2	0.0	0.0	3	0.2	16.141470	0.000000;	%	COW
2	0.0	0.0	3	0.2	27.861171	0.000000;	%	NG
2	0.0	0.0	3	0.2	36.863737	0.000000;	%	NG
2	0.0	0.0	3	0.2	4.159445	0.000000;	%	NG
2	0.0	0.0	3	0.2	40.395525	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.789120	0.000000;	%	COW
2	0.0	0.0	3	0.2	45.309514	0.000000;	%	NG
2	0.0	0.0	3	0.2	27.120715	0.000000;	%	NG
2	0.0	0.0	3	0.2	39.172904	0.000000;	%	NG
2	0.0	0.0	3	0.2	29.222407	0.000000;	%	NG
2	0.0	0.0	3	0.2	60.964945	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.876582	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.796483	0.000000;	%	NG
2	0.0	0.0	3	0.2	112.730038	0.000000;	%	PEL
2	0.0	0.0	3	0.2	36.022549	0.000000;	%	NG
2	0.0	0.0	3	0.2	103.140891	0.000000;	%	PEL
2	0.0	0.0	3	0.2	123.692935	0.000000;	%	PEL
2	0.0	0.0	3	0.2	46.737111	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.171692	0.000000;	%	COW
2	0.0	0.0	3	0.2	28.201817	0.000000;	%	COW
2	0.0	0.0	3	0.2	38.606000	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.831933	0.000000;	%	NG
2	0.0	0.0	3	0.2	120.200507	0.000000;	%	PEL
2	0.0	0.0	3	0.2	45.400266	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.848828	0.000000;	%	NG
2	0.0	0.0	3	0.2	12.557073	0.000000;	%	NG
2	0.0	0.0	3	0.2	49.487156	0.000000;	%	NG
2	0.0	0.0	3	0.2	40.666081	0.000000;	%	NG
2	0.0	0.0	3	0.2	18.364397	0.000000;	%	NG
2	0.0	0.0	3	0.2	39.357646	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.916518	0.000000;	%	NG
2	0.0	0.0	3	0.2	45.004730	0.000000;	%	NG
2	0.0	0.0	3	0.2	101.392384	0.000000;	%	PEL
2	0.0	0.0	3	0.2	103.212585	0.000000;	%	PEL
2	0.0	0.0	3	0.2	55.201897	0.000000;	%	NG
2	0.0	0.0	3	0.2	39.314064	0.000000;	%	NG
2	0.0	0.0	3	0.2	21.836414	0.000000;	%	NG
2	0.0	0.0	3	0.2	15.792211	0.000000;	%	NG
2	0.0	0.0	3	0.2	22.950453	0.000000;	%	NG
2	0.0	0.0	3	0.2	44.599456	0.000000;	%	NG
2	0.0	0.0	3	0.2	12.659680	0.000000;	%	COW
2	0.0	0.0	3	0.2	24.675401	0.000000;	%	NG
2	0.0	0.0	3	0.2	43.403316	0.000000;	%	NG
2	0.0	0.0	3	0.2	43.978643	0.000000;	%	NG
2	0.0	0.0	3	0.2	55.617130	0.000000;	%	NG
2	0.0	0.0	3	0.2	123.249081	0.000000;	%	PEL
2	0.0	0.0	3	0.2	64.664192	0.000000;	%	NG
2	0.0	0.0	3	0.2	21.946002	0.000000;	%	COW
2	0.0	0.0	3	0.2	23.665776	0.000000;	%	COW
2	0.0	0.0	3	0.2	34.993238	0.000000;	%	NG
2	0.0	0.0	3	0.2	48.653567	0.000000;	%	NG
2	0.0	0.0	3	0.2	40.463137	0.000000;	%	NG
2	0.0	0.0	3	0.2	53.515860	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.422777	0.000000;	%	NG
2	0.0	0.0	3	0.2	39.002068	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.440001	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.387682	0.000000;	%	NG
2	0.0	0.0	3	0.2	19.088405	0.000000;	%	COW
2	0.0	0.0	3	0.2	26.808259	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.982038	0.000000;	%	COW
2	0.0	0.0	3	0.2	35.692902	0.000000;	%	COW
2	0.0	0.0	3	0.2	29.624292	0.000000;	%	COW
2	0.0	0.0	3	0.2	35.681366	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.660763	0.000000;	%	NG
2	0.0	0.0	3	0.2	26.767933	0.000000;	%	NG
2	0.0	0.0	3	0.2	36.790379	0.000000;	%	NG
2	0.0	0.0	3	0.2	41.840245	0.000000;	%	NG
2	0.0	0.0	3	0.2	13.838662	0.000000;	%	COW
2	0.0	0.0	3	0.2	44.824500	0.000000;	%	NG
2	0.0	0.0	3	0.2	38.247115	0.000000;	%	NG
2	0.0	0.0	3	0.2	36.761897	0.000000;	%	NG
2	0.0	0.0	3	0.2	48.795183	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.829824	0.000000;	%	NG
2	0.0	0.0	3	0.2	19.721611	0.000000;	%	NG
2	0.0	0.0	3	0.2	40.771173	0.000000;	%	NG
2	0.0	0.0	3	0.2	28.136210	0.000000;	%	COW
2	0.0	0.0	3	0.2	39.491038	0.000000;	%	NG
2	0.0	0.0	3	0.2	41.657208	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.472253	0.000000;	%	COW
2	0.0	0.0	3	0.2	17.820469	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.922852	0.000000;	%	COW
2	0.0	0.0	3	0.2	42.022667	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.326807	0.000000;	%	NG
2	0.0	0.0	3	0.2	8.703045	0.000000;	%	COW
2	0.0	0.0	3	0.2	29.202549	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.889106	0.000000;	%	NG
2	0.0	0.0	3	0.2	11.519361	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.243821	0.000000;	%	NG
2	0.0	0.0	3	0.2	107.175653	0.000000;	%	PEL
2	0.0	0.0	3	0.2	18.541014	0.000000;	%	COW
2	0.0	0.0	3	0.2	113.157273	0.000000;	%	PEL
2	0.0	0.0	3	0.2	32.092802	0.000000;	%	NG
2	0.0	0.0	3	0.2	44.688977	0.000000;	%	NG
2	0.0	0.0	3	0.2	124.533965	0.000000;	%	PEL
2	0.0	0.0	3	0.2	20.399930	0.000000;	%	NG
2	0.0	0.0	3	0.2	44.021120	0.000000;	%	NG
2	0.0	0.0	3	0.2	19.741661	0.000000;	%	COW
2	0.0	0.0	3	0.2	38.952091	0.000000;	%	NG
2	0.0	0.0	3	0.2	26.453545	0.000000;	%	COW
2	0.0	0.0	3	0.2	9.684825	0.000000;	%	COW
2	0.0	0.0	3	0.2	18.303439	0.000000;	%	COW
2	0.0	0.0	3	0.2	107.366612	0.000000;	%	PEL
2	0.0	0.0	3	0.2	14.705791	0.000000;	%	NG
2	0.0	0.0	3	0.2	49.216414	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.144448	0.000000;	%	NG
2	0.0	0.0	3	0.2	27.592479	0.000000;	%	NG
2	0.0	0.0	3	0.2	15.909577	0.000000;	%	COW
2	0.0	0.0	3	0.2	29.057607	0.000000;	%	NG
2	0.0	0.0	3	0.2	13.966982	0.000000;	%	NG
2	0.0	0.0	3	0.2	28.266617	0.000000;	%	COW
2	0.0	0.0	3	0.2	33.176403	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.392041	0.000000;	%	NG
2	0.0	0.0	3	0.2	22.550388	0.000000;	%	NG
2	0.0	0.0	3	0.2	31.776477	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.483913	0.000000;	%	COW
2	0.0	0.0	3	0.2	34.671268	0.000000;	%	COW
2	0.0	0.0	3	0.2	32.129937	0.000000;	%	COW
2	0.0	0.0	3	0.2	32.374362	0.000000;	%	NG
2	0.0	0.0	3	0.2	46.245902	0.000000;	%	NG
2	0.0	0.0	3	0.2	41.607518	0.000000;	%	NG
2	0.0	0.0	3	0.2	53.139683	0.000000;	%	NG
2	0.0	0.0	3	0.2	18.133948	0.000000;	%	COW
2	0.0	0.0	3	0.2	35.839224	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.301660	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.319717	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.326820	0.000000;	%	COW
2	0.0	0.0	3	0.2	24.986661	0.000000;	%	NG
2	0.0	0.0	3	0.2	27.404047	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.482988	0.000000;	%	NG
2	0.0	0.0	3	0.2	28.174171	0.000000;	%	NG
2	0.0	0.0	3	0.2	98.513386	0.000000;	%	PEL
2	0.0	0.0	3	0.2	29.985433	0.000000;	%	NG
2	0.0	0.0	3	0.2	44.282496	0.000000;	%	NG
2	0.0	0.0	3	0.2	26.178296	0.000000;	%	NG
2	0.0	0.0	3	0.2	29.186224	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.430913	0.000000;	%	NG
2	0.0	0.0	3	0.2	46.211625	0.000000;	%	NG
2	0.0	0.0	3	0.2	29.713364	0.000000;	%	NG
2	0.0	0.0	3	0.2	108.180557	0.000000;	%	PEL
2	0.0	0.0	3	0.2	16.945888	0.000000;	%	COW
2	0.0	0.0	3	0.2	44.401077	0.000000;	%	NG
2	0.0	0.0	3	0.2	39.237795	0.000000;	%	NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
2	0.0	0.0	3	0.2	31.764745	0.000000;	%	NG
2	0.0	0.0	3	0.2	22.431248	0.000000;	%	NG
2	0.0	0.0	3	0.2	36.484453	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.957349	0.000000;	%	NG
2	0.0	0.0	3	0.2	45.381889	0.000000;	%	NG
2	0.0	0.0	3	0.2	40.948408	0.000000;	%	NG
2	0.0	0.0	3	0.2	13.201388	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.441875	0.000000;	%	NG
2	0.0	0.0	3	0.2	43.512779	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.840867	0.000000;	%	COW
2	0.0	0.0	3	0.2	25.852388	0.000000;	%	NG
2	0.0	0.0	3	0.2	39.138509	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.025115	0.000000;	%	NG
2	0.0	0.0	3	0.2	14.451743	0.000000;	%	COW
2	0.0	0.0	3	0.2	35.209806	0.000000;	%	NG
2	0.0	0.0	3	0.2	45.585264	0.000000;	%	NG
2	0.0	0.0	3	0.2	55.045545	0.000000;	%	NG
2	0.0	0.0	3	0.2	60.281723	0.000000;	%	NG
2	0.0	0.0	3	0.2	22.885092	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.788659	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.733579	0.000000;	%	NG
2	0.0	0.0	3	0.2	101.423993	0.000000;	%	PEL
2	0.0	0.0	3	0.2	45.839794	0.000000;	%	NG
2	0.0	0.0	3	0.2	38.888961	0.000000;	%	NG
2	0.0	0.0	3	0.2	101.129041	0.000000;	%	PEL
2	0.0	0.0	3	0.2	25.839308	0.000000;	%	NG
2	0.0	0.0	3	0.2	99.251815	0.000000;	%	PEL
2	0.0	0.0	3	0.2	18.054845	0.000000;	%	NG
2	0.0	0.0	3	0.2	38.670659	0.000000;	%	NG
2	0.0	0.0	3	0.2	52.955042	0.000000;	%	NG
2	0.0	0.0	3	0.2	45.725205	0.000000;	%	NG
2	0.0	0.0	3	0.2	12.654524	0.000000;	%	COW
2	0.0	0.0	3	0.2	40.037584	0.000000;	%	NG
2	0.0	0.0	3	0.2	22.322973	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.006831	0.000000;	%	NG
2	0.0	0.0	3	0.2	28.792250	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.278481	0.000000;	%	COW
2	0.0	0.0	3	0.2	15.369924	0.000000;	%	NG
2	0.0	0.0	3	0.2	108.834240	0.000000;	%	PEL
2	0.0	0.0	3	0.2	49.389847	0.000000;	%	NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
2	0.0	0.0	3	0.2	48.063810	0.000000;	%	NG
2	0.0	0.0	3	0.2	21.895015	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.625896	0.000000;	%	NG
2	0.0	0.0	3	0.2	19.051619	0.000000;	%	NG
2	0.0	0.0	3	0.2	8.740675	0.000000;	%	NG
2	0.0	0.0	3	0.2	46.012482	0.000000;	%	NG
2	0.0	0.0	3	0.2	15.432664	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.363488	0.000000;	%	NG
2	0.0	0.0	3	0.2	18.052349	0.000000;	%	COW
2	0.0	0.0	3	0.2	35.639536	0.000000;	%	NG
2	0.0	0.0	3	0.2	28.783426	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.432195	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.978182	0.000000;	%	COW
2	0.0	0.0	3	0.2	50.763112	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.406453	0.000000;	%	NG
2	0.0	0.0	3	0.2	118.450924	0.000000;	%	PEL
2	0.0	0.0	3	0.2	20.796835	0.000000;	%	COW
2	0.0	0.0	3	0.2	117.979965	0.000000;	%	PEL
2	0.0	0.0	3	0.2	104.136901	0.000000;	%	PEL
2	0.0	0.0	3	0.2	28.843391	0.000000;	%	NG
2	0.0	0.0	3	0.2	41.175048	0.000000;	%	NG
2	0.0	0.0	3	0.2	47.243125	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.202834	0.000000;	%	NG
2	0.0	0.0	3	0.2	28.709727	0.000000;	%	NG
2	0.0	0.0	3	0.2	15.340976	0.000000;	%	NG
2	0.0	0.0	3	0.2	28.634471	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.222256	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.125417	0.000000;	%	COW
2	0.0	0.0	3	0.2	42.811097	0.000000;	%	NG
2	0.0	0.0	3	0.2	40.821401	0.000000;	%	NG
2	0.0	0.0	3	0.2	38.480290	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.051461	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.593397	0.000000;	%	NG
2	0.0	0.0	3	0.2	125.596026	0.000000;	%	PEL
2	0.0	0.0	3	0.2	46.634701	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.567670	0.000000;	%	NG
2	0.0	0.0	3	0.2	31.763294	0.000000;	%	NG
2	0.0	0.0	3	0.2	44.721425	0.000000;	%	NG
2	0.0	0.0	3	0.2	50.465679	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.657788	0.000000;	%	COW
2	0.0	0.0	3	0.2	42.376928	0.000000;	%	NG
2	0.0	0.0	3	0.2	16.373118	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.932694	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.070624	0.000000;	%	NG
2	0.0	0.0	3	0.2	31.368034	0.000000;	%	COW
2	0.0	0.0	3	0.2	37.370044	0.000000;	%	NG
2	0.0	0.0	3	0.2	34.987078	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.941020	0.000000;	%	NG
2	0.0	0.0	3	0.2	44.307892	0.000000;	%	NG
2	0.0	0.0	3	0.2	115.680622	0.000000;	%	PEL
2	0.0	0.0	3	0.2	28.885073	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.736892	0.000000;	%	NG
2	0.0	0.0	3	0.2	13.595632	0.000000;	%	NG
2	0.0	0.0	3	0.2	34.142706	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.275755	0.000000;	%	NG
2	0.0	0.0	3	0.2	28.475629	0.000000;	%	NG
2	0.0	0.0	3	0.2	27.599330	0.000000;	%	COW
2	0.0	0.0	3	0.2	18.511804	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.943218	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.283766	0.000000;	%	COW
2	0.0	0.0	3	0.2	34.693022	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.610027	0.000000;	%	COW
2	0.0	0.0	3	0.2	17.340540	0.000000;	%	NG
2	0.0	0.0	3	0.2	120.717063	0.000000;	%	PEL
2	0.0	0.0	3	0.2	57.610493	0.000000;	%	NG
2	0.0	0.0	3	0.2	49.331323	0.000000;	%	NG
2	0.0	0.0	3	0.2	105.768092	0.000000;	%	PEL
2	0.0	0.0	3	0.2	26.113713	0.000000;	%	COW
2	0.0	0.0	3	0.2	33.830436	0.000000;	%	NG
2	0.0	0.0	3	0.2	56.676326	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.449712	0.000000;	%	NG
2	0.0	0.0	3	0.2	112.355418	0.000000;	%	PEL
2	0.0	0.0	3	0.2	52.767200	0.000000;	%	NG
2	0.0	0.0	3	0.2	22.322484	0.000000;	%	NG
2	0.0	0.0	3	0.2	45.787810	0.000000;	%	NG
2	0.0	0.0	3	0.2	42.414066	0.000000;	%	NG
2	0.0	0.0	3	0.2	105.150103	0.000000;	%	PEL
2	0.0	0.0	3	0.2	28.965887	0.000000;	%	NG
2	0.0	0.0	3	0.2	18.998001	0.000000;	%	NG
2	0.0	0.0	3	0.2	26.053657	0.000000;	%	COW
2	0.0	0.0	3	0.2	23.941918	0.000000;	%	NG
2	0.0	0.0	3	0.2	39.964334	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.718912	0.000000;	%	COW
2	0.0	0.0	3	0.2	45.670784	0.000000;	%	NG
2	0.0	0.0	3	0.2	101.179534	0.000000;	%	PEL
2	0.0	0.0	3	0.2	15.292639	0.000000;	%	COW
2	0.0	0.0	3	0.2	35.968706	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.774418	0.000000;	%	NG
2	0.0	0.0	3	0.2	13.278844	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.154128	0.000000;	%	NG
2	0.0	0.0	3	0.2	42.268758	0.000000;	%	NG
2	0.0	0.0	3	0.2	41.624878	0.000000;	%	NG
2	0.0	0.0	3	0.2	60.076571	0.000000;	%	NG
2	0.0	0.0	3	0.2	104.252573	0.000000;	%	PEL
2	0.0	0.0	3	0.2	41.307888	0.000000;	%	NG
2	0.0	0.0	3	0.2	41.911875	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.359397	0.000000;	%	NG
2	0.0	0.0	3	0.2	94.050297	0.000000;	%	PEL
2	0.0	0.0	3	0.2	122.174723	0.000000;	%	PEL
2	0.0	0.0	3	0.2	39.066774	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.174539	0.000000;	%	NG
2	0.0	0.0	3	0.2	28.317080	0.000000;	%	COW
2	0.0	0.0	3	0.2	22.843617	0.000000;	%	NG
2	0.0	0.0	3	0.2	114.688533	0.000000;	%	PEL
2	0.0	0.0	3	0.2	112.145681	0.000000;	%	PEL
2	0.0	0.0	3	0.2	37.073175	0.000000;	%	NG
2	0.0	0.0	3	0.2	29.464983	0.000000;	%	NG
2	0.0	0.0	3	0.2	22.303990	0.000000;	%	NG
2	0.0	0.0	3	0.2	41.667643	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.913245	0.000000;	%	COW
2	0.0	0.0	3	0.2	22.479904	0.000000;	%	COW
2	0.0	0.0	3	0.2	36.973512	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.906164	0.000000;	%	NG
2	0.0	0.0	3	0.2	38.845502	0.000000;	%	NG
2	0.0	0.0	3	0.2	103.046063	0.000000;	%	PEL
2	0.0	0.0	3	0.2	45.624489	0.000000;	%	NG
2	0.0	0.0	3	0.2	17.784398	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.212380	0.000000;	%	COW
2	0.0	0.0	3	0.2	37.833130	0.000000;	%	NG
2	0.0	0.0	3	0.2	50.015938	0.000000;	%	NG
2	0.0	0.0	3	0.2	38.493909	0.000000;	%	NG
2	0.0	0.0	3	0.2	44.202491	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.274653	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.806331	0.000000;	%	COW
2	0.0	0.0	3	0.2	36.403561	0.000000;	%	NG
2	0.0	0.0	3	0.2	19.505138	0.000000;	%	COW
2	0.0	0.0	3	0.2	34.244181	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.424422	0.000000;	%	NG
2	0.0	0.0	3	0.2	38.605590	0.000000;	%	NG
2	0.0	0.0	3	0.2	16.038182	0.000000;	%	COW
2	0.0	0.0	3	0.2	112.388399	0.000000;	%	PEL
2	0.0	0.0	3	0.2	14.651960	0.000000;	%	NG
2	0.0	0.0	3	0.2	19.234964	0.000000;	%	COW
2	0.0	0.0	3	0.2	59.871455	0.000000;	%	NG
2	0.0	0.0	3	0.2	44.337897	0.000000;	%	NG
2	0.0	0.0	3	0.2	39.725486	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.694988	0.000000;	%	NG
2	0.0	0.0	3	0.2	27.188404	0.000000;	%	NG
2	0.0	0.0	3	0.2	34.678714	0.000000;	%	NG
2	0.0	0.0	3	0.2	17.912322	0.000000;	%	NG
2	0.0	0.0	3	0.2	53.719557	0.000000;	%	NG
2	0.0	0.0	3	0.2	28.575508	0.000000;	%	NG
2	0.0	0.0	3	0.2	43.592096	0.000000;	%	NG
2	0.0	0.0	3	0.2	38.031712	0.000000;	%	NG
2	0.0	0.0	3	0.2	39.270854	0.000000;	%	NG
2	0.0	0.0	3	0.2	29.088015	0.000000;	%	COW
2	0.0	0.0	3	0.2	23.307005	0.000000;	%	NG
2	0.0	0.0	3	0.2	48.869305	0.000000;	%	NG
2	0.0	0.0	3	0.2	27.657778	0.000000;	%	NG
2	0.0	0.0	3	0.2	42.259779	0.000000;	%	NG
2	0.0	0.0	3	0.2	19.112980	0.000000;	%	NG
2	0.0	0.0	3	0.2	28.472143	0.000000;	%	NG
2	0.0	0.0	3	0.2	15.640641	0.000000;	%	COW
2	0.0	0.0	3	0.2	27.732268	0.000000;	%	NG
2	0.0	0.0	3	0.2	45.136693	0.000000;	%	NG
2	0.0	0.0	3	0.2	22.722548	0.000000;	%	COW
2	0.0	0.0	3	0.2	22.449619	0.000000;	%	COW
2	0.0	0.0	3	0.2	32.186500	0.000000;	%	NG
2	0.0	0.0	3	0.2	22.666507	0.000000;	%	NG
2	0.0	0.0	3	0.2	12.045064	0.000000;	%	NG
2	0.0	0.0	3	0.2	34.001638	0.000000;	%	NG
2	0.0	0.0	3	0.2	54.496710	0.000000;	%	NG
2	0.0	0.0	3	0.2	48.302419	0.000000;	%	NG
2	0.0	0.0	3	0.2	11.610138	0.000000;	%	COW
2	0.0	0.0	3	0.2	36.211237	0.000000;	%	NG
2	0.0	0.0	3	0.2	22.326519	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.750999	0.000000;	%	NG
2	0.0	0.0	3	0.2	47.184927	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.493765	0.000000;	%	NG
2	0.0	0.0	3	0.2	26.437342	0.000000;	%	COW
2	0.0	0.0	3	0.2	17.912522	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.453020	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.102499	0.000000;	%	NG
2	0.0	0.0	3	0.2	36.350986	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.492389	0.000000;	%	COW
2	0.0	0.0	3	0.2	13.475504	0.000000;	%	NG
2	0.0	0.0	3	0.2	40.394143	0.000000;	%	NG
2	0.0	0.0	3	0.2	18.526040	0.000000;	%	COW
2	0.0	0.0	3	0.2	34.203414	0.000000;	%	NG
2	0.0	0.0	3	0.2	11.087553	0.000000;	%	COW
2	0.0	0.0	3	0.2	4.884404	0.000000;	%	NG
2	0.0	0.0	3	0.2	18.052131	0.000000;	%	COW
2	0.0	0.0	3	0.2	38.245691	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.612666	0.000000;	%	NG
2	0.0	0.0	3	0.2	39.915028	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.223234	0.000000;	%	NG
2	0.0	0.0	3	0.2	133.515043	0.000000;	%	PEL
2	0.0	0.0	3	0.2	12.775534	0.000000;	%	NG
2	0.0	0.0	3	0.2	26.244815	0.000000;	%	COW
2	0.0	0.0	3	0.2	29.547448	0.000000;	%	NG
2	0.0	0.0	3	0.2	34.867043	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.327459	0.000000;	%	NG
2	0.0	0.0	3	0.2	36.434810	0.000000;	%	NG
2	0.0	0.0	3	0.2	103.038064	0.000000;	%	PEL
2	0.0	0.0	3	0.2	31.678581	0.000000;	%	COW
2	0.0	0.0	3	0.2	30.148281	0.000000;	%	NG
2	0.0	0.0	3	0.2	46.084139	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.706082	0.000000;	%	NG
2	0.0	0.0	3	0.2	39.537568	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.060344	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.250985	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.957168	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.596377	0.000000;	%	NG
2	0.0	0.0	3	0.2	106.910140	0.000000;	%	PEL
2	0.0	0.0	3	0.2	24.773248	0.000000;	%	COW
2	0.0	0.0	3	0.2	21.197775	0.000000;	%	COW
2	0.0	0.0	3	0.2	46.514078	0.000000;	%	NG
2	0.0	0.0	3	0.2	41.920706	0.000000;	%	NG
2	0.0	0.0	3	0.2	42.680232	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.612219	0.000000;	%	NG
2	0.0	0.0	3	0.2	41.566680	0.000000;	%	NG
2	0.0	0.0	3	0.2	14.976884	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.493309	0.000000;	%	NG
2	0.0	0.0	3	0.2	0.905784	0.000000;	%	NG
2	0.0	0.0	3	0.2	34.422364	0.000000;	%	NG
2	0.0	0.0	3	0.2	45.559803	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.509772	0.000000;	%	NG
2	0.0	0.0	3	0.2	29.884453	0.000000;	%	NG
2	0.0	0.0	3	0.2	48.526453	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.401100	0.000000;	%	NG
2	0.0	0.0	3	0.2	112.593177	0.000000;	%	PEL
2	0.0	0.0	3	0.2	19.061349	0.000000;	%	NG
2	0.0	0.0	3	0.2	63.328845	0.000000;	%	NG
2	0.0	0.0	3	0.2	42.523167	0.000000;	%	NG
2	0.0	0.0	3	0.2	45.622027	0.000000;	%	NG
2	0.0	0.0	3	0.2	31.090249	0.000000;	%	NG
2	0.0	0.0	3	0.2	49.078814	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.534494	0.000000;	%	NG
2	0.0	0.0	3	0.2	26.459867	0.000000;	%	NG
2	0.0	0.0	3	0.2	34.587240	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.502863	0.000000;	%	COW
2	0.0	0.0	3	0.2	9.001070	0.000000;	%	NG
2	0.0	0.0	3	0.2	19.141267	0.000000;	%	NG
2	0.0	0.0	3	0.2	31.044097	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.901453	0.000000;	%	NG
2	0.0	0.0	3	0.2	27.991061	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.825097	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.894023	0.000000;	%	NG
2	0.0	0.0	3	0.2	0.114686	0.000000;	%	NG
2	0.0	0.0	3	0.2	46.973101	0.000000;	%	NG
2	0.0	0.0	3	0.2	17.065789	0.000000;	%	COW
2	0.0	0.0	3	0.2	28.228838	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.620603	0.000000;	%	NG
2	0.0	0.0	3	0.2	31.461986	0.000000;	%	NG
2	0.0	0.0	3	0.2	120.790588	0.000000;	%	PEL
2	0.0	0.0	3	0.2	19.384802	0.000000;	%	COW
2	0.0	0.0	3	0.2	43.610204	0.000000;	%	NG
2	0.0	0.0	3	0.2	3.854488	0.000000;	%	NG
2	0.0	0.0	3	0.2	42.546697	0.000000;	%	NG
2	0.0	0.0	3	0.2	43.238472	0.000000;	%	NG
2	0.0	0.0	3	0.2	31.008870	0.000000;	%	NG
2	0.0	0.0	3	0.2	27.567391	0.000000;	%	COW
2	0.0	0.0	3	0.2	111.663196	0.000000;	%	PEL
2	0.0	0.0	3	0.2	21.524971	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.391097	0.000000;	%	NG
2	0.0	0.0	3	0.2	36.099068	0.000000;	%	COW
2	0.0	0.0	3	0.2	41.373095	0.000000;	%	NG
2	0.0	0.0	3	0.2	112.931469	0.000000;	%	PEL
2	0.0	0.0	3	0.2	37.113909	0.000000;	%	NG
2	0.0	0.0	3	0.2	120.885970	0.000000;	%	PEL
2	0.0	0.0	3	0.2	49.878504	0.000000;	%	NG
2	0.0	0.0	3	0.2	100.317798	0.000000;	%	PEL
2	0.0	0.0	3	0.2	111.199869	0.000000;	%	PEL
2	0.0	0.0	3	0.2	18.144957	0.000000;	%	COW
2	0.0	0.0	3	0.2	118.558869	0.000000;	%	PEL
2	0.0	0.0	3	0.2	26.895688	0.000000;	%	COW
2	0.0	0.0	3	0.2	15.043928	0.000000;	%	COW
2	0.0	0.0	3	0.2	41.229971	0.000000;	%	NG
2	0.0	0.0	3	0.2	41.122476	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.265517	0.000000;	%	NG
2	0.0	0.0	3	0.2	94.915929	0.000000;	%	PEL
2	0.0	0.0	3	0.2	30.756718	0.000000;	%	NG
2	0.0	0.0	3	0.2	14.586087	0.000000;	%	NG
2	0.0	0.0	3	0.2	34.168185	0.000000;	%	NG
2	0.0	0.0	3	0.2	42.701899	0.000000;	%	NG
2	0.0	0.0	3	0.2	38.224867	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.015694	0.000000;	%	NG
2	0.0	0.0	3	0.2	18.439487	0.000000;	%	NG
2	0.0	0.0	3	0.2	51.617286	0.000000;	%	NG
2	0.0	0.0	3	0.2	102.731128	0.000000;	%	PEL
2	0.0	0.0	3	0.2	19.275810	0.000000;	%	COW
2	0.0	0.0	3	0.2	45.147147	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.649788	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.951436	0.000000;	%	NG
2	0.0	0.0	3	0.2	18.871101	0.000000;	%	NG
2	0.0	0.0	3	0.2	113.698990	0.000000;	%	PEL
2	0.0	0.0	3	0.2	24.961986	0.000000;	%	COW
2	0.0	0.0	3	0.2	38.848240	0.000000;	%	NG
2	0.0	0.0	3	0.2	16.940439	0.000000;	%	COW
2	0.0	0.0	3	0.2	34.351939	0.000000;	%	NG
2	0.0	0.0	3	0.2	34.616693	0.000000;	%	NG
2	0.0	0.0	3	0.2	49.116767	0.000000;	%	NG
2	0.0	0.0	3	0.2	31.877762	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.118553	0.000000;	%	NG
2	0.0	0.0	3	0.2	60.931826	0.000000;	%	NG
2	0.0	0.0	3	0.2	47.131849	0.000000;	%	NG
2	0.0	0.0	3	0.2	17.669088	0.000000;	%	NG
2	0.0	0.0	3	0.2	40.774208	0.000000;	%	NG
2	0.0	0.0	3	0.2	15.409250	0.000000;	%	COW
2	0.0	0.0	3	0.2	35.311287	0.000000;	%	NG
2	0.0	0.0	3	0.2	15.080653	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.221487	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.752323	0.000000;	%	COW
2	0.0	0.0	3	0.2	25.287351	0.000000;	%	COW
2	0.0	0.0	3	0.2	40.557464	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.662562	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.456052	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.375213	0.000000;	%	NG
2	0.0	0.0	3	0.2	27.655146	0.000000;	%	NG
2	0.0	0.0	3	0.2	118.402817	0.000000;	%	PEL
2	0.0	0.0	3	0.2	115.826123	0.000000;	%	PEL
2	0.0	0.0	3	0.2	13.717438	0.000000;	%	COW
2	0.0	0.0	3	0.2	121.096883	0.000000;	%	PEL
2	0.0	0.0	3	0.2	15.498397	0.000000;	%	COW
2	0.0	0.0	3	0.2	25.642732	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.957817	0.000000;	%	COW
2	0.0	0.0	3	0.2	37.140534	0.000000;	%	NG
2	0.0	0.0	3	0.2	50.130159	0.000000;	%	NG
2	0.0	0.0	3	0.2	14.925429	0.000000;	%	NG
2	0.0	0.0	3	0.2	53.467372	0.000000;	%	NG
2	0.0	0.0	3	0.2	15.566167	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.366067	0.000000;	%	NG
2	0.0	0.0	3	0.2	52.870852	0.000000;	%	NG
2	0.0	0.0	3	0.2	46.127800	0.000000;	%	NG
2	0.0	0.0	3	0.2	27.629542	0.000000;	%	NG
2	0.0	0.0	3	0.2	6.463057	0.000000;	%	NUC
2	0.0	0.0	3	0.2	39.649606	0.000000;	%	NG
2	0.0	0.0	3	0.2	31.206477	0.000000;	%	NG
2	0.0	0.0	3	0.2	42.182543	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.319861	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.701518	0.000000;	%	NG
2	0.0	0.0	3	0.2	29.748574	0.000000;	%	COW
2	0.0	0.0	3	0.2	39.706251	0.000000;	%	NG
2	0.0	0.0	3	0.2	47.752815	0.000000;	%	NG
2	0.0	0.0	3	0.2	17.680466	0.000000;	%	COW
2	0.0	0.0	3	0.2	42.580379	0.000000;	%	COW
2	0.0	0.0	3	0.2	25.508628	0.000000;	%	NG
2	0.0	0.0	3	0.2	31.041411	0.000000;	%	NG
2	0.0	0.0	3	0.2	25.894317	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.186833	0.000000;	%	COW
2	0.0	0.0	3	0.2	40.641650	0.000000;	%	NG
2	0.0	0.0	3	0.2	7.706062	0.000000;	%	COW
2	0.0	0.0	3	0.2	18.750142	0.000000;	%	COW
2	0.0	0.0	3	0.2	45.307118	0.000000;	%	NG
2	0.0	0.0	3	0.2	17.836689	0.000000;	%	COW
2	0.0	0.0	3	0.2	21.645546	0.000000;	%	COW
2	0.0	0.0	3	0.2	33.625481	0.000000;	%	NG
2	0.0	0.0	3	0.2	42.543533	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.894747	0.000000;	%	NG
2	0.0	0.0	3	0.2	40.044434	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.760309	0.000000;	%	NG
2	0.0	0.0	3	0.2	29.633504	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.066238	0.000000;	%	COW
2	0.0	0.0	3	0.2	25.617742	0.000000;	%	NG
2	0.0	0.0	3	0.2	5.056550	0.000000;	%	NG
2	0.0	0.0	3	0.2	34.664718	0.000000;	%	NG
2	0.0	0.0	3	0.2	45.191753	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.581699	0.000000;	%	COW
2	0.0	0.0	3	0.2	17.083064	0.000000;	%	COW
2	0.0	0.0	3	0.2	16.378382	0.000000;	%	NG
2	0.0	0.0	3	0.2	18.407655	0.000000;	%	NG
2	0.0	0.0	3	0.2	13.687606	0.000000;	%	COW
2	0.0	0.0	3	0.2	46.075769	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.005182	0.000000;	%	NG
2	0.0	0.0	3	0.2	36.427635	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.897059	0.000000;	%	NG
2	0.0	0.0	3	0.2	27.561245	0.000000;	%	COW
2	0.0	0.0	3	0.2	30.483305	0.000000;	%	NG
2	0.0	0.0	3	0.2	40.770022	0.000000;	%	NG
2	0.0	0.0	3	0.2	14.391304	0.000000;	%	COW
2	0.0	0.0	3	0.2	40.180553	0.000000;	%	NG
2	0.0	0.0	3	0.2	36.635987	0.000000;	%	NG
2	0.0	0.0	3	0.2	23.659083	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.000978	0.000000;	%	COW
2	0.0	0.0	3	0.2	20.269800	0.000000;	%	COW
2	0.0	0.0	3	0.2	36.674398	0.000000;	%	COW
2	0.0	0.0	3	0.2	18.897732	0.000000;	%	NG
2	0.0	0.0	3	0.2	48.579672	0.000000;	%	NG
2	0.0	0.0	3	0.2	22.770811	0.000000;	%	COW
2	0.0	0.0	3	0.2	41.216479	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.784236	0.000000;	%	NG
2	0.0	0.0	3	0.2	20.292397	0.000000;	%	COW
2	0.0	0.0	3	0.2	10.129707	0.000000;	%	COW
2	0.0	0.0	3	0.2	33.077157	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.043226	0.000000;	%	NG
2	0.0	0.0	3	0.2	12.425527	0.000000;	%	NG
2	0.0	0.0	3	0.2	29.646679	0.000000;	%	NG
2	0.0	0.0	3	0.2	45.612174	0.000000;	%	NG
2	0.0	0.0	3	0.2	41.360389	0.000000;	%	NG
2	0.0	0.0	3	0.2	26.909465	0.000000;	%	COW
2	0.0	0.0	3	0.2	32.681065	0.000000;	%	COW
2	0.0	0.0	3	0.2	29.210967	0.000000;	%	NG
2	0.0	0.0	3	0.2	29.430862	0.000000;	%	NG
2	0.0	0.0	3	0.2	30.709087	0.000000;	%	COW
2	0.0	0.0	3	0.2	18.251971	0.000000;	%	NG
2	0.0	0.0	3	0.2	35.455119	0.000000;	%	NG
2	0.0	0.0	3	0.2	22.405565	0.000000;	%	COW
2	0.0	0.0	3	0.2	23.012595	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.807492	0.000000;	%	NG
2	0.0	0.0	3	0.2	16.584052	0.000000;	%	COW
2	0.0	0.0	3	0.2	115.124074	0.000000;	%	PEL
2	0.0	0.0	3	0.2	32.088528	0.000000;	%	COW
2	0.0	0.0	3	0.2	29.380238	0.000000;	%	COW
2	0.0	0.0	3	0.2	31.081204	0.000000;	%	NG
2	0.0	0.0	3	0.2	64.936366	0.000000;	%	NG
2	0.0	0.0	3	0.2	28.496307	0.000000;	%	COW
2	0.0	0.0	3	0.2	14.859101	0.000000;	%	COW
2	0.0	0.0	3	0.2	28.442070	0.000000;	%	NG
2	0.0	0.0	3	0.2	3.277453	0.000000;	%	COW
2	0.0	0.0	3	0.2	23.438217	0.000000;	%	COW
2	0.0	0.0	3	0.2	21.321120	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.166455	0.000000;	%	NG
2	0.0	0.0	3	0.2	42.870822	0.000000;	%	NG
2	0.0	0.0	3	0.2	31.027632	0.000000;	%	NG
2	0.0	0.0	3	0.2	22.178857	0.000000;	%	COW
2	0.0	0.0	3	0.2	18.440255	0.000000;	%	NG
2	0.0	0.0	3	0.2	34.564326	0.000000;	%	NG
2	0.0	0.0	3	0.2	37.700023	0.000000;	%	NG
2	0.0	0.0	3	0.2	18.468394	0.000000;	%	COW
2	0.0	0.0	3	0.2	131.578266	0.000000;	%	PEL
2	0.0	0.0	3	0.2	33.973141	0.000000;	%	NG
2	0.0	0.0	3	0.2	24.243184	0.000000;	%	COW
2	0.0	0.0	3	0.2	37.600777	0.000000;	%	COW
2	0.0	0.0	3	0.2	14.487483	0.000000;	%	NG
2	0.0	0.0	3	0.2	32.481274	0.000000;	%	NG
2	0.0	0.0	3	0.2	38.901558	0.000000;	%	NG
2	0.0	0.0	3	0.2	33.619172	0.000000;	%	NG
2	0.0	0.0	3	0.2	27.476168	0.000000;	%	NG
2	0.0	0.0	3	0.2	110.550332	0.000000;	%	PEL
2	0.0	0.0	3	0.2	34.689653	0.000000;	%	NG
2	0.0	0.0	3	0.2	40.787930	0.000000;	%	NG
2	0.0	0.0	3	0.2	97.212300	0.000000;	%	PEL
2	0.0	0.0	3	0.2	31.897827	0.000000;	%	NG
2	0.0	0.0	3	0.2	47.220794	0.000000;	%	NG
2	0.0	0.0	3	0.2	49.127372	0.000000;	%	NG
2	0.0	0.0	3	0.2	43.188223	0.000000;	%	NG
2	0.0	0.0	3	0.2	41.895114	0.000000;	%	NG
2	0.0	0.0	3	0.2	19.545203	0.000000;	%	NG
2	0.0	0.0	3	0.2	28.629805	0.000000;	%	NG
2	0.0	0.0	3	0.2	17.632351	0.000000;	%	COW
2	0.0	0.0	3	0.2	37.594958	0.000000;	%	NG
2	0.0	0.0	3	0.2	39.955152	0.000000;	%	NG
2	0.0	0.0	3	0.2	40.144992	0.000000;	%	NG
2	0.0	0.0	3	0.2	21.774466	0.000000;	%	COW
];

%% storage data
%	bus	energy	energy_rating	charge_rating	discharge_rating	thermal_rating	qmin	qmax	r	x	standby_loss	status
mpc.storage = [
	2053	0.0	0.0	1.00	1757.1600	878.5800	632.5776	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	207	0.0	0.0	1.00	1641.2400	820.6200	590.8464	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3699	0.0	0.0	1.00	1338.9300	669.4650	482.0148	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	231	0.0	0.0	1.00	1258.3050	629.1525	452.9898	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	255	0.0	0.0	1.00	1101.1800	550.5900	396.4248	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	214	0.0	0.0	1.00	1088.6100	544.3050	391.8996	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4474	0.0	0.0	1.00	1010.9550	505.4775	363.9438	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4450	0.0	0.0	1.00	984.0600	492.0300	354.2616	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3512	0.0	0.0	1.00	951.0000	475.5000	342.3600	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3881	0.0	0.0	1.00	951.0000	475.5000	342.3600	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4509	0.0	0.0	1.00	945.5100	472.7550	340.3836	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4448	0.0	0.0	1.00	806.5650	403.2825	290.3634	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	229	0.0	0.0	1.00	756.5700	378.2850	272.3652	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1213	0.0	0.0	1.00	750.8550	375.4275	270.3078	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4453	0.0	0.0	1.00	734.4000	367.2000	264.3840	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	213	0.0	0.0	1.00	714.0300	357.0150	257.0508	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	230	0.0	0.0	1.00	707.9250	353.9625	254.8530	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	217	0.0	0.0	1.00	706.9200	353.4600	254.4912	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	228	0.0	0.0	1.00	696.5550	348.2775	250.7598	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4459	0.0	0.0	1.00	669.1650	334.5825	240.8994	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4386	0.0	0.0	1.00	660.4350	330.2175	237.7566	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4315	0.0	0.0	1.00	622.6650	311.3325	224.1594	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	726	0.0	0.0	1.00	609.0000	304.5000	219.2400	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2589	0.0	0.0	1.00	609.0000	304.5000	219.2400	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3607	0.0	0.0	1.00	609.0000	304.5000	219.2400	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4664	0.0	0.0	1.00	609.0000	304.5000	219.2400	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4464	0.0	0.0	1.00	599.7000	299.8500	215.8920	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4456	0.0	0.0	1.00	589.9200	294.9600	212.3712	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	922	0.0	0.0	1.00	577.8150	288.9075	208.0134	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4433	0.0	0.0	1.00	576.9150	288.4575	207.6894	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4328	0.0	0.0	1.00	575.0550	287.5275	207.0198	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4452	0.0	0.0	1.00	571.0650	285.5325	205.5834	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2054	0.0	0.0	1.00	567.7800	283.8900	204.4008	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4273	0.0	0.0	1.00	549.3450	274.6725	197.7642	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4430	0.0	0.0	1.00	534.6900	267.3450	192.4884	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	819	0.0	0.0	1.00	528.3150	264.1575	190.1934	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4431	0.0	0.0	1.00	521.5500	260.7750	187.7580	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4421	0.0	0.0	1.00	517.0050	258.5025	186.1218	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4471	0.0	0.0	1.00	509.1300	254.5650	183.2868	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	224	0.0	0.0	1.00	497.2050	248.6025	178.9938	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4408	0.0	0.0	1.00	493.0500	246.5250	177.4980	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4417	0.0	0.0	1.00	485.0250	242.5125	174.6090	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1947	0.0	0.0	1.00	476.7750	238.3875	171.6390	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4426	0.0	0.0	1.00	472.1700	236.0850	169.9812	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4427	0.0	0.0	1.00	469.0950	234.5475	168.8742	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	240	0.0	0.0	1.00	464.2050	232.1025	167.1138	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	241	0.0	0.0	1.00	464.2050	232.1025	167.1138	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	818	0.0	0.0	1.00	458.5350	229.2675	165.0726	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4476	0.0	0.0	1.00	456.9750	228.4875	164.5110	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4120	0.0	0.0	1.00	456.0750	228.0375	164.1870	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1394	0.0	0.0	1.00	450.0000	225.0000	162.0000	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1295	0.0	0.0	1.00	445.5000	222.7500	160.3800	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	242	0.0	0.0	1.00	438.7950	219.3975	157.9662	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	248	0.0	0.0	1.00	438.7950	219.3975	157.9662	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	250	0.0	0.0	1.00	438.7950	219.3975	157.9662	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4475	0.0	0.0	1.00	428.1900	214.0950	154.1484	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2710	0.0	0.0	1.00	420.4950	210.2475	151.3782	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4451	0.0	0.0	1.00	413.5800	206.7900	148.8888	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4418	0.0	0.0	1.00	409.0500	204.5250	147.2580	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4461	0.0	0.0	1.00	408.3300	204.1650	146.9988	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3890	0.0	0.0	1.00	405.8850	202.9425	146.1186	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4441	0.0	0.0	1.00	401.8500	200.9250	144.6660	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4435	0.0	0.0	1.00	400.5750	200.2875	144.2070	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4420	0.0	0.0	1.00	390.0600	195.0300	140.4216	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3736	0.0	0.0	1.00	387.7500	193.8750	139.5900	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1248	0.0	0.0	1.00	379.7100	189.8550	136.6956	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	243	0.0	0.0	1.00	375.9600	187.9800	135.3456	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4444	0.0	0.0	1.00	375.0600	187.5300	135.0216	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4428	0.0	0.0	1.00	375.0150	187.5075	135.0054	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4381	0.0	0.0	1.00	370.6500	185.3250	133.4340	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1249	0.0	0.0	1.00	367.3650	183.6825	132.2514	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3733	0.0	0.0	1.00	367.3650	183.6825	132.2514	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4124	0.0	0.0	1.00	363.8100	181.9050	130.9716	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	817	0.0	0.0	1.00	359.2800	179.6400	129.3408	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1259	0.0	0.0	1.00	356.4000	178.2000	128.3040	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1260	0.0	0.0	1.00	356.4000	178.2000	128.3040	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3742	0.0	0.0	1.00	356.4000	178.2000	128.3040	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3743	0.0	0.0	1.00	356.4000	178.2000	128.3040	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3745	0.0	0.0	1.00	352.2900	176.1450	126.8244	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1944	0.0	0.0	1.00	344.2650	172.1325	123.9354	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4122	0.0	0.0	1.00	344.2650	172.1325	123.9354	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	87	0.0	0.0	1.00	343.9350	171.9675	123.8166	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	232	0.0	0.0	1.00	343.2150	171.6075	123.5574	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	813	0.0	0.0	1.00	340.8300	170.4150	122.6988	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4498	0.0	0.0	1.00	337.3200	168.6600	121.4352	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4478	0.0	0.0	1.00	334.5450	167.2725	120.4362	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	251	0.0	0.0	1.00	333.2250	166.6125	119.9610	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2716	0.0	0.0	1.00	330.6750	165.3375	119.0430	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4429	0.0	0.0	1.00	330.4500	165.2250	118.9620	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4413	0.0	0.0	1.00	326.5050	163.2525	117.5418	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4414	0.0	0.0	1.00	326.5050	163.2525	117.5418	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4276	0.0	0.0	1.00	322.6500	161.3250	116.1540	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4446	0.0	0.0	1.00	322.1850	161.0925	115.9866	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4447	0.0	0.0	1.00	322.1850	161.0925	115.9866	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4503	0.0	0.0	1.00	316.2900	158.1450	113.8644	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1945	0.0	0.0	1.00	316.2300	158.1150	113.8428	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3735	0.0	0.0	1.00	315.8400	157.9200	113.7024	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4445	0.0	0.0	1.00	315.8400	157.9200	113.7024	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1257	0.0	0.0	1.00	313.9050	156.9525	113.0058	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4491	0.0	0.0	1.00	313.0350	156.5175	112.6926	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4473	0.0	0.0	1.00	312.1950	156.0975	112.3902	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4458	0.0	0.0	1.00	311.6850	155.8425	112.2066	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	233	0.0	0.0	1.00	305.9100	152.9550	110.1276	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2057	0.0	0.0	1.00	304.0650	152.0325	109.4634	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1247	0.0	0.0	1.00	302.9400	151.4700	109.0584	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4552	0.0	0.0	1.00	297.2550	148.6275	107.0118	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2880	0.0	0.0	1.00	294.5850	147.2925	106.0506	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2705	0.0	0.0	1.00	291.5400	145.7700	104.9544	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	809	0.0	0.0	1.00	283.3800	141.6900	102.0168	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4477	0.0	0.0	1.00	282.8250	141.4125	101.8170	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2663	0.0	0.0	1.00	274.3200	137.1600	98.7552	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4494	0.0	0.0	1.00	271.6500	135.8250	97.7940	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4442	0.0	0.0	1.00	269.3100	134.6550	96.9516	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3253	0.0	0.0	1.00	266.2500	133.1250	95.8500	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1950	0.0	0.0	1.00	264.1200	132.0600	95.0832	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21	0.0	0.0	1.00	263.3400	131.6700	94.8024	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4454	0.0	0.0	1.00	262.2300	131.1150	94.4028	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1256	0.0	0.0	1.00	261.8400	130.9200	94.2624	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4443	0.0	0.0	1.00	260.8500	130.4250	93.9060	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	668	0.0	0.0	1.00	258.6750	129.3375	93.1230	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2592	0.0	0.0	1.00	258.6750	129.3375	93.1230	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3514	0.0	0.0	1.00	258.6750	129.3375	93.1230	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4202	0.0	0.0	1.00	258.6750	129.3375	93.1230	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4455	0.0	0.0	1.00	257.2650	128.6325	92.6154	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	238	0.0	0.0	1.00	256.4550	128.2275	92.3238	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4467	0.0	0.0	1.00	251.1300	125.5650	90.4068	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1953	0.0	0.0	1.00	247.6050	123.8025	89.1378	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2611	0.0	0.0	1.00	247.1100	123.5550	88.9596	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4460	0.0	0.0	1.00	246.9000	123.4500	88.8840	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	476	0.0	0.0	1.00	245.8050	122.9025	88.4898	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4415	0.0	0.0	1.00	245.4300	122.7150	88.3548	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4416	0.0	0.0	1.00	245.4300	122.7150	88.3548	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4422	0.0	0.0	1.00	245.1600	122.5800	88.2576	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2748	0.0	0.0	1.00	231.9000	115.9500	83.4840	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3613	0.0	0.0	1.00	231.9000	115.9500	83.4840	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3066	0.0	0.0	1.00	229.0650	114.5325	82.4634	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4466	0.0	0.0	1.00	228.4800	114.2400	82.2528	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1261	0.0	0.0	1.00	223.4850	111.7425	80.4546	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1262	0.0	0.0	1.00	223.4850	111.7425	80.4546	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3746	0.0	0.0	1.00	223.4850	111.7425	80.4546	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3747	0.0	0.0	1.00	223.4850	111.7425	80.4546	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	898	0.0	0.0	1.00	223.1700	111.5850	80.3412	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4504	0.0	0.0	1.00	221.0400	110.5200	79.5744	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	239	0.0	0.0	1.00	220.4850	110.2425	79.3746	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	252	0.0	0.0	1.00	220.4850	110.2425	79.3746	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1487	0.0	0.0	1.00	210.6900	105.3450	75.8484	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4505	0.0	0.0	1.00	203.2500	101.6250	73.1700	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4506	0.0	0.0	1.00	203.2500	101.6250	73.1700	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3629	0.0	0.0	1.00	197.8650	98.9325	71.2314	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3077	0.0	0.0	1.00	197.4000	98.7000	71.0640	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	236	0.0	0.0	1.00	196.6050	98.3025	70.7778	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	237	0.0	0.0	1.00	196.6050	98.3025	70.7778	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4555	0.0	0.0	1.00	195.8850	97.9425	70.5186	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	112	0.0	0.0	1.00	191.2050	95.6025	68.8338	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1934	0.0	0.0	1.00	191.0850	95.5425	68.7906	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4099	0.0	0.0	1.00	188.9700	94.4850	68.0292	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4269	0.0	0.0	1.00	188.4600	94.2300	67.8456	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4419	0.0	0.0	1.00	188.4600	94.2300	67.8456	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4484	0.0	0.0	1.00	188.3100	94.1550	67.7916	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4507	0.0	0.0	1.00	188.1150	94.0575	67.7214	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	234	0.0	0.0	1.00	187.9800	93.9900	67.6728	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	235	0.0	0.0	1.00	187.9800	93.9900	67.6728	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4438	0.0	0.0	1.00	184.8000	92.4000	66.5280	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4439	0.0	0.0	1.00	184.8000	92.4000	66.5280	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2146	0.0	0.0	1.00	184.5300	92.2650	66.4308	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3218	0.0	0.0	1.00	184.1700	92.0850	66.3012	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	173	0.0	0.0	1.00	183.1800	91.5900	65.9448	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4468	0.0	0.0	1.00	172.3800	86.1900	62.0568	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4462	0.0	0.0	1.00	172.0950	86.0475	61.9542	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2692	0.0	0.0	1.00	171.5550	85.7775	61.7598	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	474	0.0	0.0	1.00	171.3750	85.6875	61.6950	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2599	0.0	0.0	1.00	171.3750	85.6875	61.6950	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4113	0.0	0.0	1.00	171.3750	85.6875	61.6950	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	533	0.0	0.0	1.00	169.9500	84.9750	61.1820	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3737	0.0	0.0	1.00	169.9050	84.9525	61.1658	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	71	0.0	0.0	1.00	166.3350	83.1675	59.8806	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1003	0.0	0.0	1.00	166.3350	83.1675	59.8806	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3147	0.0	0.0	1.00	166.3350	83.1675	59.8806	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4434	0.0	0.0	1.00	165.0750	82.5375	59.4270	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4480	0.0	0.0	1.00	163.0350	81.5175	58.6926	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1243	0.0	0.0	1.00	161.7450	80.8725	58.2282	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3731	0.0	0.0	1.00	161.7450	80.8725	58.2282	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1946	0.0	0.0	1.00	161.3100	80.6550	58.0716	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1218	0.0	0.0	1.00	158.2050	79.1025	56.9538	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1625	0.0	0.0	1.00	157.9500	78.9750	56.8620	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4463	0.0	0.0	1.00	157.9200	78.9600	56.8512	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9	0.0	0.0	1.00	155.9550	77.9775	56.1438	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3682	0.0	0.0	1.00	155.4750	77.7375	55.9710	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1958	0.0	0.0	1.00	154.2150	77.1075	55.5174	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	26	0.0	0.0	1.00	153.7200	76.8600	55.3392	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4	0.0	0.0	1.00	151.2150	75.6075	54.4374	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	906	0.0	0.0	1.00	151.2150	75.6075	54.4374	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4119	0.0	0.0	1.00	151.2150	75.6075	54.4374	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2892	0.0	0.0	1.00	151.1700	75.5850	54.4212	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1592	0.0	0.0	1.00	150.3450	75.1725	54.1242	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	674	0.0	0.0	1.00	150.0300	75.0150	54.0108	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2662	0.0	0.0	1.00	149.5050	74.7525	53.8218	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1935	0.0	0.0	1.00	148.6650	74.3325	53.5194	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3740	0.0	0.0	1.00	148.0500	74.0250	53.2980	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1244	0.0	0.0	1.00	146.6700	73.3350	52.8012	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3732	0.0	0.0	1.00	146.6700	73.3350	52.8012	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2504	0.0	0.0	1.00	146.2650	73.1325	52.6554	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	568	0.0	0.0	1.00	145.5000	72.7500	52.3800	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2917	0.0	0.0	1.00	145.4700	72.7350	52.3692	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	961	0.0	0.0	1.00	143.1150	71.5575	51.5214	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	979	0.0	0.0	1.00	142.8150	71.4075	51.4134	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	532	0.0	0.0	1.00	142.2000	71.1000	51.1920	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1613	0.0	0.0	1.00	141.8550	70.9275	51.0678	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4151	0.0	0.0	1.00	141.7800	70.8900	51.0408	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4470	0.0	0.0	1.00	141.7050	70.8525	51.0138	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3698	0.0	0.0	1.00	141.0000	70.5000	50.7600	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	312	0.0	0.0	1.00	139.4550	69.7275	50.2038	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	311	0.0	0.0	1.00	139.0500	69.5250	50.0580	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2986	0.0	0.0	1.00	138.2400	69.1200	49.7664	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1598	0.0	0.0	1.00	137.9850	68.9925	49.6746	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1610	0.0	0.0	1.00	137.5350	68.7675	49.5126	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4482	0.0	0.0	1.00	136.7700	68.3850	49.2372	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4489	0.0	0.0	1.00	136.3050	68.1525	49.0698	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4490	0.0	0.0	1.00	136.3050	68.1525	49.0698	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	747	0.0	0.0	1.00	136.0200	68.0100	48.9672	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1617	0.0	0.0	1.00	135.4500	67.7250	48.7620	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1042	0.0	0.0	1.00	134.8800	67.4400	48.5568	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4168	0.0	0.0	1.00	132.8250	66.4125	47.8170	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2640	0.0	0.0	1.00	131.4600	65.7300	47.3256	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1589	0.0	0.0	1.00	131.2800	65.6400	47.2608	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3619	0.0	0.0	1.00	130.3350	65.1675	46.9206	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1949	0.0	0.0	1.00	130.2600	65.1300	46.8936	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1290	0.0	0.0	1.00	129.5400	64.7700	46.6344	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1292	0.0	0.0	1.00	129.5400	64.7700	46.6344	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4653	0.0	0.0	1.00	128.8950	64.4475	46.4022	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	565	0.0	0.0	1.00	128.6700	64.3350	46.3212	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4412	0.0	0.0	1.00	128.2650	64.1325	46.1754	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	982	0.0	0.0	1.00	127.5150	63.7575	45.9054	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1146	0.0	0.0	1.00	127.0050	63.5025	45.7218	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	153	0.0	0.0	1.00	125.8500	62.9250	45.3060	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1175	0.0	0.0	1.00	125.8500	62.9250	45.3060	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3475	0.0	0.0	1.00	125.8500	62.9250	45.3060	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1023	0.0	0.0	1.00	124.5600	62.2800	44.8416	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4585	0.0	0.0	1.00	124.0950	62.0475	44.6742	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1647	0.0	0.0	1.00	123.3750	61.6875	44.4150	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3471	0.0	0.0	1.00	123.2100	61.6050	44.3556	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	806	0.0	0.0	1.00	122.6700	61.3350	44.1612	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4481	0.0	0.0	1.00	122.2800	61.1400	44.0208	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3608	0.0	0.0	1.00	122.2500	61.1250	44.0100	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1245	0.0	0.0	1.00	122.1300	61.0650	43.9668	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1616	0.0	0.0	1.00	120.5400	60.2700	43.3944	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2391	0.0	0.0	1.00	120.0000	60.0000	43.2000	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3058	0.0	0.0	1.00	120.0000	60.0000	43.2000	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1663	0.0	0.0	1.00	119.5050	59.7525	43.0218	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4406	0.0	0.0	1.00	118.4400	59.2200	42.6384	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4189	0.0	0.0	1.00	117.7200	58.8600	42.3792	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4411	0.0	0.0	1.00	116.7150	58.3575	42.0174	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	810	0.0	0.0	1.00	116.6850	58.3425	42.0066	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1662	0.0	0.0	1.00	116.5200	58.2600	41.9472	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45	0.0	0.0	1.00	115.5900	57.7950	41.6124	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	538	0.0	0.0	1.00	115.5900	57.7950	41.6124	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	960	0.0	0.0	1.00	115.5900	57.7950	41.6124	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2898	0.0	0.0	1.00	115.5900	57.7950	41.6124	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4153	0.0	0.0	1.00	115.5900	57.7950	41.6124	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	901	0.0	0.0	1.00	115.5000	57.7500	41.5800	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2590	0.0	0.0	1.00	115.5000	57.7500	41.5800	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3510	0.0	0.0	1.00	115.5000	57.7500	41.5800	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	924	0.0	0.0	1.00	115.3800	57.6900	41.5368	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	929	0.0	0.0	1.00	113.5200	56.7600	40.8672	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3888	0.0	0.0	1.00	112.0650	56.0325	40.3434	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4404	0.0	0.0	1.00	111.0300	55.5150	39.9708	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1590	0.0	0.0	1.00	110.5650	55.2825	39.8034	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1630	0.0	0.0	1.00	110.5650	55.2825	39.8034	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4508	0.0	0.0	1.00	110.5350	55.2675	39.7926	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4156	0.0	0.0	1.00	109.6800	54.8400	39.4848	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1682	0.0	0.0	1.00	109.5150	54.7575	39.4254	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4581	0.0	0.0	1.00	109.2150	54.6075	39.3174	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4105	0.0	0.0	1.00	108.7200	54.3600	39.1392	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3307	0.0	0.0	1.00	108.6750	54.3375	39.1230	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4147	0.0	0.0	1.00	108.2850	54.1425	38.9826	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	473	0.0	0.0	1.00	107.8500	53.9250	38.8260	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4112	0.0	0.0	1.00	107.8500	53.9250	38.8260	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1648	0.0	0.0	1.00	107.2800	53.6400	38.6208	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3785	0.0	0.0	1.00	107.2800	53.6400	38.6208	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2655	0.0	0.0	1.00	107.2200	53.6100	38.5992	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1604	0.0	0.0	1.00	106.3950	53.1975	38.3022	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2145	0.0	0.0	1.00	106.3800	53.1900	38.2968	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4167	0.0	0.0	1.00	106.3800	53.1900	38.2968	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1665	0.0	0.0	1.00	106.2450	53.1225	38.2482	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	548	0.0	0.0	1.00	104.9850	52.4925	37.7946	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	626	0.0	0.0	1.00	104.2800	52.1400	37.5408	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2217	0.0	0.0	1.00	104.2800	52.1400	37.5408	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4191	0.0	0.0	1.00	104.2800	52.1400	37.5408	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3525	0.0	0.0	1.00	104.0550	52.0275	37.4598	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2897	0.0	0.0	1.00	103.7250	51.8625	37.3410	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	490	0.0	0.0	1.00	103.7100	51.8550	37.3356	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	350	0.0	0.0	1.00	103.4400	51.7200	37.2384	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1614	0.0	0.0	1.00	103.1100	51.5550	37.1196	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3478	0.0	0.0	1.00	102.8700	51.4350	37.0332	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1041	0.0	0.0	1.00	102.8100	51.4050	37.0116	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1571	0.0	0.0	1.00	102.0750	51.0375	36.7470	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4198	0.0	0.0	1.00	101.9400	50.9700	36.6984	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	68	0.0	0.0	1.00	101.4450	50.7225	36.5202	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2610	0.0	0.0	1.00	100.5450	50.2725	36.1962	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2700	0.0	0.0	1.00	100.3200	50.1600	36.1152	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3117	0.0	0.0	1.00	99.7500	49.8750	35.9100	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1724	0.0	0.0	1.00	99.4800	49.7400	35.8128	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	347	0.0	0.0	1.00	99.1050	49.5525	35.6778	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2521	0.0	0.0	1.00	98.9400	49.4700	35.6184	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2965	0.0	0.0	1.00	98.5950	49.2975	35.4942	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2067	0.0	0.0	1.00	98.2050	49.1025	35.3538	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4559	0.0	0.0	1.00	98.0100	49.0050	35.2836	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1251	0.0	0.0	1.00	97.3200	48.6600	35.0352	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3739	0.0	0.0	1.00	97.3200	48.6600	35.0352	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1599	0.0	0.0	1.00	97.0050	48.5025	34.9218	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1044	0.0	0.0	1.00	96.9750	48.4875	34.9110	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1649	0.0	0.0	1.00	96.8550	48.4275	34.8678	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	687	0.0	0.0	1.00	96.8400	48.4200	34.8624	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3344	0.0	0.0	1.00	96.6900	48.3450	34.8084	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1629	0.0	0.0	1.00	96.1050	48.0525	34.5978	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1107	0.0	0.0	1.00	95.7450	47.8725	34.4682	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1128	0.0	0.0	1.00	94.3500	47.1750	33.9660	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3415	0.0	0.0	1.00	94.3500	47.1750	33.9660	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	223	0.0	0.0	1.00	94.1850	47.0925	33.9066	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3416	0.0	0.0	1.00	93.3600	46.6800	33.6096	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2992	0.0	0.0	1.00	93.3000	46.6500	33.5880	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1580	0.0	0.0	1.00	93.2850	46.6425	33.5826	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1948	0.0	0.0	1.00	92.8350	46.4175	33.4206	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	733	0.0	0.0	1.00	92.0100	46.0050	33.1236	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	937	0.0	0.0	1.00	92.0100	46.0050	33.1236	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1575	0.0	0.0	1.00	91.9350	45.9675	33.0966	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	706	0.0	0.0	1.00	91.7850	45.8925	33.0426	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3316	0.0	0.0	1.00	91.3950	45.6975	32.9022	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1246	0.0	0.0	1.00	91.2900	45.6450	32.8644	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1956	0.0	0.0	1.00	90.0000	45.0000	32.4000	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1957	0.0	0.0	1.00	90.0000	45.0000	32.4000	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2626	0.0	0.0	1.00	90.0000	45.0000	32.4000	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2627	0.0	0.0	1.00	90.0000	45.0000	32.4000	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1586	0.0	0.0	1.00	89.8500	44.9250	32.3460	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1584	0.0	0.0	1.00	89.5500	44.7750	32.2380	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	518	0.0	0.0	1.00	89.1000	44.5500	32.0760	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2028	0.0	0.0	1.00	89.1000	44.5500	32.0760	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2680	0.0	0.0	1.00	89.1000	44.5500	32.0760	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4579	0.0	0.0	1.00	89.1000	44.5500	32.0760	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4424	0.0	0.0	1.00	88.9200	44.4600	32.0112	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2718	0.0	0.0	1.00	88.3500	44.1750	31.8060	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1624	0.0	0.0	1.00	88.0650	44.0325	31.7034	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	989	0.0	0.0	1.00	87.6300	43.8150	31.5468	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	723	0.0	0.0	1.00	87.5250	43.7625	31.5090	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	352	0.0	0.0	1.00	87.4050	43.7025	31.4658	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	155	0.0	0.0	1.00	86.9700	43.4850	31.3092	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	37	0.0	0.0	1.00	86.8200	43.4100	31.2552	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	368	0.0	0.0	1.00	85.9650	42.9825	30.9474	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3335	0.0	0.0	1.00	85.6350	42.8175	30.8286	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	690	0.0	0.0	1.00	85.5000	42.7500	30.7800	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1940	0.0	0.0	1.00	85.2600	42.6300	30.6936	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3883	0.0	0.0	1.00	84.8550	42.4275	30.5478	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2414	0.0	0.0	1.00	84.6000	42.3000	30.4560	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4623	0.0	0.0	1.00	84.6000	42.3000	30.4560	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	824	0.0	0.0	1.00	84.5850	42.2925	30.4506	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1014	0.0	0.0	1.00	84.4950	42.2475	30.4182	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1673	0.0	0.0	1.00	84.0450	42.0225	30.2562	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3506	0.0	0.0	1.00	82.4100	41.2050	29.6676	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1626	0.0	0.0	1.00	82.3950	41.1975	29.6622	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3741	0.0	0.0	1.00	82.2450	41.1225	29.6082	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1657	0.0	0.0	1.00	81.2100	40.6050	29.2356	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3569	0.0	0.0	1.00	81.1500	40.5750	29.2140	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2701	0.0	0.0	1.00	81.1050	40.5525	29.1978	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44	0.0	0.0	1.00	80.6550	40.3275	29.0358	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	959	0.0	0.0	1.00	80.6550	40.3275	29.0358	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2896	0.0	0.0	1.00	80.6550	40.3275	29.0358	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	369	0.0	0.0	1.00	79.9800	39.9900	28.7928	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	70	0.0	0.0	1.00	79.8900	39.9450	28.7604	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3040	0.0	0.0	1.00	79.6500	39.8250	28.6740	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1923	0.0	0.0	1.00	79.6050	39.8025	28.6578	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2331	0.0	0.0	1.00	79.5300	39.7650	28.6308	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3973	0.0	0.0	1.00	79.5300	39.7650	28.6308	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2413	0.0	0.0	1.00	79.5000	39.7500	28.6200	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3059	0.0	0.0	1.00	79.5000	39.7500	28.6200	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3556	0.0	0.0	1.00	79.5000	39.7500	28.6200	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4622	0.0	0.0	1.00	79.5000	39.7500	28.6200	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4595	0.0	0.0	1.00	78.4800	39.2400	28.2528	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1656	0.0	0.0	1.00	77.7750	38.8875	27.9990	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	791	0.0	0.0	1.00	77.3550	38.6775	27.8478	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	166	0.0	0.0	1.00	76.1100	38.0550	27.3996	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1202	0.0	0.0	1.00	76.1100	38.0550	27.3996	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3502	0.0	0.0	1.00	76.1100	38.0550	27.3996	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	395	0.0	0.0	1.00	75.5100	37.7550	27.1836	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1906	0.0	0.0	1.00	75.5100	37.7550	27.1836	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1252	0.0	0.0	1.00	75.3900	37.6950	27.1404	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	764	0.0	0.0	1.00	73.8450	36.9225	26.5842	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1674	0.0	0.0	1.00	72.1200	36.0600	25.9632	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	915	0.0	0.0	1.00	72.0000	36.0000	25.9200	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4483	0.0	0.0	1.00	71.9100	35.9550	25.8876	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1566	0.0	0.0	1.00	71.6700	35.8350	25.8012	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1641	0.0	0.0	1.00	71.6700	35.8350	25.8012	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1651	0.0	0.0	1.00	71.5200	35.7600	25.7472	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2373	0.0	0.0	1.00	71.3400	35.6700	25.6824	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1929	0.0	0.0	1.00	70.8450	35.4225	25.5042	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	425	0.0	0.0	1.00	69.8700	34.9350	25.1532	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1955	0.0	0.0	1.00	69.5400	34.7700	25.0344	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2625	0.0	0.0	1.00	69.5400	34.7700	25.0344	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3551	0.0	0.0	1.00	69.3150	34.6575	24.9534	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1639	0.0	0.0	1.00	69.1350	34.5675	24.8886	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1668	0.0	0.0	1.00	68.9850	34.4925	24.8346	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	94	0.0	0.0	1.00	68.5800	34.2900	24.6888	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3407	0.0	0.0	1.00	68.5650	34.2825	24.6834	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1569	0.0	0.0	1.00	68.4000	34.2000	24.6240	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1643	0.0	0.0	1.00	68.2500	34.1250	24.5700	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1578	0.0	0.0	1.00	68.1000	34.0500	24.5160	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2895	0.0	0.0	1.00	67.3200	33.6600	24.2352	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3246	0.0	0.0	1.00	66.6900	33.3450	24.0084	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	165	0.0	0.0	1.00	66.6150	33.3075	23.9814	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1201	0.0	0.0	1.00	66.6150	33.3075	23.9814	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3501	0.0	0.0	1.00	66.6150	33.3075	23.9814	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1930	0.0	0.0	1.00	66.5100	33.2550	23.9436	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	611	0.0	0.0	1.00	66.2850	33.1425	23.8626	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2402	0.0	0.0	1.00	66.0000	33.0000	23.7600	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2403	0.0	0.0	1.00	66.0000	33.0000	23.7600	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4612	0.0	0.0	1.00	66.0000	33.0000	23.7600	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4613	0.0	0.0	1.00	66.0000	33.0000	23.7600	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	863	0.0	0.0	1.00	65.2050	32.6025	23.4738	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1828	0.0	0.0	1.00	65.1600	32.5800	23.4576	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3011	0.0	0.0	1.00	64.8600	32.4300	23.3496	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1646	0.0	0.0	1.00	63.7800	31.8900	22.9608	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1658	0.0	0.0	1.00	63.3300	31.6650	22.7988	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1661	0.0	0.0	1.00	63.0300	31.5150	22.6908	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	162	0.0	0.0	1.00	62.8500	31.4250	22.6260	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1198	0.0	0.0	1.00	62.8500	31.4250	22.6260	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3497	0.0	0.0	1.00	62.8500	31.4250	22.6260	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	393	0.0	0.0	1.00	62.6400	31.3200	22.5504	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1904	0.0	0.0	1.00	62.6400	31.3200	22.5504	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1591	0.0	0.0	1.00	62.4300	31.2150	22.4748	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2333	0.0	0.0	1.00	62.2050	31.1025	22.3938	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	673	0.0	0.0	1.00	62.1750	31.0875	22.3830	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2976	0.0	0.0	1.00	61.9200	30.9600	22.2912	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1650	0.0	0.0	1.00	61.6950	30.8475	22.2102	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3187	0.0	0.0	1.00	60.9750	30.4875	21.9510	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1925	0.0	0.0	1.00	60.7350	30.3675	21.8646	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1633	0.0	0.0	1.00	60.4950	30.2475	21.7782	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	359	0.0	0.0	1.00	60.3000	30.1500	21.7080	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1775	0.0	0.0	1.00	60.3000	30.1500	21.7080	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	900	0.0	0.0	1.00	60.0000	30.0000	21.6000	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3509	0.0	0.0	1.00	60.0000	30.0000	21.6000	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1654	0.0	0.0	1.00	59.8950	29.9475	21.5622	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2047	0.0	0.0	1.00	59.7000	29.8500	21.4920	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	755	0.0	0.0	1.00	59.6400	29.8200	21.4704	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1638	0.0	0.0	1.00	59.5950	29.7975	21.4542	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	624	0.0	0.0	1.00	59.5800	29.7900	21.4488	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2212	0.0	0.0	1.00	59.5800	29.7900	21.4488	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4642	0.0	0.0	1.00	59.5200	29.7600	21.4272	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	495	0.0	0.0	1.00	59.0250	29.5125	21.2490	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	620	0.0	0.0	1.00	59.0250	29.5125	21.2490	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1969	0.0	0.0	1.00	59.0250	29.5125	21.2490	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4131	0.0	0.0	1.00	59.0250	29.5125	21.2490	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2370	0.0	0.0	1.00	58.9800	29.4900	21.2328	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2048	0.0	0.0	1.00	58.7250	29.3625	21.1410	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3146	0.0	0.0	1.00	58.5450	29.2725	21.0762	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3817	0.0	0.0	1.00	58.2450	29.1225	20.9682	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2010	0.0	0.0	1.00	58.2000	29.1000	20.9520	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2666	0.0	0.0	1.00	58.2000	29.1000	20.9520	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4568	0.0	0.0	1.00	58.2000	29.1000	20.9520	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	742	0.0	0.0	1.00	58.1400	29.0700	20.9304	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	693	0.0	0.0	1.00	58.0500	29.0250	20.8980	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1642	0.0	0.0	1.00	57.9600	28.9800	20.8656	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1070	0.0	0.0	1.00	57.8250	28.9125	20.8170	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3350	0.0	0.0	1.00	57.8250	28.9125	20.8170	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2573	0.0	0.0	1.00	57.6900	28.8450	20.7684	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2018	0.0	0.0	1.00	57.6150	28.8075	20.7414	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2674	0.0	0.0	1.00	57.6150	28.8075	20.7414	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4574	0.0	0.0	1.00	57.6150	28.8075	20.7414	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1	 2	 0.00558	 0.04147	 0.0629	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1	 2639	 0.0001	 0.01	 0.0	 224.58	 269.49	 336.87	 0.0	 0.0	 1	 -30.0	 30.0;
	2	 3	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4	 2	 0.00059	 0.07897	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	2	 7	 0.01262	 0.09326	 0.14324	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2	 2681	 0.0001	 0.01	 0.0	 193.09	 231.71	 289.64	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 9	 0.00525	 0.03847	 0.06053	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 482	 0.0001	 0.01	 0.0	 134.24	 161.08	 201.35	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 4	 -0.00467	 0.16067	 0.0	 260.0	 312.0	 390.0	 0.94157	 0.0	 1	 -30.0	 30.0;
	5	 12	 0.01068	 0.0475	 0.09495	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5	 946	 0.0001	 0.01	 0.0	 234.85	 281.81	 352.27	 0.0	 0.0	 1	 -30.0	 30.0;
	6	 7	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6	 18	 0.01436	 0.10729	 0.16081	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 6	 0.00155	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.07516	 0.0	 1	 -30.0	 30.0;
	50	 7	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.06463	 0.0	 1	 -30.0	 30.0;
	8	 9	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 15	 0.01698	 0.12459	 0.1957	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	10	 11	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	10	 4562	 0.0001	 0.01	 0.0	 172.6	 207.12	 258.9	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 13	 0.01298	 0.06738	 0.10284	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 13	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 16	 0.00698	 0.0374	 0.05463	 426.89	 554.95	 554.95	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 12	 0.00165	 0.0625	 0.0	 160.0	 160.0	 160.0	 1.03303	 0.0	 1	 -30.0	 30.0;
	13	 15	 0.00436	 0.03202	 0.0503	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14	 19	 0.01105	 0.08107	 0.12824	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14	 22	 0.00355	 0.02607	 0.04096	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	67	 14	 0.00118	 0.06517	 0.0	 257.74	 335.07	 335.07	 1.09791	 0.0	 1	 -30.0	 30.0;
	15	 16	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 19	 0.0006	 0.00351	 0.00555	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 15	 0.00165	 0.06851	 0.0	 261.75	 340.27	 340.27	 1.08505	 0.0	 1	 -30.0	 30.0;
	16	 18	 0.0006	 0.00351	 0.00555	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16	 23	 0.01851	 0.1088	 0.14435	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80	 16	 0.00165	 0.06851	 0.0	 160.0	 160.0	 160.0	 1.03303	 0.0	 1	 -30.0	 30.0;
	17	 22	 0.00934	 0.0539	 0.08683	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17	 923	 0.0001	 0.01	 0.0	 139.52	 167.42	 209.28	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 19	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 20	 0.0003	 0.02732	 0.0	 619.71	 743.65	 929.57	 1.10037	 0.0	 1	 -30.0	 30.0;
	18	 33	 0.01682	 0.08909	 0.12993	 426.87	 554.94	 554.94	 0.0	 0.0	 1	 -30.0	 30.0;
	84	 18	 0.00163	 0.07033	 0.0	 255.36	 331.97	 331.97	 1.04795	 0.0	 1	 -30.0	 30.0;
	19	 34	 0.01384	 0.08702	 0.13484	 416.82	 541.87	 541.87	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 39	 0.01118	 0.06597	 0.10778	 405.98	 527.78	 527.78	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 23	 0.013	 0.07589	 0.11484	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 23	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 24	 0.00035	 0.02375	 0.0	 500.0	 500.0	 500.0	 1.08671	 0.0	 1	 -30.0	 30.0;
	22	 26	 0.00236	 0.01411	 0.02031	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 25	 0.01736	 0.10969	 0.16268	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87	 23	 0.00165	 0.0593	 0.0	 361.19	 433.43	 541.79	 1.10254	 0.0	 1	 -30.0	 30.0;
	87	 24	 0.00153	 0.06206	 0.0	 362.94	 435.53	 544.42	 1.10126	 0.0	 1	 -30.0	 30.0;
	24	 168	 0.00019	 0.00196	 0.06877	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24	 477	 0.0001	 0.01	 0.0	 217.91	 261.49	 326.86	 0.0	 0.0	 1	 -30.0	 30.0;
	25	 2702	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 34	 0.00186	 0.02155	 0.05317	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 27	 0.00155	 0.06585	 0.0	 160.0	 160.0	 160.0	 1.08057	 0.0	 1	 -30.0	 30.0;
	28	 29	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28	 34	 0.02738	 0.14254	 0.20047	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 28	 0.00015	 0.06524	 0.0	 160.0	 160.0	 160.0	 1.07325	 0.0	 1	 -30.0	 30.0;
	30	 31	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	30	 32	 0.00033	 0.02711	 0.0	 500.0	 500.0	 500.0	 1.08613	 0.0	 1	 -30.0	 30.0;
	30	 37	 0.00556	 0.04198	 0.06158	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	112	 30	 0.00163	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.06463	 0.0	 1	 -30.0	 30.0;
	31	 33	 0.008	 0.05936	 0.10081	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	114	 31	 0.00163	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.05908	 0.0	 1	 -30.0	 30.0;
	32	 2610	 0.0001	 0.01	 0.0	 166.89	 200.27	 250.34	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 34	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 33	 0.00159	 0.06736	 0.0	 257.58	 334.85	 334.85	 1.07383	 0.0	 1	 -30.0	 30.0;
	35	 34	 0.00076	 0.0789	 0.0	 243.53	 316.58	 316.58	 0.9999	 0.0	 1	 -30.0	 30.0;
	117	 35	 0.00077	 -0.01223	 0.0	 234.06	 304.28	 304.28	 1.04712	 0.0	 1	 -30.0	 30.0;
	119	 35	 -0.00017	 0.16709	 0.0	 260.0	 312.0	 390.0	 0.94157	 0.0	 1	 -30.0	 30.0;
	36	 39	 0.02709	 0.15992	 0.26125	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 502	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 38	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38	 40	 0.00738	 0.05486	 0.09318	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	155	 38	 0.00119	 0.06565	 0.0	 160.0	 160.0	 160.0	 1.09622	 0.0	 1	 -30.0	 30.0;
	39	 40	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	157	 39	 0.00161	 0.06736	 0.0	 199.46	 259.3	 259.3	 1.09825	 0.0	 1	 -30.0	 30.0;
	157	 40	 0.00165	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.09825	 0.0	 1	 -30.0	 30.0;
	42	 43	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42	 56	 0.01132	 0.03777	 0.00369	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 53	 0.0043	 0.01298	 0.00157	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44	 56	 0.0162	 0.05405	 0.00527	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45	 50	 0.00959	 0.03099	 0.0032	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 47	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 50	 0.0076	 0.02545	 0.00249	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	47	 63	 0.01835	 0.06025	 0.00608	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	48	 59	 0.00719	 0.01256	 0.0012	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 56	 0.02455	 0.0743	 0.00772	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 57	 0.00198	 0.0062	 0.00069	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 60	 0.00562	 0.01711	 0.0018	 95.65	 124.34	 124.34	 0.0	 0.0	 1	 -30.0	 30.0;
	51	 54	 0.00835	 0.0262	 0.00292	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	52	 53	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	52	 58	 0.00273	 0.00818	 0.00099	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	54	 55	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	54	 61	 0.00479	 0.01603	 0.00156	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	57	 58	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	59	 64	 0.04207	 0.1086	 0.01107	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	59	 3482	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	60	 61	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 63	 0.00182	 0.00603	 0.00059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 75	 0.01471	 0.03736	 0.00382	 71.08	 92.4	 92.4	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 90	 0.00504	 0.01413	 0.00145	 102.23	 122.68	 153.35	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 3507	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	65	 80	 0.03331	 0.07982	 0.00783	 146.7	 190.71	 190.71	 0.0	 0.0	 1	 -30.0	 30.0;
	65	 89	 0.01169	 0.03957	 0.00392	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	66	 67	 0.00537	 0.01512	 0.00153	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	66	 3054	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	67	 68	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	67	 86	 0.00686	 0.02198	 0.00228	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	68	 3450	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	69	 87	 0.00731	 0.01279	 0.00122	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70	 93	 0.01445	 0.04894	 0.00484	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70	 4592	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	71	 72	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71	 81	 0.0005	 0.00397	 0.00056	 195.59	 254.27	 254.27	 0.0	 0.0	 1	 -30.0	 30.0;
	71	 91	 0.00099	 0.00793	 0.00077	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	73	 88	 0.00202	 0.00325	 0.02903	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 85	 0.01364	 0.0238	 0.00227	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	76	 85	 0.00868	 0.01512	 0.00145	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 95	 0.02042	 0.03616	 0.00345	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78	 96	 0.00069	 0.00235	 0.00023	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 96	 8e-05	 0.00014	 1e-05	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80	 83	 0.00975	 0.03207	 0.00329	 115.25	 138.3	 172.87	 0.0	 0.0	 1	 -30.0	 30.0;
	80	 85	 0.00537	 0.01545	 0.00181	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80	 130	 0.0681	 0.17298	 0.01756	 129.19	 167.95	 167.95	 0.0	 0.0	 1	 -30.0	 30.0;
	82	 97	 0.03744	 0.09653	 0.00989	 92.01	 110.41	 138.01	 0.0	 0.0	 1	 -30.0	 30.0;
	82	 3307	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	83	 97	 0.03488	 0.09488	 0.00972	 100.87	 121.04	 151.31	 0.0	 0.0	 1	 -30.0	 30.0;
	84	 85	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84	 92	 0.00397	 0.02917	 0.00283	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84	 96	 0.03814	 0.06671	 0.00636	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84	 141	 0.04463	 0.11521	 0.01205	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84	 152	 0.03719	 0.09669	 0.01016	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85	 95	 0.01654	 0.05601	 0.00554	 142.94	 185.82	 185.82	 0.0	 0.0	 1	 -30.0	 30.0;
	85	 134	 0.05628	 0.18322	 0.01876	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85	 139	 0.08207	 0.20008	 0.02217	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86	 4638	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	87	 88	 0.00959	 0.02474	 0.00251	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	89	 94	 0.02236	 0.07573	 0.0075	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90	 4659	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 92	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	93	 95	 0.02679	 0.09072	 0.00898	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 99	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 129	 0.00264	 0.00752	 0.00075	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 150	 0.01314	 0.04182	 0.00448	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 162	 0.00157	 0.00496	 0.00051	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	98	 164	 0.00215	 0.00719	 0.00072	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 162	 0.00157	 0.00496	 0.00051	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 3341	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	100	 101	 0.00306	 0.00992	 0.00102	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	100	 115	 0.00331	 0.01083	 0.00109	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	101	 118	 0.00421	 0.01058	 0.00106	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 103	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 138	 0.00868	 0.0281	 0.00295	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 116	 0.0186	 0.0562	 0.00581	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 4601	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 105	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 4593	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	105	 157	 0.02769	 0.0895	 0.00917	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	106	 114	 0.02868	 0.09256	 0.00951	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	106	 143	 0.01851	 0.0595	 0.00627	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	107	 117	 0.00562	 0.01893	 0.00189	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -30.0	 30.0;
	108	 118	 0.00562	 0.01893	 0.00189	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 147	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 3076	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	110	 154	 0.00688	 0.02158	 0.0024	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	111	 135	 0.0181	 0.05702	 0.0062	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	112	 113	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	113	 114	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	113	 3438	 0.0001	 0.01	 0.0	 107.47	 128.97	 161.21	 0.0	 0.0	 1	 -30.0	 30.0;
	114	 131	 0.02781	 0.07968	 0.00807	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	114	 154	 0.00883	 0.02792	 0.00305	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 116	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 118	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 126	 0.03025	 0.06281	 0.00061	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 153	 0.0376	 0.12165	 0.01249	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 163	 0.00736	 0.0238	 0.00244	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 124	 0.04124	 0.07231	 0.00687	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 129	 0.00405	 0.01058	 0.00109	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 146	 0.00091	 0.00306	 0.00031	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	120	 140	 0.00851	 0.02074	 0.00232	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	120	 152	 0.0405	 0.09669	 0.01016	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	121	 160	 0.05769	 0.14545	 0.015	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 123	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	123	 167	 0.04702	 0.07851	 0.00808	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 125	 0.00361	 0.01166	 0.0012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	125	 151	 0.06898	 0.12121	 0.01145	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 144	 0.01322	 0.03306	 0.00327	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	127	 128	 0.00661	 0.01372	 0.00133	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	127	 141	 0.03545	 0.08736	 0.00882	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	128	 132	 0.00785	 0.01983	 0.00203	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	130	 160	 0.03678	 0.09347	 0.00949	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	132	 133	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	132	 145	 0.00926	 0.0238	 0.00242	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 135	 0.00826	 0.02628	 0.00286	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 139	 0.0162	 0.0338	 0.00351	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	134	 148	 0.02901	 0.09438	 0.00966	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	134	 156	 0.03058	 0.05372	 0.00508	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 138	 0.02479	 0.08	 0.00823	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 2937	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	137	 140	 0.02231	 0.05702	 0.00576	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	139	 140	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	139	 149	 0.00942	 0.03066	 0.00315	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	139	 167	 0.06223	 0.10413	 0.01072	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 145	 0.01033	 0.02653	 0.00269	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	142	 148	 0.02781	 0.08994	 0.01845	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 153	 0.00207	 0.00727	 0.0007	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	148	 149	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	157	 158	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	157	 161	 0.01504	 0.04132	 0.00426	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	157	 165	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	157	 165	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	158	 160	 0.01843	 0.06	 0.00615	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	159	 161	 0.00934	 0.01653	 0.00174	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	159	 1136	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	160	 3294	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	162	 163	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	165	 166	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	169	 170	 0.00057	 0.05251	 0.0	 397.35	 476.82	 715.23	 1.01	 0.0	 1	 -30.0	 30.0;
	169	 195	 1e-05	 0.00014	 0.0717	 387.41	 464.89	 697.33	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 172	 0.00167	 0.07167	 0.0	 297.02	 356.43	 534.64	 1.0091	 0.0	 1	 -30.0	 30.0;
	171	 195	 0.00039	 0.00689	 0.2687	 1756.03	 2107.24	 3160.85	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 3706	 0.0001	 0.01	 0.0	 659.24	 791.09	 988.86	 0.0	 0.0	 1	 -30.0	 30.0;
	173	 201	 0.00113	 0.0121	 0.4573	 1584.11	 1900.94	 2851.41	 0.0	 0.0	 1	 -30.0	 30.0;
	173	 4344	 0.0001	 0.01	 0.0	 788.67	 946.4	 1183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	174	 175	 0.00167	 0.071	 0.0	 318.79	 382.55	 573.82	 1.01	 0.0	 1	 -30.0	 30.0;
	174	 176	 0.00127	 0.0639	 0.0	 320.36	 384.43	 576.65	 1.01	 0.0	 1	 -30.0	 30.0;
	174	 177	 0.00167	 0.07139	 0.0	 318.74	 382.49	 573.74	 1.01	 0.0	 1	 -30.0	 30.0;
	174	 178	 0.00098	 0.04423	 0.0	 423.97	 508.77	 763.15	 1.01	 0.0	 1	 -30.0	 30.0;
	174	 211	 0.00025	 0.00388	 0.1586	 822.29	 986.75	 1233.43	 0.0	 0.0	 1	 -30.0	 30.0;
	174	 214	 6e-05	 0.00088	 0.0358	 1385.97	 1663.17	 2078.96	 0.0	 0.0	 1	 -30.0	 30.0;
	239	 174	 0.0017	 0.08773	 0.0	 203.38	 244.05	 366.08	 1.01	 0.0	 1	 -30.0	 30.0;
	252	 174	 0.00138	 0.07978	 0.0	 203.98	 244.77	 367.16	 1.01	 0.0	 1	 -30.0	 30.0;
	179	 180	 0.00022	 0.01963	 0.0	 462.76	 555.31	 832.97	 1.01	 0.0	 1	 -30.0	 30.0;
	179	 181	 0.00022	 0.01968	 0.0	 462.57	 555.08	 832.62	 1.01	 0.0	 1	 -30.0	 30.0;
	179	 211	 0.00119	 0.01854	 0.7567	 290.47	 348.56	 435.7	 0.0	 0.0	 1	 -30.0	 30.0;
	179	 219	 0.00046	 0.00708	 0.2889	 476.17	 571.41	 857.11	 0.0	 0.0	 1	 -30.0	 30.0;
	179	 219	 0.00046	 0.00708	 0.2889	 476.17	 571.41	 857.11	 0.0	 0.0	 1	 -30.0	 30.0;
	179	 221	 0.00177	 0.01948	 0.6682	 245.79	 294.95	 442.43	 0.0	 0.0	 1	 -30.0	 30.0;
	244	 179	 0.00104	 0.07958	 0.0	 24.31	 29.17	 36.46	 0.99	 0.0	 1	 -30.0	 30.0;
	244	 179	 0.00104	 0.07958	 0.0	 25.11	 30.13	 37.66	 0.99	 0.0	 1	 -30.0	 30.0;
	245	 179	 0.00104	 0.07958	 0.0	 25.34	 30.41	 38.02	 0.99	 0.0	 1	 -30.0	 30.0;
	245	 179	 0.00104	 0.07958	 0.0	 25.4	 30.48	 38.1	 0.99	 0.0	 1	 -30.0	 30.0;
	182	 183	 0.00073	 0.02693	 0.0	 416.22	 499.47	 749.2	 1.01	 0.0	 1	 -30.0	 30.0;
	182	 184	 0.00075	 0.02713	 0.0	 415.79	 498.95	 748.42	 1.01	 0.0	 1	 -30.0	 30.0;
	182	 185	 0.00072	 0.02725	 0.0	 415.83	 499.0	 748.5	 1.01	 0.0	 1	 -30.0	 30.0;
	182	 186	 0.00073	 0.02713	 0.0	 415.93	 499.12	 748.68	 1.01	 0.0	 1	 -30.0	 30.0;
	182	 191	 0.00076	 0.01428	 0.5885	 1041.64	 1249.97	 1562.47	 0.0	 0.0	 1	 -30.0	 30.0;
	182	 195	 0.0003	 0.00469	 0.1916	 3096.98	 3716.37	 4645.47	 0.0	 0.0	 1	 -30.0	 30.0;
	182	 199	 0.0003	 0.00469	 0.1915	 775.21	 930.25	 1162.82	 0.0	 0.0	 1	 -30.0	 30.0;
	182	 200	 0.00026	 0.00279	 0.1369	 2125.39	 2550.47	 3825.7	 0.0	 0.0	 1	 -30.0	 30.0;
	182	 202	 0.00231	 0.02517	 0.8403	 1178.04	 1413.65	 2120.48	 0.0	 0.0	 1	 -30.0	 30.0;
	182	 208	 0.00091	 0.01707	 0.7148	 894.6	 1073.52	 1610.28	 0.0	 0.0	 1	 -30.0	 30.0;
	251	 182	 0.00174	 0.08498	 0.0	 287.14	 344.57	 430.71	 1.01	 0.0	 1	 -30.0	 30.0;
	251	 182	 0.00176	 0.08498	 0.0	 287.46	 344.95	 431.19	 1.01	 0.0	 1	 -30.0	 30.0;
	187	 188	 0.00058	 0.04417	 0.0	 413.27	 495.92	 743.88	 1.01	 0.0	 1	 -30.0	 30.0;
	187	 189	 0.00058	 0.04417	 0.0	 413.27	 495.92	 743.88	 1.01	 0.0	 1	 -30.0	 30.0;
	187	 190	 0.00058	 0.04417	 0.0	 413.27	 495.92	 743.88	 1.01	 0.0	 1	 -30.0	 30.0;
	187	 208	 8e-05	 0.00074	 0.0226	 1201.19	 1441.43	 2162.15	 0.0	 0.0	 1	 -30.0	 30.0;
	191	 192	 0.00089	 0.04754	 0.0	 404.88	 485.85	 728.78	 1.0099	 0.0	 1	 -30.0	 30.0;
	191	 193	 0.00089	 0.04754	 0.0	 404.88	 485.85	 728.78	 1.0099	 0.0	 1	 -30.0	 30.0;
	191	 194	 0.00082	 0.03506	 0.0	 409.32	 491.18	 736.77	 1.01	 0.0	 1	 -30.0	 30.0;
	191	 208	 0.00027	 0.00494	 0.1976	 1672.57	 2007.09	 3010.63	 0.0	 0.0	 1	 -30.0	 30.0;
	195	 198	 9e-05	 0.00132	 0.0539	 994.76	 1193.71	 1790.57	 0.0	 0.0	 1	 -30.0	 30.0;
	228	 195	 0.0011	 0.08328	 0.0	 383.62	 460.35	 575.43	 0.993	 0.0	 1	 -30.0	 30.0;
	196	 197	 0.00053	 0.00758	 0.2967	 605.03	 726.04	 1089.06	 0.0	 0.0	 1	 -30.0	 30.0;
	226	 196	 0.00015	 0.0161	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	196	 3709	 0.0001	 0.01	 0.0	 654.72	 785.67	 982.09	 0.0	 0.0	 1	 -30.0	 30.0;
	197	 199	 0.00019	 0.00199	 0.2622	 781.94	 938.32	 1172.9	 0.0	 0.0	 1	 -30.0	 30.0;
	197	 2746	 0.0001	 0.01	 0.0	 502.68	 603.22	 754.02	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 1219	 0.0001	 0.01	 0.0	 852.0	 1022.4	 1278.0	 0.0	 0.0	 1	 -30.0	 30.0;
	200	 201	 1e-05	 0.003	 0.89999	 1584.11	 1900.94	 2851.41	 0.0	 0.0	 1	 -30.0	 30.0;
	225	 200	 0.00019	 0.01573	 0.0	 370.07	 444.09	 666.13	 1.0	 0.0	 1	 -30.0	 30.0;
	227	 200	 0.00033	 0.0238	 0.0	 333.12	 399.74	 499.67	 1.0	 0.0	 1	 -30.0	 30.0;
	202	 203	 0.00178	 0.01904	 0.627	 1215.8	 1458.96	 2188.43	 0.0	 0.0	 1	 -30.0	 30.0;
	202	 204	 0.00069	 0.0074	 0.2435	 865.83	 1038.99	 1558.49	 0.0	 0.0	 1	 -30.0	 30.0;
	202	 205	 0.00069	 0.00743	 0.2447	 979.77	 1175.73	 1763.59	 0.0	 0.0	 1	 -30.0	 30.0;
	229	 202	 0.00159	 0.08249	 0.0	 212.55	 255.06	 318.83	 1.01	 0.0	 1	 -30.0	 30.0;
	229	 202	 0.00159	 0.08374	 0.0	 209.38	 251.26	 314.07	 1.01	 0.0	 1	 -30.0	 30.0;
	230	 202	 0.00158	 0.08353	 0.0	 238.55	 286.26	 357.83	 1.01	 0.0	 1	 -30.0	 30.0;
	230	 202	 0.00159	 0.07965	 0.0	 250.17	 300.2	 375.25	 1.01	 0.0	 1	 -30.0	 30.0;
	203	 4340	 0.0001	 0.01	 0.0	 473.31	 567.98	 709.97	 0.0	 0.0	 1	 -30.0	 30.0;
	204	 207	 0.00016	 0.00245	 0.1002	 1487.09	 1784.51	 2676.76	 0.0	 0.0	 1	 -30.0	 30.0;
	204	 209	 0.00019	 0.00302	 0.1232	 1991.94	 2390.33	 3585.49	 0.0	 0.0	 1	 -30.0	 30.0;
	204	 212	 0.00073	 0.0067	 0.2052	 954.48	 1145.38	 1718.06	 0.0	 0.0	 1	 -30.0	 30.0;
	240	 204	 0.00157	 0.08207	 0.0	 396.74	 476.08	 595.1	 1.01	 0.0	 1	 -30.0	 30.0;
	241	 204	 0.00168	 0.08127	 0.0	 396.61	 475.93	 594.91	 1.01	 0.0	 1	 -30.0	 30.0;
	205	 211	 0.00048	 0.00745	 0.3041	 1187.17	 1424.6	 1780.76	 0.0	 0.0	 1	 -30.0	 30.0;
	205	 213	 0.00073	 0.00668	 0.2046	 643.54	 772.25	 1158.38	 0.0	 0.0	 1	 -30.0	 30.0;
	205	 217	 0.00016	 0.00245	 0.1002	 728.73	 874.48	 1311.72	 0.0	 0.0	 1	 -30.0	 30.0;
	240	 205	 0.00169	 0.08244	 0.0	 396.29	 475.55	 594.43	 1.01	 0.0	 1	 -30.0	 30.0;
	241	 205	 0.00162	 0.08132	 0.0	 395.47	 474.56	 593.2	 1.01	 0.0	 1	 -30.0	 30.0;
	206	 209	 0.00039	 0.00606	 0.2474	 1344.54	 1613.44	 2420.16	 0.0	 0.0	 1	 -30.0	 30.0;
	206	 209	 0.00039	 0.00606	 0.2474	 1344.54	 1613.44	 2420.16	 0.0	 0.0	 1	 -30.0	 30.0;
	206	 4326	 0.0001	 0.01	 0.0	 619.09	 742.91	 928.64	 0.0	 0.0	 1	 -30.0	 30.0;
	208	 210	 0.00045	 0.00844	 0.3562	 1164.36	 1397.23	 2095.84	 0.0	 0.0	 1	 -30.0	 30.0;
	208	 210	 0.00044	 0.00839	 0.3539	 1171.37	 1405.64	 2108.46	 0.0	 0.0	 1	 -30.0	 30.0;
	208	 221	 0.00169	 0.01591	 0.4448	 693.48	 832.18	 1248.27	 0.0	 0.0	 1	 -30.0	 30.0;
	208	 221	 0.00169	 0.01591	 0.4448	 693.48	 832.18	 1248.27	 0.0	 0.0	 1	 -30.0	 30.0;
	242	 208	 0.00147	 0.08332	 0.0	 142.34	 170.81	 213.51	 1.01	 0.0	 1	 -30.0	 30.0;
	248	 208	 0.00173	 0.08411	 0.0	 188.24	 225.89	 282.37	 1.01	 0.0	 1	 -30.0	 30.0;
	249	 208	 0.00178	 0.08594	 0.0	 260.0	 312.0	 390.0	 0.99	 0.0	 1	 -30.0	 30.0;
	250	 208	 0.00163	 0.0829	 0.0	 76.41	 91.7	 114.62	 1.01	 0.0	 1	 -30.0	 30.0;
	209	 211	 0.00029	 0.00446	 0.1819	 1063.0	 1275.6	 1594.5	 0.0	 0.0	 1	 -30.0	 30.0;
	243	 209	 0.00163	 0.08332	 0.0	 179.94	 215.93	 323.89	 1.01	 0.0	 1	 -30.0	 30.0;
	243	 209	 0.00162	 0.08148	 0.0	 184.01	 220.81	 331.22	 1.01	 0.0	 1	 -30.0	 30.0;
	210	 211	 0.00037	 0.00697	 0.294	 1015.44	 1218.53	 1827.79	 0.0	 0.0	 1	 -30.0	 30.0;
	210	 211	 0.00037	 0.007	 0.2955	 1011.09	 1213.31	 1819.96	 0.0	 0.0	 1	 -30.0	 30.0;
	232	 210	 0.00146	 0.08204	 0.0	 291.06	 349.27	 436.59	 1.01	 0.0	 1	 -30.0	 30.0;
	232	 210	 0.00163	 0.08115	 0.0	 290.98	 349.18	 436.47	 1.01	 0.0	 1	 -30.0	 30.0;
	254	 210	 0.00138	 0.07991	 0.0	 1.55	 1.86	 2.32	 0.99	 0.0	 1	 -30.0	 30.0;
	211	 215	 0.00025	 0.00381	 0.1556	 827.13	 992.55	 1488.83	 0.0	 0.0	 1	 -30.0	 30.0;
	211	 222	 0.0007	 0.01089	 0.4446	 1058.25	 1269.89	 1587.37	 0.0	 0.0	 1	 -30.0	 30.0;
	234	 211	 0.00179	 0.08623	 0.0	 163.87	 196.65	 294.97	 1.01	 0.0	 1	 -30.0	 30.0;
	235	 211	 0.00177	 0.08665	 0.0	 163.29	 195.95	 293.93	 1.01	 0.0	 1	 -30.0	 30.0;
	211	 246	 0.00281	 0.10109	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	211	 247	 0.00276	 0.10036	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	212	 4324	 0.0001	 0.01	 0.0	 726.44	 871.73	 1089.66	 0.0	 0.0	 1	 -30.0	 30.0;
	214	 4343	 0.0001	 0.01	 0.0	 872.57	 1047.08	 1308.85	 0.0	 0.0	 1	 -30.0	 30.0;
	215	 216	 6e-05	 0.00093	 0.0382	 826.7	 992.04	 1488.06	 0.0	 0.0	 1	 -30.0	 30.0;
	253	 215	 0.00136	 0.08795	 0.0	 1.37	 1.64	 2.06	 0.99	 0.0	 1	 -30.0	 30.0;
	216	 4323	 0.0001	 0.01	 0.0	 688.76	 826.51	 1033.13	 0.0	 0.0	 1	 -30.0	 30.0;
	218	 219	 0.00051	 0.00798	 0.3259	 804.85	 965.82	 1207.28	 0.0	 0.0	 1	 -30.0	 30.0;
	218	 220	 0.00035	 0.00551	 0.2249	 657.76	 789.31	 986.64	 0.0	 0.0	 1	 -30.0	 30.0;
	233	 218	 0.00142	 0.08274	 0.0	 157.86	 189.44	 284.15	 1.01	 0.0	 1	 -30.0	 30.0;
	219	 221	 0.00132	 0.01238	 0.3656	 591.17	 709.4	 1064.11	 0.0	 0.0	 1	 -30.0	 30.0;
	231	 219	 0.0016	 0.08403	 0.0	 283.33	 340.0	 510.0	 1.01	 0.0	 1	 -30.0	 30.0;
	231	 219	 0.00159	 0.08424	 0.0	 282.64	 339.16	 508.74	 1.01	 0.0	 1	 -30.0	 30.0;
	231	 219	 0.00166	 0.08348	 0.0	 285.21	 342.26	 513.39	 1.01	 0.0	 1	 -30.0	 30.0;
	231	 219	 0.00165	 0.08328	 0.0	 285.88	 343.06	 514.59	 1.01	 0.0	 1	 -30.0	 30.0;
	220	 222	 0.00035	 0.00551	 0.2249	 890.16	 1068.19	 1335.24	 0.0	 0.0	 1	 -30.0	 30.0;
	236	 220	 0.00174	 0.07736	 0.0	 177.51	 213.02	 319.53	 1.01	 0.0	 1	 -30.0	 30.0;
	237	 220	 0.00174	 0.07769	 0.0	 187.49	 224.99	 337.49	 1.01	 0.0	 1	 -30.0	 30.0;
	238	 220	 0.00165	 0.07902	 0.0	 210.55	 252.66	 378.99	 1.01	 0.0	 1	 -30.0	 30.0;
	310	 220	 0.00139	 0.07915	 0.0	 260.0	 312.0	 390.0	 0.99	 0.0	 1	 -30.0	 30.0;
	220	 3699	 0.0001	 0.01	 0.0	 994.08	 1192.9	 1491.12	 0.0	 0.0	 1	 -30.0	 30.0;
	255	 221	 0.00111	 0.08353	 0.0	 217.73	 261.27	 326.59	 1.0	 0.0	 1	 -30.0	 30.0;
	255	 221	 0.0015	 0.0804	 0.0	 226.18	 271.42	 339.28	 1.0	 0.0	 1	 -30.0	 30.0;
	255	 221	 0.001	 0.07999	 0.0	 227.37	 272.84	 341.05	 1.0	 0.0	 1	 -30.0	 30.0;
	255	 221	 0.00126	 0.08445	 0.0	 215.35	 258.42	 323.03	 1.0	 0.0	 1	 -30.0	 30.0;
	233	 222	 0.00139	 0.07915	 0.0	 166.95	 200.34	 300.5	 1.01	 0.0	 1	 -30.0	 30.0;
	223	 225	 0.00547	 0.02084	 0.1466	 507.01	 608.42	 760.52	 0.0	 0.0	 1	 -30.0	 30.0;
	223	 1227	 0.0001	 0.01	 0.0	 577.97	 693.56	 866.95	 0.0	 0.0	 1	 -30.0	 30.0;
	224	 225	 0.00099	 0.01535	 0.1399	 399.87	 479.85	 599.81	 0.0	 0.0	 1	 -30.0	 30.0;
	224	 225	 0.00099	 0.01532	 0.1396	 399.87	 479.85	 599.81	 0.0	 0.0	 1	 -30.0	 30.0;
	225	 227	 0.00012	 0.01012	 0.0	 328.66	 394.39	 492.99	 0.0	 0.0	 1	 -30.0	 30.0;
	228	 3014	 0.0001	 0.01	 0.0	 208.68	 250.42	 313.02	 0.0	 0.0	 1	 -30.0	 30.0;
	229	 1281	 0.0001	 0.01	 0.0	 212.54	 255.05	 318.81	 0.0	 0.0	 1	 -30.0	 30.0;
	230	 3374	 0.0001	 0.01	 0.0	 114.36	 137.23	 171.54	 0.0	 0.0	 1	 -30.0	 30.0;
	233	 236	 0.0573	 1.15576	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	233	 236	 0.01791	 0.03985	 0.0	 97.98	 117.58	 146.98	 0.0	 0.0	 1	 -30.0	 30.0;
	234	 243	 0.0	 0.035	 0.0	 151.89	 182.27	 227.84	 0.0	 0.0	 1	 -30.0	 30.0;
	235	 243	 0.0	 0.035	 0.0	 151.88	 182.25	 227.81	 0.0	 0.0	 1	 -30.0	 30.0;
	236	 237	 0.0	 0.069	 0.0	 103.48	 124.17	 155.21	 0.0	 0.0	 1	 -30.0	 30.0;
	236	 237	 0.02043	 0.38678	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	236	 238	 0.03358	 0.91792	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	236	 238	 0.00365	 0.3628	 0.226	 57.47	 68.97	 86.21	 0.0	 0.0	 1	 -30.0	 30.0;
	237	 256	 0.0	 0.06559	 0.0	 136.61	 163.94	 204.92	 0.0	 0.0	 1	 -30.0	 30.0;
	238	 256	 0.0	 0.06563	 0.0	 133.46	 160.15	 200.19	 0.0	 0.0	 1	 -30.0	 30.0;
	242	 248	 0.0	 0.12	 0.0	 50.87	 61.04	 76.3	 0.0	 0.0	 1	 -30.0	 30.0;
	242	 261	 0.00743	 0.02848	 0.00643	 54.97	 65.96	 98.94	 0.0	 0.0	 1	 -30.0	 30.0;
	242	 264	 0.00351	 0.01692	 0.01859	 218.46	 262.15	 327.69	 0.0	 0.0	 1	 -30.0	 30.0;
	242	 274	 0.01387	 0.06775	 0.0	 198.99	 238.79	 358.18	 0.0	 0.0	 1	 -30.0	 30.0;
	242	 281	 0.0239	 0.05261	 0.03415	 83.32	 99.98	 124.98	 0.0	 0.0	 1	 -30.0	 30.0;
	242	 287	 0.03468	 0.077	 0.02397	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	242	 289	 0.03468	 0.07695	 0.0171	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	242	 291	 0.00383	 0.01467	 0.00331	 84.47	 101.37	 126.71	 0.0	 0.0	 1	 -30.0	 30.0;
	244	 308	 0.0	 0.0001	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	245	 309	 0.0	 0.0001	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	248	 261	 0.00743	 0.02848	 0.00643	 252.01	 302.42	 378.02	 0.0	 0.0	 1	 -30.0	 30.0;
	248	 292	 0.00383	 0.01467	 0.00331	 261.13	 313.36	 391.7	 0.0	 0.0	 1	 -30.0	 30.0;
	250	 257	 0.01448	 0.06942	 0.01777	 209.35	 251.22	 376.83	 0.0	 0.0	 1	 -30.0	 30.0;
	250	 263	 0.00349	 0.01683	 0.01857	 227.67	 273.2	 341.5	 0.0	 0.0	 1	 -30.0	 30.0;
	250	 279	 0.0239	 0.05261	 0.03415	 91.21	 109.45	 136.82	 0.0	 0.0	 1	 -30.0	 30.0;
	255	 306	 0.00026	 0.00096	 0.0	 423.18	 507.81	 761.72	 0.0	 0.0	 1	 -30.0	 30.0;
	257	 258	 0.01	 0.1	 0.0	 277.12	 332.54	 498.82	 1.01	 0.0	 1	 -30.0	 30.0;
	257	 259	 0.01	 0.1	 0.0	 277.12	 332.54	 498.82	 1.01	 0.0	 1	 -30.0	 30.0;
	257	 260	 0.01	 0.1	 0.0	 277.12	 332.54	 498.82	 1.01	 0.0	 1	 -30.0	 30.0;
	257	 267	 0.00057	 0.00273	 0.0007	 150.94	 181.13	 271.69	 0.0	 0.0	 1	 -30.0	 30.0;
	257	 268	 0.00057	 0.00273	 0.0007	 146.94	 176.33	 264.49	 0.0	 0.0	 1	 -30.0	 30.0;
	257	 274	 0.00054	 0.00259	 0.00066	 198.92	 238.71	 358.06	 0.0	 0.0	 1	 -30.0	 30.0;
	257	 275	 0.00182	 0.00585	 0.0394	 101.29	 121.55	 182.32	 0.0	 0.0	 1	 -30.0	 30.0;
	257	 276	 0.00263	 0.00765	 0.00169	 60.62	 72.75	 90.93	 0.0	 0.0	 1	 -30.0	 30.0;
	261	 262	 0.00066	 0.03243	 0.0	 439.41	 527.29	 790.94	 1.01	 0.0	 1	 -30.0	 30.0;
	261	 291	 0.00268	 0.01283	 0.00328	 95.57	 114.69	 143.36	 0.0	 0.0	 1	 -30.0	 30.0;
	261	 292	 0.00268	 0.01283	 0.00328	 233.3	 279.96	 349.95	 0.0	 0.0	 1	 -30.0	 30.0;
	263	 265	 0.00713	 0.03418	 0.00875	 210.71	 252.85	 316.06	 0.0	 0.0	 1	 -30.0	 30.0;
	263	 302	 0.01	 0.1	 0.0	 35.09	 42.11	 52.64	 0.99	 0.0	 1	 -30.0	 30.0;
	264	 266	 0.00709	 0.034	 0.0087	 203.38	 244.06	 305.07	 0.0	 0.0	 1	 -30.0	 30.0;
	264	 302	 0.01	 0.1	 0.0	 35.29	 42.35	 52.93	 0.99	 0.0	 1	 -30.0	 30.0;
	265	 267	 0.01792	 0.03973	 0.00904	 150.96	 181.15	 271.73	 0.0	 0.0	 1	 -30.0	 30.0;
	265	 269	 0.00151	 0.0034	 0.00078	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	266	 268	 0.01792	 0.03973	 0.00904	 146.77	 176.12	 264.19	 0.0	 0.0	 1	 -30.0	 30.0;
	266	 270	 0.00151	 0.0034	 0.00078	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	267	 271	 0.00255	 0.00548	 0.01388	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	268	 272	 0.00255	 0.00548	 0.01392	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	269	 303	 0.01	 0.1	 0.0	 33.24	 39.88	 49.85	 0.99	 0.0	 1	 -30.0	 30.0;
	270	 303	 0.01	 0.1	 0.0	 33.34	 40.01	 50.01	 0.99	 0.0	 1	 -30.0	 30.0;
	271	 273	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 0.9993	 0.0	 1	 -30.0	 30.0;
	272	 273	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 0.9992	 0.0	 1	 -30.0	 30.0;
	274	 277	 0.00208	 0.00348	 0.01781	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	275	 285	 0.00146	 0.00234	 0.09104	 95.87	 115.04	 172.56	 0.0	 0.0	 1	 -30.0	 30.0;
	276	 286	 0.00146	 0.00234	 0.09095	 60.69	 72.83	 91.03	 0.0	 0.0	 1	 -30.0	 30.0;
	276	 304	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -30.0	 30.0;
	277	 305	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -30.0	 30.0;
	277	 305	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -30.0	 30.0;
	278	 279	 0.00164	 0.00364	 0.00075	 82.07	 98.48	 123.11	 0.0	 0.0	 1	 -30.0	 30.0;
	278	 282	 0.01778	 0.03944	 0.00898	 82.9	 99.47	 124.34	 0.0	 0.0	 1	 -30.0	 30.0;
	279	 297	 0.01	 0.1	 0.0	 16.84	 20.2	 25.25	 1.01	 0.0	 1	 -30.0	 30.0;
	280	 281	 0.00164	 0.00364	 0.00075	 75.85	 91.01	 113.77	 0.0	 0.0	 1	 -30.0	 30.0;
	280	 282	 0.01778	 0.03961	 0.00898	 76.41	 91.69	 114.61	 0.0	 0.0	 1	 -30.0	 30.0;
	281	 297	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -30.0	 30.0;
	282	 283	 0.01668	 0.03767	 0.00819	 98.31	 117.97	 176.96	 0.0	 0.0	 1	 -30.0	 30.0;
	282	 299	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -30.0	 30.0;
	282	 299	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -30.0	 30.0;
	283	 284	 0.00365	 0.01149	 0.00488	 98.54	 118.25	 177.38	 0.0	 0.0	 1	 -30.0	 30.0;
	284	 285	 0.01237	 0.03199	 0.02709	 99.61	 119.54	 179.31	 0.0	 0.0	 1	 -30.0	 30.0;
	284	 298	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -30.0	 30.0;
	284	 298	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -30.0	 30.0;
	285	 295	 0.01	 0.1	 0.0	 29.46	 35.36	 44.2	 1.01	 0.0	 1	 -30.0	 30.0;
	285	 296	 0.01	 0.1	 0.0	 29.46	 35.36	 44.2	 1.01	 0.0	 1	 -30.0	 30.0;
	286	 295	 0.01	 0.1	 0.0	 29.53	 35.44	 44.29	 0.99	 0.0	 1	 -30.0	 30.0;
	286	 296	 0.01	 0.1	 0.0	 29.53	 35.44	 44.29	 0.99	 0.0	 1	 -30.0	 30.0;
	287	 288	 0.0303	 0.0672	 0.0153	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	287	 300	 0.01	 0.1	 0.0	 4.23	 5.08	 6.35	 1.01	 0.0	 1	 -30.0	 30.0;
	288	 301	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -30.0	 30.0;
	289	 290	 0.0303	 0.0672	 0.0153	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	289	 300	 0.01	 0.1	 0.0	 4.37	 5.24	 6.56	 1.01	 0.0	 1	 -30.0	 30.0;
	290	 301	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -30.0	 30.0;
	291	 293	 0.01316	 0.02919	 0.00665	 64.68	 77.62	 97.02	 0.0	 0.0	 1	 -30.0	 30.0;
	292	 293	 0.01316	 0.02919	 0.00665	 64.01	 76.81	 96.01	 0.0	 0.0	 1	 -30.0	 30.0;
	293	 294	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -30.0	 30.0;
	293	 294	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -30.0	 30.0;
	306	 307	 0.00067	 0.03111	 0.0	 439.23	 527.08	 790.61	 0.99	 0.0	 1	 -30.0	 30.0;
	311	 357	 0.0098	 0.0223	 0.0048	 159.32	 191.18	 286.77	 0.0	 0.0	 1	 -30.0	 30.0;
	312	 358	 0.0098	 0.0223	 0.0048	 159.79	 191.74	 287.62	 0.0	 0.0	 1	 -30.0	 30.0;
	313	 337	 0.00264	 0.00594	 0.0066	 26.94	 32.32	 48.48	 0.0	 0.0	 1	 -30.0	 30.0;
	314	 315	 0.01	 0.1	 0.0	 20.66	 24.79	 37.19	 0.9974	 0.0	 1	 -30.0	 30.0;
	314	 365	 0.0048	 0.01145	 0.00225	 20.62	 24.74	 37.11	 0.0	 0.0	 1	 -30.0	 30.0;
	396	 315	 0.01	 0.1	 0.0	 6.43	 7.71	 11.57	 0.99	 0.0	 1	 -30.0	 30.0;
	316	 366	 0.0	 0.0001	 0.0	 53.46	 64.15	 96.22	 0.0	 0.0	 1	 -30.0	 30.0;
	316	 3943	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	317	 318	 0.01	 0.1	 0.0	 54.94	 65.93	 98.9	 0.99	 0.0	 1	 -30.0	 30.0;
	317	 367	 0.0	 0.0001	 0.0	 54.77	 65.73	 98.59	 0.0	 0.0	 1	 -30.0	 30.0;
	319	 348	 0.0143	 0.0328	 0.0069	 88.74	 106.48	 159.73	 0.0	 0.0	 1	 -30.0	 30.0;
	319	 4069	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	320	 321	 0.01	 0.1	 0.0	 50.69	 60.83	 91.25	 1.01	 0.0	 1	 -30.0	 30.0;
	320	 322	 0.0	 0.0001	 0.0	 135.19	 162.23	 202.79	 0.0	 0.0	 1	 -30.0	 30.0;
	320	 358	 0.0587	 0.1341	 0.0286	 199.93	 239.91	 299.89	 0.0	 0.0	 1	 -30.0	 30.0;
	320	 364	 0.0599	 0.1363	 0.0293	 97.93	 117.51	 176.27	 0.0	 0.0	 1	 -30.0	 30.0;
	320	 366	 0.0157	 0.036	 0.0076	 62.01	 74.42	 111.62	 0.0	 0.0	 1	 -30.0	 30.0;
	320	 372	 0.001	 0.0022	 0.0005	 96.0	 115.2	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	320	 375	 0.00073	 0.01875	 0.89999	 158.16	 189.8	 284.69	 0.0	 0.0	 1	 -30.0	 30.0;
	322	 323	 0.01	 0.1	 0.0	 101.25	 121.5	 182.25	 1.01	 0.0	 1	 -30.0	 30.0;
	322	 343	 0.0703	 0.1601	 0.0345	 89.54	 107.45	 161.18	 0.0	 0.0	 1	 -30.0	 30.0;
	322	 357	 0.0587	 0.1341	 0.0286	 199.93	 239.92	 299.9	 0.0	 0.0	 1	 -30.0	 30.0;
	322	 367	 0.0157	 0.036	 0.0076	 79.17	 95.0	 118.75	 0.0	 0.0	 1	 -30.0	 30.0;
	322	 370	 0.0375	 0.0858	 0.0182	 73.83	 88.59	 110.74	 0.0	 0.0	 1	 -30.0	 30.0;
	322	 371	 0.001	 0.0022	 0.0005	 103.84	 124.6	 155.75	 0.0	 0.0	 1	 -30.0	 30.0;
	322	 373	 0.00073	 0.01875	 0.89999	 158.14	 189.77	 284.66	 0.0	 0.0	 1	 -30.0	 30.0;
	323	 376	 0.0	 0.001	 0.0	 50.62	 60.75	 91.12	 0.0	 0.0	 1	 -30.0	 30.0;
	354	 324	 0.01	 0.1	 0.0	 66.47	 79.77	 119.65	 1.01	 0.0	 1	 -30.0	 30.0;
	325	 326	 0.0151	 0.6228	 0.0	 46.62	 55.94	 83.91	 0.0	 0.0	 1	 -30.0	 30.0;
	325	 327	 0.0176	 0.5087	 0.0	 46.83	 56.2	 84.3	 0.0	 0.0	 1	 -30.0	 30.0;
	325	 328	 0.01	 0.1	 0.0	 31.05	 37.26	 55.89	 0.9977	 0.0	 1	 -30.0	 30.0;
	325	 348	 0.0263	 0.0603	 0.0128	 72.77	 87.32	 109.15	 0.0	 0.0	 1	 -30.0	 30.0;
	325	 351	 0.0	 0.0001	 0.0	 94.98	 113.97	 142.47	 0.0	 0.0	 1	 -30.0	 30.0;
	325	 377	 0.02	 0.0579	 0.0123	 41.93	 50.31	 62.89	 0.0	 0.0	 1	 -30.0	 30.0;
	397	 327	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 0.99	 0.0	 1	 -30.0	 30.0;
	329	 330	 0.0055	 0.2194	 0.0	 105.3	 126.36	 189.54	 0.0	 0.0	 1	 -30.0	 30.0;
	329	 378	 0.0051	 0.012	 0.0024	 105.94	 127.13	 190.7	 0.0	 0.0	 1	 -30.0	 30.0;
	330	 384	 0.0	 0.001	 0.0	 30.38	 36.45	 54.67	 0.0	 0.0	 1	 -30.0	 30.0;
	331	 332	 0.019	 0.4024	 0.0	 27.0	 32.4	 48.6	 0.0	 0.0	 1	 -30.0	 30.0;
	331	 380	 0.0025	 0.0058	 0.0012	 26.96	 32.35	 48.53	 0.0	 0.0	 1	 -30.0	 30.0;
	333	 334	 0.01	 0.1	 0.0	 20.26	 24.32	 36.47	 1.01	 0.0	 1	 -30.0	 30.0;
	333	 335	 0.01	 0.1	 0.0	 20.26	 24.32	 36.47	 1.01	 0.0	 1	 -30.0	 30.0;
	333	 336	 0.01	 0.1	 0.0	 20.26	 24.32	 36.47	 1.01	 0.0	 1	 -30.0	 30.0;
	333	 392	 0.008	 0.0324	 0.0001	 60.45	 72.54	 108.81	 0.0	 0.0	 1	 -30.0	 30.0;
	337	 338	 0.01	 0.1	 0.0	 27.0	 32.4	 48.6	 0.99	 0.0	 1	 -30.0	 30.0;
	337	 349	 0.0013	 0.0029	 0.0006	 53.85	 64.62	 96.94	 0.0	 0.0	 1	 -30.0	 30.0;
	339	 340	 0.01	 0.1	 0.0	 95.79	 114.95	 172.43	 0.0	 0.0	 1	 -30.0	 30.0;
	385	 339	 0.01	 0.1	 0.0	 97.34	 116.81	 175.22	 0.99	 0.0	 1	 -30.0	 30.0;
	341	 342	 0.01	 0.1	 0.0	 37.14	 44.56	 66.85	 1.0005	 0.0	 1	 -30.0	 30.0;
	341	 361	 0.0012	 0.0028	 0.0005	 37.21	 44.65	 66.97	 0.0	 0.0	 1	 -30.0	 30.0;
	343	 344	 0.0	 0.0001	 0.0	 61.42	 73.7	 110.56	 0.0	 0.0	 1	 -30.0	 30.0;
	343	 393	 0.01	 0.1	 0.0	 65.33	 78.4	 98.0	 0.99	 0.0	 1	 -30.0	 30.0;
	344	 393	 0.01	 0.1	 0.0	 52.47	 62.96	 78.71	 0.99	 0.0	 1	 -30.0	 30.0;
	345	 349	 0.0314	 0.0719	 0.0153	 70.03	 84.03	 105.04	 0.0	 0.0	 1	 -30.0	 30.0;
	345	 1851	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	346	 348	 0.0314	 0.0719	 0.0153	 72.39	 86.86	 108.58	 0.0	 0.0	 1	 -30.0	 30.0;
	346	 1854	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	349	 347	 0.01	 0.1	 0.0	 68.82	 82.59	 123.88	 0.9972	 0.0	 1	 -30.0	 30.0;
	349	 347	 0.01	 0.1	 0.0	 70.81	 84.97	 127.45	 1.01	 0.0	 1	 -30.0	 30.0;
	347	 355	 0.0	 0.0001	 0.0	 123.12	 147.74	 221.61	 0.0	 0.0	 1	 -30.0	 30.0;
	347	 4087	 0.0001	 0.01	 0.0	 134.58	 161.49	 201.86	 0.0	 0.0	 1	 -30.0	 30.0;
	348	 349	 0.0	 0.0001	 0.0	 107.24	 128.69	 160.86	 0.0	 0.0	 1	 -30.0	 30.0;
	348	 350	 0.0157	 0.0359	 0.0076	 138.09	 165.7	 248.56	 0.0	 0.0	 1	 -30.0	 30.0;
	348	 355	 0.01	 0.1	 0.0	 68.99	 82.79	 124.18	 0.9971	 0.0	 1	 -30.0	 30.0;
	348	 356	 0.01	 0.1	 0.0	 36.95	 44.34	 55.42	 1.01	 0.0	 1	 -30.0	 30.0;
	348	 2546	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	349	 351	 0.026	 0.0596	 0.0126	 72.74	 87.29	 109.11	 0.0	 0.0	 1	 -30.0	 30.0;
	349	 352	 0.0157	 0.0359	 0.0076	 124.27	 149.12	 223.69	 0.0	 0.0	 1	 -30.0	 30.0;
	349	 353	 0.0136	 0.032	 0.0064	 91.22	 109.47	 136.83	 0.0	 0.0	 1	 -30.0	 30.0;
	349	 354	 0.03065	 0.07025	 0.0149	 78.64	 94.36	 117.95	 0.0	 0.0	 1	 -30.0	 30.0;
	349	 356	 0.01	 0.1	 0.0	 36.95	 44.34	 55.42	 1.01	 0.0	 1	 -30.0	 30.0;
	350	 4091	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	351	 374	 0.02	 0.0579	 0.0123	 42.08	 50.5	 63.13	 0.0	 0.0	 1	 -30.0	 30.0;
	353	 386	 0.0	 0.0001	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	353	 2456	 0.0001	 0.01	 0.0	 104.48	 125.37	 156.71	 0.0	 0.0	 1	 -30.0	 30.0;
	354	 4076	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	355	 4099	 0.0001	 0.01	 0.0	 158.92	 190.71	 238.38	 0.0	 0.0	 1	 -30.0	 30.0;
	357	 359	 0.01	 0.1	 0.0	 114.12	 136.94	 171.18	 0.9935	 0.0	 1	 -30.0	 30.0;
	358	 359	 0.01	 0.1	 0.0	 114.45	 137.35	 171.68	 0.9936	 0.0	 1	 -30.0	 30.0;
	360	 361	 0.0899	 0.1487	 0.0311	 78.24	 93.89	 117.37	 0.0	 0.0	 1	 -30.0	 30.0;
	360	 362	 0.06014	 0.09963	 0.02332	 65.53	 78.64	 98.3	 0.0	 0.0	 1	 -30.0	 30.0;
	360	 394	 0.01	 0.1	 0.0	 10.82	 12.98	 19.48	 0.99	 0.0	 1	 -30.0	 30.0;
	361	 379	 0.0191	 0.0454	 0.009	 53.09	 63.71	 79.64	 0.0	 0.0	 1	 -30.0	 30.0;
	362	 390	 0.01206	 0.01997	 0.00468	 63.66	 76.39	 95.49	 0.0	 0.0	 1	 -30.0	 30.0;
	363	 364	 0.0	 0.0001	 0.0	 63.74	 76.49	 114.74	 0.0	 0.0	 1	 -30.0	 30.0;
	363	 395	 0.01	 0.1	 0.0	 62.71	 75.25	 94.06	 0.99	 0.0	 1	 -30.0	 30.0;
	364	 395	 0.01	 0.1	 0.0	 73.9	 88.67	 110.84	 0.99	 0.0	 1	 -30.0	 30.0;
	365	 378	 0.0048	 0.01145	 0.00225	 117.05	 140.47	 210.7	 0.0	 0.0	 1	 -30.0	 30.0;
	365	 385	 0.00335	 0.00554	 0.0013	 97.34	 116.81	 175.22	 0.0	 0.0	 1	 -30.0	 30.0;
	366	 368	 0.0388	 0.0888	 0.0188	 106.64	 127.97	 191.95	 0.0	 0.0	 1	 -30.0	 30.0;
	367	 369	 0.0388	 0.0888	 0.0188	 107.66	 129.2	 193.79	 0.0	 0.0	 1	 -30.0	 30.0;
	370	 2465	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	371	 388	 0.0242	 0.0551	 0.0118	 77.39	 92.86	 116.08	 0.0	 0.0	 1	 -30.0	 30.0;
	371	 400	 0.01	 0.1	 0.0	 38.4	 46.08	 57.6	 0.99	 0.0	 1	 -30.0	 30.0;
	372	 387	 0.0242	 0.0551	 0.0118	 101.21	 121.45	 151.81	 0.0	 0.0	 1	 -30.0	 30.0;
	372	 400	 0.01	 0.1	 0.0	 41.76	 50.12	 62.65	 0.99	 0.0	 1	 -30.0	 30.0;
	373	 374	 0.0779	 0.1968	 0.052	 160.66	 192.8	 289.2	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 375	 0.0779	 0.1968	 0.052	 158.16	 189.8	 284.69	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 377	 5e-05	 0.00012	 2e-05	 42.49	 50.99	 63.74	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 378	 0.0006	 0.0024	 0.0005	 222.8	 267.36	 401.04	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 379	 0.0087	 0.0198	 0.0042	 50.26	 60.32	 75.39	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 380	 0.0087	 0.0198	 0.0042	 46.41	 55.69	 83.54	 0.0	 0.0	 1	 -30.0	 30.0;
	377	 398	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 0.9964	 0.0	 1	 -30.0	 30.0;
	379	 381	 0.0355	 0.0811	 0.0173	 41.68	 50.02	 62.52	 0.0	 0.0	 1	 -30.0	 30.0;
	380	 382	 0.0355	 0.0811	 0.0173	 52.82	 63.38	 79.23	 0.0	 0.0	 1	 -30.0	 30.0;
	381	 399	 0.01	 0.1	 0.0	 41.66	 49.99	 62.49	 0.99	 0.0	 1	 -30.0	 30.0;
	382	 383	 0.0175	 0.05	 0.0119	 58.03	 69.63	 104.45	 0.0	 0.0	 1	 -30.0	 30.0;
	382	 399	 0.01	 0.1	 0.0	 39.07	 46.88	 70.32	 0.99	 0.0	 1	 -30.0	 30.0;
	383	 392	 0.01	 0.1	 0.0	 57.8	 69.36	 104.05	 0.9945	 0.0	 1	 -30.0	 30.0;
	387	 2420	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	388	 2308	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	389	 390	 0.0238	 0.0394	 0.0093	 89.33	 107.2	 134.0	 0.0	 0.0	 1	 -30.0	 30.0;
	389	 4059	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	390	 391	 0.01	 0.1	 0.0	 51.79	 62.14	 77.68	 1.0019	 0.0	 1	 -30.0	 30.0;
	401	 400	 0.01	 0.1	 0.0	 12.69	 15.23	 19.04	 0.99	 0.0	 1	 -30.0	 30.0;
	401	 400	 0.01	 0.1	 0.0	 12.69	 15.23	 19.04	 0.99	 0.0	 1	 -30.0	 30.0;
	427	 402	 0.00154	 0.06742	 0.0	 160.0	 160.0	 160.0	 1.02147	 0.0	 1	 -30.0	 30.0;
	402	 907	 0.0001	 0.01	 0.0	 155.6	 186.72	 233.4	 0.0	 0.0	 1	 -30.0	 30.0;
	403	 432	 0.01248	 0.04595	 0.00524	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	404	 405	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	404	 459	 0.00347	 0.01116	 0.00119	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	404	 464	 0.0043	 0.01347	 0.00148	 82.27	 98.72	 123.4	 0.0	 0.0	 1	 -30.0	 30.0;
	405	 412	 0.00083	 0.00264	 0.00026	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	405	 430	 0.00463	 0.01438	 0.0016	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	405	 452	 0.00264	 0.00818	 0.00091	 82.12	 98.54	 123.17	 0.0	 0.0	 1	 -30.0	 30.0;
	406	 427	 0.00041	 0.00132	 0.00014	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	407	 408	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	407	 424	 0.00306	 0.00893	 0.00111	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	408	 457	 0.00438	 0.01405	 0.00149	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	409	 410	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	409	 431	 0.0062	 0.01934	 0.00214	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	410	 442	 0.0024	 0.00777	 0.00081	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	411	 412	 0.00099	 0.00289	 0.00038	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	412	 436	 0.00256	 0.00835	 0.00084	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	413	 414	 0.00033	 0.00107	 0.00011	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	414	 415	 0.00512	 0.01554	 0.00186	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	414	 427	 0.0014	 0.00455	 0.00046	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	416	 417	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	416	 454	 0.00372	 0.00843	 0.00145	 81.89	 98.27	 122.84	 0.0	 0.0	 1	 -30.0	 30.0;
	417	 458	 0.00471	 0.01339	 0.0018	 91.53	 109.84	 137.3	 0.0	 0.0	 1	 -30.0	 30.0;
	418	 419	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	419	 420	 0.0	 8e-05	 1e-05	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	420	 432	 0.00463	 0.01413	 0.00163	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	420	 457	 0.00066	 0.00182	 0.00024	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	421	 467	 0.00215	 0.01479	 0.00169	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	422	 426	 0.00959	 0.03107	 0.00321	 82.88	 99.46	 124.32	 0.0	 0.0	 1	 -30.0	 30.0;
	422	 437	 0.00504	 0.01661	 0.00167	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	422	 440	 0.00934	 0.02917	 0.00321	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	422	 443	 0.0014	 0.0043	 0.00047	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	423	 424	 0.0	 8e-05	 1e-05	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	424	 426	 0.00322	 0.00926	 0.00122	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 429	 8e-05	 0.00025	 2e-05	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 444	 0.00826	 0.02686	 0.00276	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	427	 435	 0.00554	 0.01702	 0.00195	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	427	 461	 0.00521	 0.01603	 0.00183	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	427	 465	 0.00446	 0.01281	 0.00175	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	427	 468	 0.0019	 0.00455	 0.00091	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	428	 429	 0.00455	 0.00818	 0.00096	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	429	 446	 0.0076	 0.01983	 0.00206	 69.23	 83.08	 103.85	 0.0	 0.0	 1	 -30.0	 30.0;
	430	 431	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	432	 433	 0.0024	 0.00719	 0.00085	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	432	 452	 0.00587	 0.01942	 0.00212	 119.58	 143.49	 179.37	 0.0	 0.0	 1	 -30.0	 30.0;
	432	 458	 0.00355	 0.01091	 0.00126	 96.43	 115.71	 144.64	 0.0	 0.0	 1	 -30.0	 30.0;
	432	 463	 0.00496	 0.01537	 0.00175	 108.88	 130.66	 163.33	 0.0	 0.0	 1	 -30.0	 30.0;
	433	 434	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	434	 469	 0.01074	 0.03273	 0.00383	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	435	 436	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	437	 438	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	438	 441	 0.00802	 0.02521	 0.00274	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	439	 440	 0.0	 8e-05	 1e-05	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	440	 442	 0.00215	 0.00636	 0.0008	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	441	 442	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	441	 446	 0.00314	 0.00843	 0.00085	 69.32	 83.18	 103.98	 0.0	 0.0	 1	 -30.0	 30.0;
	441	 448	 0.00198	 0.0057	 0.00077	 86.11	 111.94	 111.94	 0.0	 0.0	 1	 -30.0	 30.0;
	441	 449	 0.00628	 0.02025	 0.00211	 83.8	 100.56	 125.7	 0.0	 0.0	 1	 -30.0	 30.0;
	442	 462	 0.0024	 0.00744	 0.00084	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	443	 444	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	445	 446	 0.0005	 0.0014	 0.00013	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -30.0	 30.0;
	447	 448	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	447	 466	 0.00397	 0.01124	 0.00151	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	449	 450	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	450	 460	 0.00149	 0.00446	 0.00055	 79.95	 95.93	 119.92	 0.0	 0.0	 1	 -30.0	 30.0;
	451	 452	 0.00207	 0.00347	 0.00083	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -30.0	 30.0;
	453	 454	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	453	 2500	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	455	 457	 0.00017	 0.00041	 6e-05	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	456	 458	 0.00157	 0.00496	 0.00056	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	459	 460	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	461	 462	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	463	 464	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	465	 466	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	467	 470	 0.01116	 0.03273	 0.00319	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -30.0	 30.0;
	467	 2522	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	469	 470	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	471	 479	 0.013	 0.09781	 0.14013	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -30.0	 30.0;
	471	 902	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	472	 473	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	474	 472	 0.00079	 0.07524	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	472	 478	 0.00558	 0.04147	 0.0629	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	473	 475	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.09271	 0.0	 1	 -30.0	 30.0;
	530	 474	 -0.00024	 0.15701	 0.0	 83.84	 108.99	 108.99	 0.94157	 0.0	 1	 -30.0	 30.0;
	475	 476	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	475	 3618	 0.0001	 0.01	 0.0	 395.28	 474.34	 592.92	 0.0	 0.0	 1	 -30.0	 30.0;
	477	 476	 0.00069	 0.03946	 0.0	 299.89	 389.86	 389.86	 0.9999	 0.0	 1	 -30.0	 30.0;
	476	 497	 0.0015	 0.01506	 0.4032	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	531	 477	 -0.00044	 0.00942	 0.0	 260.0	 312.0	 390.0	 0.98438	 0.0	 1	 -30.0	 30.0;
	478	 479	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	480	 478	 0.00059	 0.07897	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	478	 483	 0.01262	 0.09326	 0.14324	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	478	 496	 0.01457	 0.07362	 0.13344	 515.45	 670.08	 670.08	 0.0	 0.0	 1	 -30.0	 30.0;
	534	 478	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.08569	 0.0	 1	 -30.0	 30.0;
	481	 479	 0.00062	 0.08296	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	479	 485	 0.00442	 0.02374	 0.04477	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -30.0	 30.0;
	479	 486	 0.00525	 0.03847	 0.06053	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	479	 487	 0.00089	 0.0063	 0.0108	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	532	 480	 0.0006	 -0.01352	 0.0	 160.0	 160.0	 160.0	 1.07516	 0.0	 1	 -30.0	 30.0;
	535	 480	 -0.00467	 0.16067	 0.0	 260.0	 312.0	 390.0	 0.94157	 0.0	 1	 -30.0	 30.0;
	533	 481	 0.00062	 0.01547	 0.0	 160.0	 160.0	 160.0	 1.07516	 0.0	 1	 -30.0	 30.0;
	482	 483	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	540	 483	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.06463	 0.0	 1	 -30.0	 30.0;
	484	 485	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	484	 495	 0.01174	 0.07014	 0.12689	 419.34	 545.14	 545.14	 0.0	 0.0	 1	 -30.0	 30.0;
	541	 484	 0.00165	 0.06901	 0.0	 198.23	 257.7	 257.7	 1.05853	 0.0	 1	 -30.0	 30.0;
	542	 485	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.06912	 0.0	 1	 -30.0	 30.0;
	486	 3614	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	568	 487	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.09281	 0.0	 1	 -30.0	 30.0;
	488	 501	 0.0107	 0.06628	 0.10825	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	488	 507	 0.00657	 0.0481	 0.0727	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -30.0	 30.0;
	488	 512	 0.0114	 0.06587	 0.09975	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	573	 488	 0.0014	 0.0668	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -30.0	 30.0;
	489	 512	 0.00452	 0.03366	 0.05156	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	489	 1933	 0.0001	 0.01	 0.0	 116.36	 139.63	 174.53	 0.0	 0.0	 1	 -30.0	 30.0;
	490	 502	 0.007	 0.05138	 0.08084	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	491	 492	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	491	 499	 0.00242	 0.01531	 0.02249	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	491	 509	 0.01219	 0.0637	 0.09333	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -30.0	 30.0;
	491	 515	 0.01116	 0.07171	 0.10367	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	492	 493	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.0755	 0.0	 1	 -30.0	 30.0;
	492	 508	 0.00246	 0.01826	 0.02798	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	492	 518	 0.01488	 0.08161	 0.1148	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -30.0	 30.0;
	493	 505	 0.00218	 0.02536	 0.68579	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 495	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 496	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 506	 0.00543	 0.03733	 0.06668	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 509	 0.00618	 0.04353	 0.07649	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	599	 494	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -30.0	 30.0;
	495	 510	 0.00618	 0.04353	 0.07649	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -30.0	 30.0;
	600	 495	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -30.0	 30.0;
	496	 498	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.07313	 0.0	 1	 -30.0	 30.0;
	496	 507	 0.00543	 0.03733	 0.06668	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	497	 498	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	497	 503	 0.00184	 0.02139	 0.5777	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -30.0	 30.0;
	498	 500	 0.0017	 0.01977	 0.53386	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -30.0	 30.0;
	601	 499	 0.00163	 0.06946	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -30.0	 30.0;
	610	 500	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 1.07213	 0.0	 1	 -30.0	 30.0;
	501	 502	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	620	 501	 0.00119	 0.06558	 0.0	 160.0	 160.0	 160.0	 1.04115	 0.0	 1	 -30.0	 30.0;
	503	 504	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	626	 503	 0.00139	 0.05984	 0.0	 250.0	 250.0	 250.0	 1.06772	 0.0	 1	 -30.0	 30.0;
	504	 2683	 0.0001	 0.01	 0.0	 266.89	 320.27	 400.33	 0.0	 0.0	 1	 -30.0	 30.0;
	505	 2687	 0.0001	 0.01	 0.0	 149.98	 179.98	 224.97	 0.0	 0.0	 1	 -30.0	 30.0;
	506	 507	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	506	 510	 0.01054	 0.06151	 0.09306	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	668	 506	 0.00502	 0.22855	 0.0	 80.0	 80.0	 80.0	 0.96759	 0.0	 1	 -30.0	 30.0;
	668	 506	 0.00478	 0.23168	 0.0	 80.0	 80.0	 80.0	 0.96759	 0.0	 1	 -30.0	 30.0;
	668	 507	 0.00477	 0.23469	 0.0	 80.0	 80.0	 80.0	 0.96759	 0.0	 1	 -30.0	 30.0;
	509	 510	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 509	 0.00163	 0.06783	 0.0	 160.0	 160.0	 160.0	 1.00562	 0.0	 1	 -30.0	 30.0;
	642	 510	 0.00143	 0.06831	 0.0	 160.0	 160.0	 160.0	 1.00143	 0.0	 1	 -30.0	 30.0;
	511	 512	 0.00134	 0.00996	 0.01337	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	511	 3895	 0.0001	 0.01	 0.0	 121.19	 145.43	 181.78	 0.0	 0.0	 1	 -30.0	 30.0;
	513	 515	 0.00207	 0.01279	 0.02055	 480.61	 576.73	 720.91	 0.0	 0.0	 1	 -30.0	 30.0;
	513	 3512	 0.0001	 0.01	 0.0	 481.77	 578.12	 722.66	 0.0	 0.0	 1	 -30.0	 30.0;
	514	 515	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	514	 1935	 0.0001	 0.01	 0.0	 148.23	 177.88	 222.35	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 516	 0.0004	 0.0253	 0.0	 500.0	 500.0	 500.0	 1.0457	 0.0	 1	 -30.0	 30.0;
	515	 519	 0.00083	 0.00525	 0.00868	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 1932	 0.0001	 0.01	 0.0	 285.72	 342.86	 428.58	 0.0	 0.0	 1	 -30.0	 30.0;
	516	 3890	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	517	 518	 0.00316	 0.02378	 0.03527	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	517	 2657	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	518	 3883	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	519	 2048	 0.0001	 0.01	 0.0	 144.08	 172.9	 216.12	 0.0	 0.0	 1	 -30.0	 30.0;
	520	 551	 0.00012	 0.00052	 0.00318	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	521	 522	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	521	 600	 0.05661	 0.1305	 0.013	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	522	 543	 0.01777	 0.03124	 0.00297	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	523	 541	 0.03182	 0.05851	 0.00559	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	524	 542	 0.03256	 0.06124	 0.00549	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	525	 526	 0.03273	 0.0719	 0.00681	 89.95	 107.94	 134.92	 0.0	 0.0	 1	 -30.0	 30.0;
	525	 1265	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 557	 0.02165	 0.0386	 0.00351	 87.49	 104.99	 131.24	 0.0	 0.0	 1	 -30.0	 30.0;
	527	 541	 0.00607	 0.01757	 0.00407	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	527	 565	 0.01736	 0.04533	 0.00922	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	528	 529	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	528	 556	 0.03322	 0.10785	 0.01114	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -30.0	 30.0;
	529	 617	 0.05992	 0.10149	 0.01089	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	529	 638	 0.04231	 0.07529	 0.00706	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	532	 558	 0.00161	 0.00521	 0.00055	 126.61	 151.93	 189.91	 0.0	 0.0	 1	 -30.0	 30.0;
	533	 534	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	533	 562	 0.00401	 0.01293	 0.00137	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	534	 537	 0.01254	 0.04055	 0.00431	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	534	 545	 0.01223	 0.02868	 0.00295	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -30.0	 30.0;
	534	 561	 0.00212	 0.00684	 0.00073	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	534	 569	 0.00382	 0.02652	 0.00281	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	537	 2892	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	538	 540	 0.00959	 0.03099	 0.0032	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	539	 540	 0.0076	 0.02545	 0.00249	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	541	 553	 0.01061	 0.03423	 0.00363	 166.11	 199.33	 249.17	 0.0	 0.0	 1	 -30.0	 30.0;
	541	 557	 0.04058	 0.07612	 0.00678	 98.84	 128.49	 128.49	 0.0	 0.0	 1	 -30.0	 30.0;
	542	 564	 0.01202	 0.03521	 0.00986	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	542	 571	 0.01963	 0.06331	 0.00672	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	542	 585	 0.07463	 0.13025	 0.01244	 87.68	 113.99	 113.99	 0.0	 0.0	 1	 -30.0	 30.0;
	544	 545	 0.00496	 0.01421	 0.00145	 102.06	 132.68	 132.68	 0.0	 0.0	 1	 -30.0	 30.0;
	544	 1762	 0.0001	 0.01	 0.0	 140.48	 168.58	 210.72	 0.0	 0.0	 1	 -30.0	 30.0;
	546	 547	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	546	 618	 0.02826	 0.09669	 0.00936	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	547	 1002	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	548	 550	 0.00636	 0.02091	 0.00212	 165.92	 215.7	 215.7	 0.0	 0.0	 1	 -30.0	 30.0;
	548	 1090	 0.0001	 0.01	 0.0	 109.98	 131.98	 164.97	 0.0	 0.0	 1	 -30.0	 30.0;
	549	 550	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	549	 551	 0.00636	 0.02074	 0.00214	 190.39	 247.51	 247.51	 0.0	 0.0	 1	 -30.0	 30.0;
	551	 552	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	552	 599	 0.04678	 0.32397	 0.03151	 102.01	 122.41	 153.01	 0.0	 0.0	 1	 -30.0	 30.0;
	552	 609	 0.07438	 0.13025	 0.01236	 80.61	 104.8	 104.8	 0.0	 0.0	 1	 -30.0	 30.0;
	553	 559	 0.01381	 0.04492	 0.00795	 122.87	 147.44	 184.3	 0.0	 0.0	 1	 -30.0	 30.0;
	554	 599	 0.01636	 0.05314	 0.00619	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	554	 647	 0.05223	 0.09008	 0.00866	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -30.0	 30.0;
	555	 556	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	555	 600	 0.05653	 0.18587	 0.01908	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -30.0	 30.0;
	558	 559	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	560	 561	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	560	 570	 0.00316	 0.01018	 0.00108	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -30.0	 30.0;
	563	 564	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	563	 3169	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	565	 566	 0.00421	 0.01103	 0.00117	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -30.0	 30.0;
	565	 1173	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	567	 569	 0.00064	 0.0041	 0.02001	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	568	 3087	 0.0001	 0.01	 0.0	 124.03	 148.84	 186.04	 0.0	 0.0	 1	 -30.0	 30.0;
	570	 571	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	572	 573	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	572	 603	 0.00397	 0.01298	 0.00133	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	573	 574	 0.02917	 0.08074	 0.00832	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	573	 603	 0.00397	 0.01281	 0.00131	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	573	 614	 0.00413	 0.03066	 0.00293	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	573	 615	 0.00562	 0.00992	 0.00092	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	573	 616	 0.01372	 0.04438	 0.00454	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	574	 635	 0.01421	 0.04603	 0.00471	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	575	 583	 0.01628	 0.05273	 0.00541	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	575	 618	 0.02074	 0.06727	 0.00688	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	576	 654	 0.04	 0.06182	 0.00676	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	576	 658	 0.01025	 0.0181	 0.0017	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	576	 3993	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	577	 578	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	577	 579	 0.0057	 0.0186	 0.00189	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	577	 662	 0.03231	 0.10438	 0.01068	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	578	 587	 0.03107	 0.10041	 0.01029	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	578	 609	 0.03322	 0.10736	 0.01099	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	579	 617	 0.05835	 0.09876	 0.0106	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	580	 633	 0.00496	 0.01339	 0.00138	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	580	 666	 0.03628	 0.09421	 0.00974	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	581	 636	 0.02397	 0.08322	 0.00799	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	581	 642	 0.00901	 0.03107	 0.00298	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	582	 634	 0.04843	 0.08438	 0.00809	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	582	 647	 0.0376	 0.06554	 0.00624	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	583	 589	 0.01777	 0.05736	 0.00587	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	583	 600	 0.02058	 0.06612	 0.00686	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	584	 640	 0.00355	 0.01157	 0.00119	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	585	 619	 0.0295	 0.05182	 0.00488	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	586	 610	 0.02033	 0.06562	 0.00671	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	587	 590	 0.01917	 0.06231	 0.00637	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	587	 609	 0.02636	 0.08521	 0.00871	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	588	 643	 0.04066	 0.11116	 0.01147	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	588	 657	 0.02777	 0.07769	 0.00801	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	589	 641	 0.02099	 0.06785	 0.00694	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	590	 662	 0.03066	 0.09909	 0.01014	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	591	 634	 0.01917	 0.06198	 0.00634	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	592	 599	 0.00025	 0.00066	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	593	 601	 0.00306	 0.00983	 0.00101	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	593	 2519	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	594	 596	 0.00144	 0.00464	 0.00047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	594	 601	 0.00184	 0.00597	 0.00061	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	595	 601	 0.0076	 0.02455	 0.00252	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	595	 3459	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	596	 601	 0.0023	 0.00744	 0.00076	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	597	 622	 0.0127	 0.03297	 0.00341	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	597	 634	 0.01075	 0.0282	 0.00291	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	598	 627	 0.01281	 0.02182	 0.00175	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	598	 653	 0.03992	 0.06793	 0.00543	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	599	 600	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	599	 659	 0.03471	 0.11256	 0.01158	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	600	 602	 0.01372	 0.04446	 0.00454	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	601	 621	 0.05736	 0.10083	 0.00949	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	601	 663	 0.02446	 0.04322	 0.00405	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	602	 631	 0.01851	 0.06	 0.00614	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	603	 2416	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	604	 605	 0.00124	 0.00397	 0.00044	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	604	 613	 0.00314	 0.01025	 0.00105	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	605	 616	 0.00107	 0.00802	 0.00018	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	606	 610	 0.01083	 0.01917	 0.0018	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	606	 616	 0.00455	 0.00802	 0.00075	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	607	 610	 0.01339	 0.02686	 0.00257	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	607	 611	 0.00959	 0.03116	 0.00318	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -30.0	 30.0;
	607	 2470	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	608	 624	 0.03132	 0.1014	 0.01038	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	608	 666	 0.04719	 0.08521	 0.00803	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	610	 611	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	610	 614	 0.0038	 0.0286	 0.00273	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	610	 628	 0.06372	 0.20612	 0.02108	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	610	 649	 0.01372	 0.05686	 0.00567	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	611	 613	 0.00231	 0.02413	 0.00373	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	611	 3444	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	612	 615	 0.00446	 0.00793	 0.00075	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	613	 614	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	619	 659	 0.01512	 0.05132	 0.00251	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	622	 635	 0.03485	 0.07019	 0.00683	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	623	 653	 0.02488	 0.07223	 0.00824	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	624	 654	 0.06909	 0.1238	 0.01008	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	624	 3940	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	625	 626	 0.00033	 0.00058	 0.0242	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	627	 2097	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	628	 661	 0.03793	 0.12298	 0.01258	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	629	 651	 0.00405	 0.01298	 0.00133	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	629	 652	 0.00281	 0.00901	 0.00092	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	630	 657	 0.004	 0.01038	 0.00107	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	631	 632	 0.01934	 0.06264	 0.00641	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	632	 644	 0.02702	 0.0876	 0.009	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	633	 634	 0.00372	 0.00884	 0.00067	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	635	 1060	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	636	 640	 0.02322	 0.07521	 0.0077	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	637	 639	 0.00777	 0.01686	 0.00165	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	637	 648	 0.00355	 0.00628	 0.00542	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	638	 3112	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	639	 642	 0.02289	 0.0519	 0.00506	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	639	 646	 0.02521	 0.05744	 0.00561	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	640	 2369	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	641	 646	 0.00579	 0.00992	 0.00105	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	642	 643	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	642	 653	 0.05331	 0.13339	 0.01064	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	642	 660	 0.0124	 0.03603	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	642	 666	 0.0519	 0.1314	 0.01312	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 645	 0.01521	 0.02562	 0.00245	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 648	 0.01686	 0.02983	 0.00281	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 650	 0.03826	 0.06752	 0.00633	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	644	 645	 0.00851	 0.01438	 0.00155	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	650	 664	 0.00884	 0.01488	 0.0015	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	651	 742	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	652	 664	 0.00041	 0.0119	 0.00122	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	653	 654	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	653	 655	 0.00058	 0.00165	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	653	 656	 0.00331	 0.00992	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	653	 665	 0.01818	 0.05463	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	654	 657	 0.00289	 0.00777	 0.0008	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	658	 663	 0.03124	 0.05512	 0.00516	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -30.0	 30.0;
	661	 662	 0.04041	 0.13058	 0.01336	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	662	 667	 0.02562	 0.08471	 0.00848	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -30.0	 30.0;
	662	 667	 0.02562	 0.08471	 0.00848	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 670	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 679	 0.00085	 0.00632	 0.00931	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 726	 0.01244	 0.06959	 0.10842	 613.76	 797.89	 797.89	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 1233	 0.0001	 0.01	 0.0	 367.11	 440.54	 550.67	 0.0	 0.0	 1	 -30.0	 30.0;
	670	 680	 0.00085	 0.00612	 0.00964	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	671	 672	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	671	 675	 0.00145	 0.01008	 0.01719	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	688	 671	 0.00149	 0.06756	 0.0	 160.0	 160.0	 160.0	 1.02335	 0.0	 1	 -30.0	 30.0;
	672	 678	 0.00238	 0.01667	 0.02846	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	687	 672	 0.00149	 0.06544	 0.0	 160.0	 160.0	 160.0	 1.01425	 0.0	 1	 -30.0	 30.0;
	673	 676	 0.00384	 0.02721	 0.04517	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	673	 2653	 0.0001	 0.01	 0.0	 149.41	 179.29	 224.11	 0.0	 0.0	 1	 -30.0	 30.0;
	674	 677	 0.00488	 0.03362	 0.05961	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	674	 1371	 0.0001	 0.01	 0.0	 178.83	 214.6	 268.25	 0.0	 0.0	 1	 -30.0	 30.0;
	675	 676	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	675	 677	 0.00314	 0.02159	 0.03839	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 675	 0.00148	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.02231	 0.0	 1	 -30.0	 30.0;
	704	 676	 0.00155	 0.06851	 0.0	 160.0	 160.0	 160.0	 1.00562	 0.0	 1	 -30.0	 30.0;
	676	 726	 0.01207	 0.06905	 0.11519	 558.42	 725.95	 725.95	 0.0	 0.0	 1	 -30.0	 30.0;
	677	 3522	 0.0001	 0.01	 0.0	 241.63	 289.95	 362.44	 0.0	 0.0	 1	 -30.0	 30.0;
	678	 3516	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	681	 683	 0.00066	 0.00182	 0.00024	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	682	 684	 0.00124	 0.00364	 0.00048	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	683	 688	 0.00107	 0.00339	 0.00038	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	684	 688	 0.00041	 0.00132	 0.00013	 158.2	 189.84	 237.3	 0.0	 0.0	 1	 -30.0	 30.0;
	684	 3384	 0.0001	 0.01	 0.0	 137.61	 165.13	 206.41	 0.0	 0.0	 1	 -30.0	 30.0;
	685	 688	 0.00496	 0.0162	 0.00164	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	686	 688	 0.00339	 0.00959	 0.00129	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	687	 710	 0.00372	 0.00917	 0.00098	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -30.0	 30.0;
	687	 716	 0.00876	 0.02744	 0.00304	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	688	 695	 0.00107	 0.00339	 0.00038	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	688	 697	 0.00934	 0.0257	 0.00253	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -30.0	 30.0;
	688	 700	 0.01504	 0.04033	 0.00401	 93.77	 112.53	 140.66	 0.0	 0.0	 1	 -30.0	 30.0;
	689	 691	 0.00041	 0.00124	 0.00017	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	690	 692	 0.00091	 0.00306	 0.0003	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	691	 703	 0.00099	 0.00339	 0.00038	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	691	 716	 0.00364	 0.01149	 0.00127	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	692	 704	 0.00074	 0.00231	 0.00023	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	692	 724	 0.01107	 0.03612	 0.00365	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	693	 704	 0.00058	 0.00174	 0.00019	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	694	 695	 0.00116	 0.0014	 0.0003	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	696	 697	 0.00554	 0.00959	 0.00095	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	697	 3536	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 702	 0.00091	 0.00653	 0.00065	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 703	 0.0005	 0.00149	 0.00017	 162.51	 211.26	 211.26	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 703	 0.0005	 0.00149	 0.00017	 160.45	 208.58	 208.58	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 708	 0.01207	 0.03926	 0.00399	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 714	 0.0005	 0.0038	 0.00038	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	699	 700	 0.00017	 0.00041	 6e-05	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	700	 3560	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	701	 702	 0.00314	 0.00545	 0.00053	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 712	 0.0043	 0.03033	 0.00319	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 722	 0.01289	 0.04099	 0.00439	 134.92	 161.91	 202.39	 0.0	 0.0	 1	 -30.0	 30.0;
	704	 706	 0.02769	 0.07157	 0.00735	 108.5	 141.05	 141.05	 0.0	 0.0	 1	 -30.0	 30.0;
	704	 707	 0.00752	 0.02446	 0.00247	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	704	 720	 0.01306	 0.04157	 0.00445	 133.98	 174.18	 174.18	 0.0	 0.0	 1	 -30.0	 30.0;
	705	 711	 0.00314	 0.02124	 0.00243	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	705	 1839	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	709	 710	 0.00264	 0.00579	 0.00136	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	710	 721	 0.00463	 0.01463	 0.00159	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	711	 712	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	713	 714	 0.00058	 0.00174	 0.00023	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	714	 719	 0.0081	 0.05248	 0.00524	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	715	 716	 0.00207	 0.00603	 0.00079	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	717	 721	 0.00289	 0.00719	 0.00076	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -30.0	 30.0;
	718	 719	 0.00223	 0.00719	 0.00075	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	719	 721	 0.00769	 0.02413	 0.00266	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	720	 3041	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	722	 723	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	723	 3429	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	724	 725	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 728	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 2691	 0.0001	 0.01	 0.0	 105.61	 126.73	 158.41	 0.0	 0.0	 1	 -30.0	 30.0;
	728	 738	 0.01517	 0.09938	 0.14492	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	741	 728	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.07833	 0.0	 1	 -30.0	 30.0;
	729	 730	 0.00051	 0.0275	 0.0	 400.0	 400.0	 400.0	 1.07702	 0.0	 1	 -30.0	 30.0;
	729	 739	 0.00568	 0.04215	 0.0716	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	730	 731	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	730	 735	 0.00131	 0.01547	 0.41152	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -30.0	 30.0;
	752	 731	 0.00137	 0.05968	 0.0	 250.0	 250.0	 250.0	 1.05095	 0.0	 1	 -30.0	 30.0;
	731	 4273	 0.0001	 0.01	 0.0	 485.2	 582.24	 727.79	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 733	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 2716	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	733	 739	 0.01909	 0.11277	 0.16673	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	734	 735	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	734	 736	 0.0015	 0.01768	 0.46944	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	783	 734	 0.00059	 0.04206	 0.0	 330.0	 330.0	 330.0	 1.04877	 0.0	 1	 -30.0	 30.0;
	736	 737	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	799	 736	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.05449	 0.0	 1	 -30.0	 30.0;
	800	 736	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.05312	 0.0	 1	 -30.0	 30.0;
	736	 804	 0.001	 0.01165	 0.31426	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	737	 2664	 0.0001	 0.01	 0.0	 765.02	 918.03	 1147.53	 0.0	 0.0	 1	 -30.0	 30.0;
	738	 739	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	801	 738	 0.00155	 0.06798	 0.0	 160.0	 160.0	 160.0	 1.02947	 0.0	 1	 -30.0	 30.0;
	802	 739	 0.00161	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.03303	 0.0	 1	 -30.0	 30.0;
	740	 741	 0.01165	 0.03957	 0.00392	 123.33	 148.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	740	 2983	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	741	 742	 0.0605	 0.11818	 0.01159	 111.06	 144.37	 144.37	 0.0	 0.0	 1	 -30.0	 30.0;
	741	 3338	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	743	 744	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	743	 777	 0.0376	 0.09174	 0.00968	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	743	 801	 0.06645	 0.17719	 0.01791	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	744	 753	 0.02355	 0.06215	 0.00639	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	744	 759	 0.0276	 0.0495	 0.00448	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	745	 766	 0.021	 0.0679	 0.00696	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	745	 799	 0.02139	 0.06954	 0.00729	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	746	 754	 0.03669	 0.06471	 0.00611	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	746	 771	 0.01975	 0.06215	 0.00675	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	747	 799	 0.03669	 0.11818	 0.01217	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	748	 757	 0.0204	 0.06595	 0.00677	 120.63	 144.75	 180.94	 0.0	 0.0	 1	 -30.0	 30.0;
	748	 775	 0.01824	 0.05899	 0.00605	 96.71	 116.06	 145.07	 0.0	 0.0	 1	 -30.0	 30.0;
	749	 766	 0.0405	 0.07107	 0.00673	 84.02	 100.82	 126.03	 0.0	 0.0	 1	 -30.0	 30.0;
	749	 782	 0.04628	 0.07107	 0.0076	 77.89	 93.47	 116.84	 0.0	 0.0	 1	 -30.0	 30.0;
	750	 754	 0.03587	 0.07132	 0.00624	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	750	 786	 0.03587	 0.07132	 0.00624	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	751	 752	 0.05504	 0.1643	 0.01682	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	751	 793	 0.0214	 0.06887	 0.00708	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	752	 753	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	752	 763	 0.00926	 0.03008	 0.00307	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	752	 788	 0.01463	 0.05661	 0.00653	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	752	 790	 0.02688	 0.08734	 0.00915	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	753	 762	 0.00909	 0.02975	 0.00302	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 800	 0.01705	 0.05552	 0.00567	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	756	 759	 0.03967	 0.07157	 0.00641	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	756	 760	 0.02983	 0.05793	 0.00547	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	757	 1806	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	758	 773	 0.03669	 0.11669	 0.01251	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	758	 803	 0.03306	 0.08264	 0.00968	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 790	 0.01843	 0.0619	 0.0062	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	761	 763	 0.00132	 0.00421	 0.00044	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	761	 765	 0.00744	 0.02397	 0.00246	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	762	 765	 0.01595	 0.05124	 0.0053	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	764	 774	 0.00164	 0.00212	 0.00912	 94.91	 113.89	 142.37	 0.0	 0.0	 1	 -30.0	 30.0;
	764	 3310	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 779	 0.03347	 0.06529	 0.00593	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	766	 767	 0.00413	 0.01372	 0.00138	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	767	 792	 0.03438	 0.06099	 0.00569	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	768	 771	 0.05661	 0.09983	 0.00943	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	768	 801	 0.04438	 0.07826	 0.00739	 49.43	 59.32	 74.15	 0.0	 0.0	 1	 -30.0	 30.0;
	769	 795	 0.02377	 0.06031	 0.00612	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -30.0	 30.0;
	769	 801	 0.04207	 0.11074	 0.01053	 55.55	 66.66	 83.32	 0.0	 0.0	 1	 -30.0	 30.0;
	770	 792	 0.0395	 0.1281	 0.01314	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	770	 800	 0.00165	 0.00496	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 793	 0.00026	 0.00066	 7e-05	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	773	 776	 0.01967	 0.08612	 0.00924	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	774	 775	 0.00347	 0.01264	 0.00119	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	774	 3415	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 780	 0.05314	 0.09339	 0.0089	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 802	 0.03957	 0.12859	 0.01319	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 784	 0.00862	 0.02752	 0.00296	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 787	 0.00891	 0.01566	 0.00148	 63.08	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 781	 0.03347	 0.06529	 0.00593	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	780	 798	 0.08314	 0.14628	 0.01392	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	781	 783	 0.04351	 0.09356	 0.00962	 54.76	 71.18	 71.18	 0.0	 0.0	 1	 -30.0	 30.0;
	782	 785	 0.01653	 0.03306	 0.00242	 72.49	 86.99	 108.74	 0.0	 0.0	 1	 -30.0	 30.0;
	783	 784	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	783	 789	 0.02394	 0.04718	 0.00469	 58.83	 76.48	 76.48	 0.0	 0.0	 1	 -30.0	 30.0;
	784	 786	 0.0328	 0.07474	 0.00784	 73.97	 96.16	 96.16	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 786	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 787	 0.00496	 0.00826	 0.00085	 93.67	 112.41	 140.51	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 794	 0.00745	 0.01889	 0.00192	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -30.0	 30.0;
	786	 795	 0.00705	 0.01789	 0.00182	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -30.0	 30.0;
	789	 793	 0.01686	 0.05427	 0.00558	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	791	 799	 0.01721	 0.05623	 0.00573	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	794	 796	 0.00011	 0.00026	 3e-05	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -30.0	 30.0;
	795	 797	 0.00045	 0.00112	 0.00011	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -30.0	 30.0;
	796	 801	 0.06516	 0.16537	 0.01679	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -30.0	 30.0;
	798	 4542	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	799	 800	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	801	 802	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	802	 803	 0.01264	 0.03802	 0.00273	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	804	 4311	 0.0001	 0.01	 0.0	 433.75	 520.5	 650.62	 0.0	 0.0	 1	 -30.0	 30.0;
	805	 806	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	805	 808	 0.00355	 0.03617	 0.95894	 717.0	 717.0	 717.0	 0.0	 0.0	 1	 -30.0	 30.0;
	805	 810	 0.00097	 0.01052	 0.28395	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -30.0	 30.0;
	805	 817	 0.00126	 0.01446	 0.4016	 1010.89	 1314.16	 1314.16	 0.0	 0.0	 1	 -30.0	 30.0;
	825	 805	 0.00137	 0.06119	 0.0	 250.0	 250.0	 250.0	 1.05505	 0.0	 1	 -30.0	 30.0;
	805	 2647	 0.0001	 0.01	 0.0	 247.61	 297.13	 371.42	 0.0	 0.0	 1	 -30.0	 30.0;
	807	 808	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	831	 807	 0.00155	 0.06268	 0.0	 568.01	 738.41	 738.41	 1.03418	 0.0	 1	 -30.0	 30.0;
	832	 807	 0.00155	 0.06288	 0.0	 366.14	 475.98	 475.98	 1.03622	 0.0	 1	 -30.0	 30.0;
	808	 816	 0.00213	 0.02432	 0.67744	 1240.0	 1240.0	 1240.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 820	 0.00194	 0.02007	 0.54307	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 900	 0.00293	 0.03054	 0.95472	 1206.0	 1206.0	 1206.0	 0.0	 0.0	 1	 -30.0	 30.0;
	809	 812	 0.0057	 0.04149	 0.06617	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	847	 809	 0.0016	 0.06694	 0.0	 485.61	 631.3	 631.3	 1.06383	 0.0	 1	 -30.0	 30.0;
	848	 809	 0.00153	 0.0666	 0.0	 511.44	 664.88	 664.88	 1.04762	 0.0	 1	 -30.0	 30.0;
	810	 811	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	811	 815	 0.00241	 0.02782	 0.77066	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	811	 2649	 0.0001	 0.01	 0.0	 453.58	 544.29	 680.37	 0.0	 0.0	 1	 -30.0	 30.0;
	812	 1934	 0.0001	 0.01	 0.0	 155.55	 186.66	 233.33	 0.0	 0.0	 1	 -30.0	 30.0;
	813	 814	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	813	 816	 0.00092	 0.01051	 0.29293	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -30.0	 30.0;
	813	 3515	 0.0001	 0.01	 0.0	 406.89	 488.27	 610.33	 0.0	 0.0	 1	 -30.0	 30.0;
	815	 816	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	815	 901	 0.00168	 0.01603	 0.51488	 1206.0	 1206.0	 1206.0	 0.0	 0.0	 1	 -30.0	 30.0;
	816	 2646	 0.0001	 0.01	 0.0	 409.16	 490.99	 613.74	 0.0	 0.0	 1	 -30.0	 30.0;
	818	 817	 0.00032	 0.04392	 0.0	 562.44	 731.18	 731.18	 0.9999	 0.0	 1	 -30.0	 30.0;
	817	 820	 0.00136	 0.01599	 0.41965	 1240.0	 1240.0	 1240.0	 0.0	 0.0	 1	 -30.0	 30.0;
	897	 818	 -0.00023	 0.09951	 0.0	 260.0	 312.0	 390.0	 0.96037	 0.0	 1	 -30.0	 30.0;
	819	 820	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	898	 820	 0.00101	 0.06188	 0.0	 330.0	 330.0	 330.0	 1.09976	 0.0	 1	 -30.0	 30.0;
	821	 825	 0.00471	 0.01529	 0.00159	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	822	 825	 0.00843	 0.01744	 0.00169	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	823	 825	 0.00314	 0.00942	 0.00096	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	824	 825	 0.01	 0.02628	 0.00267	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	826	 827	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	826	 872	 0.03306	 0.05388	 0.00644	 160.46	 208.6	 208.6	 0.0	 0.0	 1	 -30.0	 30.0;
	827	 831	 0.00438	 0.01446	 0.00146	 169.48	 220.33	 220.33	 0.0	 0.0	 1	 -30.0	 30.0;
	828	 849	 0.03256	 0.10355	 0.01105	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	828	 884	 0.02479	 0.06264	 0.00663	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -30.0	 30.0;
	828	 887	 0.02289	 0.05793	 0.00612	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -30.0	 30.0;
	829	 830	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	829	 864	 0.02248	 0.05165	 0.00652	 140.21	 182.28	 182.28	 0.0	 0.0	 1	 -30.0	 30.0;
	830	 857	 0.02479	 0.06579	 0.00654	 167.63	 217.92	 217.92	 0.0	 0.0	 1	 -30.0	 30.0;
	831	 848	 0.01	 0.06967	 0.00747	 269.5	 350.35	 350.35	 0.0	 0.0	 1	 -30.0	 30.0;
	831	 864	 0.03438	 0.11231	 0.01135	 192.99	 250.88	 250.88	 0.0	 0.0	 1	 -30.0	 30.0;
	831	 879	 0.02107	 0.06851	 0.00701	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	831	 894	 0.00331	 0.02273	 0.00246	 275.28	 357.87	 357.87	 0.0	 0.0	 1	 -30.0	 30.0;
	832	 841	 0.00942	 0.04198	 0.00452	 256.0	 332.8	 332.8	 0.0	 0.0	 1	 -30.0	 30.0;
	832	 865	 0.03438	 0.1124	 0.01135	 147.82	 192.17	 192.17	 0.0	 0.0	 1	 -30.0	 30.0;
	832	 880	 0.01471	 0.04612	 0.00511	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	832	 888	 0.00587	 0.04058	 0.00443	 343.28	 446.27	 446.27	 0.0	 0.0	 1	 -30.0	 30.0;
	833	 834	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	833	 883	 0.02678	 0.05975	 0.00764	 106.07	 137.89	 137.89	 0.0	 0.0	 1	 -30.0	 30.0;
	834	 896	 0.01959	 0.04818	 0.00609	 131.76	 171.29	 171.29	 0.0	 0.0	 1	 -30.0	 30.0;
	835	 848	 0.00132	 0.00231	 0.00024	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	836	 847	 0.00074	 0.00223	 0.00025	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	837	 842	 0.01455	 0.04165	 0.00549	 117.76	 141.31	 176.64	 0.0	 0.0	 1	 -30.0	 30.0;
	837	 3807	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	838	 839	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	838	 2344	 0.0001	 0.01	 0.0	 260.02	 312.03	 390.03	 0.0	 0.0	 1	 -30.0	 30.0;
	839	 847	 0.01124	 0.03645	 0.00373	 299.82	 359.79	 449.73	 0.0	 0.0	 1	 -30.0	 30.0;
	840	 841	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	840	 845	 0.00628	 0.01959	 0.0022	 233.02	 302.93	 302.93	 0.0	 0.0	 1	 -30.0	 30.0;
	842	 843	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	842	 844	 0.0	 8e-05	 0.0	 49.45	 64.28	 64.28	 0.0	 0.0	 1	 -30.0	 30.0;
	842	 854	 0.04719	 0.07769	 0.00864	 66.25	 86.13	 86.13	 0.0	 0.0	 1	 -30.0	 30.0;
	844	 876	 0.01612	 0.02347	 0.00336	 45.85	 59.61	 59.61	 0.0	 0.0	 1	 -30.0	 30.0;
	845	 846	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	845	 891	 0.00306	 0.00702	 0.00073	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	846	 848	 0.00661	 0.02124	 0.00222	 205.6	 267.28	 267.28	 0.0	 0.0	 1	 -30.0	 30.0;
	846	 890	 0.00306	 0.00694	 0.00072	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	847	 852	 0.01636	 0.0524	 0.00553	 231.78	 301.32	 301.32	 0.0	 0.0	 1	 -30.0	 30.0;
	847	 864	 0.02066	 0.04909	 0.0103	 53.5	 69.56	 69.56	 0.0	 0.0	 1	 -30.0	 30.0;
	847	 870	 0.02843	 0.06868	 0.00659	 177.05	 212.46	 265.57	 0.0	 0.0	 1	 -30.0	 30.0;
	847	 877	 0.04752	 0.09182	 0.00916	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	847	 889	 0.00463	 0.03207	 0.00353	 358.09	 465.52	 465.52	 0.0	 0.0	 1	 -30.0	 30.0;
	848	 871	 0.02843	 0.06868	 0.00659	 203.22	 243.86	 304.83	 0.0	 0.0	 1	 -30.0	 30.0;
	848	 876	 0.04752	 0.09182	 0.00916	 61.95	 80.53	 80.53	 0.0	 0.0	 1	 -30.0	 30.0;
	848	 893	 0.01116	 0.03364	 0.00399	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	849	 850	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	850	 892	 0.01702	 0.0519	 0.00604	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	851	 852	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	851	 895	 0.00339	 0.00975	 0.00127	 239.7	 311.61	 311.61	 0.0	 0.0	 1	 -30.0	 30.0;
	853	 854	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	853	 859	 0.01074	 0.01752	 0.00207	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	853	 877	 0.04901	 0.08405	 0.00831	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	853	 899	 0.07025	 0.12066	 0.0129	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	854	 879	 0.03041	 0.0914	 0.01103	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	855	 856	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	855	 886	 0.00521	 0.0138	 0.00166	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -30.0	 30.0;
	856	 865	 0.02603	 0.0662	 0.00724	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -30.0	 30.0;
	857	 2899	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	858	 859	 0.00074	 0.00116	 0.00014	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	859	 866	 0.00446	 0.01281	 0.00169	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	860	 864	 0.00099	 0.0019	 0.01669	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	861	 865	 0.00099	 0.0019	 0.01646	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	862	 864	 0.00124	 0.00231	 0.0206	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	863	 873	 0.0424	 0.06628	 0.00792	 147.31	 191.51	 191.51	 0.0	 0.0	 1	 -30.0	 30.0;
	864	 885	 0.02537	 0.06355	 0.00677	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -30.0	 30.0;
	864	 896	 0.02446	 0.0624	 0.00662	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -30.0	 30.0;
	865	 896	 0.02446	 0.0624	 0.00662	 118.0	 153.4	 153.4	 0.0	 0.0	 1	 -30.0	 30.0;
	866	 867	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	867	 881	 0.03463	 0.10727	 0.01217	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	868	 870	 0.00331	 0.00562	 0.00057	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	869	 871	 0.00331	 0.00562	 0.00057	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -30.0	 30.0;
	870	 3125	 0.0001	 0.01	 0.0	 165.02	 198.02	 247.53	 0.0	 0.0	 1	 -30.0	 30.0;
	871	 2380	 0.0001	 0.01	 0.0	 187.89	 225.47	 281.84	 0.0	 0.0	 1	 -30.0	 30.0;
	872	 873	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	874	 875	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	875	 877	 0.0062	 0.01066	 0.00104	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	878	 879	 0.01512	 0.0495	 0.005	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	880	 881	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	882	 896	 0.00107	 0.00347	 0.00037	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	884	 885	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	886	 887	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	888	 889	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	892	 893	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	894	 895	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	898	 2770	 0.0001	 0.01	 0.0	 122.88	 147.46	 184.32	 0.0	 0.0	 1	 -30.0	 30.0;
	902	 912	 0.00924	 0.05052	 0.07698	 367.86	 478.22	 478.22	 0.0	 0.0	 1	 -30.0	 30.0;
	902	 915	 0.00494	 0.0269	 0.04225	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	903	 904	 0.00558	 0.04147	 0.0629	 286.45	 343.74	 429.68	 0.0	 0.0	 1	 -30.0	 30.0;
	903	 2047	 0.0001	 0.01	 0.0	 188.44	 226.12	 282.66	 0.0	 0.0	 1	 -30.0	 30.0;
	904	 905	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	906	 904	 0.00059	 0.07897	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	904	 911	 0.01262	 0.09326	 0.14324	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	904	 1949	 0.0001	 0.01	 0.0	 117.9	 141.48	 176.86	 0.0	 0.0	 1	 -30.0	 30.0;
	905	 914	 0.00525	 0.03847	 0.06053	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	905	 4118	 0.0001	 0.01	 0.0	 259.76	 311.72	 389.65	 0.0	 0.0	 1	 -30.0	 30.0;
	956	 906	 -0.00467	 0.16067	 0.0	 260.0	 312.0	 390.0	 0.94157	 0.0	 1	 -30.0	 30.0;
	907	 948	 0.01403	 0.10413	 0.15949	 281.64	 366.13	 366.13	 0.0	 0.0	 1	 -30.0	 30.0;
	908	 909	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	908	 1946	 0.0001	 0.01	 0.0	 206.26	 247.52	 309.4	 0.0	 0.0	 1	 -30.0	 30.0;
	909	 912	 0.00585	 0.04027	 0.07161	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	909	 917	 0.01068	 0.0475	 0.09495	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -30.0	 30.0;
	961	 909	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.03658	 0.0	 1	 -30.0	 30.0;
	910	 911	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	910	 925	 0.01436	 0.10729	 0.16081	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	965	 910	 0.00155	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.07516	 0.0	 1	 -30.0	 30.0;
	966	 911	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.06463	 0.0	 1	 -30.0	 30.0;
	912	 4569	 0.0001	 0.01	 0.0	 301.44	 361.72	 452.15	 0.0	 0.0	 1	 -30.0	 30.0;
	913	 914	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	913	 920	 0.01698	 0.12459	 0.1957	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	979	 914	 0.00165	 0.06818	 0.0	 211.61	 275.09	 275.09	 1.0797	 0.0	 1	 -30.0	 30.0;
	915	 916	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	915	 4136	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	916	 918	 0.01298	 0.06738	 0.10284	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	917	 918	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	917	 921	 0.00698	 0.0374	 0.05463	 426.89	 554.95	 554.95	 0.0	 0.0	 1	 -30.0	 30.0;
	983	 917	 0.00165	 0.0625	 0.0	 160.0	 160.0	 160.0	 1.03303	 0.0	 1	 -30.0	 30.0;
	918	 920	 0.00436	 0.03202	 0.0503	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	919	 926	 0.01105	 0.08107	 0.12824	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	919	 930	 0.00355	 0.02607	 0.04096	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	992	 919	 0.00118	 0.06517	 0.0	 257.74	 335.07	 335.07	 1.09791	 0.0	 1	 -30.0	 30.0;
	920	 921	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	920	 926	 0.0006	 0.00351	 0.00555	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1020	 920	 0.00165	 0.06851	 0.0	 261.75	 340.27	 340.27	 1.08505	 0.0	 1	 -30.0	 30.0;
	921	 925	 0.0006	 0.00351	 0.00555	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	921	 931	 0.01851	 0.1088	 0.14435	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1019	 921	 0.00165	 0.06851	 0.0	 160.0	 160.0	 160.0	 1.03303	 0.0	 1	 -30.0	 30.0;
	922	 932	 0.00373	 0.04344	 1.172	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	922	 4556	 0.0001	 0.01	 0.0	 251.88	 302.26	 377.82	 0.0	 0.0	 1	 -30.0	 30.0;
	923	 924	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	924	 930	 0.00934	 0.0539	 0.08683	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	925	 926	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	925	 927	 0.0003	 0.02732	 0.0	 619.77	 743.72	 929.65	 1.10037	 0.0	 1	 -30.0	 30.0;
	925	 943	 0.01682	 0.08909	 0.12993	 426.87	 554.94	 554.94	 0.0	 0.0	 1	 -30.0	 30.0;
	1036	 925	 0.00163	 0.07033	 0.0	 255.36	 331.97	 331.97	 1.04795	 0.0	 1	 -30.0	 30.0;
	926	 944	 0.01384	 0.08702	 0.13484	 416.82	 541.87	 541.87	 0.0	 0.0	 1	 -30.0	 30.0;
	926	 951	 0.01118	 0.06597	 0.10778	 405.98	 527.78	 527.78	 0.0	 0.0	 1	 -30.0	 30.0;
	928	 929	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	928	 931	 0.013	 0.07589	 0.11484	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1041	 928	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.07076	 0.0	 1	 -30.0	 30.0;
	929	 953	 0.01517	 0.09938	 0.14492	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	930	 931	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	930	 932	 0.00035	 0.02375	 0.0	 500.0	 500.0	 500.0	 1.08671	 0.0	 1	 -30.0	 30.0;
	930	 934	 0.00236	 0.01411	 0.02031	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	931	 933	 0.01736	 0.10969	 0.16268	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1043	 931	 0.00165	 0.0593	 0.0	 211.32	 274.71	 274.71	 1.10254	 0.0	 1	 -30.0	 30.0;
	1042	 932	 0.00101	 0.06188	 0.0	 330.0	 330.0	 330.0	 1.1306	 0.0	 1	 -30.0	 30.0;
	1043	 932	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.10126	 0.0	 1	 -30.0	 30.0;
	932	 1207	 0.00019	 0.00196	 0.06877	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	932	 4145	 0.0001	 0.01	 0.0	 356.28	 427.53	 534.41	 0.0	 0.0	 1	 -30.0	 30.0;
	933	 1941	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	1048	 934	 0.00162	 0.06763	 0.0	 194.46	 252.8	 252.8	 1.10676	 0.0	 1	 -30.0	 30.0;
	935	 944	 0.00186	 0.02155	 0.05317	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1082	 935	 0.00155	 0.06585	 0.0	 160.0	 160.0	 160.0	 1.08057	 0.0	 1	 -30.0	 30.0;
	936	 937	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	936	 944	 0.02738	 0.14254	 0.20047	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1099	 936	 0.00015	 0.06524	 0.0	 160.0	 160.0	 160.0	 1.07325	 0.0	 1	 -30.0	 30.0;
	937	 954	 0.01909	 0.11277	 0.16673	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	938	 939	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	938	 940	 0.00033	 0.02711	 0.0	 500.0	 500.0	 500.0	 1.08613	 0.0	 1	 -30.0	 30.0;
	938	 949	 0.00556	 0.04198	 0.06158	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1106	 938	 0.00163	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.06463	 0.0	 1	 -30.0	 30.0;
	939	 943	 0.008	 0.05936	 0.10081	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 939	 0.00163	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.05908	 0.0	 1	 -30.0	 30.0;
	940	 941	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	942	 940	 0.00032	 0.0464	 0.0	 330.0	 330.0	 330.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	940	 4127	 0.0001	 0.01	 0.0	 246.87	 296.24	 370.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1107	 942	 0.00032	 -0.00435	 0.0	 330.0	 330.0	 330.0	 1.06892	 0.0	 1	 -30.0	 30.0;
	1109	 942	 -0.00022	 0.1019	 0.0	 260.0	 312.0	 390.0	 0.96037	 0.0	 1	 -30.0	 30.0;
	943	 944	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1115	 943	 0.00159	 0.06736	 0.0	 257.58	 334.85	 334.85	 1.07383	 0.0	 1	 -30.0	 30.0;
	945	 944	 0.00076	 0.0789	 0.0	 243.53	 316.58	 316.58	 0.9999	 0.0	 1	 -30.0	 30.0;
	1114	 945	 0.00077	 -0.01223	 0.0	 234.06	 304.28	 304.28	 1.04712	 0.0	 1	 -30.0	 30.0;
	1116	 945	 -0.00017	 0.16709	 0.0	 260.0	 312.0	 390.0	 0.94157	 0.0	 1	 -30.0	 30.0;
	946	 948	 0.00205	 0.01421	 0.02506	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -30.0	 30.0;
	947	 948	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	947	 951	 0.02709	 0.15992	 0.26125	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1145	 947	 0.00161	 0.06756	 0.0	 160.0	 160.0	 160.0	 1.05244	 0.0	 1	 -30.0	 30.0;
	1146	 948	 0.00161	 0.06756	 0.0	 204.57	 245.49	 306.86	 1.05718	 0.0	 1	 -30.0	 30.0;
	949	 950	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1178	 949	 0.00151	 0.06633	 0.0	 160.0	 160.0	 160.0	 1.1017	 0.0	 1	 -30.0	 30.0;
	950	 952	 0.00738	 0.05486	 0.09318	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1179	 950	 0.00119	 0.06565	 0.0	 160.0	 160.0	 160.0	 1.09622	 0.0	 1	 -30.0	 30.0;
	951	 952	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1191	 951	 0.00161	 0.06736	 0.0	 199.46	 259.3	 259.3	 1.09825	 0.0	 1	 -30.0	 30.0;
	1191	 952	 0.00165	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.09825	 0.0	 1	 -30.0	 30.0;
	953	 954	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	953	 4664	 0.0001	 0.01	 0.0	 301.73	 362.08	 452.6	 0.0	 0.0	 1	 -30.0	 30.0;
	954	 4559	 0.0001	 0.01	 0.0	 239.03	 286.83	 358.54	 0.0	 0.0	 1	 -30.0	 30.0;
	955	 1076	 0.07884	 0.10231	 0.01021	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -30.0	 30.0;
	955	 3366	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	957	 958	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	957	 972	 0.01132	 0.03777	 0.00369	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	958	 969	 0.0043	 0.01298	 0.00157	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	959	 972	 0.0162	 0.05405	 0.00527	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	960	 966	 0.00959	 0.03099	 0.0032	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	961	 4639	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	962	 963	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	962	 966	 0.0076	 0.02545	 0.00249	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	963	 981	 0.01835	 0.06025	 0.00608	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	964	 975	 0.00719	 0.01256	 0.0012	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	965	 972	 0.02455	 0.0743	 0.00772	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -30.0	 30.0;
	965	 973	 0.00198	 0.0062	 0.00069	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	965	 976	 0.00562	 0.01711	 0.0018	 95.65	 124.34	 124.34	 0.0	 0.0	 1	 -30.0	 30.0;
	967	 970	 0.00835	 0.0262	 0.00292	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -30.0	 30.0;
	968	 969	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	968	 974	 0.00273	 0.00818	 0.00099	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	970	 971	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	970	 977	 0.00479	 0.01603	 0.00156	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	973	 974	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	975	 978	 0.03033	 0.07331	 0.00825	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	975	 983	 0.04207	 0.1086	 0.01107	 78.23	 93.87	 117.34	 0.0	 0.0	 1	 -30.0	 30.0;
	976	 977	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	978	 2938	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	979	 4163	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	980	 981	 0.00182	 0.00603	 0.00059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	982	 983	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	982	 984	 0.01627	 0.02831	 0.0027	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	983	 1010	 0.01471	 0.03736	 0.00382	 71.08	 92.4	 92.4	 0.0	 0.0	 1	 -30.0	 30.0;
	983	 1059	 0.00504	 0.01413	 0.00145	 83.18	 108.13	 108.13	 0.0	 0.0	 1	 -30.0	 30.0;
	985	 994	 0.00499	 0.01691	 0.00147	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	985	 1070	 0.0061	 0.02065	 0.00204	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	986	 1024	 0.03397	 0.0862	 0.00875	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	986	 1131	 0.05678	 0.14413	 0.01463	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	987	 988	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	987	 993	 0.01165	 0.03463	 0.00356	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	989	 1043	 0.02276	 0.0771	 0.00763	 153.09	 199.01	 199.01	 0.0	 0.0	 1	 -30.0	 30.0;
	990	 1019	 0.03331	 0.07982	 0.00783	 146.7	 190.71	 190.71	 0.0	 0.0	 1	 -30.0	 30.0;
	990	 1055	 0.01169	 0.03957	 0.00392	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	991	 992	 0.00537	 0.01512	 0.00153	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	991	 995	 0.00074	 0.00231	 0.00024	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	992	 993	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	992	 1040	 0.00686	 0.02198	 0.00228	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	993	 994	 0.00603	 0.01785	 0.00183	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	993	 1045	 0.02204	 0.07467	 0.00739	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	994	 1046	 0.00519	 0.01413	 0.00143	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	994	 1058	 0.01126	 0.03814	 0.00378	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 1030	 0.00292	 0.00988	 0.00098	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 1032	 0.00281	 0.00909	 0.00094	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 1039	 0.00259	 0.00876	 0.00087	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	996	 1001	 0.01393	 0.04721	 0.00467	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	996	 1045	 0.01214	 0.04112	 0.00407	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	997	 1043	 0.00731	 0.01279	 0.00122	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	998	 1049	 0.02035	 0.03558	 0.0034	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	999	 1000	 0.00688	 0.02328	 0.0023	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	999	 1065	 0.01445	 0.04894	 0.00484	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1000	 1001	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1001	 1060	 0.04207	 0.14132	 0.01394	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1002	 1056	 0.0043	 0.01028	 0.00143	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1003	 1004	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1003	 1020	 0.0005	 0.00397	 0.00056	 195.59	 254.27	 254.27	 0.0	 0.0	 1	 -30.0	 30.0;
	1003	 1061	 0.00099	 0.00793	 0.00077	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1005	 1050	 0.00202	 0.00325	 0.02903	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1006	 1023	 0.00405	 0.01331	 0.00138	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1006	 1043	 0.00574	 0.01944	 0.00192	 160.2	 208.26	 208.26	 0.0	 0.0	 1	 -30.0	 30.0;
	1007	 1037	 0.01364	 0.0238	 0.00227	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1008	 1009	 0.0038	 0.01215	 0.00123	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1008	 1015	 0.01529	 0.04967	 0.00518	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1008	 1021	 0.02843	 0.05207	 0.00498	 80.17	 104.22	 104.22	 0.0	 0.0	 1	 -30.0	 30.0;
	1009	 1026	 0.02017	 0.04959	 0.00508	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1010	 1022	 0.02504	 0.06364	 0.00724	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1011	 1037	 0.00868	 0.01512	 0.00145	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1012	 1068	 0.02042	 0.03616	 0.00345	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1013	 1069	 0.00069	 0.00235	 0.00023	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1014	 1040	 0.01413	 0.04628	 0.00475	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1014	 1042	 0.01612	 0.05405	 0.00532	 170.4	 221.52	 221.52	 0.0	 0.0	 1	 -30.0	 30.0;
	1014	 4188	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	1015	 1016	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1016	 2304	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	1017	 1069	 8e-05	 0.00014	 1e-05	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1018	 1035	 0.01322	 0.03289	 0.00347	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1018	 1038	 0.01033	 0.03405	 0.00348	 95.41	 124.04	 124.04	 0.0	 0.0	 1	 -30.0	 30.0;
	1018	 1054	 0.01603	 0.04074	 0.00411	 131.18	 170.54	 170.54	 0.0	 0.0	 1	 -30.0	 30.0;
	1019	 1033	 0.00975	 0.03207	 0.00329	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1019	 1037	 0.00537	 0.01545	 0.00181	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1019	 1133	 0.0681	 0.17298	 0.01756	 129.19	 167.95	 167.95	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 1052	 0.02843	 0.05207	 0.00498	 83.91	 109.09	 109.09	 0.0	 0.0	 1	 -30.0	 30.0;
	1022	 2128	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	1024	 1054	 0.01348	 0.0345	 0.0035	 114.72	 149.13	 149.13	 0.0	 0.0	 1	 -30.0	 30.0;
	1025	 1042	 0.01344	 0.02383	 0.00227	 116.43	 151.36	 151.36	 0.0	 0.0	 1	 -30.0	 30.0;
	1025	 1049	 0.00698	 0.01279	 0.00098	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1026	 1071	 0.03744	 0.09653	 0.00989	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1027	 1057	 0.0343	 0.06	 0.00574	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1027	 1066	 0.03967	 0.06934	 0.00663	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1028	 1067	 0.02008	 0.06818	 0.00674	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1029	 1048	 0.02272	 0.03973	 0.00379	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1029	 2425	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	1031	 1049	 0.01475	 0.04998	 0.00495	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1031	 1058	 0.01124	 0.03818	 0.00378	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1032	 1047	 0.00339	 0.01099	 0.00114	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1033	 1071	 0.03488	 0.09488	 0.00972	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1034	 1058	 0.04033	 0.06893	 0.00692	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1034	 1066	 0.02504	 0.04289	 0.00428	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1035	 1064	 0.03669	 0.0943	 0.00985	 62.33	 81.03	 81.03	 0.0	 0.0	 1	 -30.0	 30.0;
	1036	 1037	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1036	 1062	 0.00397	 0.02917	 0.00283	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1036	 1069	 0.03814	 0.06671	 0.00636	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1036	 1152	 0.04463	 0.11521	 0.01205	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1036	 1174	 0.03719	 0.09669	 0.01016	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1037	 1068	 0.01654	 0.05601	 0.00554	 142.94	 185.82	 185.82	 0.0	 0.0	 1	 -30.0	 30.0;
	1037	 1139	 0.05628	 0.18322	 0.01876	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1037	 1150	 0.08207	 0.20008	 0.02217	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1038	 1053	 0.01463	 0.04793	 0.00491	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1039	 4625	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	1040	 1047	 0.0019	 0.00603	 0.00061	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 3495	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	1043	 1044	 0.08066	 0.14207	 0.01348	 180.21	 234.28	 234.28	 0.0	 0.0	 1	 -30.0	 30.0;
	1043	 1050	 0.00959	 0.02474	 0.00251	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1044	 2387	 0.0001	 0.01	 0.0	 120.59	 144.71	 180.89	 0.0	 0.0	 1	 -30.0	 30.0;
	1046	 4189	 0.0001	 0.01	 0.0	 105.16	 126.19	 157.74	 0.0	 0.0	 1	 -30.0	 30.0;
	1047	 1063	 0.00405	 0.01339	 0.00138	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1048	 1049	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1048	 1051	 0.01028	 0.02164	 0.0021	 126.18	 164.03	 164.03	 0.0	 0.0	 1	 -30.0	 30.0;
	1051	 1070	 0.00711	 0.01942	 0.00201	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1052	 4656	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	1055	 1066	 0.02236	 0.07573	 0.0075	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1056	 1057	 0.05388	 0.0943	 0.00898	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1059	 1064	 0.02289	 0.06215	 0.00636	 77.46	 100.69	 100.69	 0.0	 0.0	 1	 -30.0	 30.0;
	1061	 1062	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1063	 2359	 0.0001	 0.01	 0.0	 104.99	 125.98	 157.48	 0.0	 0.0	 1	 -30.0	 30.0;
	1065	 1068	 0.02679	 0.09072	 0.00898	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1067	 1141	 0.03074	 0.09917	 0.01021	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1072	 1080	 0.00653	 0.02116	 0.0022	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1072	 1083	 0.01397	 0.04463	 0.00462	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1073	 1074	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1073	 1127	 0.00264	 0.00752	 0.00075	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1073	 1170	 0.01314	 0.04182	 0.00448	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1073	 1198	 0.00157	 0.00496	 0.00051	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1073	 1200	 0.00215	 0.00719	 0.00072	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1074	 1075	 0.00231	 0.00752	 0.00077	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1074	 1198	 0.00157	 0.00496	 0.00051	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1075	 1164	 0.00397	 0.01298	 0.00131	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1076	 1078	 0.01322	 0.01777	 0.00191	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1076	 1142	 0.03636	 0.12066	 0.01181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1076	 1166	 0.02331	 0.07893	 0.00745	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1077	 1081	 0.00306	 0.00992	 0.00102	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1077	 1112	 0.00331	 0.01083	 0.00109	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1078	 1111	 0.02231	 0.07231	 0.01493	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1079	 1084	 0.0374	 0.12066	 0.01272	 147.6	 177.12	 221.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1079	 1089	 0.02269	 0.07306	 0.00777	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1080	 1164	 0.00198	 0.00628	 0.00065	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1081	 1115	 0.00421	 0.01058	 0.00106	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1082	 1083	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1082	 1148	 0.00868	 0.0281	 0.00295	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1083	 1113	 0.0186	 0.0562	 0.00581	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1083	 1177	 0.0205	 0.06876	 0.00688	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1084	 1087	 0.00545	 0.0076	 0.00077	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1084	 1091	 0.03413	 0.05992	 0.00566	 78.71	 94.45	 118.07	 0.0	 0.0	 1	 -30.0	 30.0;
	1084	 1188	 0.06843	 0.09157	 0.0084	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1085	 1086	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1085	 1185	 0.02132	 0.06942	 0.00707	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1086	 1191	 0.02769	 0.0895	 0.00917	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1087	 1171	 0.06661	 0.11306	 0.01118	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1088	 1108	 0.02868	 0.09256	 0.00951	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1088	 1158	 0.01851	 0.0595	 0.00627	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1089	 1090	 0.01223	 0.0386	 0.0042	 123.44	 148.13	 185.16	 0.0	 0.0	 1	 -30.0	 30.0;
	1091	 1110	 0.01455	 0.04747	 0.00483	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1092	 1099	 0.01116	 0.01529	 0.00275	 181.99	 218.39	 272.99	 0.0	 0.0	 1	 -30.0	 30.0;
	1092	 3069	 0.0001	 0.01	 0.0	 183.72	 220.46	 275.57	 0.0	 0.0	 1	 -30.0	 30.0;
	1093	 1110	 0.0204	 0.06595	 0.00677	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1093	 4594	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	1094	 1145	 0.02234	 0.07496	 0.00748	 90.41	 108.5	 135.62	 0.0	 0.0	 1	 -30.0	 30.0;
	1094	 2389	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	1095	 1118	 0.01364	 0.03554	 0.0037	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1095	 1180	 0.00515	 0.01374	 0.00122	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1096	 1193	 0.00967	 0.01702	 0.0016	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1096	 1195	 0.0057	 0.01017	 0.00094	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1097	 1114	 0.00562	 0.01893	 0.00189	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1098	 1115	 0.00562	 0.01893	 0.00189	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1099	 1165	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1099	 1190	 0.01977	 0.06457	 0.00658	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1099	 1197	 0.00218	 0.00712	 0.00073	 162.21	 194.65	 243.32	 0.0	 0.0	 1	 -30.0	 30.0;
	1099	 3218	 0.0001	 0.01	 0.0	 226.84	 272.21	 340.26	 0.0	 0.0	 1	 -30.0	 30.0;
	1100	 1105	 0.00149	 0.00496	 0.00048	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1100	 1176	 0.00688	 0.02158	 0.0024	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1101	 1140	 0.0181	 0.05702	 0.0062	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1102	 1134	 0.0676	 0.11901	 0.0112	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1102	 1189	 0.03868	 0.0681	 0.00639	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1103	 1178	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1104	 1179	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1105	 1172	 0.00273	 0.00826	 0.00085	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1106	 1107	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1106	 1111	 0.0314	 0.09884	 0.01074	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1106	 1128	 0.04	 0.12959	 0.01329	 151.36	 196.77	 196.77	 0.0	 0.0	 1	 -30.0	 30.0;
	1106	 1167	 0.00736	 0.0238	 0.00251	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1107	 1108	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1107	 1130	 0.02124	 0.0686	 0.00704	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1107	 1172	 0.0095	 0.02455	 0.00256	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 1135	 0.02781	 0.07968	 0.00807	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 1176	 0.00883	 0.02792	 0.00305	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1112	 1113	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 1115	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 1124	 0.03025	 0.06281	 0.00061	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 1175	 0.0376	 0.12165	 0.01249	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 1199	 0.00736	 0.0238	 0.00244	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1115	 1121	 0.04124	 0.07231	 0.00687	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1115	 1127	 0.00405	 0.01058	 0.00109	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1115	 1161	 0.00091	 0.00306	 0.00031	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1117	 1151	 0.00851	 0.02074	 0.00232	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1117	 1174	 0.0405	 0.09669	 0.01016	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1118	 1194	 0.05769	 0.14545	 0.015	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1119	 1120	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1120	 1203	 0.04702	 0.07851	 0.00808	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 1123	 0.00361	 0.01166	 0.0012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1122	 1197	 0.00133	 0.00434	 0.00044	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1123	 1171	 0.06898	 0.12121	 0.01145	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1124	 1159	 0.01322	 0.03306	 0.00327	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1125	 1126	 0.00661	 0.01372	 0.00133	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1125	 1152	 0.03545	 0.08736	 0.00882	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1126	 1137	 0.00785	 0.01983	 0.00203	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1128	 2976	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	1129	 1132	 0.0181	 0.05702	 0.0062	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1129	 1189	 0.02041	 0.06843	 0.00685	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1130	 2578	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	1131	 1195	 0.04008	 0.10174	 0.01033	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1132	 1178	 0.00851	 0.02686	 0.0029	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1133	 1194	 0.03678	 0.09347	 0.00949	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1134	 1157	 0.05042	 0.10487	 0.0102	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1134	 1206	 0.03198	 0.07876	 0.00786	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1135	 1189	 0.01467	 0.03239	 0.00328	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1136	 1178	 0.00895	 0.02924	 0.00298	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1137	 1138	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1137	 1160	 0.00926	 0.0238	 0.00242	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1138	 1140	 0.00826	 0.02628	 0.00286	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1138	 1150	 0.0162	 0.0338	 0.00351	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1139	 1168	 0.02901	 0.09438	 0.00966	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1139	 1186	 0.03058	 0.05372	 0.00508	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 1148	 0.02479	 0.08	 0.00823	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1142	 3348	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	1143	 1170	 0.03099	 0.07901	 0.00801	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1144	 1151	 0.02231	 0.05702	 0.00576	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1145	 1146	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1145	 1149	 0.01157	 0.03769	 0.00387	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1145	 1173	 0.15802	 0.18273	 0.01643	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1145	 3496	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	1146	 1147	 0.00661	 0.01372	 0.00133	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1150	 1151	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1150	 1169	 0.00942	 0.03066	 0.00315	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1150	 1203	 0.06223	 0.10413	 0.01072	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1151	 1160	 0.01033	 0.02653	 0.00269	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1153	 1154	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1153	 1184	 0.00529	 0.01074	 0.00111	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1153	 4166	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	1154	 1185	 0.01554	 0.05455	 0.00557	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1155	 1168	 0.02781	 0.08994	 0.01845	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1156	 1163	 0.034	 0.10995	 0.02256	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1156	 1177	 0.01928	 0.06236	 0.0064	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1157	 1166	 0.01976	 0.0514	 0.00515	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1158	 1175	 0.00207	 0.00727	 0.0007	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
