%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 4,837 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   Copyright (c) 2020 University of Wisconsin-Madison
%   https://dev.epigrids.discovery.wisc.edu/
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
% Modified to have additional storage capacity and increased gencost
function mpc = pglib_opf_case4837_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	77198	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77199	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77200	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77201	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77202	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77203	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77204	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77205	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77206	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77207	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77208	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77209	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77210	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77211	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77212	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77213	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77217	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77218	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77219	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77220	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77221	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77223	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77228	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77229	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77231	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77232	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77233	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77238	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77241	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77242	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77244	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77245	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77246	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77247	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77250	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77251	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77252	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77253	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77254	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77255	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77258	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77259	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77260	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77261	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77262	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77263	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77267	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77268	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77271	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77272	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77273	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77275	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77276	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77280	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77281	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77282	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77283	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77286	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77287	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77288	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77289	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77290	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77291	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77292	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77293	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77294	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77295	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77296	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77297	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77298	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77299	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77300	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77301	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77302	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77304	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77305	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77306	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77307	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77308	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77311	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77312	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77314	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77315	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77316	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77317	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77318	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77319	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77320	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77321	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77322	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77323	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77324	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77325	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77326	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77329	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77330	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77332	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77333	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77334	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77338	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77339	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77341	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77342	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77343	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77344	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77345	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77346	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77347	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77348	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77350	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77351	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77354	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77355	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77356	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77363	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77364	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77365	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77367	 1	 599.0	 65.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77369	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77370	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77371	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77372	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77373	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77374	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77376	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77377	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77378	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77379	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77380	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77381	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77382	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77383	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77384	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77385	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77386	 1	 0.0	 0.0	 0.0	 14.9996704542	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77402	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77403	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77404	 1	 0.0	 0.0	 0.0	 -62.9999798114	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77411	 2	 125.0	 50.0	 0.0	 -0.456832243077	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77412	 1	 0.0	 0.0	 0.0	 40.452574581	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77416	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77419	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77420	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77423	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77424	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77425	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77426	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77427	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77428	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77429	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77430	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77431	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77432	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77433	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77434	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77435	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77436	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77439	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77440	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77441	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77442	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77446	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77448	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77449	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77450	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77451	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77452	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77453	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77454	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77456	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77457	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77458	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77459	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77460	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77461	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77462	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77464	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77465	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77466	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77467	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77468	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77469	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77470	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77471	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77473	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77474	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77475	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77476	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77477	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77478	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77484	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77485	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77486	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77487	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77488	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77496	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77497	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77498	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77502	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77503	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77505	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77506	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77507	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77508	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77509	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77510	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77511	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77512	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77514	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77518	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77519	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77521	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77522	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77523	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77525	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77526	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77527	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77528	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77529	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77530	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77531	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77532	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77533	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77534	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77538	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77539	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77540	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77541	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77542	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77543	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77544	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77545	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77546	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	77549	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77552	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77553	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77554	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77555	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77556	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77557	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77558	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77559	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77560	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77561	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77563	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77564	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77566	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77568	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77573	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77576	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77578	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77579	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77580	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77581	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77582	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77583	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77584	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77585	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77587	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77589	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77590	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77591	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77592	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77593	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77594	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77595	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77596	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77601	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77607	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77608	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77612	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77613	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77614	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77615	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77616	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77630	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77631	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77632	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77633	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77638	 1	 0.0	 0.0	 0.0	 5.07886115715e-06	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77640	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77641	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77642	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77643	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77645	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77648	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77649	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77652	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77653	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77654	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77655	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77656	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77657	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77660	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77661	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77664	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77665	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77668	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77670	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77672	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77673	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77674	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77675	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77677	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77678	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77680	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77681	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77682	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77683	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77684	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77685	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77686	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77687	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77691	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77692	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77694	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77695	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77696	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77698	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77699	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77700	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77703	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77704	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77706	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77707	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77708	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77709	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77710	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77711	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77712	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77713	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77714	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77715	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77717	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77720	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77721	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77722	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77727	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77728	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77729	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77730	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77731	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77732	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77735	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77738	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77739	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77740	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77744	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77746	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77747	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77749	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77750	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77752	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77753	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77754	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77755	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77759	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77760	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77767	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77769	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77770	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77771	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77772	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77773	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77775	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77776	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77777	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77778	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77780	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77781	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77782	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77784	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77785	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77786	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77788	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77794	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77795	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77796	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77798	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77799	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77800	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77801	 1	 60.0	 15.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77802	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77808	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77809	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77810	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77811	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77812	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77813	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77814	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77815	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77816	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77817	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77818	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77819	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77821	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77822	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77823	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77824	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77825	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77826	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77830	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77831	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77832	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77835	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77836	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77837	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77839	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77840	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77841	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77842	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77843	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77844	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77845	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77846	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77847	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77849	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77850	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77851	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77852	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77853	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77854	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77855	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77861	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77862	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77863	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77864	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77865	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77866	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77867	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77868	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77869	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77872	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77873	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77874	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77875	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77876	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77877	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77878	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77879	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77880	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77881	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77882	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77883	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77884	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77885	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77886	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77887	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77888	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77889	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77890	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77891	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77892	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	77893	 1	 0.0	 0.0	 0.0	 -408.148685593	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	77897	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77898	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77903	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77904	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77907	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77908	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77909	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77910	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77911	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77912	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77913	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77914	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77915	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77917	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77918	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77919	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77920	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77921	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77922	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77923	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77925	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77928	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77929	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77930	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77931	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77933	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77934	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77935	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77936	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77937	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77938	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77939	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77940	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77941	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77942	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77943	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77944	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77945	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77946	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77947	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77948	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77949	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77950	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77951	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77954	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77955	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77956	 1	 45.0	 44.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77957	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77959	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77960	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77962	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77963	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77965	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77966	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77967	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77968	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77969	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77970	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77973	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77974	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77975	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77977	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77979	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77990	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77991	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77992	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77993	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77994	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	77997	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	77998	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77999	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	78000	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78001	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	78002	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	78003	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78004	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78005	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78006	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78007	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78008	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78009	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78011	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78012	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78013	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78014	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78015	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78017	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78018	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	78019	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78020	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	78021	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78022	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78023	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78024	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	78026	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78028	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78029	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	78030	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	78031	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78032	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78033	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78034	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	78035	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78038	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78040	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78043	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78044	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	78045	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78062	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	78063	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	78064	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78068	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	78069	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78071	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	78072	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	78075	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78076	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	78078	 1	 0.0	 0.0	 0.0	 60.8566433744	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin
mpc.gen = [
	39880	 53.8	 15.1	 96.9	 -66.7	 1.0	 100.0	 1	 107.6	 0.0;
	39896	 12.7	 0.0	 44.1	 -44.1	 1.0	 100.0	 1	 25.4	 0.0;
	39908	 35.0	 5.95	 38.2	 -26.3	 1.0	 100.0	 1	 64.0	 6.0;
	39908	 35.0	 5.95	 38.2	 -26.3	 1.0	 100.0	 1	 64.0	 6.0;
	40003	 33.0	 0.0	 25.6	 -25.6	 1.0	 100.0	 1	 64.0	 2.0;
	40005	 43.365	 10.05	 44.6	 -24.5	 1.0	 100.0	 1	 61.0	 25.73;
	40005	 64.04	 14.85	 66.0	 -36.3	 1.0	 100.0	 1	 90.0	 38.08;
	40008	 40.5	 5.35	 34.4	 -23.7	 1.0	 100.0	 1	 61.0	 20.0;
	40015	 35.0	 4.85	 31.2	 -21.5	 1.0	 100.0	 1	 54.0	 16.0;
	40015	 35.0	 4.85	 31.2	 -21.5	 1.0	 100.0	 1	 54.0	 16.0;
	40015	 35.0	 4.85	 31.2	 -21.5	 1.0	 100.0	 1	 54.0	 16.0;
	40015	 25.0	 11.25	 40.5	 -18.0	 1.0	 100.0	 1	 46.0	 4.0;
	40015	 25.0	 11.25	 40.5	 -18.0	 1.0	 100.0	 1	 46.0	 4.0;
	40056	 20.45	 0.0	 45.6	 -45.6	 1.0	 100.0	 1	 40.9	 0.0;
	40070	 33.75	 13.65	 49.1	 -21.8	 1.0	 100.0	 1	 55.0	 12.5;
	40070	 28.0	 11.25	 40.5	 -18.0	 1.0	 100.0	 1	 46.0	 10.0;
	40081	 20.5	 10.25	 36.8	 -16.3	 1.0	 100.0	 1	 40.0	 1.0;
	40145	 23.0	 3.15	 20.2	 -13.9	 1.0	 100.0	 1	 36.0	 10.0;
	75435	 437.5	 61.3	 393.2	 -270.6	 1.0	 100.0	 1	 600.0	 275.0;
	75437	 406.0	 52.5	 337.0	 -232.0	 1.0	 100.0	 1	 562.0	 250.0;
	75439	 310.5	 0.0	 223.3	 -223.3	 1.0	 100.0	 1	 561.0	 60.0;
	75440	 113.5	 31.3	 135.4	 -72.8	 1.0	 100.0	 1	 182.0	 45.0;
	75442	 32.25	 15.05	 96.7	 -66.6	 1.0	 100.0	 1	 64.5	 0.0;
	75444	 140.0	 27.25	 118.0	 -63.5	 1.0	 100.0	 1	 160.0	 120.0;
	75444	 139.5	 27.25	 118.0	 -63.5	 1.0	 100.0	 1	 159.0	 120.0;
	75444	 109.5	 28.0	 121.2	 -65.2	 1.0	 100.0	 1	 164.0	 55.0;
	75446	 61.105	 13.2	 84.7	 -58.3	 1.0	 100.0	 1	 122.21	 0.0;
	75448	 121.5	 24.85	 107.5	 -57.8	 1.0	 100.0	 1	 148.0	 95.0;
	75448	 121.5	 24.85	 107.5	 -57.8	 1.0	 100.0	 1	 148.0	 95.0;
	75448	 130.0	 36.7	 158.7	 -85.3	 1.0	 100.0	 1	 197.0	 63.0;
	75450	 42.15	 0.0	 67.5	 -67.5	 1.0	 100.0	 1	 84.3	 0.0;
	75451	 63.75	 0.0	 66.1	 -66.1	 1.0	 100.0	 1	 127.5	 0.0;
	75454	 0.17	 0.0	 66.1	 -66.1	 1.0	 100.0	 1	 0.34	 0.0;
	75457	 3.52	 0.0	 66.1	 -66.1	 1.0	 100.0	 1	 7.04	 0.0;
	75458	 42.25	 0.0	 66.1	 -66.1	 1.0	 100.0	 1	 84.5	 0.0;
	75459	 90.5	 21.05	 91.1	 -49.0	 1.0	 100.0	 1	 116.0	 65.0;
	75459	 184.0	 26.35	 169.1	 -116.4	 1.0	 100.0	 1	 278.0	 90.0;
	75459	 312.5	 44.1	 282.9	 -194.7	 1.0	 100.0	 1	 375.0	 250.0;
	75461	 72.5	 19.5	 84.3	 -45.3	 1.0	 100.0	 1	 115.0	 30.0;
	75465	 28.125	 0.0	 49.6	 -49.6	 1.0	 100.0	 1	 56.25	 0.0;
	75466	 38.35	 0.0	 44.1	 -44.1	 1.0	 100.0	 1	 76.7	 0.0;
	75467	 33.3	 0.0	 43.7	 -43.7	 1.0	 100.0	 1	 66.6	 0.0;
	75468	 38.61	 7.45	 47.9	 -33.0	 1.0	 100.0	 1	 77.22	 0.0;
	75470	 44.45	 0.0	 43.2	 -43.2	 1.0	 100.0	 1	 88.9	 0.0;
	75482	 54.0	 15.05	 65.1	 -35.0	 1.0	 100.0	 1	 88.0	 20.0;
	75482	 32.0	 10.75	 46.5	 -25.0	 1.0	 100.0	 1	 64.0	 0.0;
	75484	 33.5	 5.4	 34.5	 -23.7	 1.0	 100.0	 1	 61.0	 6.0;
	75484	 40.0	 6.7	 43.1	 -29.7	 1.0	 100.0	 1	 74.0	 6.0;
	75484	 46.5	 7.85	 50.3	 -34.6	 1.0	 100.0	 1	 87.0	 6.0;
	75486	 41.0	 8.65	 37.5	 -20.2	 1.0	 100.0	 1	 52.0	 30.0;
	75486	 41.0	 8.65	 37.5	 -20.2	 1.0	 100.0	 1	 52.0	 30.0;
	75486	 40.5	 8.65	 37.5	 -20.2	 1.0	 100.0	 1	 51.0	 30.0;
	75488	 11.725	 0.0	 54.2	 -54.2	 1.0	 100.0	 1	 23.45	 0.0;
	75493	 32.5	 7.05	 30.4	 -16.3	 1.0	 100.0	 1	 40.0	 25.0;
	75493	 53.5	 11.7	 50.6	 -27.2	 1.0	 100.0	 1	 67.0	 40.0;
	75493	 505.0	 69.65	 446.8	 -307.5	 1.0	 100.0	 1	 645.0	 365.0;
	75493	 475.0	 54.8	 351.5	 -241.9	 1.0	 100.0	 1	 600.0	 350.0;
	75497	 20.0	 3.15	 20.1	 -13.8	 1.0	 100.0	 1	 34.0	 6.0;
	75497	 20.0	 3.15	 20.1	 -13.8	 1.0	 100.0	 1	 34.0	 6.0;
	75497	 44.0	 7.35	 47.0	 -32.3	 1.0	 100.0	 1	 82.0	 6.0;
	75500	 22.56	 5.35	 23.2	 -12.5	 1.0	 100.0	 1	 32.0	 13.12;
	75500	 157.45	 20.7	 132.9	 -91.5	 1.0	 100.0	 1	 218.0	 96.9;
	75502	 22.56	 5.1	 22.7	 -12.5	 1.0	 100.0	 1	 32.0	 13.12;
	75502	 22.0	 5.35	 23.2	 -12.5	 1.0	 100.0	 1	 32.0	 12.0;
	75503	 45.5	 5.35	 34.5	 -23.8	 1.0	 100.0	 1	 61.0	 30.0;
	75503	 23.5	 5.35	 23.2	 -12.5	 1.0	 100.0	 1	 32.0	 15.0;
	75507	 11.65	 13.95	 89.6	 -61.7	 1.0	 100.0	 1	 23.3	 0.0;
	75511	 10.56	 0.0	 58.2	 -58.2	 1.0	 100.0	 1	 21.12	 0.0;
	75513	 96.5	 25.15	 108.8	 -58.5	 1.0	 100.0	 1	 148.0	 45.0;
	75513	 42.0	 10.75	 46.5	 -25.0	 1.0	 100.0	 1	 64.0	 20.0;
	75514	 23.0	 5.35	 23.2	 -12.5	 1.0	 100.0	 1	 32.0	 14.0;
	75517	 81.0	 21.3	 92.2	 -49.6	 1.0	 100.0	 1	 117.0	 45.0;
	75517	 26.1	 7.15	 31.0	 -16.7	 1.0	 100.0	 1	 43.0	 9.2;
	75519	 17.655	 0.0	 70.8	 -70.8	 1.0	 100.0	 1	 35.31	 0.0;
	75523	 821.8	 92.45	 593.2	 -408.3	 1.0	 100.0	 1	 986.0	 657.6;
	75524	 822.05	 92.45	 593.2	 -408.3	 1.0	 100.0	 1	 986.0	 658.1;
	75529	 564.0	 88.35	 566.7	 -390.0	 1.0	 100.0	 1	 993.0	 135.0;
	75529	 563.5	 88.35	 566.7	 -390.0	 1.0	 100.0	 1	 993.0	 134.0;
	75533	 633.55	 85.95	 551.3	 -379.4	 1.0	 100.0	 1	 969.0	 298.1;
	75537	 475.0	 0.0	 349.3	 -349.3	 1.0	 100.0	 1	 800.0	 150.0;
	75537	 475.0	 0.0	 349.3	 -349.3	 1.0	 100.0	 1	 800.0	 150.0;
	75538	 466.0	 0.0	 349.3	 -349.3	 1.0	 100.0	 1	 800.0	 132.0;
	75538	 466.0	 0.0	 349.3	 -349.3	 1.0	 100.0	 1	 800.0	 132.0;
	75541	 467.5	 67.4	 432.4	 -297.6	 1.0	 100.0	 1	 610.0	 325.0;
	75541	 467.5	 67.4	 432.4	 -297.6	 1.0	 100.0	 1	 610.0	 325.0;
	75543	 340.5	 49.85	 319.7	 -220.0	 1.0	 100.0	 1	 561.0	 120.0;
	75543	 333.5	 49.85	 319.7	 -220.0	 1.0	 100.0	 1	 547.0	 120.0;
	75546	 412.5	 49.8	 319.4	 -219.8	 1.0	 100.0	 1	 585.0	 240.0;
	75546	 390.0	 49.8	 319.4	 -219.8	 1.0	 100.0	 1	 540.0	 240.0;
	75549	 403.0	 47.9	 307.3	 -211.5	 1.0	 100.0	 1	 556.0	 250.0;
	75549	 387.5	 47.9	 307.3	 -211.5	 1.0	 100.0	 1	 525.0	 250.0;
	75549	 387.5	 89.5	 387.4	 -208.4	 1.0	 100.0	 1	 525.0	 250.0;
	75551	 412.5	 46.6	 299.0	 -205.8	 1.0	 100.0	 1	 525.0	 300.0;
	75553	 213.0	 36.8	 236.3	 -162.7	 1.0	 100.0	 1	 331.0	 95.0;
	75555	 287.5	 63.15	 273.3	 -147.0	 1.0	 100.0	 1	 330.0	 245.0;
	75558	 259.0	 55.7	 241.0	 -129.6	 1.0	 100.0	 1	 318.0	 200.0;
	75558	 408.0	 46.55	 298.6	 -205.5	 1.0	 100.0	 1	 506.0	 310.0;
	75559	 21.5	 5.45	 23.6	 -12.7	 1.0	 100.0	 1	 33.0	 10.0;
	75559	 21.5	 5.45	 23.6	 -12.7	 1.0	 100.0	 1	 33.0	 10.0;
	75559	 21.5	 5.45	 23.6	 -12.7	 1.0	 100.0	 1	 33.0	 10.0;
	75559	 21.0	 5.45	 23.6	 -12.7	 1.0	 100.0	 1	 32.0	 10.0;
	75559	 228.3	 51.1	 226.9	 -124.7	 1.0	 100.0	 1	 307.0	 149.6;
	75560	 197.0	 51.65	 223.4	 -120.1	 1.0	 100.0	 1	 299.0	 95.0;
	75562	 200.0	 46.75	 202.3	 -108.8	 1.0	 100.0	 1	 270.0	 130.0;
	75562	 213.5	 50.9	 220.2	 -118.4	 1.0	 100.0	 1	 297.0	 130.0;
	75565	 42.25	 22.65	 145.3	 -100.0	 1.0	 100.0	 1	 84.5	 0.0;
	75567	 141.665	 29.2	 138.2	 -79.8	 1.0	 100.0	 1	 190.0	 93.33;
	75567	 220.62	 48.9	 217.2	 -119.4	 1.0	 100.0	 1	 298.0	 143.24;
	75568	 152.0	 16.85	 108.1	 -74.4	 1.0	 100.0	 1	 186.0	 118.0;
	75568	 54.5	 9.4	 45.8	 -27.0	 1.0	 100.0	 1	 67.0	 42.0;
	75568	 77.0	 16.25	 70.4	 -37.9	 1.0	 100.0	 1	 96.0	 58.0;
	75569	 72.8625	 16.4	 105.3	 -72.5	 1.0	 100.0	 1	 145.725	 0.0;
	75570	 147.0	 27.4	 118.5	 -63.7	 1.0	 100.0	 1	 160.0	 134.0;
	75570	 162.0	 30.05	 130.1	 -70.0	 1.0	 100.0	 1	 177.0	 147.0;
	75572	 43.0	 15.1	 96.9	 -66.7	 1.0	 100.0	 1	 86.0	 0.0;
	75574	 137.5	 28.5	 123.3	 -66.3	 1.0	 100.0	 1	 175.0	 100.0;
	75576	 45.54	 14.95	 95.9	 -66.0	 1.0	 100.0	 1	 91.08	 0.0;
	75576	 64.35	 14.95	 95.9	 -66.0	 1.0	 100.0	 1	 128.7	 0.0;
	75581	 113.82	 34.45	 130.1	 -61.2	 1.0	 100.0	 1	 156.0	 71.64;
	75581	 116.06	 35.15	 132.8	 -62.5	 1.0	 100.0	 1	 159.0	 73.12;
	75581	 167.0	 42.85	 185.4	 -99.7	 1.0	 100.0	 1	 239.0	 95.0;
	75581	 342.5	 85.7	 370.9	 -199.5	 1.0	 100.0	 1	 505.0	 180.0;
	75582	 100.0	 26.25	 113.6	 -61.1	 1.0	 100.0	 1	 153.0	 47.0;
	75582	 100.0	 26.25	 113.6	 -61.1	 1.0	 100.0	 1	 153.0	 47.0;
	75582	 101.5	 26.25	 113.6	 -61.1	 1.0	 100.0	 1	 156.0	 47.0;
	75582	 100.0	 26.25	 113.6	 -61.1	 1.0	 100.0	 1	 153.0	 47.0;
	75582	 101.5	 26.25	 113.6	 -61.1	 1.0	 100.0	 1	 156.0	 47.0;
	75582	 101.5	 26.25	 113.6	 -61.1	 1.0	 100.0	 1	 156.0	 47.0;
	75584	 121.0	 25.8	 111.6	 -60.0	 1.0	 100.0	 1	 152.0	 90.0;
	75584	 121.5	 25.8	 111.6	 -60.0	 1.0	 100.0	 1	 153.0	 90.0;
	75586	 125.0	 25.55	 110.6	 -59.5	 1.0	 100.0	 1	 150.0	 100.0;
	75586	 161.0	 49.45	 213.9	 -115.0	 1.0	 100.0	 1	 272.0	 50.0;
	75587	 116.5	 22.6	 97.9	 -52.7	 1.0	 100.0	 1	 133.0	 100.0;
	75587	 116.5	 22.6	 97.9	 -52.7	 1.0	 100.0	 1	 133.0	 100.0;
	75588	 122.5	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 145.0	 100.0;
	75589	 16.05	 0.0	 66.1	 -66.1	 1.0	 100.0	 1	 32.1	 0.0;
	75592	 93.0	 19.5	 84.3	 -45.3	 1.0	 100.0	 1	 116.0	 70.0;
	75592	 184.5	 40.15	 173.8	 -93.5	 1.0	 100.0	 1	 229.0	 140.0;
	75592	 239.0	 52.1	 225.5	 -121.3	 1.0	 100.0	 1	 303.0	 175.0;
	75593	 102.0	 10.2	 65.4	 -45.0	 1.0	 100.0	 1	 115.0	 89.0;
	75593	 102.0	 10.2	 65.4	 -45.0	 1.0	 100.0	 1	 115.0	 89.0;
	75595	 90.5	 10.2	 65.4	 -45.0	 1.0	 100.0	 1	 115.0	 66.0;
	75595	 90.0	 10.2	 65.4	 -45.0	 1.0	 100.0	 1	 114.0	 66.0;
	75598	 109.0	 10.2	 65.4	 -45.0	 1.0	 100.0	 1	 114.0	 104.0;
	75598	 109.5	 10.2	 65.4	 -45.0	 1.0	 100.0	 1	 115.0	 104.0;
	75598	 109.5	 10.2	 65.4	 -45.0	 1.0	 100.0	 1	 115.0	 104.0;
	75598	 109.0	 10.2	 65.4	 -45.0	 1.0	 100.0	 1	 114.0	 104.0;
	75599	 73.5	 16.35	 70.7	 -38.0	 1.0	 100.0	 1	 97.0	 50.0;
	75599	 68.0	 16.35	 70.7	 -38.0	 1.0	 100.0	 1	 97.0	 39.0;
	75599	 68.0	 16.35	 70.7	 -38.0	 1.0	 100.0	 1	 97.0	 39.0;
	75599	 68.0	 16.35	 70.7	 -38.0	 1.0	 100.0	 1	 97.0	 39.0;
	75601	 72.0	 16.35	 70.7	 -38.0	 1.0	 100.0	 1	 97.0	 47.0;
	75601	 72.0	 16.35	 70.7	 -38.0	 1.0	 100.0	 1	 97.0	 47.0;
	75601	 72.0	 16.35	 70.7	 -38.0	 1.0	 100.0	 1	 97.0	 47.0;
	75602	 63.0	 16.1	 69.7	 -37.5	 1.0	 100.0	 1	 91.0	 35.0;
	75602	 212.5	 55.5	 240.2	 -129.2	 1.0	 100.0	 1	 310.0	 115.0;
	75603	 44.1	 0.0	 45.0	 -45.0	 1.0	 100.0	 1	 88.2	 0.0;
	75607	 32.16	 0.0	 44.3	 -44.3	 1.0	 100.0	 1	 64.32	 0.0;
	75608	 32.05	 0.0	 44.3	 -44.3	 1.0	 100.0	 1	 64.1	 0.0;
	75611	 130.0	 15.65	 100.4	 -69.1	 1.0	 100.0	 1	 170.0	 90.0;
	75611	 62.0	 0.0	 29.6	 -29.6	 1.0	 100.0	 1	 76.0	 48.0;
	75611	 62.0	 6.8	 43.7	 -30.1	 1.0	 100.0	 1	 76.0	 48.0;
	75611	 131.5	 32.95	 142.6	 -76.7	 1.0	 100.0	 1	 188.0	 75.0;
	75612	 59.5	 12.75	 55.2	 -29.7	 1.0	 100.0	 1	 74.0	 45.0;
	75612	 59.5	 12.75	 55.2	 -29.7	 1.0	 100.0	 1	 74.0	 45.0;
	75612	 60.5	 12.75	 55.2	 -29.7	 1.0	 100.0	 1	 76.0	 45.0;
	75612	 60.5	 12.75	 55.2	 -29.7	 1.0	 100.0	 1	 76.0	 45.0;
	75614	 59.5	 12.4	 53.6	 -28.8	 1.0	 100.0	 1	 74.0	 45.0;
	75614	 59.5	 12.4	 53.6	 -28.8	 1.0	 100.0	 1	 74.0	 45.0;
	75614	 59.5	 12.4	 53.6	 -28.8	 1.0	 100.0	 1	 74.0	 45.0;
	75614	 59.5	 12.4	 53.6	 -28.8	 1.0	 100.0	 1	 74.0	 45.0;
	75614	 58.5	 12.4	 53.6	 -28.8	 1.0	 100.0	 1	 72.0	 45.0;
	75614	 59.5	 12.4	 53.6	 -28.8	 1.0	 100.0	 1	 74.0	 45.0;
	75614	 58.5	 12.4	 53.6	 -28.8	 1.0	 100.0	 1	 72.0	 45.0;
	75614	 58.5	 12.4	 53.6	 -28.8	 1.0	 100.0	 1	 72.0	 45.0;
	75615	 44.5	 15.65	 56.3	 -25.0	 1.0	 100.0	 1	 64.0	 25.0;
	75615	 135.0	 33.1	 143.3	 -77.1	 1.0	 100.0	 1	 190.0	 80.0;
	75618	 45.5	 10.15	 44.0	 -23.7	 1.0	 100.0	 1	 59.0	 32.0;
	75618	 44.5	 10.15	 44.0	 -23.7	 1.0	 100.0	 1	 57.0	 32.0;
	75618	 46.5	 10.15	 44.0	 -23.7	 1.0	 100.0	 1	 61.0	 32.0;
	75618	 46.5	 10.15	 44.0	 -23.7	 1.0	 100.0	 1	 61.0	 32.0;
	75618	 45.5	 10.15	 44.0	 -23.7	 1.0	 100.0	 1	 59.0	 32.0;
	75618	 46.5	 10.15	 44.0	 -23.7	 1.0	 100.0	 1	 61.0	 32.0;
	75621	 28.5	 8.75	 37.8	 -20.3	 1.0	 100.0	 1	 52.0	 5.0;
	75621	 82.0	 9.4	 60.5	 -41.7	 1.0	 100.0	 1	 97.0	 67.0;
	75623	 41.5	 8.6	 37.2	 -20.0	 1.0	 100.0	 1	 51.0	 32.0;
	75623	 41.5	 8.6	 37.2	 -20.0	 1.0	 100.0	 1	 51.0	 32.0;
	75623	 42.0	 8.65	 37.5	 -20.2	 1.0	 100.0	 1	 52.0	 32.0;
	75623	 42.0	 8.65	 37.5	 -20.2	 1.0	 100.0	 1	 52.0	 32.0;
	75623	 42.0	 8.65	 37.5	 -20.2	 1.0	 100.0	 1	 52.0	 32.0;
	75623	 42.0	 8.65	 37.5	 -20.2	 1.0	 100.0	 1	 52.0	 32.0;
	75623	 42.0	 8.65	 37.5	 -20.2	 1.0	 100.0	 1	 52.0	 32.0;
	75623	 42.0	 8.65	 37.5	 -20.2	 1.0	 100.0	 1	 52.0	 32.0;
	75625	 31.75	 8.45	 36.5	 -19.6	 1.0	 100.0	 1	 51.0	 12.5;
	75625	 31.75	 8.45	 36.5	 -19.6	 1.0	 100.0	 1	 51.0	 12.5;
	75625	 31.75	 8.45	 36.5	 -19.6	 1.0	 100.0	 1	 51.0	 12.5;
	75625	 31.25	 8.45	 36.5	 -19.6	 1.0	 100.0	 1	 50.0	 12.5;
	75625	 31.25	 8.45	 36.5	 -19.6	 1.0	 100.0	 1	 50.0	 12.5;
	75625	 30.75	 8.45	 36.5	 -19.6	 1.0	 100.0	 1	 49.0	 12.5;
	75626	 32.0	 7.25	 31.5	 -17.0	 1.0	 100.0	 1	 44.0	 20.0;
	75626	 32.0	 7.25	 31.5	 -17.0	 1.0	 100.0	 1	 44.0	 20.0;
	75626	 32.0	 7.25	 31.5	 -17.0	 1.0	 100.0	 1	 44.0	 20.0;
	75626	 32.0	 7.25	 31.5	 -17.0	 1.0	 100.0	 1	 44.0	 20.0;
	75626	 32.0	 7.25	 31.5	 -17.0	 1.0	 100.0	 1	 44.0	 20.0;
	75626	 31.5	 7.25	 31.5	 -17.0	 1.0	 100.0	 1	 43.0	 20.0;
	75626	 31.5	 7.25	 31.5	 -17.0	 1.0	 100.0	 1	 43.0	 20.0;
	75626	 31.5	 7.25	 31.5	 -17.0	 1.0	 100.0	 1	 43.0	 20.0;
	75628	 43.56	 0.0	 43.7	 -43.7	 1.0	 100.0	 1	 87.12	 0.0;
	75629	 29.0	 6.7	 29.1	 -15.7	 1.0	 100.0	 1	 40.0	 18.0;
	75629	 29.0	 6.7	 29.1	 -15.7	 1.0	 100.0	 1	 40.0	 18.0;
	75629	 29.0	 6.7	 29.1	 -15.7	 1.0	 100.0	 1	 40.0	 18.0;
	75629	 29.0	 6.7	 29.1	 -15.7	 1.0	 100.0	 1	 40.0	 18.0;
	75631	 33.0	 6.45	 27.9	 -15.0	 1.0	 100.0	 1	 37.0	 29.0;
	75631	 32.5	 6.45	 27.9	 -15.0	 1.0	 100.0	 1	 36.0	 29.0;
	75631	 32.5	 6.45	 27.9	 -15.0	 1.0	 100.0	 1	 36.0	 29.0;
	75631	 34.0	 6.45	 27.9	 -15.0	 1.0	 100.0	 1	 39.0	 29.0;
	75631	 36.5	 10.4	 37.5	 -16.7	 1.0	 100.0	 1	 43.0	 30.0;
	75631	 36.5	 10.4	 37.5	 -16.7	 1.0	 100.0	 1	 43.0	 30.0;
	75631	 36.5	 10.4	 37.5	 -16.7	 1.0	 100.0	 1	 43.0	 30.0;
	75631	 36.5	 10.4	 37.5	 -16.7	 1.0	 100.0	 1	 43.0	 30.0;
	75633	 27.0	 3.15	 20.1	 -13.8	 1.0	 100.0	 1	 36.0	 18.0;
	75633	 88.0	 18.05	 78.0	 -41.9	 1.0	 100.0	 1	 104.0	 72.0;
	75633	 81.0	 17.55	 75.9	 -40.8	 1.0	 100.0	 1	 97.0	 65.0;
	75633	 83.5	 18.05	 78.0	 -41.9	 1.0	 100.0	 1	 105.0	 62.0;
	75635	 27.5	 5.6	 24.2	 -13.0	 1.0	 100.0	 1	 33.0	 22.0;
	75635	 27.5	 5.6	 24.2	 -13.0	 1.0	 100.0	 1	 33.0	 22.0;
	75635	 27.5	 5.6	 24.2	 -13.0	 1.0	 100.0	 1	 33.0	 22.0;
	75635	 27.0	 8.85	 38.4	 -20.7	 1.0	 100.0	 1	 53.0	 1.0;
	75637	 50.5	 10.75	 46.5	 -25.0	 1.0	 100.0	 1	 61.0	 40.0;
	75637	 52.0	 10.75	 46.5	 -25.0	 1.0	 100.0	 1	 64.0	 40.0;
	75639	 59.5	 15.05	 65.1	 -35.0	 1.0	 100.0	 1	 87.0	 32.0;
	75646	 555.0	 70.85	 454.6	 -312.9	 1.0	 100.0	 1	 710.0	 400.0;
	75646	 436.0	 0.0	 348.7	 -348.7	 1.0	 100.0	 1	 612.0	 260.0;
	75646	 436.0	 0.0	 348.7	 -348.7	 1.0	 100.0	 1	 612.0	 260.0;
	75648	 427.5	 85.7	 370.9	 -199.5	 1.0	 100.0	 1	 505.0	 350.0;
	75652	 512.5	 44.8	 287.3	 -197.7	 1.0	 100.0	 1	 550.0	 475.0;
	75652	 512.5	 44.8	 287.3	 -197.7	 1.0	 100.0	 1	 550.0	 475.0;
	75658	 72.9525	 15.5	 99.5	 -68.5	 1.0	 100.0	 1	 145.905	 0.0;
	75661	 61.875	 15.15	 97.3	 -67.0	 1.0	 100.0	 1	 123.75	 0.0;
	75663	 179.0	 35.8	 154.9	 -83.3	 1.0	 100.0	 1	 196.0	 162.0;
	75663	 126.0	 28.2	 122.1	 -65.7	 1.0	 100.0	 1	 164.0	 88.0;
	75665	 87.5	 14.15	 73.9	 -45.6	 1.0	 100.0	 1	 116.0	 59.0;
	75665	 130.0	 26.9	 116.4	 -62.6	 1.0	 100.0	 1	 159.0	 101.0;
	75666	 104.0	 13.4	 85.9	 -59.1	 1.0	 100.0	 1	 148.0	 60.0;
	75666	 67.0	 8.0	 51.4	 -35.4	 1.0	 100.0	 1	 89.0	 45.0;
	75667	 61.008	 0.0	 65.6	 -65.6	 1.0	 100.0	 1	 122.016	 0.0;
	75670	 42.52	 0.0	 47.3	 -47.3	 1.0	 100.0	 1	 85.04	 0.0;
	75673	 36.7575	 0.0	 44.3	 -44.3	 1.0	 100.0	 1	 73.515	 0.0;
	75678	 36.63	 0.0	 43.7	 -43.7	 1.0	 100.0	 1	 73.26	 0.0;
	75680	 42.05	 0.0	 43.6	 -43.6	 1.0	 100.0	 1	 84.1	 0.0;
	75682	 60.5	 12.75	 55.3	 -29.8	 1.0	 100.0	 1	 76.0	 45.0;
	75682	 60.5	 12.75	 55.3	 -29.8	 1.0	 100.0	 1	 76.0	 45.0;
	75682	 60.5	 12.75	 55.3	 -29.8	 1.0	 100.0	 1	 76.0	 45.0;
	75682	 60.5	 12.75	 55.3	 -29.8	 1.0	 100.0	 1	 76.0	 45.0;
	75682	 60.5	 12.75	 55.3	 -29.8	 1.0	 100.0	 1	 76.0	 45.0;
	75682	 60.5	 12.75	 55.3	 -29.8	 1.0	 100.0	 1	 76.0	 45.0;
	75684	 22.15	 0.0	 37.7	 -37.7	 1.0	 100.0	 1	 44.3	 0.0;
	75686	 52.5	 6.35	 40.7	 -28.0	 1.0	 100.0	 1	 70.0	 35.0;
	75686	 51.5	 6.35	 40.7	 -28.0	 1.0	 100.0	 1	 71.0	 32.0;
	75686	 51.0	 6.35	 40.7	 -28.0	 1.0	 100.0	 1	 70.0	 32.0;
	75689	 47.0	 10.75	 46.5	 -25.0	 1.0	 100.0	 1	 64.0	 30.0;
	75689	 47.0	 10.75	 46.5	 -25.0	 1.0	 100.0	 1	 64.0	 30.0;
	75689	 252.5	 27.5	 176.5	 -121.5	 1.0	 100.0	 1	 305.0	 200.0;
	75689	 321.0	 42.15	 270.3	 -186.0	 1.0	 100.0	 1	 352.0	 290.0;
	75694	 39.5	 4.3	 27.5	 -18.9	 1.0	 100.0	 1	 47.0	 32.0;
	75694	 34.0	 4.3	 27.5	 -18.9	 1.0	 100.0	 1	 49.0	 19.0;
	75694	 34.0	 4.3	 27.5	 -18.9	 1.0	 100.0	 1	 49.0	 19.0;
	75694	 34.0	 4.3	 27.5	 -18.9	 1.0	 100.0	 1	 49.0	 19.0;
	75697	 40.0	 11.7	 50.6	 -27.2	 1.0	 100.0	 1	 70.0	 10.0;
	75697	 26.5	 10.4	 37.5	 -16.7	 1.0	 100.0	 1	 43.0	 10.0;
	75705	 42.775	 0.0	 100.0	 -100.0	 1.0	 100.0	 1	 85.55	 0.0;
	75708	 437.0	 100.4	 434.6	 -233.8	 1.0	 100.0	 1	 562.0	 312.0;
	75711	 341.0	 0.0	 233.4	 -233.4	 1.0	 100.0	 1	 532.0	 150.0;
	75711	 367.5	 0.0	 233.4	 -233.4	 1.0	 100.0	 1	 585.0	 150.0;
	75713	 404.5	 88.3	 382.1	 -205.5	 1.0	 100.0	 1	 509.0	 300.0;
	75715	 217.5	 29.2	 187.4	 -129.0	 1.0	 100.0	 1	 310.0	 125.0;
	75716	 213.0	 26.1	 167.4	 -115.2	 1.0	 100.0	 1	 276.0	 150.0;
	75717	 192.5	 23.95	 153.8	 -105.9	 1.0	 100.0	 1	 255.0	 130.0;
	75717	 192.5	 24.45	 156.9	 -108.0	 1.0	 100.0	 1	 255.0	 130.0;
	75717	 173.0	 42.85	 185.4	 -99.7	 1.0	 100.0	 1	 236.0	 110.0;
	75717	 172.0	 42.85	 185.4	 -99.7	 1.0	 100.0	 1	 234.0	 110.0;
	75719	 147.0	 39.65	 171.7	 -92.4	 1.0	 100.0	 1	 229.0	 65.0;
	75727	 21.8	 5.78	 23.62	 -12.06	 1.0	 100.0	 1	 31.0	 12.6;
	75727	 21.8	 5.78	 23.62	 -12.06	 1.0	 100.0	 1	 31.0	 12.6;
	75727	 21.8	 5.78	 23.62	 -12.06	 1.0	 100.0	 1	 31.0	 12.6;
	75727	 21.8	 5.78	 23.62	 -12.06	 1.0	 100.0	 1	 31.0	 12.6;
	75727	 21.8	 5.78	 23.62	 -12.06	 1.0	 100.0	 1	 31.0	 12.6;
	75727	 33.0	 7.8	 33.7	 -18.1	 1.0	 100.0	 1	 46.0	 20.0;
	75727	 47.5	 11.7	 50.6	 -27.2	 1.0	 100.0	 1	 70.0	 25.0;
	75729	 131.5	 0.0	 25.3	 -25.3	 1.0	 100.0	 1	 148.0	 115.0;
	75729	 75.0	 0.0	 15.1	 -15.1	 1.0	 100.0	 1	 90.0	 60.0;
	75737	 70.0	 19.5	 84.3	 -45.3	 1.0	 100.0	 1	 115.0	 25.0;
	75737	 70.0	 19.5	 84.3	 -45.3	 1.0	 100.0	 1	 115.0	 25.0;
	75738	 20.0	 9.0	 32.4	 -14.4	 1.0	 100.0	 1	 36.0	 4.0;
	75739	 60.5	 16.25	 70.4	 -37.9	 1.0	 100.0	 1	 93.0	 28.0;
	75739	 59.5	 16.25	 70.4	 -37.9	 1.0	 100.0	 1	 91.0	 28.0;
	75740	 63.5	 19.9	 71.6	 -31.8	 1.0	 100.0	 1	 77.0	 50.0;
	75740	 66.0	 19.9	 71.6	 -31.8	 1.0	 100.0	 1	 82.0	 50.0;
	75740	 66.0	 19.9	 71.6	 -31.8	 1.0	 100.0	 1	 82.0	 50.0;
	75740	 66.0	 19.9	 71.6	 -31.8	 1.0	 100.0	 1	 82.0	 50.0;
	75743	 49.0	 19.9	 71.6	 -31.8	 1.0	 100.0	 1	 78.0	 20.0;
	75743	 51.0	 19.9	 71.6	 -31.8	 1.0	 100.0	 1	 82.0	 20.0;
	75743	 51.0	 19.9	 71.6	 -31.8	 1.0	 100.0	 1	 82.0	 20.0;
	75743	 51.0	 19.9	 71.6	 -31.8	 1.0	 100.0	 1	 82.0	 20.0;
	75744	 66.0	 19.9	 71.6	 -31.8	 1.0	 100.0	 1	 82.0	 50.0;
	75744	 66.0	 19.9	 71.6	 -31.8	 1.0	 100.0	 1	 82.0	 50.0;
	75744	 66.0	 19.9	 71.6	 -31.8	 1.0	 100.0	 1	 82.0	 50.0;
	75744	 64.0	 19.9	 71.6	 -31.8	 1.0	 100.0	 1	 78.0	 50.0;
	75746	 41.5	 4.6	 29.6	 -20.4	 1.0	 100.0	 1	 53.0	 30.0;
	75746	 41.0	 4.6	 29.6	 -20.4	 1.0	 100.0	 1	 52.0	 30.0;
	75746	 63.0	 13.0	 56.3	 -30.3	 1.0	 100.0	 1	 76.0	 50.0;
	75748	 38.0	 5.2	 33.4	 -23.0	 1.0	 100.0	 1	 56.0	 20.0;
	75748	 215.0	 26.5	 170.0	 -117.0	 1.0	 100.0	 1	 294.0	 136.0;
	75748	 212.0	 31.25	 200.4	 -137.9	 1.0	 100.0	 1	 329.0	 95.0;
	75749	 35.5	 8.65	 37.5	 -20.2	 1.0	 100.0	 1	 51.0	 20.0;
	75749	 38.0	 9.9	 42.0	 -22.2	 1.0	 100.0	 1	 55.0	 21.0;
	75752	 33.5	 8.65	 37.5	 -20.2	 1.0	 100.0	 1	 51.0	 16.0;
	75754	 46.5	 11.7	 50.6	 -27.2	 1.0	 100.0	 1	 69.0	 24.0;
	75754	 31.0	 8.6	 37.2	 -20.0	 1.0	 100.0	 1	 51.0	 11.0;
	75754	 214.5	 26.5	 169.8	 -116.8	 1.0	 100.0	 1	 294.0	 135.0;
	75754	 380.0	 85.2	 368.7	 -198.3	 1.0	 100.0	 1	 497.0	 263.0;
	75757	 39.0	 7.6	 32.9	 -17.7	 1.0	 100.0	 1	 53.0	 25.0;
	75757	 39.0	 7.6	 32.9	 -17.7	 1.0	 100.0	 1	 53.0	 25.0;
	75758	 26.0	 3.15	 20.2	 -13.9	 1.0	 100.0	 1	 36.0	 16.0;
	75758	 26.0	 3.15	 20.2	 -13.9	 1.0	 100.0	 1	 36.0	 16.0;
	75758	 71.0	 7.8	 50.1	 -34.5	 1.0	 100.0	 1	 87.0	 55.0;
	75759	 38.5	 4.3	 27.5	 -18.9	 1.0	 100.0	 1	 47.0	 30.0;
	75759	 37.0	 4.3	 27.5	 -18.9	 1.0	 100.0	 1	 46.0	 28.0;
	75759	 19.5	 5.35	 23.2	 -12.5	 1.0	 100.0	 1	 32.0	 7.0;
	75763	 23.15	 0.0	 43.7	 -43.7	 1.0	 100.0	 1	 46.3	 0.0;
	76222	 262.5	 0.0	 9900.0	 -9900.0	 1.0	 100.0	 1	 500.0	 25.0;
	77411	 212.5	 0.0	 9900.0	 -9900.0	 1.0	 100.0	 1	 400.0	 25.0;
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
2	0.0	0.0	3	0.2	0.000391	0.000000;
2	0.0	0.0	3	0.2	21.680000	-14.320000;
2	0.0	0.0	3	0.2	21.680000	-14.320000;
2	0.0	0.0	3	0.2	24.720000	-27.310000;
2	0.0	0.0	3	0.2	32.210000	-53.610000;
2	0.0	0.0	3	0.2	35.280000	-116.900000;
2	0.0	0.0	3	0.2	22.070000	-30.980000;
2	0.0	0.0	3	0.2	17.330000	-40.960000;
2	0.0	0.0	3	0.2	17.330000	-40.960000;
2	0.0	0.0	3	0.2	17.330000	-40.960000;
2	0.0	0.0	3	0.2	16.710000	-19.400000;
2	0.0	0.0	3	0.2	16.710000	-19.400000;
2	0.0	0.0	3	0.2	0.000243	0.000000;
2	0.0	0.0	3	0.2	25.270000	-64.550000;
2	0.0	0.0	3	0.2	24.580000	-44.310000;
2	0.0	0.0	3	0.2	21.410000	-12.810000;
2	0.0	0.0	3	0.2	22.720000	-18.190000;
	2	 0.0	 0.0	 3	   0.003992	  24.190000	  -1.790000;
	2	 0.0	 0.0	 3	   0.008982	  20.780000	  -3.640000;
	2	 0.0	 0.0	 3	   0.002996	   3.393000	   0.000000;
	2	 0.0	 0.0	 3	   0.016920	  27.110000	  -1.372000;
2	0.0	0.0	3	0.2	0.000155	0.000000;
2	0.0	0.0	3	0.2	30.800000	-365.000000;
2	0.0	0.0	3	0.2	30.780000	-362.200000;
	2	 0.0	 0.0	 3	   0.017900	  25.680000	  -1.621000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
2	0.0	0.0	3	0.2	22.170000	-509.800000;
2	0.0	0.0	3	0.2	22.170000	-509.800000;
	2	 0.0	 0.0	 3	   0.032850	  15.600000	  -3.428000;
2	0.0	0.0	3	0.2	0.000118	0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
2	0.0	0.0	3	0.2	0.018520	0.000000;
2	0.0	0.0	3	0.2	0.001381	0.000000;
2	0.0	0.0	3	0.2	0.000118	0.000000;
2	0.0	0.0	3	0.2	19.650000	-138.000000;
	2	 0.0	 0.0	 3	   0.005980	  18.500000	   0.000000;
2	0.0	0.0	3	0.2	20.010000	-611.700000;
2	0.0	0.0	3	0.2	26.010000	-70.960000;
2	0.0	0.0	3	0.2	0.000177	0.000000;
2	0.0	0.0	3	0.2	0.000130	0.000000;
2	0.0	0.0	3	0.2	0.000150	0.000000;
2	0.0	0.0	3	0.2	0.000129	0.000000;
2	0.0	0.0	3	0.2	0.000112	0.000000;
2	0.0	0.0	3	0.2	33.010000	-78.110000;
2	0.0	0.0	3	0.2	31.660000	0.000000;
2	0.0	0.0	3	0.2	24.910000	-20.830000;
2	0.0	0.0	3	0.2	25.190000	-29.370000;
2	0.0	0.0	3	0.2	25.480000	-39.350000;
2	0.0	0.0	3	0.2	20.370000	-67.180000;
2	0.0	0.0	3	0.2	20.370000	-67.180000;
2	0.0	0.0	3	0.2	20.320000	-65.500000;
2	0.0	0.0	3	0.2	0.000423	0.000000;
2	0.0	0.0	3	0.2	25.600000	-25.460000;
2	0.0	0.0	3	0.2	25.250000	-69.140000;
	2	 0.0	 0.0	 3	   0.002993	  16.880000	  -1.974000;
	2	 0.0	 0.0	 3	   0.002993	  18.510000	  -1.943000;
2	0.0	0.0	3	0.2	19.620000	-12.570000;
2	0.0	0.0	3	0.2	19.620000	-12.570000;
2	0.0	0.0	3	0.2	22.790000	-20.460000;
2	0.0	0.0	3	0.2	32.740000	-14.500000;
2	0.0	0.0	3	0.2	28.270000	-183.300000;
2	0.0	0.0	3	0.2	29.090000	-11.820000;
2	0.0	0.0	3	0.2	22.540000	-11.220000;
2	0.0	0.0	3	0.2	29.210000	-63.390000;
2	0.0	0.0	3	0.2	26.670000	-16.910000;
2	0.0	0.0	3	0.2	0.000425	0.000000;
2	0.0	0.0	3	0.2	0.000469	0.000000;
	2	 0.0	 0.0	 3	   0.018890	  24.140000	  -1.432000;
2	0.0	0.0	3	0.2	30.880000	-53.580000;
2	0.0	0.0	3	0.2	27.160000	-16.200000;
2	0.0	0.0	3	0.2	29.590000	-110.700000;
2	0.0	0.0	3	0.2	29.140000	-18.180000;
2	0.0	0.0	3	0.2	0.000282	0.000000;
2	0.0	0.0	3	0.2	4.457000	-705.100000;
	2	 0.0	 0.0	 3	   0.005989	   2.727000	  -8.546000;
	2	 0.0	 0.0	 3	   0.003997	   3.082000	  -1.356000;
	2	 0.0	 0.0	 3	   0.003997	   3.082000	  -1.353000;
	2	 0.0	 0.0	 3	   0.000999	   2.509000	   0.000000;
	2	 0.0	 0.0	 3	   0.000999	   2.908000	   0.000000;
	2	 0.0	 0.0	 3	   0.000999	   2.908000	   0.000000;
	2	 0.0	 0.0	 3	   0.000999	   3.250000	   0.000000;
	2	 0.0	 0.0	 3	   0.000999	   3.250000	   0.000000;
	2	 0.0	 0.0	 3	   0.004989	  28.550000	  -2.813000;
	2	 0.0	 0.0	 3	   0.004989	  26.970000	  -2.813000;
	2	 0.0	 0.0	 3	   0.006990	  24.990000	  -1.601000;
	2	 0.0	 0.0	 3	   0.006990	  28.610000	  -1.581000;
	2	 0.0	 0.0	 3	   0.001996	  30.170000	   0.000000;
	2	 0.0	 0.0	 3	   0.001996	  33.070000	   0.000000;
	2	 0.0	 0.0	 3	   0.001996	  29.630000	   0.000000;
2	0.0	0.0	3	0.2	32.940000	-317.200000;
2	0.0	0.0	3	0.2	29.500000	-317.200000;
	2	 0.0	 0.0	 3	   0.007978	  30.420000	  -4.370000;
	2	 0.0	 0.0	 3	   0.005984	  20.480000	   0.000000;
2	0.0	0.0	3	0.2	29.170000	-171.200000;
2	0.0	0.0	3	0.2	27.100000	-140.500000;
2	0.0	0.0	3	0.2	25.820000	-349.200000;
2	0.0	0.0	3	0.2	47.090000	-5.802000;
2	0.0	0.0	3	0.2	47.090000	-5.802000;
2	0.0	0.0	3	0.2	47.090000	-5.802000;
2	0.0	0.0	3	0.2	47.080000	-5.543000;
2	0.0	0.0	3	0.2	30.430000	-110.100000;
	2	 0.0	 0.0	 3	   0.005982	  29.240000	   0.000000;
2	0.0	0.0	3	0.2	30.590000	-253.400000;
2	0.0	0.0	3	0.2	33.270000	-288.800000;
2	0.0	0.0	3	0.2	0.000118	0.000000;
2	0.0	0.0	3	0.2	26.270000	-105.900000;
2	0.0	0.0	3	0.2	28.960000	-257.000000;
2	0.0	0.0	3	0.2	24.950000	-411.300000;
2	0.0	0.0	3	0.2	21.520000	-52.910000;
2	0.0	0.0	3	0.2	22.320000	-105.800000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
2	0.0	0.0	3	0.2	27.480000	-243.300000;
2	0.0	0.0	3	0.2	27.810000	-295.700000;
2	0.0	0.0	3	0.2	0.000116	0.000000;
2	0.0	0.0	3	0.2	65.570000	-59.670000;
2	0.0	0.0	3	0.2	0.000110	0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
2	0.0	0.0	3	0.2	38.810000	-205.300000;
2	0.0	0.0	3	0.2	34.660000	-213.400000;
2	0.0	0.0	3	0.2	32.450000	-147.100000;
	2	 0.0	 0.0	 3	   0.004991	  33.340000	  -1.446000;
	2	 0.0	 0.0	 3	   0.017890	  26.170000	  -1.412000;
	2	 0.0	 0.0	 3	   0.017890	  27.340000	  -1.412000;
	2	 0.0	 0.0	 3	   0.017900	  27.980000	  -1.419000;
	2	 0.0	 0.0	 3	   0.017890	  26.190000	  -1.412000;
	2	 0.0	 0.0	 3	   0.017900	  26.030000	  -1.419000;
	2	 0.0	 0.0	 3	   0.017900	  29.520000	  -1.419000;
2	0.0	0.0	3	0.2	23.720000	-538.400000;
2	0.0	0.0	3	0.2	23.760000	-543.000000;
2	0.0	0.0	3	0.2	20.280000	-603.600000;
	2	 0.0	 0.0	 3	   0.036900	  12.510000	  -3.843000;
2	0.0	0.0	3	0.2	72.190000	-28.080000;
2	0.0	0.0	3	0.2	72.190000	-28.080000;
2	0.0	0.0	3	0.2	66.840000	-140.700000;
2	0.0	0.0	3	0.2	0.000310	0.000000;
2	0.0	0.0	3	0.2	28.700000	-118.000000;
2	0.0	0.0	3	0.2	24.690000	-107.100000;
2	0.0	0.0	3	0.2	24.520000	-180.200000;
2	0.0	0.0	3	0.2	20.060000	-139.500000;
2	0.0	0.0	3	0.2	20.060000	-139.500000;
2	0.0	0.0	3	0.2	22.590000	-137.800000;
2	0.0	0.0	3	0.2	22.570000	-136.300000;
2	0.0	0.0	3	0.2	23.690000	-144.400000;
2	0.0	0.0	3	0.2	23.710000	-145.900000;
2	0.0	0.0	3	0.2	23.710000	-145.900000;
2	0.0	0.0	3	0.2	23.690000	-144.400000;
2	0.0	0.0	3	0.2	19.370000	-62.690000;
2	0.0	0.0	3	0.2	19.270000	-53.670000;
2	0.0	0.0	3	0.2	19.270000	-53.670000;
2	0.0	0.0	3	0.2	19.270000	-53.670000;
2	0.0	0.0	3	0.2	21.850000	-87.580000;
2	0.0	0.0	3	0.2	21.850000	-87.580000;
2	0.0	0.0	3	0.2	21.850000	-87.580000;
2	0.0	0.0	3	0.2	34.910000	-96.250000;
2	0.0	0.0	3	0.2	27.970000	-142.700000;
2	0.0	0.0	3	0.2	0.000113	0.000000;
2	0.0	0.0	3	0.2	0.000155	0.000000;
2	0.0	0.0	3	0.2	0.000156	0.000000;
2	0.0	0.0	3	0.2	31.400000	-196.000000;
2	0.0	0.0	3	0.2	36.210000	-84.550000;
2	0.0	0.0	3	0.2	37.940000	-84.550000;
2	0.0	0.0	3	0.2	27.020000	-18.240000;
2	0.0	0.0	3	0.2	20.510000	-44.580000;
2	0.0	0.0	3	0.2	20.510000	-44.580000;
2	0.0	0.0	3	0.2	20.530000	-46.150000;
2	0.0	0.0	3	0.2	20.530000	-46.150000;
2	0.0	0.0	3	0.2	23.720000	-40.860000;
2	0.0	0.0	3	0.2	23.720000	-40.860000;
2	0.0	0.0	3	0.2	23.720000	-40.860000;
2	0.0	0.0	3	0.2	23.720000	-40.860000;
2	0.0	0.0	3	0.2	23.700000	-39.450000;
2	0.0	0.0	3	0.2	23.720000	-40.860000;
2	0.0	0.0	3	0.2	23.700000	-39.450000;
2	0.0	0.0	3	0.2	23.700000	-39.450000;
2	0.0	0.0	3	0.2	28.920000	-48.030000;
2	0.0	0.0	3	0.2	27.110000	-57.730000;
2	0.0	0.0	3	0.2	20.460000	-34.910000;
2	0.0	0.0	3	0.2	20.420000	-33.350000;
2	0.0	0.0	3	0.2	20.500000	-36.490000;
2	0.0	0.0	3	0.2	20.500000	-36.490000;
2	0.0	0.0	3	0.2	20.460000	-34.910000;
2	0.0	0.0	3	0.2	20.500000	-36.490000;
2	0.0	0.0	3	0.2	15.390000	-25.350000;
2	0.0	0.0	3	0.2	18.370000	-84.040000;
2	0.0	0.0	3	0.2	19.320000	-64.960000;
2	0.0	0.0	3	0.2	19.320000	-64.960000;
2	0.0	0.0	3	0.2	19.370000	-66.600000;
2	0.0	0.0	3	0.2	19.370000	-66.600000;
2	0.0	0.0	3	0.2	19.370000	-66.600000;
2	0.0	0.0	3	0.2	19.370000	-66.600000;
2	0.0	0.0	3	0.2	19.370000	-66.600000;
2	0.0	0.0	3	0.2	19.370000	-66.600000;
2	0.0	0.0	3	0.2	18.460000	-34.430000;
2	0.0	0.0	3	0.2	18.460000	-34.430000;
2	0.0	0.0	3	0.2	18.460000	-34.430000;
2	0.0	0.0	3	0.2	18.420000	-33.390000;
2	0.0	0.0	3	0.2	18.420000	-33.390000;
2	0.0	0.0	3	0.2	18.380000	-32.360000;
2	0.0	0.0	3	0.2	18.410000	-34.610000;
2	0.0	0.0	3	0.2	18.410000	-34.610000;
2	0.0	0.0	3	0.2	18.410000	-34.610000;
2	0.0	0.0	3	0.2	18.410000	-34.610000;
2	0.0	0.0	3	0.2	18.410000	-34.610000;
2	0.0	0.0	3	0.2	18.370000	-33.540000;
2	0.0	0.0	3	0.2	18.370000	-33.540000;
2	0.0	0.0	3	0.2	18.370000	-33.540000;
2	0.0	0.0	3	0.2	0.000115	0.000000;
2	0.0	0.0	3	0.2	18.350000	-30.200000;
2	0.0	0.0	3	0.2	18.350000	-30.200000;
2	0.0	0.0	3	0.2	18.350000	-30.200000;
2	0.0	0.0	3	0.2	18.350000	-30.200000;
2	0.0	0.0	3	0.2	15.360000	-37.030000;
2	0.0	0.0	3	0.2	15.320000	-35.820000;
2	0.0	0.0	3	0.2	15.320000	-35.820000;
2	0.0	0.0	3	0.2	15.430000	-39.500000;
2	0.0	0.0	3	0.2	15.610000	-45.760000;
2	0.0	0.0	3	0.2	15.610000	-45.760000;
2	0.0	0.0	3	0.2	15.610000	-45.760000;
2	0.0	0.0	3	0.2	15.610000	-45.760000;
2	0.0	0.0	3	0.2	18.440000	-27.700000;
2	0.0	0.0	3	0.2	22.290000	-129.000000;
2	0.0	0.0	3	0.2	22.070000	-109.600000;
2	0.0	0.0	3	0.2	22.180000	-117.200000;
2	0.0	0.0	3	0.2	21.870000	-44.210000;
2	0.0	0.0	3	0.2	21.870000	-44.210000;
2	0.0	0.0	3	0.2	21.870000	-44.210000;
2	0.0	0.0	3	0.2	22.160000	-22.160000;
2	0.0	0.0	3	0.2	16.500000	-45.310000;
2	0.0	0.0	3	0.2	16.560000	-48.170000;
2	0.0	0.0	3	0.2	41.230000	-82.030000;
	2	 0.0	 0.0	 3	   0.001996	  16.050000	  -1.436000;
	2	 0.0	 0.0	 3	   0.001997	  17.500000	   0.000000;
	2	 0.0	 0.0	 3	   0.001997	  19.050000	   0.000000;
2	0.0	0.0	3	0.2	30.430000	-1142.000000;
2	0.0	0.0	3	0.2	9.397000	-1607.000000;
2	0.0	0.0	3	0.2	9.397000	-1607.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
2	0.0	0.0	3	0.2	30.850000	-1182.000000;
2	0.0	0.0	3	0.2	28.850000	-267.800000;
2	0.0	0.0	3	0.2	25.600000	-258.500000;
2	0.0	0.0	3	0.2	33.550000	-212.300000;
	2	 0.0	 0.0	 3	   0.034750	  19.070000	  -3.406000;
2	0.0	0.0	3	0.2	31.360000	-71.060000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
2	0.0	0.0	3	0.2	0.000117	0.000000;
2	0.0	0.0	3	0.2	0.000136	0.000000;
2	0.0	0.0	3	0.2	0.000136	0.000000;
2	0.0	0.0	3	0.2	0.000119	0.000000;
2	0.0	0.0	3	0.2	24.670000	-49.990000;
2	0.0	0.0	3	0.2	24.670000	-49.990000;
2	0.0	0.0	3	0.2	24.670000	-49.990000;
2	0.0	0.0	3	0.2	24.670000	-49.990000;
2	0.0	0.0	3	0.2	24.670000	-49.990000;
2	0.0	0.0	3	0.2	24.670000	-49.990000;
2	0.0	0.0	3	0.2	0.000225	0.000000;
2	0.0	0.0	3	0.2	28.830000	-84.370000;
2	0.0	0.0	3	0.2	30.810000	-81.240000;
2	0.0	0.0	3	0.2	28.640000	-79.670000;
2	0.0	0.0	3	0.2	30.360000	-65.330000;
2	0.0	0.0	3	0.2	27.900000	-65.330000;
2	0.0	0.0	3	0.2	24.890000	-533.000000;
2	0.0	0.0	3	0.2	30.720000	-845.100000;
2	0.0	0.0	3	0.2	45.490000	-19.520000;
2	0.0	0.0	3	0.2	45.380000	-14.630000;
2	0.0	0.0	3	0.2	45.380000	-14.630000;
2	0.0	0.0	3	0.2	45.380000	-14.630000;
2	0.0	0.0	3	0.2	29.390000	-43.200000;
2	0.0	0.0	3	0.2	27.810000	-19.560000;
2	0.0	0.0	3	0.2	0.000117	0.000000;
	2	 0.0	 0.0	 3	   0.003990	  28.960000	  -2.220000;
	2	 0.0	 0.0	 3	   0.003994	   2.825000	  -1.017000;
	2	 0.0	 0.0	 3	   0.003994	   2.825000	  -1.053000;
	2	 0.0	 0.0	 3	   0.007977	  35.240000	  -4.490000;
	2	 0.0	 0.0	 3	   0.005980	  27.710000	  -1.204000;
2	0.0	0.0	3	0.2	29.380000	-143.400000;
2	0.0	0.0	3	0.2	31.510000	-117.300000;
2	0.0	0.0	3	0.2	34.650000	-117.300000;
2	0.0	0.0	3	0.2	34.950000	-94.830000;
2	0.0	0.0	3	0.2	28.930000	-93.740000;
	2	 0.0	 0.0	 3	   0.033870	  15.470000	  -3.758000;
2	0.0	0.0	3	0.2	22.910000	-9.028000;
2	0.0	0.0	3	0.2	24.560000	-9.028000;
2	0.0	0.0	3	0.2	23.710000	-9.028000;
2	0.0	0.0	3	0.2	25.970000	-9.028000;
2	0.0	0.0	3	0.2	23.890000	-9.028000;
2	0.0	0.0	3	0.2	25.960000	-32.200000;
2	0.0	0.0	3	0.2	30.040000	-66.480000;
2	0.0	0.0	3	0.2	23.960000	-624.200000;
2	0.0	0.0	3	0.2	25.750000	-88.090000;
2	0.0	0.0	3	0.2	36.310000	-80.560000;
2	0.0	0.0	3	0.2	23.620000	-80.560000;
2	0.0	0.0	3	0.2	37.530000	-10.230000;
2	0.0	0.0	3	0.2	32.580000	-103.300000;
2	0.0	0.0	3	0.2	30.230000	-100.100000;
2	0.0	0.0	3	0.2	26.710000	-71.680000;
2	0.0	0.0	3	0.2	26.810000	-77.700000;
2	0.0	0.0	3	0.2	26.810000	-77.700000;
2	0.0	0.0	3	0.2	26.810000	-77.700000;
2	0.0	0.0	3	0.2	25.150000	-39.850000;
2	0.0	0.0	3	0.2	25.220000	-43.050000;
2	0.0	0.0	3	0.2	25.220000	-43.050000;
2	0.0	0.0	3	0.2	25.220000	-43.050000;
2	0.0	0.0	3	0.2	26.160000	-59.420000;
2	0.0	0.0	3	0.2	26.160000	-59.420000;
2	0.0	0.0	3	0.2	26.160000	-59.420000;
2	0.0	0.0	3	0.2	26.100000	-55.720000;
2	0.0	0.0	3	0.2	54.320000	-25.380000;
2	0.0	0.0	3	0.2	54.300000	-24.750000;
2	0.0	0.0	3	0.2	25.860000	-58.060000;
2	0.0	0.0	3	0.2	31.050000	-31.910000;
2	0.0	0.0	3	0.2	28.070000	-48.820000;
2	0.0	0.0	3	0.2	30.940000	-46.910000;
2	0.0	0.0	3	0.2	23.400000	-75.770000;
2	0.0	0.0	3	0.2	23.710000	-86.770000;
2	0.0	0.0	3	0.2	21.350000	-42.320000;
2	0.0	0.0	3	0.2	32.400000	-65.940000;
2	0.0	0.0	3	0.2	36.270000	-28.620000;
	2	 0.0	 0.0	 3	   0.008965	  27.040000	  -1.990000;
	2	 0.0	 0.0	 3	   0.008976	  32.520000	  -4.089000;
2	0.0	0.0	3	0.2	59.650000	-28.920000;
2	0.0	0.0	3	0.2	59.650000	-28.920000;
2	0.0	0.0	3	0.2	22.600000	-26.420000;
2	0.0	0.0	3	0.2	22.600000	-26.420000;
2	0.0	0.0	3	0.2	26.300000	-89.750000;
2	0.0	0.0	3	0.2	21.320000	-54.300000;
2	0.0	0.0	3	0.2	21.220000	-50.280000;
2	0.0	0.0	3	0.2	20.030000	-13.680000;
2	0.0	0.0	3	0.2	0.000215	0.000000;
	2	 0.0	 0.0	 3	   0.005093	  28.700000	   0.000000;
	2	 0.0	 0.0	 3	   0.005092	  22.000000	   0.000000;
];

%% storage data
%	bus	energy	energy_rating	charge_rating	discharge_rating	thermal_rating	qmin	qmax	r	x	standby_loss	status
mpc.storage = [
	76687	0.0	0.0	1.00	2700.0000	1350.0000	972.0000	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	77367	0.0	0.0	1.00	898.5000	449.2500	323.4600	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42790	0.0	0.0	1.00	644.6700	322.3350	232.0812	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41379	0.0	0.0	1.00	581.2200	290.6100	209.2392	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42835	0.0	0.0	1.00	545.1300	272.5650	196.2468	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41465	0.0	0.0	1.00	531.4500	265.7250	191.3220	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46300	0.0	0.0	1.00	517.0500	258.5250	186.1380	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41859	0.0	0.0	1.00	496.5300	248.2650	178.7508	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44731	0.0	0.0	1.00	491.2200	245.6100	176.8392	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43054	0.0	0.0	1.00	486.0000	243.0000	174.9600	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41333	0.0	0.0	1.00	480.6600	240.3300	173.0376	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41146	0.0	0.0	1.00	475.2900	237.6450	171.1044	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44824	0.0	0.0	1.00	456.0900	228.0450	164.1924	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42144	0.0	0.0	1.00	449.5500	224.7750	161.8380	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44429	0.0	0.0	1.00	449.1000	224.5500	161.6760	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44654	0.0	0.0	1.00	418.6800	209.3400	150.7248	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41306	0.0	0.0	1.00	394.3800	197.1900	141.9768	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41668	0.0	0.0	1.00	382.6800	191.3400	137.7648	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46303	0.0	0.0	1.00	378.5400	189.2700	136.2744	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41584	0.0	0.0	1.00	370.4400	185.2200	133.3584	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43496	0.0	0.0	1.00	361.9800	180.9900	130.3128	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40111	0.0	0.0	1.00	361.8000	180.9000	130.2480	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43025	0.0	0.0	1.00	338.5800	169.2900	121.8888	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42547	0.0	0.0	1.00	334.0440	167.0220	120.2558	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43134	0.0	0.0	1.00	314.5500	157.2750	113.2380	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41336	0.0	0.0	1.00	306.0000	153.0000	110.1600	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40250	0.0	0.0	1.00	297.9900	148.9950	107.2764	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45735	0.0	0.0	1.00	297.9000	148.9500	107.2440	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42104	0.0	0.0	1.00	287.0100	143.5050	103.3236	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45743	0.0	0.0	1.00	277.6500	138.8250	99.9540	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45425	0.0	0.0	1.00	276.7500	138.3750	99.6300	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41615	0.0	0.0	1.00	270.7200	135.3600	97.4592	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45489	0.0	0.0	1.00	255.5100	127.7550	91.9836	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41517	0.0	0.0	1.00	252.4500	126.2250	90.8820	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42711	0.0	0.0	1.00	238.0500	119.0250	85.6980	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46122	0.0	0.0	1.00	228.3300	114.1650	82.1988	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41128	0.0	0.0	1.00	227.9700	113.9850	82.0692	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41192	0.0	0.0	1.00	225.6300	112.8150	81.2268	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41622	0.0	0.0	1.00	214.6500	107.3250	77.2740	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41537	0.0	0.0	1.00	211.3200	105.6600	76.0752	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40238	0.0	0.0	1.00	208.5300	104.2650	75.0708	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41523	0.0	0.0	1.00	200.1600	100.0800	72.0576	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41609	0.0	0.0	1.00	199.3500	99.6750	71.7660	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41918	0.0	0.0	1.00	197.8200	98.9100	71.2152	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41884	0.0	0.0	1.00	194.8200	97.4100	70.1352	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44415	0.0	0.0	1.00	192.6000	96.3000	69.3360	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46371	0.0	0.0	1.00	188.5500	94.2750	67.8780	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	76222	0.0	0.0	1.00	187.5000	93.7500	67.5000	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	77411	0.0	0.0	1.00	187.5000	93.7500	67.5000	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43320	0.0	0.0	1.00	180.1800	90.0900	64.8648	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40897	0.0	0.0	1.00	179.2800	89.6400	64.5408	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45149	0.0	0.0	1.00	174.1500	87.0750	62.6940	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45764	0.0	0.0	1.00	169.7400	84.8700	61.1064	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40186	0.0	0.0	1.00	167.5860	83.7930	60.3310	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46495	0.0	0.0	1.00	165.9600	82.9800	59.7456	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42164	0.0	0.0	1.00	160.0200	80.0100	57.6072	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41479	0.0	0.0	1.00	156.9600	78.4800	56.5056	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41350	0.0	0.0	1.00	144.2700	72.1350	51.9372	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43709	0.0	0.0	1.00	139.7550	69.8775	50.3118	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43410	0.0	0.0	1.00	136.8900	68.4450	49.2804	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43161	0.0	0.0	1.00	135.2700	67.6350	48.6972	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41344	0.0	0.0	1.00	133.5000	66.7500	48.0600	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40997	0.0	0.0	1.00	131.9400	65.9700	47.4984	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45381	0.0	0.0	1.00	125.4600	62.7300	45.1656	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42809	0.0	0.0	1.00	124.8300	62.4150	44.9388	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45732	0.0	0.0	1.00	121.9500	60.9750	43.9020	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43699	0.0	0.0	1.00	121.6500	60.8250	43.7940	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40226	0.0	0.0	1.00	121.3200	60.6600	43.6752	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46464	0.0	0.0	1.00	120.3000	60.1500	43.3080	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41235	0.0	0.0	1.00	117.0000	58.5000	42.1200	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42648	0.0	0.0	1.00	116.6400	58.3200	41.9904	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46836	0.0	0.0	1.00	114.0450	57.0225	41.0562	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46439	0.0	0.0	1.00	113.3700	56.6850	40.8132	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45886	0.0	0.0	1.00	107.7450	53.8725	38.7882	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46307	0.0	0.0	1.00	106.8000	53.4000	38.4480	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41614	0.0	0.0	1.00	106.5750	53.2875	38.3670	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46011	0.0	0.0	1.00	106.3050	53.1525	38.2698	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41357	0.0	0.0	1.00	105.1200	52.5600	37.8432	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43408	0.0	0.0	1.00	103.6800	51.8400	37.3248	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43869	0.0	0.0	1.00	100.5000	50.2500	36.1800	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45413	0.0	0.0	1.00	100.5000	50.2500	36.1800	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41756	0.0	0.0	1.00	97.8300	48.9150	35.2188	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45919	0.0	0.0	1.00	97.5000	48.7500	35.1000	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43446	0.0	0.0	1.00	95.1750	47.5875	34.2630	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42405	0.0	0.0	1.00	94.6800	47.3400	34.0848	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45678	0.0	0.0	1.00	94.5300	47.2650	34.0308	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41043	0.0	0.0	1.00	93.2850	46.6425	33.5826	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41732	0.0	0.0	1.00	93.1800	46.5900	33.5448	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43768	0.0	0.0	1.00	90.5550	45.2775	32.5998	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42528	0.0	0.0	1.00	90.0900	45.0450	32.4324	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45266	0.0	0.0	1.00	90.0300	45.0150	32.4108	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	77801	0.0	0.0	1.00	90.0000	45.0000	32.4000	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40998	0.0	0.0	1.00	87.0000	43.5000	31.3200	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42332	0.0	0.0	1.00	85.9500	42.9750	30.9420	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42594	0.0	0.0	1.00	84.8160	42.4080	30.5338	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42847	0.0	0.0	1.00	84.2400	42.1200	30.3264	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42505	0.0	0.0	1.00	84.0000	42.0000	30.2400	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46591	0.0	0.0	1.00	83.9700	41.9850	30.2292	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41193	0.0	0.0	1.00	83.1600	41.5800	29.9376	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45524	0.0	0.0	1.00	82.9350	41.4675	29.8566	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42751	0.0	0.0	1.00	82.8150	41.4075	29.8134	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43758	0.0	0.0	1.00	82.3800	41.1900	29.6568	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46704	0.0	0.0	1.00	82.0650	41.0325	29.5434	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42536	0.0	0.0	1.00	80.7300	40.3650	29.0628	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42593	0.0	0.0	1.00	80.6040	40.3020	29.0174	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42713	0.0	0.0	1.00	80.2800	40.1400	28.9008	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44117	0.0	0.0	1.00	79.9800	39.9900	28.7928	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41669	0.0	0.0	1.00	78.7050	39.3525	28.3338	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42545	0.0	0.0	1.00	76.8600	38.4300	27.6696	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45981	0.0	0.0	1.00	75.4500	37.7250	27.1620	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42066	0.0	0.0	1.00	75.1650	37.5825	27.0594	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44107	0.0	0.0	1.00	74.9100	37.4550	26.9676	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41187	0.0	0.0	1.00	73.7850	36.8925	26.5626	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46012	0.0	0.0	1.00	73.0950	36.5475	26.3142	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41670	0.0	0.0	1.00	72.8400	36.4200	26.2224	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43921	0.0	0.0	1.00	71.1900	35.5950	25.6284	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45479	0.0	0.0	1.00	70.6050	35.3025	25.4178	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41001	0.0	0.0	1.00	70.5900	35.2950	25.4124	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42330	0.0	0.0	1.00	70.5450	35.2725	25.3962	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41400	0.0	0.0	1.00	70.4400	35.2200	25.3584	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45321	0.0	0.0	1.00	70.2000	35.1000	25.2720	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46428	0.0	0.0	1.00	69.7950	34.8975	25.1262	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41110	0.0	0.0	1.00	69.2550	34.6275	24.9318	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43982	0.0	0.0	1.00	68.9550	34.4775	24.8238	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45131	0.0	0.0	1.00	68.9250	34.4625	24.8130	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43236	0.0	0.0	1.00	67.8300	33.9150	24.4188	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41230	0.0	0.0	1.00	67.6650	33.8325	24.3594	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43141	0.0	0.0	1.00	67.5600	33.7800	24.3216	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	77956	0.0	0.0	1.00	67.5000	33.7500	24.3000	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41633	0.0	0.0	1.00	67.0950	33.5475	24.1542	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42022	0.0	0.0	1.00	66.9600	33.4800	24.1056	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41715	0.0	0.0	1.00	66.6000	33.3000	23.9760	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42556	0.0	0.0	1.00	66.2400	33.1200	23.8464	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43997	0.0	0.0	1.00	64.9650	32.4825	23.3874	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40999	0.0	0.0	1.00	64.5000	32.2500	23.2200	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43168	0.0	0.0	1.00	63.7050	31.8525	22.9338	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41947	0.0	0.0	1.00	63.6300	31.8150	22.9068	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41105	0.0	0.0	1.00	63.5100	31.7550	22.8636	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42661	0.0	0.0	1.00	63.2400	31.6200	22.7664	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41945	0.0	0.0	1.00	63.1200	31.5600	22.7232	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45900	0.0	0.0	1.00	63.0450	31.5225	22.6962	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42076	0.0	0.0	1.00	62.9400	31.4700	22.6584	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40172	0.0	0.0	1.00	62.4060	31.2030	22.4662	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43805	0.0	0.0	1.00	62.2350	31.1175	22.4046	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40976	0.0	0.0	1.00	62.0100	31.0050	22.3236	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42331	0.0	0.0	1.00	61.6800	30.8400	22.2048	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43851	0.0	0.0	1.00	61.5450	30.7725	22.1562	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42329	0.0	0.0	1.00	61.5000	30.7500	22.1400	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44106	0.0	0.0	1.00	61.0650	30.5325	21.9834	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45653	0.0	0.0	1.00	61.0650	30.5325	21.9834	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43537	0.0	0.0	1.00	60.6150	30.3075	21.8214	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42045	0.0	0.0	1.00	60.4200	30.2100	21.7512	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44197	0.0	0.0	1.00	60.1350	30.0675	21.6486	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42710	0.0	0.0	1.00	59.4000	29.7000	21.3840	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43136	0.0	0.0	1.00	59.1750	29.5875	21.3030	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43440	0.0	0.0	1.00	58.6050	29.3025	21.0978	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45750	0.0	0.0	1.00	58.2450	29.1225	20.9682	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40925	0.0	0.0	1.00	57.5100	28.7550	20.7036	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44191	0.0	0.0	1.00	57.2250	28.6125	20.6010	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43853	0.0	0.0	1.00	56.9550	28.4775	20.5038	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41627	0.0	0.0	1.00	56.6700	28.3350	20.4012	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40263	0.0	0.0	1.00	56.3850	28.1925	20.2986	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46686	0.0	0.0	1.00	55.6350	27.8175	20.0286	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42997	0.0	0.0	1.00	55.5000	27.7500	19.9800	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44482	0.0	0.0	1.00	54.9750	27.4875	19.7910	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42736	0.0	0.0	1.00	54.7050	27.3525	19.6938	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45328	0.0	0.0	1.00	54.5700	27.2850	19.6452	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41831	0.0	0.0	1.00	54.2550	27.1275	19.5318	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43280	0.0	0.0	1.00	54.2550	27.1275	19.5318	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41882	0.0	0.0	1.00	54.2400	27.1200	19.5264	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43852	0.0	0.0	1.00	54.2250	27.1125	19.5210	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41195	0.0	0.0	1.00	54.1800	27.0900	19.5048	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41233	0.0	0.0	1.00	53.9250	26.9625	19.4130	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42284	0.0	0.0	1.00	53.2350	26.6175	19.1646	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42977	0.0	0.0	1.00	52.8150	26.4075	19.0134	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44867	0.0	0.0	1.00	52.6950	26.3475	18.9702	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44666	0.0	0.0	1.00	52.5300	26.2650	18.9108	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44690	0.0	0.0	1.00	52.4100	26.2050	18.8676	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44083	0.0	0.0	1.00	52.3200	26.1600	18.8352	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40201	0.0	0.0	1.00	52.2750	26.1375	18.8190	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42215	0.0	0.0	1.00	52.2750	26.1375	18.8190	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42080	0.0	0.0	1.00	52.2000	26.1000	18.7920	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43266	0.0	0.0	1.00	52.0350	26.0175	18.7326	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42596	0.0	0.0	1.00	52.0050	26.0025	18.7218	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41342	0.0	0.0	1.00	51.9900	25.9950	18.7164	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45158	0.0	0.0	1.00	51.9600	25.9800	18.7056	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44782	0.0	0.0	1.00	51.4650	25.7325	18.5274	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42126	0.0	0.0	1.00	51.4200	25.7100	18.5112	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43239	0.0	0.0	1.00	51.3900	25.6950	18.5004	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42600	0.0	0.0	1.00	51.3300	25.6650	18.4788	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40267	0.0	0.0	1.00	51.0000	25.5000	18.3600	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41900	0.0	0.0	1.00	50.9700	25.4850	18.3492	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42047	0.0	0.0	1.00	50.9700	25.4850	18.3492	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44872	0.0	0.0	1.00	50.9700	25.4850	18.3492	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42788	0.0	0.0	1.00	50.9550	25.4775	18.3438	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41888	0.0	0.0	1.00	50.8050	25.4025	18.2898	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42696	0.0	0.0	1.00	50.5350	25.2675	18.1926	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41082	0.0	0.0	1.00	50.4300	25.2150	18.1548	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41452	0.0	0.0	1.00	50.2650	25.1325	18.0954	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44181	0.0	0.0	1.00	50.1900	25.0950	18.0684	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46682	0.0	0.0	1.00	50.1750	25.0875	18.0630	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41619	0.0	0.0	1.00	50.1150	25.0575	18.0414	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42660	0.0	0.0	1.00	50.1000	25.0500	18.0360	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44116	0.0	0.0	1.00	50.0550	25.0275	18.0198	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41709	0.0	0.0	1.00	49.9200	24.9600	17.9712	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45774	0.0	0.0	1.00	49.8900	24.9450	17.9604	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41607	0.0	0.0	1.00	49.7850	24.8925	17.9226	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41943	0.0	0.0	1.00	49.6920	24.8460	17.8891	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44623	0.0	0.0	1.00	49.6350	24.8175	17.8686	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45196	0.0	0.0	1.00	49.4100	24.7050	17.7876	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43379	0.0	0.0	1.00	49.2450	24.6225	17.7282	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41354	0.0	0.0	1.00	48.9450	24.4725	17.6202	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41291	0.0	0.0	1.00	48.9150	24.4575	17.6094	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46267	0.0	0.0	1.00	48.9150	24.4575	17.6094	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46348	0.0	0.0	1.00	48.7350	24.3675	17.5446	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45559	0.0	0.0	1.00	48.7200	24.3600	17.5392	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42947	0.0	0.0	1.00	48.5850	24.2925	17.4906	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45638	0.0	0.0	1.00	48.4800	24.2400	17.4528	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42823	0.0	0.0	1.00	48.3840	24.1920	17.4182	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42541	0.0	0.0	1.00	48.2580	24.1290	17.3729	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45700	0.0	0.0	1.00	48.1950	24.0975	17.3502	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40189	0.0	0.0	1.00	48.1860	24.0930	17.3470	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42548	0.0	0.0	1.00	48.0600	24.0300	17.3016	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46210	0.0	0.0	1.00	47.7900	23.8950	17.2044	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41378	0.0	0.0	1.00	47.7300	23.8650	17.1828	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46473	0.0	0.0	1.00	47.6250	23.8125	17.1450	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43201	0.0	0.0	1.00	47.4150	23.7075	17.0694	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43281	0.0	0.0	1.00	47.2350	23.6175	17.0046	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40227	0.0	0.0	1.00	47.1420	23.5710	16.9711	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46059	0.0	0.0	1.00	47.1300	23.5650	16.9668	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46580	0.0	0.0	1.00	46.4700	23.2350	16.7292	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42671	0.0	0.0	1.00	46.0800	23.0400	16.5888	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44571	0.0	0.0	1.00	45.8700	22.9350	16.5132	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42367	0.0	0.0	1.00	45.5100	22.7550	16.3836	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42618	0.0	0.0	1.00	45.4800	22.7400	16.3728	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42340	0.0	0.0	1.00	45.3600	22.6800	16.3296	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40285	0.0	0.0	1.00	45.0600	22.5300	16.2216	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45647	0.0	0.0	1.00	45.0150	22.5075	16.2054	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42849	0.0	0.0	1.00	44.9460	22.4730	16.1806	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44071	0.0	0.0	1.00	44.3850	22.1925	15.9786	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45226	0.0	0.0	1.00	44.3700	22.1850	15.9732	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42152	0.0	0.0	1.00	44.3250	22.1625	15.9570	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44673	0.0	0.0	1.00	44.3100	22.1550	15.9516	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42172	0.0	0.0	1.00	44.2500	22.1250	15.9300	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40700	0.0	0.0	1.00	44.2050	22.1025	15.9138	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46625	0.0	0.0	1.00	43.9650	21.9825	15.8274	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41488	0.0	0.0	1.00	43.9200	21.9600	15.8112	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44239	0.0	0.0	1.00	43.7700	21.8850	15.7572	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41685	0.0	0.0	1.00	43.5300	21.7650	15.6708	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42754	0.0	0.0	1.00	43.5000	21.7500	15.6600	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42818	0.0	0.0	1.00	43.4340	21.7170	15.6362	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40303	0.0	0.0	1.00	43.2900	21.6450	15.5844	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46684	0.0	0.0	1.00	43.1250	21.5625	15.5250	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46281	0.0	0.0	1.00	43.0350	21.5175	15.4926	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46218	0.0	0.0	1.00	42.9450	21.4725	15.4602	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42961	0.0	0.0	1.00	42.8550	21.4275	15.4278	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40216	0.0	0.0	1.00	42.7800	21.3900	15.4008	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42939	0.0	0.0	1.00	42.7800	21.3900	15.4008	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44282	0.0	0.0	1.00	42.6150	21.3075	15.3414	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42444	0.0	0.0	1.00	42.3450	21.1725	15.2442	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41501	0.0	0.0	1.00	42.3000	21.1500	15.2280	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41651	0.0	0.0	1.00	42.0300	21.0150	15.1308	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43663	0.0	0.0	1.00	42.0300	21.0150	15.1308	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40270	0.0	0.0	1.00	41.5050	20.7525	14.9418	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43774	0.0	0.0	1.00	41.5050	20.7525	14.9418	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40289	0.0	0.0	1.00	41.4750	20.7375	14.9310	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46723	0.0	0.0	1.00	41.4750	20.7375	14.9310	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46200	0.0	0.0	1.00	41.4000	20.7000	14.9040	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46463	0.0	0.0	1.00	41.3100	20.6550	14.8716	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44261	0.0	0.0	1.00	41.2050	20.6025	14.8338	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44904	0.0	0.0	1.00	41.1600	20.5800	14.8176	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41228	0.0	0.0	1.00	40.8600	20.4300	14.7096	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42145	0.0	0.0	1.00	40.7700	20.3850	14.6772	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45046	0.0	0.0	1.00	40.6950	20.3475	14.6502	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45084	0.0	0.0	1.00	40.2000	20.1000	14.4720	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45661	0.0	0.0	1.00	40.0950	20.0475	14.4342	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41681	0.0	0.0	1.00	39.9450	19.9725	14.3802	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42494	0.0	0.0	1.00	39.5700	19.7850	14.2452	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43996	0.0	0.0	1.00	39.3750	19.6875	14.1750	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42604	0.0	0.0	1.00	39.3300	19.6650	14.1588	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44027	0.0	0.0	1.00	39.0150	19.5075	14.0454	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41389	0.0	0.0	1.00	39.0000	19.5000	14.0400	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41343	0.0	0.0	1.00	38.8800	19.4400	13.9968	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42146	0.0	0.0	1.00	38.8500	19.4250	13.9860	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41457	0.0	0.0	1.00	38.8350	19.4175	13.9806	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43892	0.0	0.0	1.00	38.8350	19.4175	13.9806	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45974	0.0	0.0	1.00	38.8200	19.4100	13.9752	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42860	0.0	0.0	1.00	38.7600	19.3800	13.9536	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42344	0.0	0.0	1.00	38.6850	19.3425	13.9266	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46271	0.0	0.0	1.00	38.5050	19.2525	13.8618	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41832	0.0	0.0	1.00	38.4600	19.2300	13.8456	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46515	0.0	0.0	1.00	38.3700	19.1850	13.8132	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42807	0.0	0.0	1.00	38.3220	19.1610	13.7959	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41042	0.0	0.0	1.00	38.2650	19.1325	13.7754	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44888	0.0	0.0	1.00	37.9500	18.9750	13.6620	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42250	0.0	0.0	1.00	37.6950	18.8475	13.5702	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41021	0.0	0.0	1.00	37.4550	18.7275	13.4838	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42153	0.0	0.0	1.00	37.4400	18.7200	13.4784	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45126	0.0	0.0	1.00	37.3650	18.6825	13.4514	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46722	0.0	0.0	1.00	37.1700	18.5850	13.3812	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41939	0.0	0.0	1.00	36.9780	18.4890	13.3121	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40293	0.0	0.0	1.00	36.9300	18.4650	13.2948	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44006	0.0	0.0	1.00	36.8550	18.4275	13.2678	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42058	0.0	0.0	1.00	36.8250	18.4125	13.2570	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42345	0.0	0.0	1.00	36.6750	18.3375	13.2030	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46799	0.0	0.0	1.00	36.6750	18.3375	13.2030	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43979	0.0	0.0	1.00	36.6600	18.3300	13.1976	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41898	0.0	0.0	1.00	36.6000	18.3000	13.1760	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44873	0.0	0.0	1.00	36.5850	18.2925	13.1706	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43697	0.0	0.0	1.00	36.5250	18.2625	13.1490	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42960	0.0	0.0	1.00	36.4050	18.2025	13.1058	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46022	0.0	0.0	1.00	36.3600	18.1800	13.0896	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42245	0.0	0.0	1.00	36.2550	18.1275	13.0518	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43282	0.0	0.0	1.00	36.2250	18.1125	13.0410	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46350	0.0	0.0	1.00	36.2250	18.1125	13.0410	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44233	0.0	0.0	1.00	36.1500	18.0750	13.0140	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42994	0.0	0.0	1.00	36.1200	18.0600	13.0032	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44789	0.0	0.0	1.00	36.0900	18.0450	12.9924	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45288	0.0	0.0	1.00	36.0600	18.0300	12.9816	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46835	0.0	0.0	1.00	36.0000	18.0000	12.9600	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46810	0.0	0.0	1.00	35.9700	17.9850	12.9492	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40296	0.0	0.0	1.00	35.9100	17.9550	12.9276	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42574	0.0	0.0	1.00	35.8740	17.9370	12.9146	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44279	0.0	0.0	1.00	35.8200	17.9100	12.8952	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45259	0.0	0.0	1.00	35.7150	17.8575	12.8574	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42323	0.0	0.0	1.00	35.6100	17.8050	12.8196	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42274	0.0	0.0	1.00	35.5800	17.7900	12.8088	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42088	0.0	0.0	1.00	35.4750	17.7375	12.7710	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42368	0.0	0.0	1.00	35.4450	17.7225	12.7602	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42370	0.0	0.0	1.00	35.4300	17.7150	12.7548	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43766	0.0	0.0	1.00	35.4000	17.7000	12.7440	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42441	0.0	0.0	1.00	35.2950	17.6475	12.7062	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45950	0.0	0.0	1.00	35.2950	17.6475	12.7062	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42514	0.0	0.0	1.00	35.2800	17.6400	12.7008	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44788	0.0	0.0	1.00	35.2650	17.6325	12.6954	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41741	0.0	0.0	1.00	35.2500	17.6250	12.6900	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43539	0.0	0.0	1.00	35.1750	17.5875	12.6630	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42794	0.0	0.0	1.00	35.1000	17.5500	12.6360	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44677	0.0	0.0	1.00	34.9500	17.4750	12.5820	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40697	0.0	0.0	1.00	34.9050	17.4525	12.5658	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44245	0.0	0.0	1.00	34.9050	17.4525	12.5658	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42026	0.0	0.0	1.00	34.8750	17.4375	12.5550	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46817	0.0	0.0	1.00	34.8600	17.4300	12.5496	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43026	0.0	0.0	1.00	34.6200	17.3100	12.4632	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46297	0.0	0.0	1.00	34.6050	17.3025	12.4578	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41462	0.0	0.0	1.00	34.5150	17.2575	12.4254	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41266	0.0	0.0	1.00	34.4700	17.2350	12.4092	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41711	0.0	0.0	1.00	34.3650	17.1825	12.3714	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42289	0.0	0.0	1.00	34.3200	17.1600	12.3552	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45899	0.0	0.0	1.00	34.2750	17.1375	12.3390	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42409	0.0	0.0	1.00	34.2600	17.1300	12.3336	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45111	0.0	0.0	1.00	34.2300	17.1150	12.3228	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46199	0.0	0.0	1.00	34.2300	17.1150	12.3228	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42740	0.0	0.0	1.00	34.2000	17.1000	12.3120	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43626	0.0	0.0	1.00	34.1850	17.0925	12.3066	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42046	0.0	0.0	1.00	34.1550	17.0775	12.2958	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40826	0.0	0.0	1.00	34.1250	17.0625	12.2850	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42964	0.0	0.0	1.00	34.0800	17.0400	12.2688	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43228	0.0	0.0	1.00	34.0800	17.0400	12.2688	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41309	0.0	0.0	1.00	34.0650	17.0325	12.2634	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42987	0.0	0.0	1.00	34.0050	17.0025	12.2418	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43154	0.0	0.0	1.00	33.9900	16.9950	12.2364	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46248	0.0	0.0	1.00	33.9450	16.9725	12.2202	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43945	0.0	0.0	1.00	33.8850	16.9425	12.1986	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40300	0.0	0.0	1.00	33.8400	16.9200	12.1824	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42991	0.0	0.0	1.00	33.8250	16.9125	12.1770	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41823	0.0	0.0	1.00	33.7950	16.8975	12.1662	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42007	0.0	0.0	1.00	33.7800	16.8900	12.1608	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45577	0.0	0.0	1.00	33.7650	16.8825	12.1554	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46521	0.0	0.0	1.00	33.7200	16.8600	12.1392	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42402	0.0	0.0	1.00	33.7050	16.8525	12.1338	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40302	0.0	0.0	1.00	33.5550	16.7775	12.0798	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43478	0.0	0.0	1.00	33.5550	16.7775	12.0798	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42475	0.0	0.0	1.00	33.4950	16.7475	12.0582	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45766	0.0	0.0	1.00	33.4650	16.7325	12.0474	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42586	0.0	0.0	1.00	33.2700	16.6350	11.9772	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42234	0.0	0.0	1.00	33.1650	16.5825	11.9394	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42614	0.0	0.0	1.00	33.1650	16.5825	11.9394	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45184	0.0	0.0	1.00	33.0600	16.5300	11.9016	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40839	0.0	0.0	1.00	33.0300	16.5150	11.8908	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42546	0.0	0.0	1.00	32.9940	16.4970	11.8778	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42326	0.0	0.0	1.00	32.9850	16.4925	11.8746	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46676	0.0	0.0	1.00	32.9100	16.4550	11.8476	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42701	0.0	0.0	1.00	32.8350	16.4175	11.8206	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44453	0.0	0.0	1.00	32.7750	16.3875	11.7990	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43336	0.0	0.0	1.00	32.7600	16.3800	11.7936	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45257	0.0	0.0	1.00	32.7300	16.3650	11.7828	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46168	0.0	0.0	1.00	32.7000	16.3500	11.7720	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42478	0.0	0.0	1.00	32.6850	16.3425	11.7666	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41660	0.0	0.0	1.00	32.5350	16.2675	11.7126	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42930	0.0	0.0	1.00	32.4900	16.2450	11.6964	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40198	0.0	0.0	1.00	32.4450	16.2225	11.6802	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42349	0.0	0.0	1.00	32.3850	16.1925	11.6586	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41382	0.0	0.0	1.00	32.3700	16.1850	11.6532	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45754	0.0	0.0	1.00	32.2950	16.1475	11.6262	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41147	0.0	0.0	1.00	32.2500	16.1250	11.6100	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43694	0.0	0.0	1.00	32.2200	16.1100	11.5992	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41909	0.0	0.0	1.00	32.1900	16.0950	11.5884	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42550	0.0	0.0	1.00	32.1120	16.0560	11.5603	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43187	0.0	0.0	1.00	31.9650	15.9825	11.5074	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41492	0.0	0.0	1.00	31.9050	15.9525	11.4858	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42364	0.0	0.0	1.00	31.8600	15.9300	11.4696	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42376	0.0	0.0	1.00	31.8600	15.9300	11.4696	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42438	0.0	0.0	1.00	31.8150	15.9075	11.4534	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41901	0.0	0.0	1.00	31.7700	15.8850	11.4372	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40219	0.0	0.0	1.00	31.7400	15.8700	11.4264	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43338	0.0	0.0	1.00	31.7100	15.8550	11.4156	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40299	0.0	0.0	1.00	31.5750	15.7875	11.3670	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44555	0.0	0.0	1.00	31.5750	15.7875	11.3670	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42666	0.0	0.0	1.00	31.4700	15.7350	11.3292	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42726	0.0	0.0	1.00	31.3560	15.6780	11.2882	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42119	0.0	0.0	1.00	31.3350	15.6675	11.2806	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45468	0.0	0.0	1.00	31.3050	15.6525	11.2698	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45809	0.0	0.0	1.00	31.2900	15.6450	11.2644	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44021	0.0	0.0	1.00	31.1850	15.5925	11.2266	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46820	0.0	0.0	1.00	31.1400	15.5700	11.2104	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46731	0.0	0.0	1.00	31.0800	15.5400	11.1888	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44977	0.0	0.0	1.00	30.9750	15.4875	11.1510	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42929	0.0	0.0	1.00	30.8850	15.4425	11.1186	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40207	0.0	0.0	1.00	30.8100	15.4050	11.0916	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46825	0.0	0.0	1.00	30.7500	15.3750	11.0700	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41987	0.0	0.0	1.00	30.7050	15.3525	11.0538	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44379	0.0	0.0	1.00	30.6600	15.3300	11.0376	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46829	0.0	0.0	1.00	30.6600	15.3300	11.0376	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45784	0.0	0.0	1.00	30.5550	15.2775	10.9998	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41337	0.0	0.0	1.00	30.5100	15.2550	10.9836	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44475	0.0	0.0	1.00	30.4950	15.2475	10.9782	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41237	0.0	0.0	1.00	30.4650	15.2325	10.9674	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40275	0.0	0.0	1.00	30.4050	15.2025	10.9458	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45887	0.0	0.0	1.00	30.2700	15.1350	10.8972	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41624	0.0	0.0	1.00	30.1800	15.0900	10.8648	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42110	0.0	0.0	1.00	30.1200	15.0600	10.8432	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42260	0.0	0.0	1.00	30.0900	15.0450	10.8324	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41401	0.0	0.0	1.00	29.9850	14.9925	10.7946	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45300	0.0	0.0	1.00	29.9850	14.9925	10.7946	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41540	0.0	0.0	1.00	29.9100	14.9550	10.7676	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43053	0.0	0.0	1.00	29.8800	14.9400	10.7568	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40269	0.0	0.0	1.00	29.8650	14.9325	10.7514	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44574	0.0	0.0	1.00	29.8500	14.9250	10.7460	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41590	0.0	0.0	1.00	29.8200	14.9100	10.7352	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42627	0.0	0.0	1.00	29.8200	14.9100	10.7352	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45363	0.0	0.0	1.00	29.7450	14.8725	10.7082	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40237	0.0	0.0	1.00	29.7000	14.8500	10.6920	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43188	0.0	0.0	1.00	29.6850	14.8425	10.6866	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41526	0.0	0.0	1.00	29.6550	14.8275	10.6758	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42483	0.0	0.0	1.00	29.6550	14.8275	10.6758	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43354	0.0	0.0	1.00	29.5950	14.7975	10.6542	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43587	0.0	0.0	1.00	29.5950	14.7975	10.6542	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44818	0.0	0.0	1.00	29.5950	14.7975	10.6542	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41022	0.0	0.0	1.00	29.5350	14.7675	10.6326	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42050	0.0	0.0	1.00	29.5200	14.7600	10.6272	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45516	0.0	0.0	1.00	29.3100	14.6550	10.5516	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41912	0.0	0.0	1.00	29.2800	14.6400	10.5408	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42212	0.0	0.0	1.00	29.2650	14.6325	10.5354	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41984	0.0	0.0	1.00	29.2350	14.6175	10.5246	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46163	0.0	0.0	1.00	29.2350	14.6175	10.5246	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42527	0.0	0.0	1.00	29.1960	14.5980	10.5106	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42723	0.0	0.0	1.00	29.1900	14.5950	10.5084	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46498	0.0	0.0	1.00	29.1750	14.5875	10.5030	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41286	0.0	0.0	1.00	29.1450	14.5725	10.4922	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43865	0.0	0.0	1.00	29.1000	14.5500	10.4760	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40675	0.0	0.0	1.00	29.0250	14.5125	10.4490	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42395	0.0	0.0	1.00	29.0250	14.5125	10.4490	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45840	0.0	0.0	1.00	29.0250	14.5125	10.4490	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41771	0.0	0.0	1.00	28.9050	14.4525	10.4058	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43857	0.0	0.0	1.00	28.8600	14.4300	10.3896	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44072	0.0	0.0	1.00	28.8000	14.4000	10.3680	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40264	0.0	0.0	1.00	28.7400	14.3700	10.3464	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43068	0.0	0.0	1.00	28.6500	14.3250	10.3140	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	46633	0.0	0.0	1.00	28.6350	14.3175	10.3086	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42374	0.0	0.0	1.00	28.6200	14.3100	10.3032	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	40279	0.0	0.0	1.00	28.5900	14.2950	10.2924	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42018	0.0	0.0	1.00	28.5900	14.2950	10.2924	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41305	0.0	0.0	1.00	28.5300	14.2650	10.2708	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43346	0.0	0.0	1.00	28.5300	14.2650	10.2708	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41891	0.0	0.0	1.00	28.5150	14.2575	10.2654	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	44067	0.0	0.0	1.00	28.5000	14.2500	10.2600	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	42986	0.0	0.0	1.00	28.4700	14.2350	10.2492	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41167	0.0	0.0	1.00	28.4550	14.2275	10.2438	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45979	0.0	0.0	1.00	28.4550	14.2275	10.2438	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45364	0.0	0.0	1.00	28.3950	14.1975	10.2222	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	45510	0.0	0.0	1.00	28.3950	14.1975	10.2222	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	43995	0.0	0.0	1.00	28.2750	14.1375	10.1790	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	41345	0.0	0.0	1.00	28.2450	14.1225	10.1682	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	39876	 44106	 0.00473964	 0.05506	 0.02232	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39877	 43705	 0.0137014	 0.04906	 0.00101	 88.75	 88.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39879	 43441	 0.000993929	 0.01159	 0.00426	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39879	 76813	 0.00547071	 0.01653	 0.0044	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39880	 75452	 0.00416464	 0.01714	 0.00971	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39880	 75520	 0.0010925	 0.01639	 0.00529	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39881	 43384	 0.168861	 0.47758	 0.0091	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39881	 43385	 0.152334	 0.43077	 0.00821	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39882	 43874	 0.04002	 0.11537	 0.00211	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39882	 43877	 0.0138246	 0.06475	 0.00111	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39883	 43294	 0.0895111	 0.25811	 0.00472	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39883	 43554	 0.131174	 0.40161	 0.00651	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39884	 43409	 0.0218993	 0.10372	 0.00173	 100.0	 100.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39886	 43390	 0.0985796	 0.3053	 0.00483	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39886	 43391	 0.0671107	 0.21594	 0.00316	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39886	 43394	 0.0585432	 0.18126	 0.00287	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39887	 44076	 0.0810832	 0.25378	 0.00393	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39887	 44077	 0.0791118	 0.2281	 0.00417	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39889	 43565	 0.156991	 0.40835	 0.00923	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39889	 43567	 0.0918029	 0.27363	 0.00468	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39889	 44015	 0.0530479	 0.1603	 0.00266	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39889	 44016	 0.0825371	 0.25559	 0.00404	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39890	 76797	 0.00680964	 0.0852	 0.16798	 592.0	 592.0	 592.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39891	 42755	 0.00161821	 0.00589	 0.00133	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39891	 77043	 0.0001725	 0.00326	 0.00221	 813.0	 813.0	 813.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39892	 43836	 0.0240104	 0.07433	 0.00118	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39892	 43851	 0.00280929	 0.00793	 0.00015	 86.25	 86.25	 86.25	 0.0	 0.0	 1	 -30.0	 30.0;
	39892	 43852	 0.0106868	 0.03647	 0.00047	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39895	 43491	 0.0586418	 0.16194	 0.00323	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39896	 43491	 0.0197636	 0.06235	 0.00118	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39896	 43492	 0.0866689	 0.27128	 0.0042	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39896	 43494	 0.117604	 0.33247	 0.00633	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39898	 43582	 0.0267539	 0.08187	 0.00133	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39898	 44468	 0.138895	 0.40063	 0.00733	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39901	 43682	 0.00463286	 0.01596	 0.0002	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39901	 43689	 0.00311321	 0.00973	 0.00015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39902	 43491	 0.109135	 0.31471	 0.00576	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39902	 43778	 0.171358	 0.51823	 0.00862	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39905	 44108	 0.0756618	 0.21384	 0.00407	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39908	 43858	 0.0328	 0.10264	 0.00159	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39908	 43869	 0.020749	 0.06425	 0.00102	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39908	 43897	 0.006621	 0.01974	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39909	 43440	 0.000484643	 0.00817	 0.00018	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39909	 43442	 0.0284707	 0.08816	 0.00139	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39912	 43329	 0.0234846	 0.0677	 0.00124	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39912	 43332	 0.0279779	 0.08754	 0.00135	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39912	 43346	 0.0239939	 0.07953	 0.0011	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39912	 43353	 0.0224332	 0.07021	 0.00109	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39912	 43354	 0.0353214	 0.11053	 0.00171	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39914	 39927	 8.21429e-06	 8e-05	 0.0	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39915	 43309	 0.0278382	 0.07687	 0.00153	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39915	 43401	 0.0802536	 0.20863	 0.00471	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39917	 44072	 0.155652	 0.43015	 0.00859	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39922	 43407	 0.0396011	 0.11801	 0.00202	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39922	 44108	 0.10925	 0.33835	 0.00535	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39925	 43876	 0.00449321	 0.01375	 0.00356	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39926	 45587	 0.0524975	 0.17158	 0.00243	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39927	 43931	 0.167645	 0.50699	 0.00843	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39928	 44005	 0.00234929	 0.0071	 0.00012	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39929	 43533	 0.0265979	 0.0898	 0.00119	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39931	 43557	 0.0805082	 0.22754	 0.00433	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39934	 43729	 0.000648929	 0.00679	 0.00193	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39935	 44108	 0.0381389	 0.11365	 0.00194	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39935	 44110	 0.0352557	 0.10654	 0.00177	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39937	 43766	 0.0180468	 0.05523	 0.01431	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39937	 75513	 1e-07	 0.00016	 0.0	 625.0	 625.0	 625.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39937	 76961	 0.00499429	 0.06006	 0.0206	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39938	 76961	 0.00167571	 0.02946	 0.00935	 480.0	 480.0	 480.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39939	 43575	 0.0627407	 0.19427	 0.00307	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39939	 43577	 0.00284214	 0.00785	 0.00016	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39940	 43342	 0.00639071	 0.01874	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39940	 43347	 0.02346	 0.06991	 0.0012	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39943	 43697	 0.0120339	 0.03587	 0.00061	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39943	 43706	 0.0274111	 0.08168	 0.0014	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39945	 43379	 0.0693039	 0.2443	 0.00297	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39945	 43381	 0.0561118	 0.17373	 0.00275	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39945	 44103	 0.19771	 0.6128	 0.0097	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39946	 43560	 0.0613607	 0.17342	 0.0033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39946	 44077	 0.00716286	 0.02304	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39952	 44076	 0.0371779	 0.10268	 0.00205	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39953	 41952	 0.0145229	 0.08308	 0.00127	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39953	 43153	 0.0126582	 0.13221	 0.00235	 163.75	 163.75	 163.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39953	 43186	 0.0151718	 0.15336	 0.00375	 176.25	 176.25	 176.25	 0.0	 0.0	 1	 -30.0	 30.0;
	39954	 42667	 0.00239036	 0.04244	 0.00085	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39955	 42332	 0.0090275	 0.13734	 0.00375	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39955	 42345	 0.0036225	 0.06219	 0.00133	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39956	 41659	 0.0355186	 0.1584	 0.004	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39956	 42519	 0.0544361	 0.21255	 0.00526	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39957	 42332	 0.145056	 0.44936	 0.00711	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39957	 43134	 0.0187861	 0.19976	 0.00495	 183.75	 183.75	 183.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39957	 43147	 0.00483	 0.06644	 0.00223	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39958	 75570	 0.000131429	 0.00172	 0.01652	 885.0	 885.0	 885.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39958	 76816	 0.000106786	 0.00306	 0.05775	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39958	 77027	 0.000246429	 0.00493	 0.07691	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39959	 42962	 0.0120996	 0.03419	 0.01042	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39959	 76515	 0.00391	 0.03583	 0.00994	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39959	 76521	 0.002563	 0.03155	 0.00928	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39959	 76521	 0.002563	 0.03155	 0.00928	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39960	 39968	 0.0001725	 0.00204	 0.00084	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39960	 76668	 0.000599643	 0.00845	 0.00451	 627.0	 627.0	 627.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39960	 76676	 0.00160179	 0.02001	 0.00633	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39960	 76678	 0.00181536	 0.01259	 0.00364	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39961	 42900	 0.0118286	 0.15082	 0.0023	 176.25	 176.25	 176.25	 0.0	 0.0	 1	 -30.0	 30.0;
	39961	 42901	 0.0669382	 0.2912	 0.00578	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39961	 42912	 0.090735	 0.46224	 0.00666	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39962	 42840	 0.02415	 0.18668	 0.00531	 156.25	 156.25	 156.25	 0.0	 0.0	 1	 -30.0	 30.0;
	39963	 40289	 0.156737	 0.48	 0.00778	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39963	 41900	 0.07176	 0.51403	 0.00608	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39963	 42006	 0.0218254	 0.14326	 0.00289	 128.75	 128.75	 128.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39964	 41932	 0.132381	 0.40021	 0.00665	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39964	 41934	 0.0814693	 0.255	 0.00395	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39964	 41936	 0.0845414	 0.2555	 0.00425	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39965	 41931	 0.0505425	 0.15274	 0.00254	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39965	 41934	 0.0245196	 0.07069	 0.00129	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39965	 42711	 0.144095	 0.41566	 0.0076	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39965	 42713	 0.098785	 0.30592	 0.00484	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39966	 40279	 0.197743	 0.63726	 0.01159	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39966	 42640	 0.0708564	 0.2767	 0.00685	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39966	 42642	 0.0184821	 0.05656	 0.00092	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39967	 40690	 0.000492857	 0.0088	 0.00018	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39967	 41593	 0.00147857	 0.00987	 0.00019	 128.75	 128.75	 128.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39967	 41599	 0.00441107	 0.02014	 0.00036	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39968	 76673	 0.000188929	 0.00339	 0.00104	 480.0	 480.0	 480.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39969	 42227	 0.00575	 0.02587	 0.00048	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39969	 42236	 0.00530643	 0.03559	 0.0008	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	39969	 42245	 0.0261871	 0.07399	 0.00141	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39970	 42367	 0.00785286	 0.02404	 0.00623	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39971	 40838	 0.00309679	 0.01812	 0.00035	 118.75	 118.75	 118.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39971	 40839	 0.00325286	 0.02254	 0.00041	 128.75	 128.75	 128.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39971	 40845	 0.00193036	 0.01554	 0.00031	 143.75	 143.75	 143.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39971	 41517	 0.000139643	 0.00214	 6e-05	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39972	 41993	 0.0240596	 0.1083	 0.00201	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39972	 41994	 0.0996311	 0.30497	 0.00494	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39973	 41650	 0.0288321	 0.21337	 0.00394	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	39973	 41654	 0.0134057	 0.05574	 0.00121	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39974	 43446	 0.0005175	 0.00884	 0.03668	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39974	 76537	 0.001142	 0.01258	 0.02479	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39974	 76537	 0.001142	 0.01258	 0.02479	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39975	 41950	 0.0381307	 0.10993	 0.00201	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39975	 42366	 0.0351243	 0.14265	 0.00226	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39976	 42214	 0.0397654	 0.12444	 0.00193	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39976	 42395	 0.126804	 0.39277	 0.00621	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39979	 43054	 0.00259571	 0.03571	 0.0012	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39979	 43055	 0.0109661	 0.0383	 0.00059	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39979	 43056	 0.0225154	 0.06709	 0.00115	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39979	 43085	 0.0249057	 0.07526	 0.00125	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39980	 40015	 0.000788571	 0.01596	 0.00024	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39981	 76679	 0.000451786	 0.0088	 0.00288	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39982	 41894	 0.0321589	 0.11514	 0.00236	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39982	 41901	 0.0715875	 0.2191	 0.00355	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39982	 42920	 0.0473471	 0.33053	 0.00411	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39983	 39984	 2.46429e-05	 0.0003	 1e-05	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39983	 43228	 0.00268607	 0.02466	 0.00073	 176.25	 176.25	 176.25	 0.0	 0.0	 1	 -30.0	 30.0;
	39983	 43239	 0.000451786	 0.00787	 0.00012	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39984	 43240	 0.00460821	 0.02501	 0.00042	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39985	 40827	 0.00705607	 0.02585	 0.00051	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39986	 40216	 0.123921	 0.42944	 0.00541	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39986	 42700	 0.0913429	 0.28593	 0.00443	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39986	 42924	 0.0388946	 0.17344	 0.00438	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39988	 76487	 0.0044275	 0.02567	 0.00744	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39988	 76597	 0.003795	 0.01073	 0.00327	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39989	 41987	 0.216093	 0.59756	 0.01194	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39989	 42375	 0.106589	 0.36759	 0.00467	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39990	 42596	 0.00952036	 0.02914	 0.00047	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39991	 42050	 0.0363729	 0.10991	 0.00183	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39991	 42058	 0.0116971	 0.03939	 0.00092	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39992	 40289	 0.029087	 0.1025	 0.00125	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39993	 41659	 0.0682032	 0.21347	 0.0033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39993	 42723	 0.0479879	 0.15439	 0.00226	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39994	 76441	 0.003335	 0.00868	 0.00313	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39994	 76442	 0.00139643	 0.00641	 0.00362	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39994	 76448	 0.00388536	 0.01732	 0.00834	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39995	 41950	 0.0660675	 0.2278	 0.0029	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39995	 42345	 0.0371614	 0.1163	 0.0018	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39996	 42659	 0.100806	 0.30857	 0.005	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39997	 42928	 0.011385	 0.03217	 0.00061	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39998	 42960	 0.0874329	 0.26761	 0.00433	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39999	 42863	 0.0414657	 0.12355	 0.00211	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	39999	 42889	 0.00196321	 0.01778	 0.00042	 163.75	 163.75	 163.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40000	 43174	 0.0108182	 0.05068	 0.00087	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40000	 43179	 0.0035075	 0.0171	 0.00027	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40001	 43157	 0.00881393	 0.03143	 0.00037	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40003	 42535	 0.00545429	 0.01683	 0.00033	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40003	 42541	 0.0171432	 0.05285	 0.00105	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40004	 75781	 0.00510929	 0.01761	 0.01428	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40005	 42984	 0.0340975	 0.10557	 0.00167	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40005	 42987	 0.0364139	 0.1545	 0.00224	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40006	 42771	 0.00458357	 0.01913	 0.00029	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40006	 42790	 0.005536	 0.01439	 0.00032	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40006	 43979	 0.0203139	 0.0561	 0.00112	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40008	 41895	 0.0678089	 0.20753	 0.00336	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40008	 41901	 0.00211107	 0.007	 0.0001	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40009	 41735	 0.0238132	 0.06729	 0.00128	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40009	 41737	 0.0105389	 0.05681	 0.0013	 118.75	 118.75	 118.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40009	 41861	 0.00652214	 0.03361	 0.00063	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40009	 41863	 0.00573357	 0.02384	 0.00052	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40011	 42487	 0.00325286	 0.01064	 0.00015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40012	 42536	 0.0129375	 0.08132	 0.00102	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40012	 42538	 0.001725	 0.01321	 0.00029	 143.75	 143.75	 143.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40012	 42593	 0.0117136	 0.07551	 0.0009	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40012	 42807	 0.0137425	 0.0708	 0.00133	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40013	 40303	 0.0867675	 0.48491	 0.00777	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40013	 40309	 0.0520868	 0.30953	 0.00534	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40013	 41636	 0.0965261	 0.2877	 0.00492	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40014	 41479	 0.0730579	 0.25539	 0.00316	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40014	 41493	 0.0552	 0.1709	 0.0027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40014	 41509	 0.0240596	 0.08102	 0.00188	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40014	 43168	 0.00447679	 0.04492	 0.00056	 143.75	 143.75	 143.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40015	 42033	 0.0124529	 0.21114	 0.00463	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40015	 42618	 0.00581571	 0.11341	 0.00187	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40017	 40782	 0.0180879	 0.05536	 0.0009	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40017	 40785	 0.00305571	 0.01192	 0.00029	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40017	 40791	 0.00553643	 0.02068	 0.00039	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40017	 40812	 0.00101857	 0.00829	 0.00016	 143.75	 143.75	 189.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40017	 40813	 0.00890429	 0.02786	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40017	 41546	 0.0227946	 0.06887	 0.00114	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40018	 42357	 0.0588307	 0.16247	 0.00324	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40018	 42365	 0.0294729	 0.09223	 0.00143	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40019	 42345	 0.00797607	 0.04194	 0.00057	 100.0	 100.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40021	 42974	 0.00451786	 0.03871	 0.00077	 148.75	 148.75	 148.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40021	 42991	 0.0128718	 0.04207	 0.0006	 89.0	 89.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40022	 42716	 0.0224168	 0.08901	 0.00148	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40023	 41092	 0.0419914	 0.11866	 0.00226	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40024	 43150	 0.00133071	 0.00416	 6e-05	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40024	 43189	 0.0407593	 0.12757	 0.00197	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40025	 43150	 0.0560296	 0.17349	 0.00274	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40026	 40214	 0.00303107	 0.02163	 0.00589	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40026	 75781	 0.00276	 0.01876	 0.00479	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40027	 42032	 0.00896179	 0.12334	 0.00414	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40027	 43199	 0.0433057	 0.25732	 0.00444	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40027	 43204	 0.00697393	 0.11828	 0.00259	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40028	 42493	 0.00349929	 0.02344	 0.00053	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	40029	 40260	 0.0092	 0.02879	 0.00045	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40029	 40262	 0.0113932	 0.03146	 0.00063	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40030	 42338	 0.0112207	 0.03833	 0.00062	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40030	 42341	 0.00555286	 0.01601	 0.00029	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40034	 40234	 0.001265	 0.00377	 6e-05	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40034	 40235	 0.00365536	 0.01131	 0.00018	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40034	 40247	 0.0104486	 0.03415	 0.00048	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40034	 40271	 0.00676036	 0.02043	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40036	 42544	 0.0142354	 0.04456	 0.00069	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40036	 42556	 0.0233696	 0.11208	 0.00127	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40036	 42584	 0.0377693	 0.12345	 0.00175	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40037	 40669	 0.00215214	 0.00672	 0.0001	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40037	 41541	 0.004715	 0.0197	 0.00029	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40040	 41940	 0.0491543	 0.12777	 0.00288	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40040	 42726	 0.126369	 0.51359	 0.00815	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40041	 45283	 0.0596029	 0.24209	 0.00384	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40041	 45431	 0.0106129	 0.10452	 0.00269	 176.25	 176.25	 176.25	 0.0	 0.0	 1	 -30.0	 30.0;
	40042	 45380	 0.0204207	 0.07131	 0.0011	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40042	 45383	 0.0251357	 0.07931	 0.0015	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40042	 45384	 0.00806643	 0.03275	 0.00052	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40042	 45386	 0.00312964	 0.01226	 0.00021	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40042	 46413	 0.134049	 0.37037	 0.00739	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40043	 44440	 0.0196239	 0.16172	 0.00467	 163.75	 163.75	 163.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40044	 45174	 0.0410221	 0.10663	 0.00241	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40044	 45181	 0.0661414	 0.19069	 0.00349	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40045	 40097	 0.000632	 0.0035	 8e-05	 120.0	 120.0	 240.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40045	 44245	 0.0954664	 0.26369	 0.00526	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40045	 44856	 0.0847386	 0.39706	 0.00678	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40045	 44926	 0.0221704	 0.17138	 0.00487	 156.25	 156.25	 156.25	 0.0	 0.0	 1	 -30.0	 30.0;
	40046	 44922	 0.0650325	 0.16905	 0.00382	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40046	 45007	 0.032545	 0.1677	 0.00316	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40046	 45186	 0.112363	 0.33965	 0.00565	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40047	 44415	 0.116101	 0.38631	 0.00657	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40048	 44934	 0.0173896	 0.15639	 0.00326	 156.25	 156.25	 156.25	 0.0	 0.0	 1	 -30.0	 30.0;
	40048	 45187	 0.189717	 0.62068	 0.0088	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40049	 45111	 0.0621821	 0.17172	 0.00343	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40049	 45141	 0.0482425	 0.14376	 0.00246	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40050	 44601	 0.0205768	 0.05348	 0.00121	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40051	 45411	 0.0115739	 0.04155	 0.0006	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40051	 45412	 0.0376954	 0.12129	 0.00177	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40051	 45413	 0.00711357	 0.0416	 0.0008	 118.75	 118.75	 118.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40052	 76795	 0.0117136	 0.14544	 0.29588	 592.0	 592.0	 592.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40052	 77378	 0.00566786	 0.04657	 0.08582	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40054	 44861	 0.102506	 0.30555	 0.00523	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40054	 44862	 0.0406771	 0.11233	 0.00224	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40054	 45447	 0.21841	 0.68445	 0.01061	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40055	 44883	 0.0878518	 0.25332	 0.00463	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40055	 44885	 0.0572125	 0.14871	 0.00336	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40056	 44867	 0.21197	 0.64952	 0.01053	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40056	 44868	 0.126746	 0.35016	 0.00699	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40056	 45003	 0.0475114	 0.16414	 0.00258	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40057	 40063	 0.00353214	 0.01088	 0.00022	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40057	 44825	 0.102695	 0.31041	 0.00516	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40061	 44329	 0.136842	 0.3947	 0.00722	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40062	 44920	 0.0492775	 0.15421	 0.00239	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40063	 45415	 0.0960496	 0.3236	 0.00752	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40064	 44868	 0.156162	 0.43155	 0.00862	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40064	 45004	 0.0954336	 0.28845	 0.00479	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40065	 44852	 0.186103	 0.52645	 0.01004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40070	 44872	 0.00812393	 0.02563	 0.00048	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40070	 44873	 0.00887964	 0.02779	 0.00043	 111.25	 111.25	 111.25	 0.0	 0.0	 1	 -30.0	 30.0;
	40070	 45445	 0.105948	 0.33167	 0.00514	 111.25	 111.25	 111.25	 0.0	 0.0	 1	 -30.0	 30.0;
	40071	 45020	 0.115567	 0.34934	 0.00581	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40071	 45338	 0.0207904	 0.08038	 0.00141	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40074	 44620	 0.0200593	 0.05215	 0.00118	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40076	 44862	 0.124101	 0.35791	 0.00655	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40076	 45007	 0.0711604	 0.21505	 0.00357	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40079	 77163	 0.00731071	 0.01901	 0.00687	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40079	 77456	 0.023575	 0.07707	 0.01747	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40081	 44282	 0.0157879	 0.04705	 0.0008	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40081	 44283	 0.0118286	 0.03343	 0.00064	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40081	 45269	 0.0158536	 0.04569	 0.00084	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40081	 45271	 0.0170939	 0.04444	 0.001	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40086	 45259	 0.0017825	 0.00889	 0.00018	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40086	 45735	 0.014145	 0.03676	 0.00083	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40091	 44857	 0.0349682	 0.10419	 0.00178	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40091	 45279	 0.0742161	 0.21398	 0.00391	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40092	 44261	 0.00670286	 0.03503	 0.00064	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40092	 44262	 0.0152786	 0.03971	 0.0009	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40097	 44239	 0.002637	 0.01623	 0.00032	 120.0	 120.0	 240.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40098	 77350	 0.00859214	 0.02373	 0.00757	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40098	 77380	 0.0385496	 0.12412	 0.02908	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40099	 45001	 0.00680964	 0.0203	 0.00555	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40099	 45002	 0.00844429	 0.02333	 0.00745	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40101	 44919	 0.0110071	 0.03326	 0.00055	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40101	 44920	 0.0970518	 0.30056	 0.00475	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40102	 45269	 0.000566786	 0.0017	 3e-05	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40102	 45270	 0.006785	 0.01955	 0.00036	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40108	 44456	 0.132735	 0.43402	 0.00615	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40108	 44491	 0.0641125	 0.19107	 0.00327	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40108	 45334	 0.0857654	 0.22297	 0.00503	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40109	 46278	 0.00597179	 0.0716	 0.00185	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40110	 45898	 0.0687125	 0.2211	 0.00323	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40111	 42321	 0.0176196	 0.127	 0.00247	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	40111	 45887	 0.010054	 0.09246	 0.00274	 141.0	 141.0	 282.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40112	 46607	 0.172056	 0.5389	 0.00835	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40113	 46619	 0.0225646	 0.06817	 0.00113	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40114	 46457	 0.0001725	 0.00322	 0.00687	 800.0	 800.0	 800.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40115	 40147	 0.000492857	 0.00869	 0.00017	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40115	 46502	 0.00392643	 0.05819	 0.0012	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40116	 46348	 0.0921396	 0.31925	 0.00402	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40116	 46377	 0.00625929	 0.03258	 0.00074	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40118	 45837	 0.0728196	 0.20111	 0.00401	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40119	 46800	 0.0656732	 0.18561	 0.00353	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40119	 46820	 0.0148432	 0.05127	 0.00081	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40120	 46397	 0.172188	 0.53932	 0.00836	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40121	 45840	 0.10189	 0.31896	 0.00494	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40121	 45848	 0.0541075	 0.16559	 0.00268	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40121	 46631	 0.0121161	 0.03346	 0.00067	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40122	 46588	 0.0268361	 0.08772	 0.00124	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40122	 46589	 0.0207	 0.06532	 0.00124	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40122	 46590	 0.00837036	 0.0262	 0.00041	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40123	 46385	 0.00712179	 0.10834	 0.00296	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40123	 46582	 0.178316	 0.50439	 0.00961	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40125	 46138	 0.00512571	 0.02008	 0.00034	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40125	 46143	 0.00692464	 0.02093	 0.00035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40126	 45487	 0.00298179	 0.02279	 0.0005	 143.75	 143.75	 143.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40127	 43521	 0.0859132	 0.25966	 0.00432	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40128	 45851	 0.0277725	 0.09076	 0.00129	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40129	 45698	 0.0891989	 0.2792	 0.00432	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40129	 45784	 0.0824139	 0.28935	 0.00355	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40130	 46469	 0.0269346	 0.08026	 0.00137	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40130	 46480	 0.0288239	 0.08923	 0.00141	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40131	 46677	 0.0148596	 0.04601	 0.00073	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40131	 46681	 0.0152621	 0.04612	 0.00077	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40132	 40144	 0.000394286	 0.00112	 2e-05	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40132	 45998	 0.0561939	 0.18367	 0.0026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40133	 46582	 0.0028175	 0.00921	 0.00013	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40135	 46358	 0.00587321	 0.01857	 0.00028	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40135	 46360	 0.00737643	 0.02589	 0.00032	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40137	 46428	 0.0583543	 0.18068	 0.00286	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40137	 46835	 0.00903571	 0.02954	 0.00042	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40138	 46360	 0.0179482	 0.05175	 0.00095	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40139	 45980	 0.00440286	 0.01614	 0.00505	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40139	 46826	 0.0434289	 0.13984	 0.03277	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40139	 77780	 0.01035	 0.02926	 0.00891	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40141	 45711	 0.0171104	 0.05171	 0.00086	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40141	 46665	 0.0458604	 0.13666	 0.00234	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40145	 46519	 0.0145475	 0.04504	 0.00071	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40145	 46520	 0.0170529	 0.04917	 0.0009	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40147	 46502	 0.00826357	 0.06111	 0.00113	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	40147	 46514	 0.00570071	 0.0454	 0.00105	 148.75	 148.75	 148.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40147	 46521	 0.115025	 0.37608	 0.00533	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40150	 46150	 0.00493679	 0.01364	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40150	 46163	 0.00847714	 0.02652	 0.00041	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40158	 77653	 0.00459179	 0.0425	 0.01549	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40158	 77692	 0.0115246	 0.03182	 0.01016	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40162	 45950	 0.0093725	 0.02963	 0.00045	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40172	 40179	 0.0268443	 0.06978	 0.00158	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40172	 40183	 0.0068425	 0.0512	 0.00092	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	40179	 40180	 0.00432071	 0.01287	 0.00022	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40180	 40181	 0.00634143	 0.01752	 0.00035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40181	 40183	 0.00533929	 0.027	 0.0007	 118.75	 118.75	 118.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40183	 40189	 0.00543786	 0.09219	 0.00202	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40186	 42726	 0.130845	 0.3774	 0.0069	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40197	 75817	 0.0116725	 0.05434	 0.0297	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40201	 41639	 0.0473882	 0.1432	 0.00238	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40207	 40210	 0.0730743	 0.26504	 0.00304	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40207	 40211	 0.0932321	 0.25752	 0.00514	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40207	 42364	 0.0735507	 0.21207	 0.00388	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40209	 40210	 0.0613279	 0.17682	 0.00323	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40209	 40213	 0.0216857	 0.07138	 0.001	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40211	 40212	 0.0257764	 0.07432	 0.00136	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40211	 42339	 0.0228686	 0.06463	 0.00123	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40212	 42736	 0.0793418	 0.22424	 0.00427	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40219	 42929	 0.0178989	 0.05251	 0.01483	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40219	 76479	 0.0107936	 0.04814	 0.02319	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40222	 42665	 0.161115	 0.41909	 0.00947	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40226	 75794	 0.00539679	 0.0446	 0.01332	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40230	 40236	 0.005865	 0.01749	 0.0003	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40230	 40250	 0.00579929	 0.01507	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40233	 40234	 0.00259571	 0.00773	 0.00013	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40233	 40258	 0.00359786	 0.01016	 0.00019	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40235	 40241	 0.00636607	 0.01835	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40236	 40238	 0.00851	 0.02903	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40236	 40271	 0.00607036	 0.01716	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40237	 40238	 0.0132661	 0.04007	 0.00067	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40237	 40264	 0.0907761	 0.32713	 0.0038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40237	 40267	 0.0217021	 0.06557	 0.00109	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40238	 40240	 0.00670286	 0.02051	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40238	 40263	 0.119329	 0.31027	 0.00701	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40239	 40265	 0.0574425	 0.16562	 0.00303	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40239	 40266	 0.0367096	 0.10938	 0.00187	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40240	 40241	 0.00623464	 0.01857	 0.00032	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40241	 40243	 0.0103336	 0.0308	 0.00053	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40243	 40244	 0.0112125	 0.03168	 0.0006	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40244	 40247	 0.0158536	 0.04571	 0.00084	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40244	 40270	 0.0487682	 0.12676	 0.00286	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40250	 40258	 0.0114096	 0.03533	 0.00056	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40250	 40271	 0.0128061	 0.04008	 0.00062	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40250	 42987	 0.201809	 0.57099	 0.01089	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40260	 41910	 0.070495	 0.20326	 0.00372	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40263	 41909	 0.0924436	 0.31879	 0.00405	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40264	 41912	 0.0766393	 0.21661	 0.00413	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40265	 42722	 0.0605311	 0.17107	 0.00326	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40269	 41665	 0.0882461	 0.24374	 0.00486	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40269	 42994	 0.0978239	 0.28209	 0.00516	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40270	 41668	 0.116051	 0.45051	 0.00559	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40273	 42513	 0.0091425	 0.0621	 0.01587	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40273	 75810	 0.0123871	 0.06136	 0.01495	 159.0	 173.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40277	 40278	 0.0574918	 0.16576	 0.00303	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40278	 40279	 0.08418	 0.24273	 0.00444	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40278	 42512	 0.0911211	 0.26274	 0.0048	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40283	 40284	 0.0314689	 0.09378	 0.0016	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40283	 40285	 0.0928789	 0.29361	 0.00446	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40283	 40286	 0.0563171	 0.18407	 0.00261	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40284	 41889	 0.0793336	 0.24565	 0.00389	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40285	 40286	 0.0370054	 0.10457	 0.00199	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40285	 41635	 0.0720146	 0.2254	 0.00349	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40286	 41635	 0.108642	 0.30711	 0.00585	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40287	 75813	 0.00696571	 0.02817	 0.01654	 235.0	 490.0	 490.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40288	 40289	 0.0366932	 0.10369	 0.00197	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40288	 41895	 0.165239	 0.42983	 0.00971	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40288	 41897	 0.12383	 0.43261	 0.00666	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40289	 40290	 0.0155579	 0.04043	 0.00091	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40290	 43014	 0.147159	 0.4559	 0.00721	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40293	 40295	 0.0596521	 0.16475	 0.00329	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40293	 42590	 0.0817896	 0.256	 0.00396	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40294	 42596	 0.09085	 0.25093	 0.00501	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40295	 40296	 0.0575657	 0.17395	 0.00289	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40296	 42604	 0.0729593	 0.26626	 0.00302	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40296	 43009	 0.092575	 0.24068	 0.00543	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40299	 40303	 0.0484232	 0.16696	 0.00212	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40299	 41886	 0.145212	 0.44985	 0.00712	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40300	 40301	 0.0160918	 0.04548	 0.00087	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40300	 40302	 0.0353543	 0.12954	 0.00253	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40300	 40309	 0.0308364	 0.08015	 0.00181	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40300	 42656	 0.0742161	 0.28536	 0.00361	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40301	 40310	 0.0137589	 0.04157	 0.00069	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40302	 40303	 0.0437904	 0.11381	 0.00257	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40303	 41668	 0.120717	 0.36492	 0.00607	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40309	 40310	 0.00898643	 0.0275	 0.00045	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40380	 40382	 0.00262857	 0.00871	 0.00012	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40380	 40384	 0.00262857	 0.00684	 0.00015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40382	 41624	 0.00262857	 0.00907	 0.00012	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40384	 40385	 0.00276821	 0.00798	 0.00015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40385	 40386	 0.00196321	 0.00584	 0.0001	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40385	 40407	 0.00184821	 0.0055	 9e-05	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40386	 40426	 0.00428786	 0.01115	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40387	 40388	 0.00187286	 0.0054	 0.0001	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40387	 40391	 0.00337607	 0.01021	 0.00017	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40391	 40396	 0.00192214	 0.00606	 9e-05	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40396	 40397	 0.00193036	 0.00533	 0.00011	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40397	 40404	 0.00186464	 0.00578	 9e-05	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40404	 40408	 0.003335	 0.01055	 0.00016	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40407	 40408	 0.00184821	 0.00552	 9e-05	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40407	 40426	 0.00358964	 0.00933	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40408	 40425	 0.00374571	 0.01057	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40424	 40425	 0.00181536	 0.00563	 9e-05	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40424	 41537	 0.00381143	 0.01151	 0.00019	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40425	 41537	 0.00321179	 0.01035	 0.00019	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40441	 40442	 0.00114179	 0.00345	 6e-05	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40441	 40452	 0.00266143	 0.01199	 0.00022	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40442	 40443	 0.00122393	 0.0037	 6e-05	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40443	 40445	 0.00131429	 0.0056	 0.00012	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40443	 40449	 0.00214393	 0.00914	 0.00019	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40445	 40446	 0.0013225	 0.00473	 0.0001	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40446	 40697	 0.00510929	 0.01643	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40449	 40450	 0.00102679	 0.00337	 5e-05	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40449	 41584	 0.00266964	 0.0178	 0.00035	 128.75	 128.75	 128.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40450	 40451	 0.00114179	 0.00314	 6e-05	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40451	 40452	 0.00233286	 0.00644	 0.00013	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40452	 40660	 0.00246429	 0.01321	 0.00023	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40455	 41155	 0.00723679	 0.02157	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40455	 41193	 0.00926571	 0.02617	 0.0005	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40457	 40458	 0.00524893	 0.01626	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40457	 40465	 0.00607036	 0.01808	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40464	 40465	 0.00404143	 0.01051	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40464	 40471	 0.00582393	 0.0176	 0.00029	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40464	 41193	 0.0143914	 0.04148	 0.00076	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40465	 40468	 0.00464107	 0.01282	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40468	 40473	 0.00370464	 0.00963	 0.00022	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40471	 41190	 0.00595536	 0.01645	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40473	 40481	 0.00579929	 0.01796	 0.00028	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40474	 75833	 0.00023	 0.0025	 0.00081	 284.0	 303.0	 303.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40474	 75912	 0.000328571	 0.00491	 0.00158	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40475	 40481	 0.00487929	 0.01406	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40475	 41530	 0.00756536	 0.0218	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40476	 41530	 0.00440286	 0.01364	 0.00022	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40481	 40488	 0.00754071	 0.02308	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40488	 41523	 0.0160754	 0.04543	 0.00087	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40543	 41527	 0.0076475	 0.02367	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40543	 41609	 0.0189504	 0.05354	 0.00102	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40625	 41225	 0.00463286	 0.01491	 0.00027	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40625	 41228	 0.0188518	 0.05901	 0.00091	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40625	 41528	 0.00358143	 0.01489	 0.00032	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40640	 40641	 0.00375393	 0.01036	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40640	 41251	 0.00423857	 0.01312	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40641	 41526	 0.00367179	 0.01253	 0.0002	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40646	 40647	 0.00186464	 0.00515	 0.0001	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40646	 40649	 0.00366357	 0.01091	 0.00019	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40647	 41609	 0.00588964	 0.01863	 0.00028	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40649	 40653	 0.00296536	 0.0077	 0.00017	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40653	 40670	 0.00290786	 0.01238	 0.00026	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40660	 40664	 0.00154429	 0.00884	 0.00016	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40664	 41607	 0.00242321	 0.01678	 0.0003	 128.75	 128.75	 128.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40669	 40690	 0.00263679	 0.01234	 0.00021	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40670	 40675	 0.00202893	 0.00966	 0.00021	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40671	 40673	 0.00325286	 0.00969	 0.00017	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40671	 41603	 0.00196321	 0.00509	 0.00011	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40672	 41596	 0.00253	 0.00791	 0.00012	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40672	 41620	 0.00312964	 0.00902	 0.00016	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40673	 40678	 0.00455071	 0.01424	 0.00022	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40673	 41602	 0.00177429	 0.00537	 9e-05	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40675	 41517	 0.00552	 0.04444	 0.00059	 128.75	 128.75	 128.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40675	 41621	 0.00115821	 0.00709	 0.00019	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	40677	 40684	 0.00265321	 0.00771	 0.00017	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40677	 41602	 0.0029325	 0.00763	 0.00017	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40678	 40679	 0.00184821	 0.00481	 0.00011	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40679	 41597	 0.00371286	 0.01163	 0.00018	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40682	 41596	 0.00228357	 0.00761	 0.00013	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40682	 41622	 0.00306393	 0.01525	 0.00031	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40684	 40688	 0.00265321	 0.01042	 0.00018	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40686	 40687	 0.00158536	 0.00856	 0.0002	 118.75	 118.75	 118.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40687	 40688	 0.00119929	 0.00762	 0.00017	 128.75	 128.75	 128.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40687	 41621	 0.000805	 0.00722	 0.00015	 156.25	 156.25	 156.25	 0.0	 0.0	 1	 -30.0	 30.0;
	40688	 41517	 0.00125679	 0.01407	 0.00028	 176.25	 176.25	 176.25	 0.0	 0.0	 1	 -30.0	 30.0;
	40690	 41607	 0.00159357	 0.01646	 0.00038	 176.25	 176.25	 176.25	 0.0	 0.0	 1	 -30.0	 30.0;
	40697	 41584	 0.00170857	 0.01593	 0.00023	 143.75	 143.75	 143.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40700	 40701	 0.00412357	 0.01542	 0.00029	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40700	 41614	 0.0258339	 0.08442	 0.0012	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40701	 41599	 0.00354036	 0.01616	 0.00029	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40716	 40719	 0.00187286	 0.0053	 0.0001	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40716	 41558	 0.00153607	 0.00476	 8e-05	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40719	 40722	 0.00466571	 0.01526	 0.00022	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40719	 41556	 0.00370464	 0.01504	 0.00024	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40722	 41562	 0.00279286	 0.0079	 0.00015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40731	 40733	 0.00430429	 0.0124	 0.00023	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40731	 41562	 0.00443571	 0.01387	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40733	 41613	 0.00318714	 0.00962	 0.00016	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40767	 40769	 0.00331036	 0.01142	 0.00015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40767	 41546	 0.00393464	 0.01188	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40769	 40771	 0.00426321	 0.0132	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40771	 41612	 0.00405786	 0.01255	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40775	 40786	 0.0047725	 0.01318	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40775	 40793	 0.00265321	 0.00732	 0.00015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40776	 40782	 0.00353214	 0.01052	 0.00018	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40776	 40788	 0.00538857	 0.014	 0.00032	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40778	 40780	 0.00491214	 0.01387	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40778	 40784	 0.00308857	 0.00853	 0.00017	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40779	 40782	 0.00710536	 0.02323	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40779	 40783	 0.00254643	 0.00758	 0.00013	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40780	 40781	 0.00274357	 0.00828	 0.00014	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40781	 40782	 0.00360607	 0.01075	 0.00018	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40783	 40791	 0.00413179	 0.01292	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40784	 41543	 0.00197964	 0.00546	 0.00011	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40785	 41543	 0.0017825	 0.00766	 0.00011	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40786	 40789	 0.00328571	 0.00946	 0.00017	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40786	 40805	 0.00693286	 0.0217	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40788	 40789	 0.00311321	 0.0086	 0.00017	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40792	 40793	 0.00329393	 0.00995	 0.00017	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40792	 41544	 0.00409071	 0.01281	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40797	 40799	 0.00377857	 0.01089	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40797	 40805	 0.00800893	 0.02262	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40798	 40799	 0.00370464	 0.01104	 0.00019	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40798	 40804	 0.00354857	 0.00979	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40799	 40800	 0.005175	 0.01462	 0.00028	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40799	 40806	 0.00585679	 0.02073	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40800	 40801	 0.00368	 0.01015	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40801	 40802	 0.00561036	 0.01736	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40801	 40980	 0.00737643	 0.02198	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40802	 40803	 0.00367179	 0.01095	 0.00019	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40802	 40818	 0.00415643	 0.01255	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40803	 40804	 0.00418929	 0.01297	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40805	 40810	 0.00765571	 0.02164	 0.00041	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40806	 40810	 0.0122804	 0.03392	 0.00068	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40808	 40810	 0.00312964	 0.03089	 0.00046	 148.75	 148.75	 148.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40808	 40812	 0.001495	 0.0098	 0.00023	 137.5	 137.5	 189.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40808	 40827	 0.0228932	 0.06469	 0.00123	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40813	 40815	 0.00524893	 0.01773	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40815	 40816	 0.004025	 0.01259	 0.00019	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40816	 41582	 0.00319536	 0.03113	 0.00064	 163.75	 163.75	 163.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40818	 40821	 0.00372107	 0.01027	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40819	 40820	 0.00371286	 0.0105	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40819	 40991	 0.0037375	 0.01032	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40820	 41350	 0.00842786	 0.0243	 0.00044	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40821	 40823	 0.0058075	 0.01674	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40822	 40823	 0.00414	 0.01282	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40822	 40824	 0.00409071	 0.01155	 0.00022	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40823	 41353	 0.00565143	 0.01598	 0.0003	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40824	 40826	 0.00539679	 0.01556	 0.00028	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40825	 40826	 0.00899464	 0.02339	 0.00053	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40825	 41455	 0.0113357	 0.03379	 0.00058	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40826	 41582	 0.0102104	 0.04246	 0.00092	 100.0	 100.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40827	 41440	 0.0143093	 0.05218	 0.00073	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40829	 40830	 0.00246429	 0.00967	 0.00016	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40829	 40839	 0.00364714	 0.0115	 0.00022	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40830	 40833	 0.00646464	 0.02624	 0.00042	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40833	 40837	 0.00427964	 0.01925	 0.00036	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40834	 41343	 0.000188929	 0.0016	 0.00282	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40834	 75838	 0.000131429	 0.00109	 0.00196	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40836	 40837	 0.00745857	 0.0231	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40836	 41334	 0.00617714	 0.0184	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40838	 40846	 0.00204536	 0.01019	 0.00021	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40839	 40840	 0.002185	 0.01476	 0.00028	 128.75	 128.75	 128.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40840	 40842	 0.00261214	 0.00904	 0.00014	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40842	 40875	 0.00199607	 0.00518	 0.00012	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40843	 40844	 0.00139643	 0.00916	 0.00018	 128.75	 128.75	 128.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40843	 41594	 0.00395107	 0.01139	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40843	 41622	 0.00433714	 0.0162	 0.0003	 188.7	 188.7	 189.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40844	 40845	 0.00145393	 0.00889	 0.00024	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	40846	 41615	 0.00364714	 0.01424	 0.00035	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40852	 40853	 0.00265321	 0.00792	 0.00014	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40852	 41594	 0.002875	 0.00856	 0.00015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40853	 40854	 0.00345	 0.01029	 0.00018	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40854	 41595	 0.00389357	 0.01313	 0.00017	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40854	 41614	 0.00640714	 0.02062	 0.00037	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40855	 41588	 0.00347464	 0.01819	 0.00025	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40855	 41593	 0.00119107	 0.00793	 0.00012	 118.75	 118.75	 118.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40856	 40857	 0.00211929	 0.00656	 0.0001	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40856	 40858	 0.00234107	 0.00906	 0.00016	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40856	 41619	 0.00220143	 0.01047	 0.00023	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40857	 41595	 0.00440286	 0.01145	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40858	 41588	 0.00160179	 0.00516	 9e-05	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40860	 40865	 0.00279286	 0.00863	 0.00014	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40860	 41590	 0.0111221	 0.02891	 0.00065	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40864	 40865	 0.0016675	 0.00613	 9e-05	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40864	 40871	 0.00383607	 0.00996	 0.00022	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40871	 40908	 0.00383607	 0.01083	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40875	 40876	 0.003105	 0.00858	 0.00017	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40876	 40877	 0.00467393	 0.0132	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40877	 40884	 0.00372929	 0.01055	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40879	 40881	 0.003335	 0.00866	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40879	 40882	 0.00159357	 0.0096	 0.00018	 118.75	 118.75	 118.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40881	 40883	 0.00372107	 0.01109	 0.00019	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40882	 41554	 0.00294893	 0.01185	 0.00019	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40883	 40884	 0.00372929	 0.01154	 0.00018	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40883	 41553	 0.00599643	 0.01811	 0.0003	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40884	 40900	 0.00372107	 0.01108	 0.00019	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40886	 40889	 0.000698214	 0.00759	 0.00016	 176.25	 176.25	 176.25	 0.0	 0.0	 1	 -30.0	 30.0;
	40888	 75955	 0.000312143	 0.00252	 0.00475	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40888	 75965	 0.000320357	 0.00257	 0.00484	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40889	 41344	 0.00169214	 0.01747	 0.00041	 176.25	 176.25	 176.25	 0.0	 0.0	 1	 -30.0	 30.0;
	40890	 40891	 0.004715	 0.01608	 0.00021	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40890	 41628	 0.00490393	 0.01518	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40891	 40897	 0.00705607	 0.02131	 0.00035	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40892	 40893	 0.00470679	 0.01358	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40892	 40900	 0.0037375	 0.01032	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40897	 40960	 0.0366439	 0.12751	 0.00159	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40897	 41357	 0.0249304	 0.07045	 0.00134	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40898	 40900	 0.00394286	 0.01191	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40898	 40902	 0.00232464	 0.00642	 0.00013	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40902	 40903	 0.00497786	 0.01408	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40903	 40919	 0.00371286	 0.01149	 0.00018	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40903	 40920	 0.00185643	 0.00512	 0.0001	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40908	 40909	 0.00184821	 0.00578	 9e-05	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40909	 40915	 0.00372107	 0.01163	 0.00018	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40912	 40913	 0.0025875	 0.00673	 0.00015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40912	 40914	 0.00409071	 0.01157	 0.00022	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40912	 41553	 0.00413179	 0.01232	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40912	 41554	 0.00416464	 0.01304	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40913	 40919	 0.00464929	 0.01422	 0.00023	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40914	 40915	 0.00184821	 0.00578	 9e-05	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40914	 40917	 0.0037375	 0.01156	 0.00018	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40917	 40922	 0.00372107	 0.01163	 0.00018	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40919	 40920	 0.00185643	 0.00513	 0.0001	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40919	 40921	 0.00299821	 0.00847	 0.00016	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40921	 40922	 0.0031625	 0.0099	 0.00015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40921	 40925	 0.00360607	 0.01019	 0.00019	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40925	 40930	 0.0091425	 0.02763	 0.00046	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40925	 40955	 0.00372107	 0.0105	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40925	 40956	 0.00697393	 0.01927	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40925	 41553	 0.0124282	 0.03432	 0.00068	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40927	 40929	 0.00382786	 0.01251	 0.00018	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40927	 41550	 0.0046575	 0.01286	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40928	 40929	 0.0045425	 0.01284	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40928	 41549	 0.00566786	 0.01601	 0.0003	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40928	 41613	 0.00549536	 0.01553	 0.0003	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40929	 40930	 0.00371286	 0.01107	 0.00019	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40929	 41551	 0.00423036	 0.01324	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40930	 40931	 0.00414	 0.0117	 0.00022	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40931	 40934	 0.0036225	 0.01183	 0.00017	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40934	 41613	 0.0047725	 0.01421	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40945	 40947	 0.0079925	 0.02415	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40945	 40948	 0.00229179	 0.01534	 0.00035	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	40947	 41349	 0.00722036	 0.01877	 0.00042	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40947	 41359	 0.00363071	 0.01003	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40948	 40951	 0.00521607	 0.02479	 0.00055	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40951	 40963	 0.00726964	 0.01889	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40951	 40967	 0.00785286	 0.02219	 0.00042	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40955	 40956	 0.00326107	 0.00848	 0.00019	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40956	 40963	 0.00358143	 0.01032	 0.00019	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40960	 40961	 0.0036225	 0.01133	 0.00018	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40960	 41612	 0.00368	 0.01151	 0.00018	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40961	 40976	 0.00675214	 0.01865	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40963	 40964	 0.00372929	 0.00969	 0.00022	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40964	 40968	 0.010465	 0.03275	 0.00051	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40964	 40975	 0.00493679	 0.0151	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40967	 40977	 0.00386893	 0.01212	 0.00019	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40968	 40978	 0.00566786	 0.01473	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40968	 40980	 0.00606214	 0.01896	 0.00029	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40968	 41357	 0.0135043	 0.0373	 0.00074	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40975	 40976	 0.00357321	 0.01011	 0.00019	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40975	 40977	 0.00255464	 0.00835	 0.00012	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40976	 40978	 0.0046575	 0.01441	 0.00023	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40976	 41357	 0.0200757	 0.05983	 0.00102	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40976	 41544	 0.00727786	 0.02227	 0.00036	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40978	 40980	 0.00377857	 0.01043	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40980	 40981	 0.00384429	 0.01359	 0.00016	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40981	 40986	 0.00377036	 0.01066	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40982	 40984	 0.00475607	 0.01472	 0.00023	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40982	 40989	 0.00786929	 0.02044	 0.00046	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40983	 40984	 0.00497786	 0.01559	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40983	 41357	 0.00887964	 0.02779	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40983	 41369	 0.00777071	 0.02316	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40984	 40985	 0.0025875	 0.01345	 0.0003	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40984	 40988	 0.00935607	 0.02585	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40986	 40991	 0.00368	 0.01096	 0.00019	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40988	 40989	 0.00498607	 0.01486	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40989	 41350	 0.0100707	 0.03001	 0.00051	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40997	 75854	 0.0008625	 0.00663	 0.0018	 219.0	 262.0	 262.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40998	 40999	 0.0139479	 0.03852	 0.00077	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	40999	 41147	 0.00564321	 0.02673	 0.00045	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40999	 41680	 0.0359457	 0.09344	 0.00211	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41000	 41172	 0.00508464	 0.01322	 0.0003	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41002	 41176	 0.00909321	 0.02511	 0.0005	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41021	 42312	 0.0367671	 0.11621	 0.00176	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41042	 41055	 0.0209136	 0.06232	 0.00107	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41043	 41045	 0.0121654	 0.04195	 0.00053	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41045	 41050	 0.00665357	 0.02035	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41050	 41137	 0.0210204	 0.05463	 0.00123	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41053	 41138	 0.00834571	 0.02304	 0.00046	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41053	 41146	 0.0206179	 0.05693	 0.00114	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41055	 41073	 0.0084525	 0.02196	 0.0005	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41070	 41071	 0.0211682	 0.06555	 0.00104	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41070	 41076	 0.0124939	 0.03603	 0.00066	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41070	 41085	 0.0148596	 0.04103	 0.00082	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41070	 41092	 0.0147939	 0.0447	 0.00074	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41071	 41072	 0.006095	 0.01758	 0.00032	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41072	 41073	 0.00685893	 0.01977	 0.00036	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41075	 41076	 0.00843607	 0.02329	 0.00046	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41076	 41079	 0.00772143	 0.02416	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41079	 41080	 0.00685893	 0.02044	 0.00035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41085	 41088	 0.0107196	 0.03238	 0.00054	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41086	 75875	 0.000944643	 0.00629	 0.00166	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41088	 41089	 0.00662893	 0.0191	 0.00035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41088	 41110	 0.0175211	 0.05638	 0.00082	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41089	 41110	 0.0109086	 0.03082	 0.00059	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41102	 42055	 0.00847714	 0.02395	 0.00046	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41104	 41106	 0.00648107	 0.01685	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41104	 41713	 0.0174307	 0.07003	 0.00113	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41106	 41107	 0.00587321	 0.01838	 0.00028	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41108	 41129	 0.00240679	 0.00788	 0.00179	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41108	 75889	 0.000993929	 0.00291	 0.00082	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41128	 41134	 0.00771321	 0.02129	 0.00042	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41128	 41695	 0.0157468	 0.04618	 0.00081	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41128	 41697	 0.00956143	 0.02703	 0.00051	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41129	 76046	 0.00205357	 0.00661	 0.00155	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41130	 41132	 0.00602929	 0.01887	 0.00029	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41132	 41134	 0.00711357	 0.0205	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41137	 41146	 0.00834571	 0.02486	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41138	 41139	 0.00719571	 0.02251	 0.00035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41139	 41146	 0.00564321	 0.01739	 0.00034	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41146	 41147	 0.00616893	 0.022	 0.00026	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41146	 41167	 0.0178004	 0.05447	 0.00088	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41152	 41153	 0.0058075	 0.01603	 0.00032	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41153	 41194	 0.0055775	 0.01541	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41154	 75903	 0.00134714	 0.00434	 0.00102	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41160	 41176	 0.0113686	 0.03213	 0.00061	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41167	 41170	 0.00496964	 0.01502	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41170	 41171	 0.00401679	 0.01243	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41171	 41172	 0.0051175	 0.01672	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41171	 41173	 0.00515036	 0.01575	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41173	 41175	 0.00634964	 0.0183	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41187	 41191	 0.00884679	 0.0274	 0.00043	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41190	 41191	 0.00528179	 0.01652	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41191	 41192	 0.00602107	 0.01795	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41192	 41530	 0.0137507	 0.04494	 0.00064	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41193	 41194	 0.00821429	 0.02267	 0.00045	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41194	 41195	 0.00581571	 0.01676	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41194	 41197	 0.0114671	 0.03241	 0.00062	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41223	 41225	 0.0050025	 0.01608	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41229	 41235	 0.0152868	 0.03974	 0.0009	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41230	 41288	 0.00334321	 0.01865	 0.0003	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41235	 41236	 0.00802536	 0.02512	 0.00039	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41235	 41627	 0.0194761	 0.06365	 0.0009	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41235	 41681	 0.0207904	 0.06507	 0.00101	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41236	 41237	 0.00633321	 0.01825	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41247	 41250	 0.00423857	 0.01197	 0.00023	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41247	 41251	 0.00491214	 0.01388	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41250	 41286	 0.0115657	 0.03619	 0.00056	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41251	 41273	 0.0122393	 0.03646	 0.00062	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41254	 41256	 0.00469036	 0.01658	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41254	 41259	 0.00185643	 0.00907	 0.00023	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41256	 41257	 0.00375393	 0.01038	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41257	 41258	 0.00464929	 0.01422	 0.00023	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41257	 41274	 0.00280929	 0.00775	 0.00015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41258	 41269	 0.00972571	 0.04128	 0.0006	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41259	 41266	 0.00335143	 0.0243	 0.00068	 148.75	 148.75	 148.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41263	 41264	 0.00269429	 0.00762	 0.00015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41263	 41265	 0.00299	 0.00936	 0.00014	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41264	 41276	 0.00487929	 0.0151	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41265	 41268	 0.00570071	 0.0204	 0.00042	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41266	 41267	 0.00220964	 0.01175	 0.00031	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41266	 41517	 0.00871536	 0.02805	 0.00041	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41267	 41268	 0.00194679	 0.01113	 0.00021	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41268	 41342	 0.002875	 0.01455	 0.00038	 118.75	 118.75	 118.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41269	 41276	 0.00301464	 0.01712	 0.00027	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41269	 41278	 0.00631679	 0.02475	 0.00042	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41272	 41273	 0.00381964	 0.01154	 0.00019	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41272	 41282	 0.01357	 0.04366	 0.00064	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41273	 41274	 0.00331036	 0.01014	 0.00016	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41273	 41276	 0.00800071	 0.02384	 0.00041	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41274	 41275	 0.00390179	 0.0118	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41275	 41276	 0.00473964	 0.01411	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41278	 41281	 0.00628393	 0.01633	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41279	 41318	 0.0110811	 0.03349	 0.00056	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41279	 41342	 0.00506	 0.01982	 0.00034	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41280	 41286	 0.00874	 0.02564	 0.00045	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41280	 41305	 0.0106375	 0.03329	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41281	 41282	 0.00547071	 0.01652	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41282	 41319	 0.00915071	 0.03154	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41286	 41306	 0.0156646	 0.05401	 0.00069	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41288	 41290	 0.00565143	 0.01707	 0.00028	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41290	 41301	 0.00491214	 0.01278	 0.00029	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41291	 41296	 0.00653036	 0.02367	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41296	 41298	 0.00578286	 0.01635	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41298	 41306	 0.0119764	 0.0357	 0.00061	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41301	 41302	 0.006555	 0.02005	 0.00032	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41302	 41303	 0.00529821	 0.01378	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41303	 41305	 0.00628393	 0.01967	 0.0003	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41305	 41306	 0.00168393	 0.01488	 0.00032	 156.25	 156.25	 156.25	 0.0	 0.0	 1	 -30.0	 30.0;
	41306	 41310	 0.0173568	 0.05584	 0.00082	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41309	 41310	 0.00827179	 0.0256	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41318	 41319	 0.00647286	 0.01956	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41319	 41333	 0.0181125	 0.06324	 0.00097	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41320	 41321	 0.00378679	 0.00984	 0.00022	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41320	 41322	 0.00671929	 0.02377	 0.00029	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41321	 41323	 0.00748321	 0.02262	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41322	 41330	 0.00759	 0.02976	 0.00051	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41323	 41330	 0.00532286	 0.01586	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41325	 41327	 0.00552	 0.01435	 0.00032	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41325	 41333	 0.0259079	 0.07322	 0.00139	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41325	 41798	 0.0183179	 0.05605	 0.00091	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41326	 41329	 0.0111304	 0.03317	 0.00057	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41327	 41328	 0.00294893	 0.00931	 0.00014	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41328	 41806	 0.00451786	 0.01278	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41329	 41333	 0.0201579	 0.05811	 0.00106	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41329	 41333	 0.020158	 0.05811	 0.00106	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41329	 41806	 0.0142189	 0.04017	 0.00076	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41329	 41831	 0.0173732	 0.05008	 0.00092	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41330	 41331	 0.00777893	 0.02243	 0.00041	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41331	 41333	 0.009693	 0.03311	 0.00053	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41331	 41333	 0.009693	 0.03311	 0.00053	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41333	 41334	 0.018466	 0.06078	 0.00085	 89.0	 89.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41333	 41334	 0.018466	 0.06078	 0.00085	 89.0	 89.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41333	 41338	 0.0111386	 0.03486	 0.00054	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41333	 41830	 0.0404225	 0.12514	 0.00198	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41334	 41335	 0.00492	 0.01719	 0.00026	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41334	 41335	 0.00492	 0.01719	 0.00026	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41336	 41337	 0.00275179	 0.01255	 0.00023	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41336	 41339	 0.00628393	 0.01634	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41336	 41340	 0.0118696	 0.03586	 0.0006	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41336	 41389	 0.0182029	 0.07033	 0.00088	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41337	 41346	 0.00786107	 0.02171	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41338	 41339	 0.00667	 0.02066	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41340	 41391	 0.00708071	 0.0214	 0.00036	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41344	 41347	 0.0109332	 0.03089	 0.00059	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41344	 41349	 0.0140218	 0.04342	 0.00069	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41344	 41628	 0.0148186	 0.04271	 0.00078	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41345	 41349	 0.00583214	 0.01737	 0.0003	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41345	 41361	 0.0184739	 0.05506	 0.00094	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41346	 41347	 0.00570071	 0.01573	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41347	 41348	 0.00567607	 0.01714	 0.00028	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41347	 41363	 0.00627571	 0.01773	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41348	 41349	 0.0054625	 0.01629	 0.00028	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41349	 41366	 0.0132414	 0.04359	 0.00061	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41350	 41352	 0.00561036	 0.01459	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41350	 41382	 0.0093725	 0.02903	 0.00046	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41350	 41383	 0.00438643	 0.0114	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41352	 41353	 0.00297357	 0.0084	 0.00016	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41354	 41454	 0.0135043	 0.04656	 0.00059	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41354	 41460	 0.0132086	 0.03991	 0.00066	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41356	 41357	 0.00575821	 0.0174	 0.00029	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41356	 41361	 0.00470679	 0.01684	 0.00035	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41359	 41361	 0.00495321	 0.0155	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41360	 41361	 0.00553643	 0.0144	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41360	 41362	 0.00536393	 0.01599	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41361	 41369	 0.00470679	 0.01457	 0.00023	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41362	 41363	 0.00483	 0.01459	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41362	 41366	 0.00478071	 0.0135	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41366	 41367	 0.00485464	 0.01468	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41367	 41368	 0.00501893	 0.01571	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41368	 41375	 0.00639893	 0.01933	 0.00032	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41368	 41378	 0.0118368	 0.03345	 0.00064	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41370	 41371	 0.00600464	 0.0207	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41370	 41372	 0.00427964	 0.01292	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41371	 41380	 0.00981607	 0.02831	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41372	 41381	 0.0126254	 0.04354	 0.00055	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41374	 41375	 0.00790214	 0.02355	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41374	 41389	 0.0109661	 0.03162	 0.00058	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41375	 41377	 0.00571714	 0.01997	 0.00031	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41376	 41377	 0.00589786	 0.01845	 0.00029	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41376	 41395	 0.00521607	 0.01503	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41377	 41387	 0.00958607	 0.03132	 0.00044	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41378	 41380	 0.00992286	 0.02997	 0.0005	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41378	 41384	 0.0115	 0.03315	 0.00061	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41379	 41380	 0.00842786	 0.02846	 0.00038	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41379	 41382	 0.00255464	 0.02352	 0.0007	 176.25	 176.25	 176.25	 0.0	 0.0	 1	 -30.0	 30.0;
	41379	 41385	 0.00745857	 0.02151	 0.00039	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41379	 41417	 0.0138	 0.04659	 0.00062	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41379	 41418	 0.0111304	 0.03265	 0.00058	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41379	 41457	 0.0270661	 0.09139	 0.00121	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41381	 41382	 0.00863321	 0.02672	 0.00042	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41382	 41383	 0.00508464	 0.01575	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41384	 41387	 0.00932321	 0.02999	 0.00044	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41385	 41417	 0.00637429	 0.01759	 0.00035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41386	 41398	 0.000156071	 0.00176	 0.00347	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41386	 75976	 0.000213571	 0.00191	 0.00384	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41388	 41391	 0.00723679	 0.02264	 0.00035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41388	 41393	 0.0074175	 0.02138	 0.00039	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41392	 75978	 0.00147857	 0.01461	 0.00465	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41392	 75982	 0.000985714	 0.01535	 0.00639	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41393	 41394	 0.00501893	 0.01446	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41394	 41396	 0.0109989	 0.03108	 0.00059	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41396	 41403	 0.0157796	 0.04459	 0.00085	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41398	 75986	 0.00128143	 0.01041	 0.01962	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41400	 41823	 0.0181454	 0.05406	 0.00092	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41400	 41830	 0.021045	 0.0677	 0.00099	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41400	 43092	 0.0386071	 0.10661	 0.00213	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41403	 41410	 0.0109989	 0.03278	 0.00056	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41405	 41414	 0.0100707	 0.03151	 0.00049	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41405	 41416	 0.00953679	 0.02632	 0.00053	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41406	 41412	 0.0233779	 0.06456	 0.00129	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41406	 41414	 0.00529	 0.01374	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41407	 41408	 0.0087975	 0.02781	 0.00042	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41407	 43093	 0.0237639	 0.08193	 0.00104	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41407	 43099	 0.00738464	 0.01919	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41408	 41410	 0.00859214	 0.02901	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41408	 41413	 0.0196486	 0.06513	 0.0009	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41412	 43101	 0.0254561	 0.07339	 0.00134	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41413	 43165	 0.0181864	 0.0514	 0.00098	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41415	 75991	 0.000903571	 0.00572	 0.00168	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41416	 41433	 0.00899464	 0.02484	 0.0005	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41417	 41426	 0.0104814	 0.03166	 0.00053	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41417	 41427	 0.00910964	 0.02646	 0.00059	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41418	 41425	 0.00667821	 0.02089	 0.00032	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41420	 41421	 0.00717929	 0.02069	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41421	 41429	 0.0182439	 0.06617	 0.00076	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41421	 43161	 0.0388125	 0.13506	 0.00169	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41422	 41431	 0.00981607	 0.02965	 0.00049	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41423	 75997	 0.000386071	 0.00439	 0.00136	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41424	 41429	 0.00740929	 0.02267	 0.00037	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41425	 41426	 0.0050025	 0.0149	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41426	 41430	 0.0147529	 0.03834	 0.00087	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41427	 41458	 0.00813214	 0.02298	 0.00044	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41429	 41430	 0.00549536	 0.01702	 0.00027	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41430	 41435	 0.0100871	 0.02787	 0.00056	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41431	 41434	 0.0112618	 0.03247	 0.00059	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41433	 41434	 0.0107443	 0.03036	 0.00058	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41433	 43161	 0.0150321	 0.04654	 0.00074	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41434	 41503	 0.01173	 0.03773	 0.00055	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41435	 41437	 0.00873179	 0.02672	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41435	 41438	 0.00944643	 0.02669	 0.00051	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41435	 41439	 0.0104239	 0.03408	 0.00048	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41436	 41437	 0.00823071	 0.02487	 0.00041	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41436	 41479	 0.00761464	 0.02302	 0.00038	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41437	 41504	 0.0159275	 0.04983	 0.00077	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41438	 41503	 0.0132332	 0.04258	 0.00062	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41439	 41466	 0.0129046	 0.04038	 0.00062	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41439	 43161	 0.0521443	 0.17283	 0.00238	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41440	 41445	 0.00837036	 0.02494	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41445	 41446	 0.00901929	 0.02822	 0.00044	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41446	 41448	 0.00683429	 0.02235	 0.00032	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41448	 41473	 0.00539679	 0.01526	 0.00029	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41449	 41452	 0.0129375	 0.04005	 0.00063	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41449	 41462	 0.00795964	 0.02491	 0.00039	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41454	 41462	 0.0103007	 0.0307	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41455	 41456	 0.004025	 0.01046	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41456	 41457	 0.0101036	 0.02791	 0.00056	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41458	 41464	 0.00801714	 0.0251	 0.00039	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41460	 41461	 0.004255	 0.01267	 0.00022	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41461	 41463	 0.00460821	 0.01198	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41461	 41464	 0.00989	 0.03063	 0.00048	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41462	 41465	 0.00828	 0.03742	 0.00048	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41463	 41465	 0.00894536	 0.028	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41465	 41466	 0.00979143	 0.03342	 0.00043	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41465	 41478	 0.0152786	 0.04994	 0.00071	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41466	 41467	 0.00495321	 0.01475	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41467	 41479	 0.00737643	 0.02373	 0.00035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41473	 41474	 0.00598821	 0.02022	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41474	 41476	 0.0101282	 0.03258	 0.00048	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41476	 41477	 0.00497786	 0.01574	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41477	 41483	 0.00930679	 0.0263	 0.0005	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41477	 41488	 0.017365	 0.05174	 0.00088	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41478	 41480	 0.0129046	 0.039	 0.00065	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41478	 41487	 0.0145475	 0.04397	 0.00073	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41479	 41480	 0.00736	 0.01912	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41479	 41486	 0.0129375	 0.04047	 0.00063	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41479	 41502	 0.0148843	 0.04207	 0.0008	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41483	 41484	 0.0122804	 0.0371	 0.00062	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41484	 41501	 0.0262364	 0.0803	 0.0013	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41485	 41486	 0.00619357	 0.01609	 0.00036	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41485	 41489	 0.00749964	 0.02452	 0.00035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41487	 41490	 0.00871536	 0.02848	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41487	 41492	 0.0167571	 0.04735	 0.0009	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41488	 41501	 0.0139889	 0.05959	 0.00123	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41489	 41490	 0.00734357	 0.02246	 0.00036	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41489	 41508	 0.0143175	 0.04046	 0.00077	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41491	 41492	 0.00529821	 0.01378	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41491	 41493	 0.0101939	 0.02814	 0.00056	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41492	 41501	 0.0127321	 0.03598	 0.00069	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41493	 41499	 0.00667	 0.0221	 0.0003	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41495	 41496	 0.00692464	 0.02167	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41495	 41502	 0.0146379	 0.04533	 0.00072	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41496	 41497	 0.00478071	 0.01445	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41496	 41514	 0.0117957	 0.03652	 0.00058	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41497	 41498	 0.00774607	 0.02307	 0.00039	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41498	 43169	 0.0162314	 0.04218	 0.00095	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41499	 41500	 0.00562679	 0.01851	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41500	 43172	 0.00410714	 0.01286	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41501	 43178	 0.012075	 0.04322	 0.00089	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41503	 43161	 0.0230575	 0.07535	 0.00107	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41504	 41507	 0.0112618	 0.03247	 0.00059	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41506	 41507	 0.015985	 0.04764	 0.00081	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41506	 43154	 0.03105	 0.10221	 0.00143	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41507	 41509	 0.00841964	 0.02577	 0.00042	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41508	 41514	 0.0131839	 0.03726	 0.00071	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41509	 41513	 0.0113111	 0.0294	 0.00066	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41510	 41511	 0.0146707	 0.04052	 0.00081	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41510	 41513	 0.00553643	 0.01694	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41511	 43155	 0.0193611	 0.0606	 0.00094	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41513	 41516	 0.00778714	 0.0241	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41514	 41515	 0.00588964	 0.01625	 0.00032	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41514	 43171	 0.0265404	 0.08305	 0.00129	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41515	 41516	 0.00616071	 0.01602	 0.00036	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41516	 43169	 0.00855929	 0.0265	 0.00042	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41517	 41597	 0.00252179	 0.01948	 0.00055	 156.25	 156.25	 156.25	 0.0	 0.0	 1	 -30.0	 30.0;
	41527	 41528	 0.00378679	 0.01185	 0.00018	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41537	 41624	 0.0154839	 0.04679	 0.00078	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41540	 41541	 0.00317071	 0.00982	 0.00016	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41540	 41584	 0.00956143	 0.02889	 0.00048	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41549	 41625	 0.00772143	 0.02416	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41550	 41551	 0.00360607	 0.00937	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41550	 41625	 0.00585679	 0.01523	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41553	 41615	 0.0102761	 0.04359	 0.00063	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41556	 41558	 0.00234107	 0.00723	 0.00014	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41578	 41616	 0.00147857	 0.01094	 0.0002	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	41578	 41622	 0.0165846	 0.04816	 0.00108	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41584	 41607	 0.00192214	 0.02095	 0.00044	 176.25	 176.25	 176.25	 0.0	 0.0	 1	 -30.0	 30.0;
	41588	 41590	 0.00139643	 0.00918	 0.00018	 128.75	 128.75	 128.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41594	 41619	 0.0105225	 0.03259	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41596	 41601	 0.00621821	 0.01878	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41596	 41620	 0.00556929	 0.01683	 0.00028	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41597	 41605	 0.00639071	 0.01843	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41601	 41622	 0.00602107	 0.01967	 0.00028	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41603	 41605	 0.00455893	 0.01315	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41613	 41625	 0.0142189	 0.04018	 0.00077	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41614	 41625	 0.00358964	 0.02353	 0.00047	 128.75	 128.75	 128.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41616	 41619	 0.00265321	 0.02383	 0.0005	 156.25	 156.25	 156.25	 0.0	 0.0	 1	 -30.0	 30.0;
	41630	 41631	 0.0278875	 0.13916	 0.00209	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41630	 42006	 0.092665	 0.38713	 0.0058	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41631	 41632	 0.007245	 0.02839	 0.00048	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41632	 41633	 0.0411782	 0.12271	 0.0021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41635	 41636	 0.0581325	 0.17999	 0.00285	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41635	 42005	 0.0345739	 0.20889	 0.00498	 128.75	 128.75	 128.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41642	 41646	 0.00394286	 0.01672	 0.00388	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41642	 76028	 0.00370464	 0.01172	 0.00284	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41643	 41644	 0.00893714	 0.02323	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41643	 42048	 0.0603011	 0.17384	 0.00318	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41644	 41649	 0.0306886	 0.09501	 0.0015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41645	 41646	 0.00337607	 0.01055	 0.00261	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41645	 76033	 0.00345	 0.01948	 0.00851	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41646	 76032	 0.00262036	 0.00741	 0.00226	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41647	 41648	 0.00830464	 0.02158	 0.00049	 144.0	 144.0	 189.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41648	 41658	 0.00616893	 0.01778	 0.00033	 144.0	 144.0	 189.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41649	 41650	 0.0218829	 0.06042	 0.00121	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41649	 41651	 0.0237229	 0.0707	 0.00121	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41650	 41651	 0.0195418	 0.06386	 0.0009	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41650	 41658	 0.0221786	 0.06393	 0.00117	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41652	 76201	 0.000821429	 0.00697	 0.06061	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41653	 41654	 0.0633896	 0.20004	 0.00378	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41653	 41656	 0.0705443	 0.2132	 0.00354	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41653	 42075	 0.059685	 0.15514	 0.0035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41655	 76034	 0.00574179	 0.01624	 0.00495	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41656	 41657	 0.00897	 0.03093	 0.00039	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41657	 42153	 0.0368986	 0.1223	 0.00168	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41657	 42324	 0.0206096	 0.05823	 0.00111	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41660	 76037	 0.00322	 0.02083	 0.0118	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41661	 76037	 0.00229179	 0.0292	 0.00983	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41661	 76352	 0.00502714	 0.04425	 0.02381	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41663	 42519	 0.0747664	 0.19435	 0.00439	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41665	 41668	 0.0502961	 0.18431	 0.0036	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41669	 76041	 0.000501071	 0.00407	 0.00767	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41670	 41672	 0.0158618	 0.05183	 0.00073	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41672	 41680	 0.00903571	 0.02553	 0.00049	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41680	 41681	 0.00773786	 0.02422	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41686	 41688	 0.00832107	 0.02162	 0.00049	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41686	 41882	 0.0151061	 0.051	 0.00068	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41695	 41697	 0.0109004	 0.03444	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41695	 41698	 0.0093725	 0.02589	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41698	 41723	 0.0124775	 0.03527	 0.00067	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41705	 41711	 0.00989821	 0.02797	 0.00053	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41706	 41707	 0.00647286	 0.01928	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41706	 41711	 0.0069575	 0.01808	 0.00041	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41706	 41725	 0.00644	 0.01673	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41707	 41756	 0.0220143	 0.0656	 0.00112	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41709	 41711	 0.00850179	 0.02853	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41712	 41725	 0.00520786	 0.01611	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41712	 41726	 0.00865786	 0.0225	 0.00051	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41712	 41729	 0.0200593	 0.06277	 0.00097	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41713	 41715	 0.0298836	 0.08446	 0.00161	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41715	 41732	 0.00487929	 0.03885	 0.00053	 128.75	 128.75	 128.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41723	 41726	 0.00595536	 0.01644	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41729	 41737	 0.0238543	 0.06199	 0.0014	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41730	 41735	 0.0131675	 0.03796	 0.00069	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41730	 41756	 0.0131346	 0.03627	 0.00072	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41732	 41737	 0.0151554	 0.04368	 0.0008	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41738	 41754	 0.00792679	 0.02362	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41738	 41859	 0.0165929	 0.05136	 0.00081	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41739	 76108	 0.00262036	 0.00741	 0.00226	 118.0	 168.0	 168.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41741	 41745	 0.00786929	 0.02045	 0.00046	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41743	 41775	 0.00485464	 0.01447	 0.00025	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41745	 41756	 0.00651393	 0.01693	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41754	 41839	 0.0112946	 0.03497	 0.00055	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41756	 41758	 0.00660429	 0.02124	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41756	 41859	 0.0386975	 0.10936	 0.00208	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41757	 41758	 0.00671929	 0.02197	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41757	 41859	 0.0298096	 0.07748	 0.00175	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41759	 41761	 0.000772143	 0.00531	 0.00132	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41759	 41766	 0.000763929	 0.0052	 0.00133	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41761	 76072	 0.000607857	 0.0037	 0.00096	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41766	 76097	 0.00121571	 0.00735	 0.00237	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41769	 41770	 0.00610321	 0.01686	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41769	 41779	 0.00796786	 0.02562	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41771	 41776	 0.00709714	 0.02145	 0.00036	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41771	 41884	 0.0103336	 0.0298	 0.00054	 144.0	 144.0	 189.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41775	 41784	 0.00767214	 0.02401	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41776	 41777	 0.00443571	 0.0134	 0.00022	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41776	 41778	 0.00621	 0.01923	 0.0003	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41777	 41784	 0.00944643	 0.02669	 0.00051	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41778	 41779	 0.00545429	 0.01708	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41778	 41790	 0.00665357	 0.02009	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41784	 41786	 0.0115575	 0.03443	 0.00059	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41786	 41790	 0.0124446	 0.03234	 0.00073	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41789	 41790	 0.00639071	 0.0166	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41789	 41792	 0.0116643	 0.03423	 0.0006	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41792	 41799	 0.0114507	 0.03583	 0.00055	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41793	 76079	 0.00355679	 0.01026	 0.003	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41798	 41813	 0.0234929	 0.06639	 0.00126	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41799	 41801	 0.0056925	 0.01721	 0.00029	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41801	 41817	 0.00593071	 0.0171	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41803	 41813	 0.0159768	 0.04152	 0.00094	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41805	 41806	 0.00558571	 0.01611	 0.00029	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41812	 76087	 0.000607857	 0.00384	 0.00113	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41812	 76088	 0.0023	 0.00959	 0.0023	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41812	 76094	 0.000599643	 0.00269	 0.00157	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41813	 41831	 0.0134304	 0.03709	 0.00074	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41816	 41817	 0.00508464	 0.01591	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41816	 41819	 0.0041975	 0.01187	 0.00023	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41818	 41819	 0.0070725	 0.01999	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41818	 41850	 0.00743393	 0.02302	 0.00036	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41819	 41821	 0.00694929	 0.02174	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41820	 41821	 0.00601286	 0.01817	 0.0003	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41820	 41827	 0.00934786	 0.02824	 0.00047	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41821	 41822	 0.00754893	 0.02175	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41822	 41825	 0.00675214	 0.02113	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41823	 41827	 0.0227125	 0.06419	 0.00122	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41830	 41831	 0.0136357	 0.04386	 0.00064	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41834	 41835	 0.00882214	 0.0263	 0.00045	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41834	 41837	 0.0071875	 0.02143	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41836	 41839	 0.0127979	 0.03962	 0.00063	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41836	 41841	 0.00930679	 0.02813	 0.00047	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41837	 41854	 0.00777071	 0.02196	 0.00042	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41841	 41842	 0.0124282	 0.03703	 0.00063	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41841	 41855	 0.00801714	 0.02312	 0.00042	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41842	 43052	 0.0241254	 0.06817	 0.0013	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41848	 41849	 0.0125761	 0.03892	 0.00062	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41848	 41855	 0.0111468	 0.03321	 0.00057	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41848	 43054	 0.0401268	 0.11081	 0.00221	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41849	 41852	 0.00588964	 0.01755	 0.0003	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41850	 41852	 0.0107936	 0.03218	 0.00055	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41850	 41856	 0.00731893	 0.02021	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41852	 41853	 0.00400857	 0.02117	 0.00028	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41853	 43042	 0.00338429	 0.0189	 0.0003	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41854	 41855	 0.00705607	 0.02209	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41856	 41857	 0.00629214	 0.02023	 0.0003	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41859	 41864	 0.0120586	 0.0388	 0.00057	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41859	 41866	 0.0135536	 0.03906	 0.00071	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41860	 41861	 0.00699857	 0.02031	 0.00046	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41860	 41864	 0.0161575	 0.05279	 0.00075	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41860	 41867	 0.00777071	 0.02145	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41861	 42089	 0.0199771	 0.06576	 0.00092	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41862	 41863	 0.00381143	 0.01487	 0.00037	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41862	 41865	 0.00634143	 0.02269	 0.00047	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41864	 41865	 0.00792679	 0.0255	 0.00037	 90.0	 90.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41864	 41876	 0.00852643	 0.02669	 0.00041	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41866	 41877	 0.00803357	 0.02394	 0.00041	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41867	 41874	 0.00857571	 0.02684	 0.00042	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41868	 41876	 0.0100871	 0.03007	 0.00051	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41868	 42146	 0.0482343	 0.16631	 0.00211	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41870	 41873	 0.0069575	 0.01922	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41870	 43066	 0.00936429	 0.02899	 0.00046	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41871	 43061	 0.0108675	 0.03283	 0.00055	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41872	 41873	 0.00805	 0.02275	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41873	 41874	 0.0093725	 0.02436	 0.00055	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41874	 42086	 0.00933143	 0.0269	 0.00049	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41877	 41880	 0.0113193	 0.03125	 0.00062	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41880	 43064	 0.0418929	 0.11568	 0.00231	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41885	 41886	 0.0862089	 0.25694	 0.00439	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41888	 41889	 0.0326354	 0.08482	 0.00191	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41891	 43001	 0.107656	 0.2974	 0.00594	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41891	 43018	 0.0905707	 0.26116	 0.00478	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41893	 41897	 0.0737068	 0.22824	 0.00361	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41893	 41898	 0.0286596	 0.081	 0.00154	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41894	 41895	 0.0811982	 0.23413	 0.00428	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41894	 41900	 0.0563664	 0.17453	 0.00276	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41895	 41896	 0.0506329	 0.15677	 0.00248	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41896	 41900	 0.0524482	 0.16415	 0.00254	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41898	 41900	 0.0272386	 0.08595	 0.00163	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41903	 41904	 0.0619768	 0.1873	 0.00311	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41903	 42642	 0.0902668	 0.27283	 0.00453	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41908	 41987	 0.0854532	 0.275	 0.00402	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41909	 41911	 0.0868168	 0.2454	 0.00467	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41909	 41988	 0.0783725	 0.22152	 0.00422	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41911	 41912	 0.0294236	 0.08767	 0.0015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41914	 41915	 0.0115164	 0.05183	 0.00096	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41914	 41918	 0.0203057	 0.14051	 0.00254	 128.75	 128.75	 128.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41915	 41916	 0.0180468	 0.09434	 0.00173	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41916	 41992	 0.0571714	 0.1486	 0.00335	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41917	 41918	 0.0130607	 0.09416	 0.00183	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	41917	 42011	 0.039445	 0.22254	 0.00427	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41918	 41919	 0.0109743	 0.04286	 0.00106	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41918	 41954	 0.165115	 0.51713	 0.00801	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41919	 41922	 0.02415	 0.1087	 0.00201	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41922	 43198	 0.0155579	 0.09396	 0.00224	 128.75	 128.75	 128.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41926	 41930	 0.0243471	 0.08501	 0.00131	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41927	 41935	 0.121801	 0.42552	 0.00655	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41927	 42384	 0.0708482	 0.20426	 0.00374	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41930	 41931	 0.0137918	 0.04315	 0.00067	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41930	 41932	 0.0223839	 0.0685	 0.00111	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41931	 41932	 0.00912607	 0.02857	 0.00044	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41935	 41936	 0.0879011	 0.26565	 0.00442	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41937	 42852	 0.0501482	 0.20858	 0.00454	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41937	 43020	 0.0552904	 0.21042	 0.00381	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41938	 41965	 0.021735	 0.23693	 0.00497	 176.25	 176.25	 176.25	 0.0	 0.0	 1	 -30.0	 30.0;
	41938	 43020	 0.0404554	 0.3569	 0.00897	 163.75	 163.75	 163.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41939	 42523	 0.0820525	 0.25684	 0.00398	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41940	 42650	 0.118655	 0.36752	 0.00581	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41943	 42022	 0.122253	 0.38275	 0.00593	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41947	 76146	 0.000221786	 0.00428	 0.00839	 640.0	 668.0	 668.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41948	 41949	 0.0282736	 0.08849	 0.00137	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41949	 41950	 0.0582557	 0.18233	 0.00282	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41950	 41952	 0.0458604	 0.21721	 0.00363	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41954	 41955	 0.0338182	 0.16998	 0.00251	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41954	 41956	 0.0383854	 0.106	 0.00211	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41954	 43019	 0.109455	 0.28459	 0.00643	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41955	 42854	 0.0669218	 0.30132	 0.00558	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41956	 43015	 0.0763929	 0.23086	 0.00384	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41964	 41965	 0.0138493	 0.1473	 0.00365	 183.75	 183.75	 183.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41964	 42618	 0.0489243	 0.49591	 0.01513	 192.5	 192.5	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	41964	 42731	 0.0850754	 0.2663	 0.00412	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41982	 41984	 0.115189	 0.31822	 0.00635	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41982	 42129	 0.0872604	 0.22686	 0.00512	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41983	 41987	 0.102958	 0.32229	 0.00499	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41983	 42145	 0.0553068	 0.16483	 0.00282	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41984	 41987	 0.0486204	 0.15367	 0.00233	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41984	 42144	 0.126664	 0.35812	 0.00682	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41985	 41986	 0.0391657	 0.11834	 0.00197	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41986	 41990	 0.0751689	 0.20762	 0.00414	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41990	 42986	 0.0623054	 0.18828	 0.00313	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41992	 41994	 0.0639482	 0.19058	 0.00326	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41993	 41995	 0.0508382	 0.15559	 0.00252	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41993	 42745	 0.136094	 0.35393	 0.00799	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41995	 41996	 0.0250289	 0.06911	 0.00138	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41996	 41999	 0.0255629	 0.07823	 0.00127	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41997	 41998	 0.0179975	 0.0723	 0.00117	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41997	 41999	 0.0215214	 0.07035	 0.001	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	41998	 43193	 0.0242239	 0.07034	 0.00158	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42005	 42006	 0.0223264	 0.16522	 0.00305	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	42010	 42012	 0.0529493	 0.16395	 0.00259	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42011	 42018	 0.0547318	 0.1578	 0.00289	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42018	 43015	 0.144686	 0.44823	 0.00709	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42019	 42020	 0.0566375	 0.17726	 0.00274	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42019	 42527	 0.0700925	 0.23076	 0.00322	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42020	 42565	 0.0484971	 0.13982	 0.00256	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42030	 42929	 0.00738464	 0.03581	 0.01801	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42032	 42033	 0.0120175	 0.18732	 0.00488	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42033	 42034	 0.0370382	 0.18349	 0.00279	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42034	 42618	 0.0111386	 0.19119	 0.00409	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42034	 42731	 0.0235257	 0.2433	 0.00568	 176.25	 176.25	 176.25	 0.0	 0.0	 1	 -30.0	 30.0;
	42046	 42059	 0.0070725	 0.02311	 0.00524	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42046	 76185	 0.0115411	 0.03387	 0.00956	 118.0	 118.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42047	 42048	 0.0452032	 0.13471	 0.0023	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42052	 42113	 0.00594714	 0.01715	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42053	 42054	 0.00463286	 0.01336	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42053	 42055	 0.00483821	 0.01258	 0.00028	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42054	 42113	 0.00413179	 0.01278	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42057	 42116	 0.00823893	 0.02552	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42058	 42116	 0.00985714	 0.02841	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42059	 76194	 0.00343357	 0.00989	 0.00289	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42061	 42062	 0.0113521	 0.03136	 0.00063	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42061	 42069	 0.0204946	 0.05792	 0.0011	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42062	 42116	 0.0105307	 0.03036	 0.00056	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42071	 42076	 0.00359786	 0.01479	 0.0104	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42076	 42080	 0.00227536	 0.01091	 0.00285	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42076	 76203	 0.00186464	 0.00848	 0.00392	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42077	 42078	 0.00964357	 0.02725	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42077	 42079	 0.0182193	 0.05148	 0.00098	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42079	 42084	 0.0125843	 0.03751	 0.00064	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42081	 42084	 0.00805	 0.02275	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42081	 42088	 0.0140218	 0.04341	 0.00069	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42083	 42091	 0.00185643	 0.00837	 0.00489	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42083	 42115	 0.00271071	 0.01097	 0.00644	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42084	 42093	 0.0309432	 0.0892	 0.00163	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42086	 42100	 0.00561857	 0.01621	 0.0003	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42086	 42109	 0.01426	 0.0425	 0.00073	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42087	 42088	 0.0114671	 0.0324	 0.00062	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42087	 42095	 0.00767214	 0.02376	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42087	 42097	 0.00809107	 0.02411	 0.00041	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42088	 42104	 0.0377446	 0.12145	 0.00178	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42089	 42098	 0.0056925	 0.01696	 0.00029	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42092	 42093	 0.00492036	 0.0154	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42092	 42103	 0.0106293	 0.03588	 0.00048	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42094	 42095	 0.00639893	 0.01908	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42094	 42096	 0.00481357	 0.0136	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42094	 42114	 0.0126336	 0.03952	 0.00061	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42096	 42102	 0.00464929	 0.01208	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42097	 42098	 0.0071875	 0.02249	 0.00035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42097	 42102	 0.00997214	 0.02973	 0.00051	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42100	 42101	 0.00637429	 0.01993	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42101	 42107	 0.00344179	 0.01026	 0.00018	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42102	 42103	 0.00692464	 0.02188	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42103	 42104	 0.0106457	 0.03216	 0.00053	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42103	 42153	 0.0805411	 0.26327	 0.00373	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42104	 42106	 0.0139561	 0.05028	 0.00058	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42104	 42111	 0.0301218	 0.08975	 0.00153	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42104	 42148	 0.0115411	 0.0344	 0.00059	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42104	 42149	 0.0111386	 0.03485	 0.00054	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42106	 42107	 0.00548714	 0.01699	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42109	 42146	 0.0286186	 0.07904	 0.00158	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42111	 42153	 0.0591511	 0.18104	 0.00293	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42118	 42123	 0.0101364	 0.08249	 0.00183	 148.75	 148.75	 148.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42118	 43148	 0.0484314	 0.14636	 0.00243	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42118	 43186	 0.0151636	 0.14773	 0.00303	 163.75	 163.75	 163.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42119	 42124	 0.0351654	 0.10137	 0.00185	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42119	 43168	 0.0928871	 0.29893	 0.00437	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42121	 42144	 0.0259736	 0.1014	 0.00251	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42121	 42145	 0.0276821	 0.14887	 0.00192	 100.0	 100.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42123	 42124	 0.0104814	 0.05455	 0.00123	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42124	 42134	 0.0294154	 0.11604	 0.00139	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42126	 42134	 0.0103664	 0.04415	 0.00091	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42126	 42144	 0.0259161	 0.13569	 0.00185	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42129	 42130	 0.0476018	 0.15316	 0.00224	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42130	 42131	 0.0274439	 0.08177	 0.0014	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42130	 42144	 0.0663057	 0.1874	 0.00357	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42131	 42132	 0.0235504	 0.0679	 0.00124	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42132	 42133	 0.0121736	 0.03361	 0.00067	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42133	 42134	 0.0109414	 0.0352	 0.00051	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42134	 42142	 0.00826357	 0.02558	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42134	 42144	 0.01173	 0.06958	 0.00131	 118.75	 118.75	 118.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42142	 42143	 0.00566786	 0.01909	 0.00044	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42143	 42144	 0.0129293	 0.05942	 0.00073	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42152	 76230	 0.00812393	 0.03225	 0.00856	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42153	 42331	 0.12972	 0.45742	 0.00556	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42163	 42164	 0.0147118	 0.04063	 0.00081	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42163	 42168	 0.0382457	 0.12499	 0.00177	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42178	 76256	 0.00248071	 0.01572	 0.00463	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42182	 42185	 0.0139889	 0.04332	 0.00069	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42182	 45890	 0.0231396	 0.07563	 0.00107	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42183	 42184	 0.0182193	 0.04736	 0.00107	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42183	 42395	 0.0164779	 0.05101	 0.00081	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42184	 42185	 0.0107279	 0.03357	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42212	 76256	 0.00409893	 0.01817	 0.00556	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42212	 76259	 0.00474786	 0.01341	 0.00409	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42213	 42214	 0.00814857	 0.02118	 0.00048	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42213	 42219	 0.0263021	 0.08144	 0.00129	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42215	 42231	 0.00927393	 0.02764	 0.00047	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42224	 42225	 0.000722857	 0.00447	 0.00122	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42224	 76281	 0.0062675	 0.01917	 0.00497	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42227	 42233	 0.00411536	 0.01949	 0.00033	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42231	 42240	 0.00851	 0.02663	 0.00041	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42232	 42233	 0.00634143	 0.01916	 0.00032	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42232	 42236	 0.00510107	 0.0164	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42232	 42240	 0.00664536	 0.01727	 0.00039	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42234	 42240	 0.0177429	 0.05116	 0.00094	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42235	 42245	 0.00769679	 0.02294	 0.00039	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42239	 76277	 0.000361429	 0.00283	 0.00563	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42243	 76274	 0.00140464	 0.00511	 0.00115	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42245	 42250	 0.00815679	 0.02496	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42246	 76276	 0.000377857	 0.00254	 0.00132	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42248	 42250	 0.0105225	 0.03438	 0.00049	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42248	 42260	 0.0159768	 0.05	 0.00077	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42248	 42323	 0.0381307	 0.09912	 0.00224	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42252	 42255	 0.0151964	 0.04197	 0.00084	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42257	 42269	 0.00147036	 0.00742	 0.00309	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42259	 42260	 0.0133154	 0.04592	 0.00058	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42259	 42263	 0.0137918	 0.03898	 0.00074	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42260	 42261	 0.0206261	 0.06146	 0.00105	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42261	 42293	 0.0196814	 0.05947	 0.00099	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42262	 42290	 0.01035	 0.03085	 0.00053	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42263	 42265	 0.00901929	 0.02949	 0.00042	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42265	 42266	 0.0118204	 0.037	 0.00057	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42268	 42269	 0.0022425	 0.00767	 0.00197	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42289	 42301	 0.0134221	 0.04835	 0.00056	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42289	 42323	 0.0361429	 0.12789	 0.00154	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42290	 42293	 0.0115	 0.037	 0.00054	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42303	 42313	 0.0164614	 0.04905	 0.00084	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42303	 42323	 0.0176032	 0.0545	 0.00086	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42312	 42313	 0.00625107	 0.01624	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42324	 42331	 0.0822086	 0.26873	 0.00381	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42325	 42326	 0.00984071	 0.04389	 0.02114	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42327	 42328	 0.0220061	 0.06734	 0.00109	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42327	 42365	 0.0637018	 0.18004	 0.00343	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42328	 42329	 0.0488175	 0.18769	 0.00237	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42329	 42330	 0.0644904	 0.22998	 0.00273	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42330	 42334	 0.0160589	 0.11114	 0.00201	 128.75	 128.75	 128.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42331	 42332	 0.012075	 0.12842	 0.00318	 183.75	 183.75	 183.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42332	 42333	 0.0298671	 0.07764	 0.00175	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42333	 42335	 0.0456386	 0.13156	 0.00241	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42338	 42339	 0.0111632	 0.03218	 0.00059	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42340	 42341	 0.0189421	 0.06389	 0.00105	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42343	 42344	 0.00180714	 0.01146	 0.00338	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42343	 76330	 0.00953679	 0.0604	 0.01779	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42349	 76532	 0.0136604	 0.08866	 0.02489	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42353	 42356	 0.0491132	 0.13563	 0.00271	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42353	 42998	 0.101488	 0.31431	 0.00497	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42354	 76337	 0.00851	 0.02783	 0.00631	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42357	 42666	 0.0405704	 0.12697	 0.00197	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42358	 76486	 0.00179893	 0.01531	 0.13314	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42358	 76634	 0.00112536	 0.01138	 0.18175	 954.0	 954.0	 954.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42363	 43038	 0.00756536	 0.04795	 0.01412	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42367	 76350	 0.0101857	 0.06803	 0.01799	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42368	 76347	 0.0216939	 0.06718	 0.017	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42369	 43291	 0.112684	 0.35275	 0.00546	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42370	 42371	 0.000164286	 0.00201	 0.03432	 1097.0	 1097.0	 1097.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42371	 42372	 0.000139643	 0.0023	 0.02298	 868.0	 868.0	 868.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42372	 76349	 0.000147857	 0.0029	 0.02931	 960.0	 960.0	 960.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42373	 76351	 0.00321179	 0.02637	 0.04857	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42374	 42375	 0.0712096	 0.20532	 0.00375	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42376	 42380	 0.0623054	 0.16196	 0.00366	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42378	 42379	 0.00405786	 0.01241	 0.00322	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42378	 76354	 0.00101857	 0.00704	 0.00349	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42379	 42383	 0.00929857	 0.06214	 0.01643	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42380	 42381	 0.0124775	 0.03244	 0.00073	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42380	 42912	 0.145007	 0.41829	 0.00765	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42382	 76611	 0.00417286	 0.05007	 0.10685	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42383	 76432	 0.0187286	 0.05173	 0.01652	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42383	 76579	 0.0118614	 0.07516	 0.02214	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42395	 42407	 0.02944	 0.09115	 0.00144	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42403	 42407	 0.0169954	 0.05135	 0.00085	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42405	 42414	 0.0227536	 0.07683	 0.00102	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42409	 76376	 0.000944643	 0.00974	 0.01898	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42412	 42413	 0.0123625	 0.0404	 0.00057	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42412	 42414	 0.02277	 0.05919	 0.00134	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42413	 42437	 0.0221211	 0.06684	 0.00111	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42421	 42444	 0.0509204	 0.14061	 0.00281	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42424	 76383	 0.00359786	 0.01192	 0.00263	 118.0	 118.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42428	 76384	 9.85714e-05	 0.00084	 0.00689	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42429	 42436	 0.00399214	 0.01944	 0.0049	 159.0	 159.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42429	 76386	 0.00255464	 0.00721	 0.0022	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42429	 76388	 0.00413179	 0.01727	 0.00414	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42435	 42438	 0.0153443	 0.04423	 0.00081	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42436	 76387	 0.00384429	 0.01256	 0.00285	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42438	 42441	 0.0139561	 0.04939	 0.0006	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42450	 42451	 0.000993929	 0.00653	 0.00179	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42450	 76401	 0.00204536	 0.006	 0.0017	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42451	 42476	 0.00242321	 0.01262	 0.00551	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42468	 42477	 0.00179893	 0.01977	 0.03898	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42475	 43291	 0.0783068	 0.23338	 0.00399	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42476	 76730	 0.00910964	 0.04523	 0.0217	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42477	 76731	 0.00148679	 0.01367	 0.02544	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42487	 42494	 0.00941357	 0.02915	 0.00046	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42487	 42495	 0.00657964	 0.02268	 0.00029	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42488	 42490	 0.00766393	 0.0221	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42488	 42495	 0.0046575	 0.01316	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42488	 42511	 0.0193364	 0.05464	 0.00104	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42488	 42520	 0.00860036	 0.02478	 0.00045	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42491	 42503	 0.000681786	 0.00414	 0.00134	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42491	 76433	 0.00138821	 0.00361	 0.0013	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42492	 76433	 0.0010925	 0.00532	 0.00134	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42493	 42505	 0.00248893	 0.01703	 0.00032	 128.75	 128.75	 128.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42494	 42505	 0.00674393	 0.03288	 0.00052	 100.0	 100.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42503	 76426	 0.000501071	 0.0032	 0.00094	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42505	 42514	 0.0702896	 0.22182	 0.00419	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42511	 42512	 0.0398311	 0.11483	 0.0021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42512	 42918	 0.0808861	 0.21028	 0.00475	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42521	 42522	 0.0174882	 0.05758	 0.0008	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42521	 42901	 0.0355432	 0.10593	 0.00181	 89.0	 89.0	 99.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42522	 42523	 0.0943082	 0.28111	 0.00481	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42524	 42525	 0.0347793	 0.10508	 0.00175	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42524	 42639	 0.0845332	 0.2646	 0.0041	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42524	 42900	 0.159439	 0.49399	 0.00782	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42525	 42527	 0.125481	 0.34668	 0.00692	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42527	 42550	 0.107024	 0.30864	 0.00565	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42528	 76450	 0.003565	 0.04303	 0.01318	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42533	 42591	 0.0589621	 0.173	 0.00305	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42534	 42535	 0.0059225	 0.01634	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42534	 42536	 0.0137918	 0.04317	 0.00067	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42534	 42539	 0.00717107	 0.02168	 0.00036	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42535	 42593	 0.00647286	 0.01682	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42537	 42538	 0.004485	 0.02565	 0.00039	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42537	 42593	 0.0062675	 0.02342	 0.00044	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42539	 42540	 0.00726143	 0.02164	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42539	 42542	 0.00622643	 0.01827	 0.00032	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42540	 42541	 0.0171925	 0.05194	 0.00086	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42540	 42544	 0.0154182	 0.04658	 0.00077	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42540	 42593	 0.0145229	 0.04261	 0.00075	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42541	 42811	 0.0216611	 0.09751	 0.00181	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42542	 42557	 0.014375	 0.04498	 0.0007	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42542	 42594	 0.0130525	 0.0451	 0.00071	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42545	 42547	 0.0143832	 0.04454	 0.0007	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42545	 42555	 0.0172582	 0.04976	 0.00091	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42545	 42574	 0.0341796	 0.10997	 0.00161	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42546	 42547	 0.00652214	 0.02291	 0.00028	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42546	 42554	 0.0116232	 0.03599	 0.00057	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42547	 42548	 0.0118204	 0.03073	 0.00069	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42547	 42550	 0.0201004	 0.05795	 0.00106	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42547	 42594	 0.0488832	 0.135	 0.00269	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42552	 42554	 0.0163875	 0.04951	 0.00082	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42553	 42555	 0.0168229	 0.05013	 0.00086	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42555	 42591	 0.0749061	 0.23446	 0.00363	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42556	 42557	 0.0195911	 0.05921	 0.00098	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42556	 42574	 0.0208643	 0.06218	 0.00106	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42561	 42594	 0.0740271	 0.20923	 0.00398	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42574	 42575	 0.0208807	 0.0602	 0.0011	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42575	 42584	 0.0160754	 0.06822	 0.00099	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42577	 42578	 0.00794321	 0.02193	 0.00044	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42577	 42581	 0.00933964	 0.02692	 0.00049	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42578	 42830	 0.0243143	 0.07008	 0.00128	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42581	 42584	 0.0141368	 0.06147	 0.00122	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42586	 42590	 0.0286021	 0.09203	 0.00135	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42596	 42599	 0.0373996	 0.17518	 0.00299	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42599	 42600	 0.00696571	 0.03983	 0.00061	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42602	 42603	 0.0110975	 0.06791	 0.00185	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	42603	 42604	 0.0156482	 0.04068	 0.00092	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42604	 43007	 0.0692711	 0.2145	 0.00339	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42609	 76510	 0.00834571	 0.03884	 0.02123	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42611	 43289	 0.136135	 0.41157	 0.00684	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42612	 42616	 0.0754318	 0.2361	 0.00365	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42612	 42947	 0.109562	 0.33117	 0.00551	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42616	 42622	 0.0933225	 0.29212	 0.00452	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42617	 42622	 0.0751689	 0.23007	 0.00373	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42617	 42950	 0.182636	 0.56599	 0.00896	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42622	 42907	 0.0720804	 0.21482	 0.00367	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42625	 42784	 0.00769679	 0.0325	 0.02165	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42630	 42632	 0.0454496	 0.11813	 0.00267	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42630	 42818	 0.0324546	 0.12135	 0.00228	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42632	 42633	 0.05566	 0.19437	 0.00299	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42633	 42634	 0.0249714	 0.09789	 0.00167	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42634	 42740	 0.029325	 0.1817	 0.00412	 128.75	 128.75	 128.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42639	 42640	 0.0098325	 0.02556	 0.00058	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42648	 76477	 0.00122393	 0.0118	 0.00568	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42648	 76477	 0.001224	 0.0118	 0.00568	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42649	 42650	 0.011525	 0.03568	 0.00056	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42655	 42656	 0.0342043	 0.10192	 0.00174	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42655	 42921	 0.104379	 0.28833	 0.00575	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42657	 42667	 0.0212996	 0.10847	 0.00156	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42657	 43281	 0.0476264	 0.22308	 0.00381	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42659	 42665	 0.0563171	 0.17625	 0.00273	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42667	 43266	 0.0178086	 0.1638	 0.00486	 176.25	 176.25	 176.25	 0.0	 0.0	 1	 -30.0	 30.0;
	42668	 42670	 0.00639893	 0.01844	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42669	 76489	 0.000928214	 0.00271	 0.00077	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42670	 42710	 0.0221211	 0.05751	 0.0013	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42670	 42715	 0.00896179	 0.02669	 0.00046	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42678	 42679	 0.00596357	 0.01845	 0.00029	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42678	 42680	 0.00492857	 0.01543	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42680	 42715	 0.00865786	 0.02682	 0.00042	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42694	 42696	 0.00242321	 0.01123	 0.00314	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42696	 76512	 0.0069	 0.0515	 0.02966	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42697	 42698	 0.00939714	 0.02758	 0.00779	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42698	 76510	 0.00437821	 0.01431	 0.00324	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42699	 42700	 0.0264993	 0.07488	 0.00143	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42701	 42702	 0.0450882	 0.12453	 0.00248	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42701	 42925	 0.0577875	 0.20199	 0.0025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42702	 42711	 0.103541	 0.31296	 0.0052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42710	 42943	 0.0191804	 0.05796	 0.00096	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42716	 43010	 0.0555614	 0.16789	 0.00279	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42723	 42725	 0.0616893	 0.19102	 0.00302	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42731	 42859	 0.0229425	 0.25701	 0.0051	 176.25	 176.25	 176.25	 0.0	 0.0	 1	 -30.0	 30.0;
	42740	 42741	 0.0600136	 0.15599	 0.00352	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42741	 42744	 0.0866196	 0.24975	 0.00457	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42744	 42745	 0.0482096	 0.17061	 0.00206	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42754	 43940	 0.00636607	 0.05244	 0.00151	 163.75	 163.75	 163.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42754	 43982	 0.00883036	 0.07803	 0.00169	 156.25	 156.25	 156.25	 0.0	 0.0	 1	 -30.0	 30.0;
	42755	 42756	 0.00220143	 0.00708	 0.00166	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42756	 76544	 0.000624286	 0.00686	 0.00224	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42763	 43979	 0.00794321	 0.03371	 0.00049	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42764	 76545	 0.000501071	 0.00645	 0.00192	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42766	 42771	 0.00622643	 0.02064	 0.00028	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42772	 42790	 0.010005	 0.04063	 0.00064	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42774	 42776	 0.0112618	 0.03473	 0.00069	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42774	 42790	 0.00397571	 0.01937	 0.00041	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42776	 42788	 0.01058	 0.03519	 0.0006	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42784	 76551	 0.00340893	 0.01946	 0.01426	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42785	 42787	 0.00169214	 0.02465	 0.00631	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42790	 43941	 0.0680471	 0.24081	 0.0029	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42790	 43974	 0.02783	 0.08294	 0.00142	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42790	 43977	 0.01265	 0.0377	 0.00064	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42791	 42792	 0.00533929	 0.01387	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42791	 42850	 0.00775429	 0.0214	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42792	 42808	 0.00717929	 0.02139	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42793	 42794	 0.00832107	 0.02398	 0.00044	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42793	 42849	 0.00706429	 0.02135	 0.00035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42794	 42809	 0.0251357	 0.06533	 0.00147	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42794	 42812	 0.0116232	 0.03923	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42797	 42798	 0.00831286	 0.02295	 0.00046	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42797	 42811	 0.0160425	 0.04169	 0.00094	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42797	 42817	 0.0116889	 0.03227	 0.00064	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42798	 42799	 0.0115493	 0.0349	 0.00058	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42799	 42802	 0.0108182	 0.03056	 0.00058	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42801	 42802	 0.0127075	 0.03977	 0.00062	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42801	 42819	 0.0289307	 0.08741	 0.00145	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42801	 42823	 0.00871536	 0.05177	 0.00089	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42804	 42806	 0.00685893	 0.02099	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42804	 42822	 0.0101036	 0.02855	 0.00054	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42804	 42823	 0.00818964	 0.02474	 0.00041	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42805	 42823	 0.0155579	 0.04761	 0.00077	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42805	 42825	 0.0156236	 0.04416	 0.00084	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42806	 42827	 0.0099475	 0.03462	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42807	 42849	 0.0136193	 0.07092	 0.00098	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42808	 42811	 0.0122146	 0.03782	 0.0006	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42809	 42814	 0.0204125	 0.05305	 0.0012	 79.0	 79.0	 89.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42809	 42818	 0.0178579	 0.11684	 0.00166	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42812	 42817	 0.00928214	 0.02804	 0.00047	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42814	 42819	 0.0329804	 0.08572	 0.00194	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42818	 42814	 0.0482754	 0.13333	 0.00266	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42822	 42825	 0.0147939	 0.0447	 0.00074	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42823	 42835	 0.020815	 0.14209	 0.00392	 143.75	 143.75	 143.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42823	 42839	 0.0185889	 0.08085	 0.00161	 100.0	 100.0	 189.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42825	 42834	 0.0168804	 0.04387	 0.00099	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42827	 42828	 0.00721214	 0.02828	 0.00048	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42828	 42837	 0.0128882	 0.07573	 0.00109	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42830	 42848	 0.0145804	 0.04515	 0.00071	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42834	 42847	 0.0115493	 0.03614	 0.00056	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42835	 42837	 0.00383607	 0.03882	 0.00073	 163.75	 163.75	 163.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42835	 42847	 0.00731893	 0.08696	 0.0021	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42839	 42840	 0.0180139	 0.13478	 0.00308	 143.75	 143.75	 143.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42844	 42846	 0.0140218	 0.04341	 0.00069	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42844	 42847	 0.0115821	 0.03451	 0.00059	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42846	 42848	 0.0114096	 0.02965	 0.00067	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42847	 42848	 0.0224004	 0.06676	 0.00114	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42849	 42850	 0.00847714	 0.02892	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42851	 42852	 0.005405	 0.02246	 0.00049	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42851	 42859	 0.0219486	 0.21972	 0.00426	 163.75	 163.75	 163.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42851	 43199	 0.14384	 0.4149	 0.00759	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42854	 43199	 0.0690082	 0.20566	 0.00352	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42860	 42864	 0.0138493	 0.03992	 0.00073	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42860	 42865	 0.0185232	 0.04815	 0.00109	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42860	 42907	 0.0389768	 0.11016	 0.0021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42863	 42864	 0.00584036	 0.0174	 0.0003	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42864	 42871	 0.00711357	 0.02009	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42865	 42868	 0.0156318	 0.04893	 0.00076	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42868	 42888	 0.0150814	 0.04495	 0.00077	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42871	 42878	 0.00600464	 0.01932	 0.00028	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42878	 42879	 0.00427964	 0.01209	 0.00023	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42878	 42882	 0.0071875	 0.02172	 0.00036	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42879	 42881	 0.00391821	 0.0113	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42881	 42882	 0.00570893	 0.01768	 0.00028	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42882	 42887	 0.00426321	 0.01178	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42882	 42888	 0.0121407	 0.03617	 0.00062	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42887	 42890	 0.00554464	 0.0144	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42888	 42889	 0.00538857	 0.0268	 0.00054	 110.0	 110.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42889	 42890	 0.010235	 0.0266	 0.0006	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42899	 42900	 0.0151554	 0.1016	 0.00229	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	42899	 42910	 0.0350339	 0.1577	 0.00292	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42900	 42901	 0.0574014	 0.17774	 0.00281	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42918	 42920	 0.0940454	 0.29438	 0.00456	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42921	 42922	 0.0493514	 0.18451	 0.00346	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42924	 42925	 0.0598164	 0.1652	 0.0033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42927	 42933	 0.0674886	 0.20113	 0.00344	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42927	 45811	 0.0917536	 0.23855	 0.00539	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42928	 45811	 0.0861679	 0.25683	 0.00439	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42929	 42935	 0.0127075	 0.04657	 0.01457	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42930	 76589	 0.000484643	 0.00384	 0.00765	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42933	 42937	 0.0161246	 0.04556	 0.00087	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42935	 76591	 0.00317071	 0.00971	 0.00252	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42939	 42968	 0.0018975	 0.01313	 0.01155	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42940	 42941	 0.000607857	 0.00741	 0.00247	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42940	 42968	 0.00542143	 0.01771	 0.00401	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42940	 76602	 0.00381964	 0.01614	 0.01075	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42941	 76594	 0.00116643	 0.00958	 0.00443	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42943	 42945	 0.0135782	 0.04047	 0.00069	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42947	 42948	 0.007935	 0.02399	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42948	 42950	 0.0108757	 0.03191	 0.00056	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42955	 76603	 0.000821429	 0.007	 0.01192	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42956	 42960	 0.0408332	 0.14711	 0.00171	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42959	 42964	 0.00671107	 0.04349	 0.02463	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42959	 43286	 0.0129868	 0.06303	 0.03171	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42974	 42975	 0.00163464	 0.01073	 0.00022	 128.75	 128.75	 128.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42975	 42976	 0.00430429	 0.01217	 0.00023	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42975	 42978	 0.0169296	 0.04674	 0.00093	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42976	 42997	 0.0159439	 0.04402	 0.00088	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42977	 42978	 0.0162479	 0.05031	 0.0008	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42977	 42997	 0.0107854	 0.04147	 0.00052	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	42978	 42983	 0.0129704	 0.0406	 0.00063	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42983	 42984	 0.0189339	 0.05925	 0.00092	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42986	 42987	 0.0795225	 0.32304	 0.00512	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42990	 42991	 0.0233039	 0.07215	 0.00114	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42994	 42995	 0.0628639	 0.20839	 0.00287	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42995	 42996	 0.0289964	 0.08358	 0.00153	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	42998	 43001	 0.0386975	 0.11531	 0.00197	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43007	 43010	 0.0918357	 0.25367	 0.00506	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43009	 43010	 0.0383936	 0.12948	 0.00214	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43014	 43015	 0.0765489	 0.19899	 0.00449	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43016	 43017	 0.00641536	 0.03036	 0.00051	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43016	 43018	 0.0512818	 0.14163	 0.00283	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43016	 43019	 0.0480618	 0.13857	 0.00253	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43017	 43020	 0.0292839	 0.15885	 0.0027	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43021	 43029	 0.0354529	 0.09791	 0.00195	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43024	 43025	 0.006325	 0.01786	 0.00544	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43025	 43439	 0.00187286	 0.00783	 0.0043	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43025	 76810	 0.00763929	 0.0211	 0.00674	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43025	 76815	 0.00176607	 0.00821	 0.00448	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43026	 43027	 0.0121243	 0.03426	 0.01044	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43027	 76632	 0.0210861	 0.0596	 0.01816	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43029	 43031	 0.0113686	 0.03436	 0.00057	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43030	 76634	 0.000221786	 0.00189	 0.01654	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43031	 43037	 0.019435	 0.05602	 0.00102	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43042	 43048	 0.00648929	 0.01835	 0.00035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43043	 43045	 0.00275179	 0.01301	 0.00022	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43043	 43048	 0.00394286	 0.01331	 0.00018	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43045	 43054	 0.00913429	 0.04111	 0.00076	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43046	 43054	 0.0121161	 0.03899	 0.00057	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43052	 43053	 0.0138329	 0.04283	 0.00068	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43053	 43056	 0.0137425	 0.03883	 0.00074	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43053	 43187	 0.0324382	 0.09666	 0.00165	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43055	 43083	 0.00933143	 0.0269	 0.00049	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43056	 43082	 0.00936429	 0.02791	 0.00048	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43057	 43060	 0.0136275	 0.04264	 0.00066	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43057	 43061	 0.00735179	 0.0191	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43060	 43062	 0.0179975	 0.05572	 0.00088	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43062	 43071	 0.0222443	 0.07156	 0.00105	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43070	 43071	 0.011615	 0.0351	 0.00058	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43070	 43074	 0.0129375	 0.04302	 0.00073	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43070	 43084	 0.00851	 0.02663	 0.00041	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43071	 43089	 0.0289225	 0.07517	 0.0017	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43072	 43074	 0.0101857	 0.02648	 0.0006	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43072	 43118	 0.010005	 0.026	 0.00059	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43072	 43140	 0.0194514	 0.05607	 0.00103	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43073	 43075	 0.00732714	 0.02112	 0.00039	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43073	 43076	 0.0104979	 0.02898	 0.00058	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43073	 43139	 0.0087975	 0.02659	 0.00044	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43074	 43076	 0.00926571	 0.02559	 0.00051	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43074	 43089	 0.0101529	 0.03025	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43075	 43077	 0.00696571	 0.02044	 0.00036	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43077	 43078	 0.00630857	 0.02176	 0.00028	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43078	 43079	 0.0084525	 0.02719	 0.00049	 80.0	 80.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43079	 43145	 0.0117629	 0.04727	 0.00077	 88.75	 88.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43082	 43084	 0.00744214	 0.02329	 0.00036	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43084	 43187	 0.0149993	 0.0424	 0.00081	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43085	 43087	 0.00702321	 0.01985	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43085	 43092	 0.0155989	 0.06336	 0.001	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43087	 43088	 0.00409071	 0.02168	 0.00039	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43088	 43111	 0.00685893	 0.03532	 0.00067	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43089	 43090	 0.0110564	 0.03294	 0.00056	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43089	 43113	 0.020815	 0.06446	 0.00102	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43090	 43115	 0.00779536	 0.02248	 0.00041	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43092	 43093	 0.0146296	 0.04135	 0.00079	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43096	 43100	 0.0140546	 0.04246	 0.00071	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43096	 43108	 0.0373504	 0.11563	 0.00183	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43099	 43100	 0.00828821	 0.02154	 0.00049	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43101	 43102	 0.0155825	 0.0526	 0.0007	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43102	 43105	 0.0069575	 0.01967	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43102	 43108	 0.0141286	 0.03673	 0.00083	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43103	 76667	 0.0023575	 0.0087	 0.00615	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43105	 43106	 0.00947107	 0.02616	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43106	 43165	 0.0457207	 0.1292	 0.00246	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43107	 43108	 0.0128718	 0.0389	 0.00065	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43107	 43109	 0.0131593	 0.04119	 0.00064	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43107	 43158	 0.0206096	 0.05357	 0.00121	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43107	 43163	 0.0106704	 0.04756	 0.0012	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43109	 43164	 0.00594714	 0.03359	 0.0007	 118.75	 118.75	 118.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43111	 43121	 0.00390179	 0.02853	 0.00054	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	43111	 43123	 0.00476429	 0.01492	 0.00023	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43113	 43120	 0.00498607	 0.01544	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43113	 43133	 0.0212011	 0.0551	 0.00124	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43114	 43132	 0.0142764	 0.03712	 0.00084	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43114	 43190	 0.0140629	 0.04054	 0.00074	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43115	 43119	 0.00459179	 0.01448	 0.00027	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43116	 43117	 0.00368	 0.01139	 0.00018	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43116	 43133	 0.00662893	 0.01975	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43117	 43118	 0.00367179	 0.01136	 0.00018	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43119	 43128	 0.00901107	 0.02819	 0.00044	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43120	 43121	 0.00430429	 0.01241	 0.00023	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43121	 43129	 0.00766393	 0.02116	 0.00042	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43121	 43131	 0.00331857	 0.0116	 0.00018	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43124	 43126	 0.00991464	 0.02955	 0.00051	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43124	 43135	 0.0140957	 0.05144	 0.00058	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43126	 43135	 0.00966821	 0.02786	 0.00051	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43128	 43130	 0.00349929	 0.01371	 0.00023	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43128	 43134	 0.00312143	 0.02671	 0.00053	 148.75	 148.75	 148.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43130	 43131	 0.00414821	 0.01278	 0.00025	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43132	 43133	 0.00489571	 0.01384	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43133	 43140	 0.0128718	 0.04238	 0.00059	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43134	 43153	 0.0360936	 0.26016	 0.00507	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	43135	 43158	 0.0451129	 0.13967	 0.00221	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43139	 43144	 0.00829643	 0.02507	 0.00042	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43140	 43144	 0.0109168	 0.03204	 0.00057	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43141	 43142	 0.0217021	 0.06792	 0.00105	 144.0	 144.0	 189.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43141	 43147	 0.00703964	 0.07651	 0.00241	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43143	 43146	 0.000575	 0.00583	 0.00228	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43148	 43189	 0.0413836	 0.12333	 0.00211	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43154	 43163	 0.0152621	 0.04399	 0.0008	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43155	 43163	 0.0294811	 0.08332	 0.00159	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43157	 43158	 0.0219979	 0.06646	 0.0011	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43159	 43160	 0.0136029	 0.0421	 0.00067	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43159	 43161	 0.0132414	 0.03945	 0.00067	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43164	 43165	 0.0116971	 0.0323	 0.00064	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43165	 43167	 0.0118779	 0.03088	 0.0007	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43166	 76696	 0.000566786	 0.00385	 0.00098	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43168	 43171	 0.0154182	 0.05326	 0.00084	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43169	 43170	 0.00874	 0.0252	 0.00046	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43170	 43171	 0.00989	 0.02851	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43172	 43174	 0.00919179	 0.02777	 0.00046	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43178	 43179	 0.00956964	 0.03736	 0.00092	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43187	 43190	 0.0193939	 0.05779	 0.00099	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43188	 43190	 0.00727786	 0.02277	 0.00035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43192	 43193	 0.0189257	 0.05495	 0.00123	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43192	 43201	 0.0375475	 0.10825	 0.00198	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43198	 43200	 0.0115082	 0.10731	 0.00156	 143.75	 143.75	 143.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43200	 43201	 0.01426	 0.09043	 0.00148	 118.75	 118.75	 118.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43200	 43204	 0.00860036	 0.09337	 0.00247	 192.5	 192.5	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	43228	 43229	 0.00436179	 0.01404	 0.00025	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43229	 43248	 0.0020125	 0.01381	 0.0003	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	43233	 43234	 0.00772964	 0.02304	 0.00039	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43233	 43236	 0.0116807	 0.03686	 0.0007	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43234	 43235	 0.00519964	 0.01551	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43235	 43236	 0.00713	 0.02199	 0.00044	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43236	 43238	 0.0047725	 0.02494	 0.00046	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43236	 43263	 0.0159275	 0.05563	 0.00086	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43238	 43239	 0.00198786	 0.01837	 0.00042	 163.75	 163.75	 163.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43240	 43244	 0.00858393	 0.04421	 0.00083	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43240	 43266	 0.0247743	 0.07486	 0.00124	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43244	 43245	 0.00604571	 0.01707	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43244	 43255	 0.0194186	 0.06076	 0.00094	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43245	 43248	 0.00376214	 0.01121	 0.00019	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43255	 43267	 0.0352311	 0.09728	 0.00194	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43260	 43262	 0.0131757	 0.03425	 0.00077	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43260	 43282	 0.0419421	 0.13127	 0.00203	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43262	 43263	 0.0138821	 0.04002	 0.00073	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43266	 43282	 0.00338429	 0.0325	 0.00069	 163.75	 163.75	 163.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43279	 43280	 0.07866	 0.2462	 0.00381	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43279	 45812	 0.0763846	 0.24969	 0.00354	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43280	 43281	 0.0422543	 0.14496	 0.00186	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43283	 43286	 0.0121325	 0.03836	 0.00931	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43285	 76732	 0.00579929	 0.02813	 0.01415	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43289	 43290	 0.0458604	 0.14353	 0.00222	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43293	 43294	 0.0336046	 0.10015	 0.00171	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43293	 44026	 0.14987	 0.46429	 0.00735	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43295	 43296	 0.0700186	 0.19338	 0.00386	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43295	 43399	 0.130673	 0.33982	 0.00768	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43308	 43396	 0.100206	 0.26052	 0.00588	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43309	 43553	 0.11928	 0.36945	 0.00584	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43311	 44017	 0.0229836	 0.07513	 0.01703	 118.0	 118.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43311	 76737	 0.0141696	 0.0448	 0.01087	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43311	 76753	 0.0121571	 0.07705	 0.0227	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43315	 43591	 0.0759739	 0.20984	 0.00419	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43317	 43318	 0.007705	 0.02358	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43317	 43320	 0.0096025	 0.02497	 0.00056	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43317	 43338	 0.0161493	 0.04811	 0.00082	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43318	 43326	 0.0037375	 0.01033	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43319	 43320	 0.00583214	 0.0161	 0.00032	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43319	 43330	 0.00767214	 0.02319	 0.00039	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43320	 43321	 0.00651393	 0.018	 0.00036	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43320	 43324	 0.0231643	 0.0602	 0.00136	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43320	 43330	 0.0115329	 0.03569	 0.00056	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43320	 43332	 0.012535	 0.03259	 0.00074	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43320	 43336	 0.0171514	 0.05605	 0.00079	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43320	 43344	 0.0230739	 0.07423	 0.00109	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43321	 43335	 0.00590607	 0.01785	 0.0003	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43326	 43327	 0.00370464	 0.01147	 0.00018	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43327	 43328	 0.00492036	 0.01467	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43327	 43330	 0.00809107	 0.02287	 0.00044	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43329	 43330	 0.00831286	 0.02161	 0.00049	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43331	 76749	 0.004846	 0.01583	 0.00359	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43333	 76745	 0.0052325	 0.01479	 0.00451	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43333	 76748	 0.00342536	 0.01004	 0.00284	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43335	 43336	 0.00886321	 0.03055	 0.00039	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43335	 43337	 0.00737643	 0.02308	 0.00036	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43336	 43338	 0.0224086	 0.0799	 0.00095	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43337	 43338	 0.00970929	 0.02894	 0.00049	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43338	 43349	 0.0223675	 0.06666	 0.00114	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43342	 43346	 0.0159193	 0.04498	 0.00086	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43344	 43345	 0.00722036	 0.02081	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43347	 43385	 0.111304	 0.34473	 0.00545	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43349	 43372	 0.0837693	 0.26221	 0.00406	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43350	 76751	 0.0149007	 0.04938	 0.01088	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43350	 76766	 0.0109907	 0.03224	 0.0091	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43351	 43352	 0.0518157	 0.17865	 0.00227	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43351	 43353	 0.0304914	 0.0842	 0.00168	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43355	 43356	 0.0326436	 0.08486	 0.00192	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43355	 43559	 0.0846318	 0.2392	 0.00456	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43356	 43357	 0.0108511	 0.03067	 0.00058	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43357	 43358	 0.0118039	 0.03566	 0.00059	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43358	 43360	 0.0732468	 0.22682	 0.00359	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43360	 43459	 0.0627818	 0.17743	 0.00338	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43361	 44074	 0.0994175	 0.28668	 0.00524	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43371	 43372	 0.0449486	 0.14067	 0.00218	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43371	 43374	 0.06256	 0.18355	 0.00324	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43371	 43530	 0.0440121	 0.13299	 0.00221	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43379	 43380	 0.0283804	 0.08181	 0.0015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43379	 43935	 0.0741257	 0.232	 0.00359	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43380	 43381	 0.020815	 0.06289	 0.00105	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43382	 43383	 0.0258257	 0.07905	 0.02049	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43382	 43386	 0.0190407	 0.06269	 0.01401	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43383	 43538	 0.00742571	 0.04961	 0.01311	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43383	 76772	 0.0143914	 0.05248	 0.01182	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43385	 43564	 0.136998	 0.35627	 0.00805	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43389	 43390	 0.0905543	 0.25013	 0.00499	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43392	 43393	 0.00424679	 0.02934	 0.01455	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43393	 76778	 0.00138	 0.00923	 0.00244	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43394	 43396	 0.0869482	 0.22605	 0.0051	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43399	 43400	 0.0882132	 0.26292	 0.0045	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43400	 43401	 0.0197718	 0.06121	 0.00097	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43405	 43406	 0.0852068	 0.2575	 0.00428	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43405	 43765	 0.0886896	 0.23056	 0.00521	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43408	 76949	 0.0224579	 0.13496	 0.02988	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43409	 43410	 0.00610321	 0.02227	 0.00025	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43410	 43537	 0.194268	 0.60861	 0.00943	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43411	 43534	 0.00372107	 0.04116	 0.01341	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43416	 76793	 0.00368	 0.01184	 0.00277	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43420	 44104	 0.175597	 0.55002	 0.00852	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43426	 43428	 0.0521443	 0.144	 0.00287	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43428	 44026	 0.0922711	 0.27502	 0.0047	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43430	 76839	 0.00952857	 0.0541	 0.01992	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43439	 43441	 0.000837857	 0.00299	 0.00225	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43452	 43589	 0.104519	 0.31156	 0.00533	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43456	 43457	 0.0052325	 0.03313	 0.00976	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43456	 43892	 0.00702321	 0.03559	 0.0111	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43457	 76823	 0.0164121	 0.05363	 0.01216	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43457	 76824	 0.00780357	 0.05299	 0.01354	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43459	 43460	 0.0589786	 0.17003	 0.00311	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43460	 43552	 0.0792761	 0.23628	 0.00404	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43461	 43462	 0.0481111	 0.17024	 0.00205	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43461	 43554	 0.0968711	 0.28874	 0.00494	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43462	 43467	 0.0892893	 0.26613	 0.00455	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43467	 43887	 0.0244129	 0.07037	 0.00129	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43477	 43478	 0.0407757	 0.11261	 0.00225	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43477	 43520	 0.151225	 0.41789	 0.00834	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43479	 43700	 0.0234436	 0.07411	 0.01799	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43491	 43495	 0.0535325	 0.16177	 0.00269	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43492	 43494	 0.0318879	 0.08805	 0.00176	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43492	 43495	 0.0179893	 0.0563	 0.00087	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43493	 43525	 0.0863157	 0.28216	 0.004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43494	 43525	 0.0661907	 0.19085	 0.00349	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43494	 44825	 0.100929	 0.31256	 0.00494	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43496	 43510	 0.0339332	 0.10507	 0.00166	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43507	 43511	 0.0144818	 0.04375	 0.00073	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43507	 43521	 0.0606543	 0.1833	 0.00305	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43509	 76845	 0.000640714	 0.00398	 0.001	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43510	 43511	 0.00571714	 0.01579	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43516	 76848	 0.00516679	 0.02452	 0.01041	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43519	 76849	 0.00177429	 0.01183	 0.00313	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43522	 43789	 0.127239	 0.35973	 0.00685	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43522	 44886	 0.0944807	 0.2816	 0.00482	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43524	 43525	 0.0129868	 0.04064	 0.00063	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43524	 44885	 0.14743	 0.4169	 0.00794	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43533	 43537	 0.0253	 0.06577	 0.00148	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43538	 43539	 0.00295714	 0.01984	 0.00716	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43539	 43540	 0.00690821	 0.04693	 0.01199	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43552	 43553	 0.0973886	 0.28083	 0.00514	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43553	 43554	 0.10143	 0.30233	 0.00517	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43555	 43556	 0.0986782	 0.30889	 0.00478	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43555	 43557	 0.0191721	 0.06	 0.00093	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43556	 43559	 0.0916961	 0.25918	 0.00494	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43560	 44075	 0.119584	 0.37438	 0.0058	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43565	 43566	 0.0292593	 0.07604	 0.00172	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43566	 43567	 0.0642111	 0.18148	 0.00346	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43568	 43569	 0.00564321	 0.04008	 0.01288	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43570	 43571	 0.00168393	 0.01438	 0.02448	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43571	 76877	 0.00154429	 0.01268	 0.02335	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43575	 43609	 0.117464	 0.40513	 0.00515	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43575	 43709	 0.0985139	 0.31705	 0.00464	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43577	 43578	 0.0199936	 0.06432	 0.00094	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43580	 43581	 0.0324711	 0.0936	 0.00171	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43581	 43582	 0.086825	 0.22572	 0.0051	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43587	 43589	 0.0853875	 0.26441	 0.00418	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43590	 43591	 0.0856668	 0.26528	 0.0042	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43590	 43626	 0.1777	 0.61321	 0.0078	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43592	 43593	 0.0104075	 0.06824	 0.01875	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43592	 76900	 0.0149829	 0.07169	 0.01876	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43592	 77023	 0.0237311	 0.06708	 0.02044	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43593	 76897	 0.0187614	 0.0762	 0.01933	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43600	 43873	 0.211953	 0.5861	 0.01171	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43600	 43931	 0.0782821	 0.23331	 0.00399	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43603	 76892	 0.000312143	 0.00248	 0.00493	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43606	 43607	 0.016905	 0.05174	 0.01341	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43606	 77008	 0.0118779	 0.03883	 0.0088	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43609	 44030	 0.114105	 0.34014	 0.00582	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43610	 44042	 0.0012075	 0.00945	 0.09678	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43610	 76894	 0.000550357	 0.00464	 0.04069	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43632	 43633	 0.0435275	 0.11314	 0.00255	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43632	 43706	 0.0375968	 0.10838	 0.00198	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43633	 43635	 0.0779125	 0.23848	 0.00386	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43646	 43648	 0.0893304	 0.23224	 0.00524	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43646	 43650	 0.159012	 0.48697	 0.00789	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43646	 44461	 0.131634	 0.42373	 0.0062	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43648	 43651	 0.10902	 0.32952	 0.00548	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43666	 43676	 0.0200182	 0.06049	 0.00101	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43666	 43705	 0.0203879	 0.06875	 0.00113	 80.0	 80.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43673	 43684	 0.0075325	 0.02129	 0.00041	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43674	 43684	 0.00738464	 0.02375	 0.00035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43676	 43682	 0.0188271	 0.05829	 0.00092	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43684	 43688	 0.00600464	 0.01696	 0.00032	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43687	 43688	 0.00637429	 0.01801	 0.00034	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43687	 43695	 0.00767214	 0.01993	 0.00045	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43689	 43695	 0.00642357	 0.02011	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43692	 43693	 0.00875643	 0.02473	 0.00047	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43692	 43706	 0.0349107	 0.1055	 0.00175	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43693	 43697	 0.00732714	 0.01905	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43694	 43695	 0.00552821	 0.01819	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43694	 43699	 0.0178332	 0.06161	 0.00097	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43699	 43706	 0.0181618	 0.05237	 0.00096	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43700	 43702	 0.0110564	 0.03558	 0.00833	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43716	 43717	 0.0853629	 0.25443	 0.00435	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43716	 45188	 0.0964193	 0.27255	 0.00519	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43717	 43993	 0.153747	 0.45845	 0.00784	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43717	 45187	 0.155431	 0.40428	 0.00913	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43722	 43729	 0.00772143	 0.05245	 0.0134	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43739	 43745	 0.0108757	 0.03328	 0.00862	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43740	 76945	 0.00253	 0.00826	 0.00187	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43752	 44913	 0.155652	 0.43015	 0.00859	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43754	 44103	 0.128923	 0.37184	 0.0068	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43766	 76965	 0.0156893	 0.04079	 0.01474	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43767	 43768	 0.0726061	 0.20053	 0.004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43767	 43769	 0.0962304	 0.28682	 0.00491	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43769	 43774	 0.0111796	 0.03499	 0.00054	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43775	 43776	 0.0217432	 0.07341	 0.01558	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43776	 43777	 0.0121818	 0.03728	 0.00966	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43777	 43990	 0.00625107	 0.03637	 0.01274	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43778	 43994	 0.148408	 0.38599	 0.00872	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43787	 76970	 0.0132661	 0.04152	 0.01028	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43788	 76970	 0.00943	 0.03035	 0.0071	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43788	 76971	 0.0106211	 0.0352	 0.00776	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43791	 43794	 0.0512407	 0.1415	 0.00282	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43791	 43796	 0.110876	 0.33515	 0.00557	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43792	 77048	 0.00197964	 0.01652	 0.14918	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43793	 43993	 0.12903	 0.37215	 0.00681	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43794	 43994	 0.05819	 0.15126	 0.00342	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43796	 44083	 0.0188107	 0.21064	 0.00418	 176.25	 176.25	 176.25	 0.0	 0.0	 1	 -30.0	 30.0;
	43800	 43802	 0.00668643	 0.02021	 0.00034	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43800	 43870	 0.0114754	 0.03692	 0.00054	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43800	 43874	 0.0261379	 0.07536	 0.00138	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43802	 43804	 0.00755714	 0.02252	 0.00038	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43805	 43807	 0.00927393	 0.03032	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43805	 43849	 0.0149254	 0.0528	 0.00064	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43807	 43821	 0.00472321	 0.01228	 0.00028	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43808	 43809	 0.00621	 0.01923	 0.0003	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43809	 43819	 0.00674393	 0.01862	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43818	 43819	 0.0054625	 0.0169	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43818	 43828	 0.00566786	 0.01601	 0.0003	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43819	 43820	 0.00466571	 0.01459	 0.00023	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43819	 43826	 0.00535571	 0.01596	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43819	 43849	 0.012305	 0.03478	 0.00066	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43820	 43850	 0.00391821	 0.01019	 0.00023	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43821	 43848	 0.00690821	 0.02257	 0.00032	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43822	 43825	 0.00936429	 0.0283	 0.00047	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43822	 43848	 0.00552821	 0.01436	 0.00032	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43823	 43825	 0.00445214	 0.0123	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43825	 43852	 0.0101446	 0.03263	 0.00048	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43826	 43827	 0.00376214	 0.01084	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43827	 43829	 0.00725321	 0.02092	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43827	 43851	 0.00877286	 0.02614	 0.00045	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43828	 43829	 0.00403321	 0.01218	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43829	 43833	 0.00478071	 0.0135	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43833	 43836	 0.0077625	 0.02403	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43834	 43841	 0.00486286	 0.01741	 0.00036	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43838	 43840	 0.00742571	 0.02098	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43838	 43851	 0.0130279	 0.03387	 0.00076	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43840	 43841	 0.00478071	 0.01669	 0.00026	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43840	 43842	 0.00706429	 0.02134	 0.00035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43842	 43844	 0.00555286	 0.01443	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43844	 43852	 0.0269757	 0.07777	 0.00142	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43848	 43849	 0.00515857	 0.01488	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43849	 43850	 0.00424679	 0.01284	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43851	 43883	 0.0481029	 0.15054	 0.00233	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43854	 44011	 0.0150404	 0.04482	 0.01226	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43854	 76999	 0.0122721	 0.0319	 0.01152	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43855	 43862	 0.0472404	 0.12279	 0.00277	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43855	 43872	 0.0265157	 0.08531	 0.00125	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43856	 43857	 0.0145146	 0.04009	 0.0008	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43856	 43858	 0.00490393	 0.01578	 0.00023	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43857	 43859	 0.0112289	 0.03515	 0.00054	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43857	 43869	 0.0282079	 0.08405	 0.00144	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43859	 43860	 0.0139314	 0.03937	 0.00075	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43860	 43861	 0.00760643	 0.021	 0.00042	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43861	 43862	 0.00734357	 0.02074	 0.00039	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43865	 43866	 0.007845	 0.02039	 0.00046	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43865	 43891	 0.0104732	 0.03304	 0.00062	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43866	 43896	 0.0135536	 0.03907	 0.00071	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43869	 43897	 0.0255957	 0.07924	 0.00125	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43869	 44006	 0.17908	 0.5767	 0.00845	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43870	 43872	 0.0274686	 0.08838	 0.00129	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43872	 43873	 0.00930679	 0.02683	 0.00049	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43873	 43874	 0.0128389	 0.03825	 0.00065	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43882	 43883	 0.0172664	 0.05345	 0.00085	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43882	 43887	 0.0192954	 0.05563	 0.00102	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43887	 43890	 0.011845	 0.03414	 0.00062	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43887	 43891	 0.00696571	 0.02181	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43896	 43897	 0.0182439	 0.05649	 0.00089	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43899	 77015	 0.0186136	 0.05261	 0.01603	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43935	 43936	 0.0993354	 0.30024	 0.00499	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43939	 43942	 0.0541157	 0.18483	 0.00297	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43941	 43942	 0.0282818	 0.0735	 0.00166	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43974	 43983	 0.00823071	 0.02537	 0.0005	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43982	 43984	 0.0126007	 0.03561	 0.00068	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43983	 43984	 0.0074175	 0.01928	 0.00044	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43990	 43991	 0.00773786	 0.04026	 0.01456	 185.0	 289.0	 289.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43991	 77050	 0.00161821	 0.01568	 0.00755	 293.0	 314.0	 314.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43992	 43993	 0.0567525	 0.1715	 0.00285	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43992	 43996	 0.0334568	 0.10359	 0.00164	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43994	 43995	 0.0104568	 0.07422	 0.00149	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	43995	 43996	 0.0577546	 0.15013	 0.00339	 144.0	 144.0	 189.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43997	 43998	 0.0199196	 0.06018	 0.001	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43997	 44016	 0.0550686	 0.1641	 0.00281	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43998	 44000	 0.007015	 0.01823	 0.00041	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	43998	 44005	 0.00722857	 0.02183	 0.00036	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44000	 44001	 0.00446857	 0.01235	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44013	 44014	 0.0202482	 0.06337	 0.00098	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44014	 44015	 0.0596111	 0.18015	 0.00299	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44017	 77061	 0.0216118	 0.09173	 0.02128	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44026	 44028	 0.072565	 0.22469	 0.00355	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44060	 77074	 0.0238461	 0.07906	 0.01742	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44065	 77080	 0.00204536	 0.01298	 0.00382	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44066	 44069	 0.00452607	 0.01304	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44066	 44072	 0.0611143	 0.18923	 0.00299	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44067	 44069	 0.0248236	 0.07685	 0.00122	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44067	 44071	 0.0406196	 0.1243	 0.00201	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44068	 44070	 0.0193364	 0.05917	 0.00096	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44070	 44073	 0.0740682	 0.23182	 0.00359	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44073	 44074	 0.087285	 0.26016	 0.00445	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44075	 44077	 0.0590525	 0.1535	 0.00347	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44075	 44462	 0.132414	 0.36584	 0.0073	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44075	 44472	 0.105989	 0.31592	 0.0054	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44076	 44462	 0.111057	 0.34767	 0.00538	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44083	 44098	 0.00268607	 0.04616	 0.00099	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44098	 44100	 0.00119929	 0.01973	 0.00046	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44098	 44102	 0.00335964	 0.05835	 0.00122	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44098	 44105	 0.00952857	 0.06521	 0.00121	 128.75	 128.75	 128.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44100	 44102	 0.00244786	 0.03628	 0.00105	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44102	 44107	 0.00297357	 0.04824	 0.00116	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44104	 44105	 0.0285036	 0.19526	 0.00422	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	44116	 44117	 0.0189339	 0.08239	 0.02618	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44116	 77100	 0.0176032	 0.05943	 0.01261	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44124	 77107	 0.00734357	 0.02401	 0.00544	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44129	 45288	 0.00870714	 0.02509	 0.00734	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44181	 44186	 0.0182768	 0.06239	 0.00081	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44181	 45120	 0.0118286	 0.03343	 0.00064	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44182	 44184	 0.0111632	 0.03457	 0.00055	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44184	 44186	 0.0146132	 0.04416	 0.00073	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44189	 44190	 0.00647286	 0.01682	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44189	 44193	 0.00987357	 0.02567	 0.00058	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44189	 45122	 0.00699857	 0.02085	 0.00036	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44190	 44191	 0.00795143	 0.02463	 0.00039	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44191	 44192	 0.00918357	 0.02874	 0.00044	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44191	 44193	 0.0148925	 0.04293	 0.00078	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44192	 44194	 0.01173	 0.03382	 0.00062	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44194	 44195	 0.00643179	 0.01819	 0.00035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44195	 44196	 0.00668643	 0.01993	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44196	 45125	 0.00528179	 0.01573	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44196	 45127	 0.0106539	 0.02768	 0.00062	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44197	 44537	 0.00642357	 0.024	 0.00045	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44197	 44731	 0.0375639	 0.1083	 0.00198	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44201	 44493	 0.0107032	 0.03349	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44201	 44709	 0.00882214	 0.0276	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44204	 77540	 0.0132661	 0.03749	 0.01142	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44237	 44238	 0.0405786	 0.12263	 0.00204	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44237	 45359	 0.0698954	 0.22846	 0.00324	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44245	 45415	 0.157065	 0.44417	 0.00846	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44257	 44258	 0.0268443	 0.08	 0.00137	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44259	 44329	 0.0885418	 0.27713	 0.00429	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44259	 44332	 0.155045	 0.50708	 0.00719	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44259	 45161	 0.110129	 0.32828	 0.00562	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44261	 44267	 0.0553561	 0.1439	 0.00325	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44262	 44264	 0.0805657	 0.22252	 0.00444	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44267	 45230	 0.0649257	 0.1793	 0.00358	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44279	 44282	 0.0158454	 0.04789	 0.0008	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44283	 44284	 0.0441764	 0.12199	 0.00243	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44284	 44286	 0.0455071	 0.12567	 0.00251	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44286	 45280	 0.0775429	 0.24271	 0.00376	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44300	 44850	 0.0770746	 0.2359	 0.00382	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44300	 45338	 0.170652	 0.50896	 0.00871	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44329	 44332	 0.0670039	 0.18505	 0.00369	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44338	 77168	 0.0329393	 0.0982	 0.02688	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44340	 44343	 0.0331364	 0.10371	 0.00161	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44350	 44351	 0.00929857	 0.02681	 0.00049	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44350	 45094	 0.00794321	 0.02459	 0.00039	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44351	 44370	 0.0144654	 0.04427	 0.00072	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44353	 45158	 0.0179318	 0.04952	 0.00099	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44356	 44358	 0.0053475	 0.01843	 0.00023	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44356	 45158	 0.0151061	 0.04502	 0.00077	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44356	 45395	 0.0146296	 0.04135	 0.00079	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44358	 44359	 0.00617714	 0.01706	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44359	 44360	 0.00797607	 0.02298	 0.00042	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44360	 44361	 0.00748321	 0.02115	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44360	 45412	 0.0148432	 0.0469	 0.00071	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44361	 45412	 0.0114014	 0.03397	 0.00058	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44362	 44365	 0.0291032	 0.08224	 0.00157	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44373	 44374	 0.00542964	 0.01498	 0.0003	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44373	 44393	 0.0106293	 0.03291	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44373	 44400	 0.0219896	 0.05715	 0.00129	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44374	 44390	 0.00715464	 0.02022	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44392	 44397	 0.00229179	 0.00797	 0.00159	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44392	 77186	 0.002185	 0.00635	 0.00228	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44392	 77505	 0.00560214	 0.03259	 0.01141	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44393	 44394	 0.00904393	 0.02497	 0.0005	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44394	 44398	 0.00858393	 0.02687	 0.00042	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44398	 44408	 0.0114589	 0.03506	 0.00057	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44405	 44417	 0.0137179	 0.04248	 0.00067	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44408	 44409	 0.0112864	 0.0319	 0.00061	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44409	 44414	 0.0162971	 0.04236	 0.00096	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44409	 44415	 0.0222854	 0.06424	 0.00117	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44411	 44415	 0.0332268	 0.0939	 0.00179	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44411	 44422	 0.00763107	 0.02274	 0.00039	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44414	 45278	 0.0532532	 0.1505	 0.00287	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44415	 44424	 0.0331857	 0.10273	 0.00162	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44417	 44422	 0.0102925	 0.02842	 0.00057	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44419	 44432	 0.0199032	 0.06229	 0.00096	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44420	 44422	 0.0091425	 0.02724	 0.00047	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44420	 44432	 0.00805821	 0.02717	 0.00045	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44424	 44442	 0.0221129	 0.06919	 0.00107	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44429	 44432	 0.0310089	 0.11676	 0.00154	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44439	 44440	 0.00618536	 0.0556	 0.00116	 156.25	 156.25	 156.25	 0.0	 0.0	 1	 -30.0	 30.0;
	44442	 44443	 0.0391	 0.1105	 0.0021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44443	 45181	 0.0338839	 0.10239	 0.0017	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44450	 77423	 0.0313786	 0.09923	 0.0241	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44453	 44456	 0.0524729	 0.15129	 0.00277	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44454	 77363	 0.0470596	 0.33976	 0.07787	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44458	 77205	 0.00340893	 0.0277	 0.05223	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44459	 44461	 0.0711193	 0.20099	 0.00383	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44462	 44463	 0.0816171	 0.25274	 0.004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44464	 44468	 0.16123	 0.48081	 0.00823	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44464	 45426	 0.148859	 0.42941	 0.00786	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44464	 45427	 0.0704457	 0.18313	 0.00413	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44465	 44466	 0.0733946	 0.21875	 0.00374	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44472	 44477	 0.0583954	 0.16127	 0.00322	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44473	 77217	 0.00221786	 0.00678	 0.00176	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44473	 77221	 0.00206179	 0.00683	 0.00151	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44492	 44493	 0.00688357	 0.01984	 0.00036	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44492	 44494	 0.00820607	 0.02569	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44492	 44535	 0.00828821	 0.02154	 0.00049	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44492	 44536	 0.00601286	 0.0166	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44494	 44707	 0.00433714	 0.01356	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44495	 44497	 0.00144571	 0.00408	 0.00124	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44497	 77320	 0.00110893	 0.0032	 0.00094	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44498	 44499	 0.00900286	 0.0234	 0.00053	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44498	 44716	 0.00476429	 0.01238	 0.00028	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44499	 44719	 0.00364714	 0.01101	 0.00018	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44499	 44720	 0.00382786	 0.01057	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44503	 44723	 0.00416464	 0.0115	 0.00023	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44503	 44727	 0.0038525	 0.01089	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44509	 44512	 0.00412357	 0.01246	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44509	 44787	 0.00280929	 0.00879	 0.00014	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44512	 44763	 0.00377857	 0.00983	 0.00022	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44513	 77238	 0.000928214	 0.00298	 0.0007	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44514	 44755	 0.0037375	 0.01033	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44514	 44785	 0.00501893	 0.01304	 0.00029	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44515	 44763	 0.00286679	 0.00826	 0.00015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44515	 44767	 0.00288321	 0.00749	 0.00017	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44515	 44773	 0.00659607	 0.01821	 0.00036	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44521	 44595	 0.00780357	 0.02443	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44521	 44779	 0.00825536	 0.02495	 0.00041	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44529	 77320	 0.00142107	 0.0041	 0.0012	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44530	 44537	 0.00693286	 0.0217	 0.00034	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44531	 44676	 0.000303929	 0.00254	 0.00448	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44531	 77247	 0.000246429	 0.00192	 0.00383	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44532	 44535	 0.0153114	 0.03979	 0.0009	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44532	 44682	 0.0048875	 0.01382	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44533	 44674	 0.0008625	 0.00593	 0.00147	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44536	 44537	 0.00515036	 0.01611	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44539	 44674	 0.00184821	 0.00523	 0.00159	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44539	 77250	 0.001495	 0.00388	 0.0014	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44539	 77258	 0.001725	 0.00541	 0.00134	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44540	 44550	 0.0082225	 0.02574	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44541	 44543	 0.00504357	 0.01562	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44543	 44718	 0.0194268	 0.05788	 0.00099	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44551	 44651	 0.00883036	 0.02762	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44552	 44651	 0.0115164	 0.02994	 0.00068	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44558	 77267	 0.00184	 0.00577	 0.00143	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44570	 44572	 0.000928214	 0.00287	 0.00073	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44570	 77271	 0.00160179	 0.00531	 0.00117	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44572	 77338	 0.000952857	 0.00311	 0.00071	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44574	 44575	 0.00479714	 0.01449	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44574	 44623	 0.0251932	 0.06957	 0.00139	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44575	 44635	 0.00981607	 0.02849	 0.00064	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44584	 44618	 0.0123543	 0.03867	 0.0006	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44584	 44623	 0.021505	 0.05939	 0.00118	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44595	 44596	 0.00550357	 0.01723	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44595	 44599	 0.00554464	 0.01736	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44595	 44602	 0.0149254	 0.04446	 0.00076	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44596	 44597	 0.00368821	 0.01019	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44597	 44600	 0.00492036	 0.01358	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44597	 44602	 0.00621821	 0.01878	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44599	 44600	 0.00551179	 0.01741	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44601	 44602	 0.0116725	 0.03033	 0.00068	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44602	 44603	 0.00825536	 0.02584	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44603	 44607	 0.00685071	 0.01781	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44604	 77275	 0.00340893	 0.01275	 0.00383	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44607	 44782	 0.00823893	 0.02692	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44618	 44619	 0.0113275	 0.03375	 0.00058	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44619	 44620	 0.0132086	 0.0409	 0.00065	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44623	 44629	 0.0120339	 0.03323	 0.00066	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44627	 44628	 0.0152704	 0.0455	 0.00078	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44627	 45266	 0.0245443	 0.076	 0.0012	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44628	 44629	 0.0208068	 0.05745	 0.00115	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44647	 44652	 0.0138329	 0.0433	 0.00067	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44647	 44654	 0.00716286	 0.02164	 0.00036	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44649	 44654	 0.0264911	 0.08203	 0.0013	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44649	 44666	 0.02484	 0.06455	 0.00146	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44651	 44652	 0.0069575	 0.02005	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44654	 44660	 0.0188846	 0.05847	 0.00092	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44654	 44666	 0.0495568	 0.14006	 0.00267	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44660	 44671	 0.0213407	 0.05546	 0.00125	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44662	 44666	 0.0122557	 0.04337	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44662	 44677	 0.0102432	 0.03564	 0.00044	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44663	 44664	 0.00216857	 0.00732	 0.00193	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44663	 77304	 0.00174143	 0.00815	 0.00223	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44664	 77292	 0.00318714	 0.00976	 0.00253	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44665	 44666	 0.0196979	 0.05566	 0.00106	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44665	 44672	 0.0195746	 0.0606	 0.00096	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44665	 44690	 0.0490229	 0.14609	 0.0025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44666	 44680	 0.0200921	 0.05222	 0.00118	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44667	 44668	 0.0053475	 0.01389	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44667	 44672	 0.0101036	 0.03301	 0.00047	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44669	 44673	 0.00239036	 0.00817	 0.0021	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44671	 44672	 0.00933143	 0.02857	 0.00046	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44673	 77299	 0.00186464	 0.00547	 0.00154	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44675	 44680	 0.00904393	 0.0291	 0.00043	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44676	 77296	 0.000254643	 0.00212	 0.00381	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44677	 44683	 0.0165518	 0.04771	 0.00087	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44678	 44679	 0.000870714	 0.00518	 0.00174	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44678	 77302	 0.00213571	 0.00637	 0.00174	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44680	 44682	 0.0103746	 0.02865	 0.00057	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44681	 44682	 0.00475607	 0.01236	 0.00028	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44683	 44685	 0.0101446	 0.03174	 0.00049	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44684	 44685	 0.0107114	 0.03236	 0.00054	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44693	 44704	 0.0108839	 0.03137	 0.00918	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44693	 77559	 0.0306393	 0.09592	 0.02376	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44704	 77314	 0.0047725	 0.01443	 0.00384	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44708	 44711	 0.00138	 0.00452	 0.00102	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44710	 44714	 0.00452607	 0.0128	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44713	 44717	 0.00443571	 0.01322	 0.00023	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44714	 44718	 0.00318714	 0.00949	 0.00016	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44716	 44717	 0.00468214	 0.01395	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44716	 44721	 0.00470679	 0.01423	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44718	 44719	 0.00504357	 0.01393	 0.00028	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44719	 44720	 0.00726143	 0.02375	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44719	 44723	 0.00361429	 0.00939	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44720	 44789	 0.0068425	 0.01934	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44721	 44722	 0.0108511	 0.03358	 0.00053	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44727	 44789	 0.00497786	 0.01541	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44731	 44735	 0.0099475	 0.03005	 0.0005	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44731	 44788	 0.0160261	 0.0453	 0.00086	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44732	 77329	 0.00319536	 0.00921	 0.00269	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44732	 77343	 0.00147036	 0.00698	 0.00186	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44735	 44783	 0.00601286	 0.01564	 0.00035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44751	 44752	 0.00276821	 0.00797	 0.00015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44751	 44758	 0.0060375	 0.01667	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44752	 44783	 0.00855107	 0.02617	 0.00042	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44755	 44756	 0.00354036	 0.00978	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44757	 77333	 0.000837857	 0.00253	 0.00067	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44757	 77334	 0.00106786	 0.00579	 0.00157	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44758	 44759	 0.0044275	 0.01151	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44767	 44773	 0.00468214	 0.01217	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44773	 44779	 0.00598	 0.01652	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44783	 45046	 0.0090275	 0.02492	 0.0005	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44785	 44787	 0.00354857	 0.01002	 0.00019	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44787	 44788	 0.0126171	 0.03566	 0.00068	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44792	 44794	 0.0732468	 0.21492	 0.00379	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44792	 45907	 0.0552575	 0.1711	 0.00271	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44793	 45426	 0.0855271	 0.28352	 0.0039	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44805	 44828	 0.173773	 0.49151	 0.00937	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44828	 44999	 0.125358	 0.36155	 0.00661	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44830	 44837	 0.0123871	 0.03501	 0.00067	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44830	 44838	 0.0063825	 0.01804	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44831	 44833	 0.0363482	 0.11375	 0.00176	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44831	 45316	 0.0636114	 0.17978	 0.00342	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44833	 44834	 0.0675543	 0.20918	 0.00331	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44834	 44839	 0.0395518	 0.11403	 0.00208	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44834	 44840	 0.0832107	 0.23992	 0.00439	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44837	 44839	 0.0199196	 0.05935	 0.00101	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44837	 44841	 0.0626093	 0.2299	 0.00319	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44838	 44839	 0.00733536	 0.02026	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44841	 45169	 0.100748	 0.31538	 0.00488	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44841	 45171	 0.11532	 0.33258	 0.00608	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44848	 44849	 0.0788818	 0.20507	 0.00463	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44848	 44850	 0.101381	 0.30643	 0.00509	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44848	 45339	 0.115953	 0.34566	 0.00591	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44849	 45447	 0.144686	 0.43141	 0.00738	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44850	 45339	 0.188066	 0.48933	 0.01106	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44850	 45447	 0.170783	 0.44428	 0.01004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44852	 44853	 0.180484	 0.51053	 0.00973	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44853	 45226	 0.165715	 0.49419	 0.00846	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44856	 44926	 0.0600957	 0.18807	 0.00291	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44856	 45280	 0.0933882	 0.27835	 0.00476	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44857	 44858	 0.0668314	 0.18457	 0.00368	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44858	 45175	 0.0474868	 0.16032	 0.00213	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44859	 45173	 0.0173157	 0.08066	 0.04411	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44861	 45447	 0.126163	 0.3814	 0.00634	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44866	 44867	 0.0171514	 0.05367	 0.00083	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44866	 44868	 0.0832764	 0.2482	 0.00424	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44867	 45449	 0.12917	 0.4001	 0.00633	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44869	 44921	 0.0903079	 0.29521	 0.00418	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44869	 45165	 0.0896425	 0.28058	 0.00434	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44872	 44874	 0.0782821	 0.2519	 0.00369	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44873	 44874	 0.127042	 0.39352	 0.00623	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44873	 44891	 0.125917	 0.39423	 0.0061	 86.25	 86.25	 86.25	 0.0	 0.0	 1	 -30.0	 30.0;
	44874	 45293	 0.0897493	 0.25369	 0.00483	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44883	 45416	 0.0702321	 0.22599	 0.00331	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44885	 44886	 0.0423611	 0.12623	 0.00216	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44885	 44887	 0.0313293	 0.08653	 0.00173	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44887	 44888	 0.0201086	 0.05991	 0.00102	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44891	 44892	 0.00939714	 0.03731	 0.00062	 111.25	 111.25	 111.25	 0.0	 0.0	 1	 -30.0	 30.0;
	44894	 77519	 0.00919179	 0.09108	 0.16802	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44896	 44899	 0.208577	 0.62234	 0.01066	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44896	 45287	 0.191188	 0.54087	 0.01031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44897	 44898	 0.0247168	 0.07126	 0.0013	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44898	 45282	 0.0382129	 0.11017	 0.00201	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44898	 45283	 0.0756536	 0.22863	 0.0038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44913	 44914	 0.00689179	 0.01904	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44914	 44917	 0.0333664	 0.10083	 0.00168	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44917	 44919	 0.0713575	 0.22334	 0.00346	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44921	 44922	 0.102358	 0.26613	 0.00601	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	44923	 44931	 0.129219	 0.40027	 0.00633	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44931	 44934	 0.0241336	 0.12619	 0.00231	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44997	 77416	 0.0281668	 0.08123	 0.02377	 118.0	 118.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45003	 45004	 0.0600711	 0.1732	 0.00317	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45018	 45021	 0.0620014	 0.19197	 0.00304	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45018	 45323	 0.0911868	 0.28238	 0.00447	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45020	 45021	 0.0758343	 0.21864	 0.004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45031	 45043	 0.0089125	 0.02759	 0.00044	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45031	 45148	 0.00959429	 0.02971	 0.00047	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45042	 45071	 0.00685893	 0.02257	 0.00032	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45043	 45044	 0.00423857	 0.01101	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45044	 45045	 0.00510107	 0.01442	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45045	 45149	 0.006785	 0.01874	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45068	 45070	 0.00775429	 0.02235	 0.00041	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45070	 45071	 0.00489571	 0.01478	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45071	 45072	 0.00495321	 0.0155	 0.00024	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45072	 45073	 0.00470679	 0.01299	 0.00026	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45072	 45096	 0.0160836	 0.0418	 0.00094	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45073	 45149	 0.00805821	 0.02277	 0.00043	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45084	 45094	 0.00676857	 0.02178	 0.00032	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45096	 45158	 0.00506821	 0.0216	 0.00045	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45100	 45372	 0.0146707	 0.03813	 0.00086	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45101	 45102	 0.0114261	 0.03295	 0.0006	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45101	 45106	 0.00449321	 0.01645	 0.00032	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45102	 45103	 0.00469036	 0.01436	 0.00023	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45103	 45104	 0.00525714	 0.01366	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45103	 45374	 0.0170118	 0.04697	 0.00094	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45104	 45105	 0.00572536	 0.01581	 0.00032	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45105	 45147	 0.00903571	 0.02798	 0.00044	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45106	 45108	 0.00708893	 0.02185	 0.00043	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45107	 45108	 0.0100625	 0.03116	 0.00049	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45107	 45111	 0.0144243	 0.04467	 0.00071	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45120	 45122	 0.00706429	 0.01951	 0.00039	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45125	 45126	 0.00677679	 0.0214	 0.00032	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45127	 45129	 0.00723679	 0.01998	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45128	 45131	 0.00113357	 0.00948	 0.00217	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45128	 77448	 0.000525714	 0.00606	 0.0014	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45134	 45135	 0.0106129	 0.02758	 0.00062	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45134	 45141	 0.00682607	 0.01885	 0.00038	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45147	 45149	 0.0318632	 0.09866	 0.00156	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45148	 45149	 0.0166093	 0.04789	 0.00088	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45148	 45154	 0.00525714	 0.01718	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45149	 45158	 0.0284132	 0.08892	 0.00138	 73.75	 73.75	 189.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45149	 45393	 0.00821429	 0.02572	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45153	 45154	 0.00848536	 0.02205	 0.0005	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45153	 45389	 0.00645643	 0.01861	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45161	 45163	 0.0843032	 0.24307	 0.00445	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45162	 45164	 0.00501071	 0.04636	 0.0169	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45162	 77457	 0.00670286	 0.02804	 0.01539	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45163	 45165	 0.144941	 0.4005	 0.008	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45163	 45170	 0.0666425	 0.19862	 0.0034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45164	 77456	 0.0100625	 0.07976	 0.02594	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45165	 45166	 0.102235	 0.29481	 0.00539	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45169	 45449	 0.124471	 0.34389	 0.00686	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45170	 45171	 0.0545921	 0.15076	 0.00301	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45173	 77460	 0.0261543	 0.07392	 0.02253	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45173	 77506	 0.00223429	 0.02424	 0.01223	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45174	 45181	 0.0339496	 0.10258	 0.0017	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45174	 45278	 0.0980539	 0.29226	 0.005	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45175	 45184	 0.0699446	 0.18183	 0.00411	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45176	 77459	 0.00272714	 0.01687	 0.00612	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45176	 77525	 0.0108264	 0.03767	 0.03715	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45186	 45187	 0.039445	 0.12345	 0.00191	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45187	 45188	 0.0467064	 0.12898	 0.00257	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45195	 45227	 0.0117464	 0.03677	 0.00911	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45195	 77466	 0.0068425	 0.0204	 0.00558	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45196	 45226	 0.0424596	 0.11037	 0.00249	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45197	 45258	 0.00197143	 0.01064	 0.00388	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45201	 45207	 0.00607036	 0.01716	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45201	 45226	 0.0483739	 0.13947	 0.00255	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45202	 45205	 0.00558571	 0.01578	 0.0003	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45204	 45206	 0.00157714	 0.00478	 0.00127	 118.0	 118.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45204	 77473	 0.000903571	 0.00284	 0.0007	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45204	 77474	 0.000714643	 0.00222	 0.00056	 118.0	 118.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45205	 45208	 0.00351571	 0.00914	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45207	 45208	 0.00437	 0.01321	 0.00022	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45207	 45210	 0.00560214	 0.01752	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45207	 45257	 0.0172829	 0.04492	 0.00101	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45210	 45735	 0.0268607	 0.08406	 0.0013	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45216	 45223	 0.00194679	 0.00538	 0.00172	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45222	 45224	 0.00578286	 0.01811	 0.00448	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45223	 45224	 0.00322821	 0.01483	 0.00292	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45223	 77498	 0.00585679	 0.01701	 0.0061	 128.0	 128.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45266	 45267	 0.0197554	 0.06234	 0.00118	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45266	 45272	 0.0717929	 0.20699	 0.00379	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45267	 45270	 0.0232629	 0.06932	 0.00119	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45271	 45272	 0.0400693	 0.11324	 0.00216	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45272	 45279	 0.0501893	 0.13046	 0.00295	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45272	 45280	 0.0764175	 0.21106	 0.00421	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45281	 45282	 0.0480043	 0.15802	 0.00221	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45285	 45432	 0.0234436	 0.06759	 0.00124	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45288	 77512	 0.00561857	 0.01837	 0.00416	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45293	 44258	 0.224242	 0.70278	 0.01089	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45314	 45323	 0.0692136	 0.22943	 0.00316	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45321	 45316	 0.189027	 0.59217	 0.00918	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45328	 45330	 0.0143421	 0.04136	 0.00076	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45328	 45362	 0.0873096	 0.26386	 0.00439	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45329	 45330	 0.0460411	 0.13913	 0.00231	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45329	 45332	 0.0610486	 0.18194	 0.00311	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45335	 45339	 0.11951	 0.33017	 0.00659	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45359	 45363	 0.0638825	 0.18419	 0.00337	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45362	 45363	 0.0120421	 0.03403	 0.00065	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45368	 45369	 0.0219321	 0.06322	 0.00116	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45369	 45372	 0.0221786	 0.05765	 0.0013	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45372	 45374	 0.0169707	 0.04892	 0.00089	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45374	 45375	 0.0199771	 0.05193	 0.00117	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45374	 45381	 0.0419586	 0.13131	 0.00203	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45375	 45379	 0.0264582	 0.08279	 0.00128	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45377	 45381	 0.0269511	 0.0777	 0.00142	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45377	 45388	 0.0218336	 0.06834	 0.00106	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45378	 45383	 0.0280189	 0.08769	 0.00136	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45378	 45390	 0.0186136	 0.05824	 0.0009	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45379	 45380	 0.00940536	 0.02597	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45381	 45384	 0.00599643	 0.03668	 0.001	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	45381	 45389	 0.0489079	 0.13506	 0.00269	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45384	 45387	 0.0018975	 0.00694	 0.00014	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45386	 45387	 0.00340071	 0.01418	 0.00021	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45388	 45389	 0.00889607	 0.02515	 0.00048	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45390	 45392	 0.00722857	 0.02364	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45392	 45393	 0.00689179	 0.02156	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45395	 45408	 0.0172254	 0.0573	 0.00097	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45408	 45410	 0.012995	 0.04068	 0.00063	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45408	 45412	 0.0136193	 0.03848	 0.00073	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45408	 45413	 0.0244046	 0.06896	 0.00131	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45410	 45411	 0.00943	 0.02603	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45410	 45413	 0.0136932	 0.04136	 0.00069	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45415	 45416	 0.0269593	 0.07618	 0.00145	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45421	 45422	 0.0205193	 0.05799	 0.0011	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45422	 45425	 0.0220554	 0.06972	 0.00106	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45424	 77553	 0.000698214	 0.00549	 0.01093	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45425	 45426	 0.0614757	 0.19034	 0.00301	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45425	 46610	 0.103492	 0.29844	 0.00546	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45426	 45919	 0.113957	 0.35295	 0.00558	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45431	 45432	 0.018055	 0.08982	 0.00182	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45436	 45437	 0.0149582	 0.04456	 0.00076	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45436	 45438	 0.0286021	 0.08951	 0.00139	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45436	 45441	 0.0349929	 0.10834	 0.00171	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45438	 45444	 0.094645	 0.29308	 0.00464	 86.25	 86.25	 86.25	 0.0	 0.0	 1	 -30.0	 30.0;
	45444	 45445	 0.043815	 0.11389	 0.00257	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45450	 45452	 0.0155332	 0.05078	 0.01151	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45450	 77938	 0.0372436	 0.12181	 0.02763	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45460	 77573	 0.0164121	 0.06593	 0.01709	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45463	 77585	 0.0511668	 0.1586	 0.04019	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45468	 45469	 0.0128636	 0.03344	 0.00075	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45469	 45470	 0.0324711	 0.09813	 0.00163	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45470	 45473	 0.0738546	 0.22868	 0.00362	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45472	 77582	 0.0104896	 0.03247	 0.00822	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45475	 45736	 0.151258	 0.39341	 0.00889	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45477	 45478	 0.107722	 0.32562	 0.00541	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45478	 46558	 0.0902914	 0.27289	 0.00454	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45479	 45480	 0.00970929	 0.02892	 0.00049	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45479	 45490	 0.00472321	 0.03431	 0.00096	 148.75	 148.75	 148.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45480	 45483	 0.00584036	 0.01937	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45483	 45484	 0.00772964	 0.02335	 0.00039	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45484	 45486	 0.00469036	 0.01325	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45485	 45487	 0.00257107	 0.01551	 0.00037	 128.75	 128.75	 128.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45485	 45510	 0.0120832	 0.07355	 0.00131	 118.75	 118.75	 118.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45486	 45487	 0.00496143	 0.01518	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45487	 45488	 0.00472321	 0.01428	 0.00024	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45488	 45493	 0.0063825	 0.01762	 0.00035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45489	 45491	 0.00317893	 0.01898	 0.00027	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45489	 45493	 0.00651393	 0.03407	 0.00062	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45489	 45495	 0.0177018	 0.05697	 0.00083	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45489	 45516	 0.0290786	 0.09931	 0.0016	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45490	 45493	 0.00151143	 0.01099	 0.00031	 148.75	 148.75	 148.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45491	 45497	 0.0124282	 0.03756	 0.00062	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45493	 45494	 0.004945	 0.01495	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45494	 45495	 0.00722036	 0.01878	 0.00042	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45495	 45502	 0.0254971	 0.07895	 0.00125	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45495	 45524	 0.0280518	 0.08686	 0.00137	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45497	 45498	 0.01541	 0.04443	 0.00081	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45498	 45502	 0.0135782	 0.04203	 0.00066	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45502	 45513	 0.0546989	 0.176	 0.00257	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45513	 45515	 0.04577	 0.11897	 0.00269	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45513	 45898	 0.0676775	 0.19127	 0.00364	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45515	 45516	 0.0236654	 0.07988	 0.00106	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45533	 46606	 0.0246921	 0.07557	 0.01958	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45534	 45765	 0.00232464	 0.01932	 0.0348	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45534	 77920	 0.00222607	 0.01851	 0.03334	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45535	 77920	 0.00329393	 0.02908	 0.05857	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45544	 45959	 0.01518	 0.04646	 0.01204	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45549	 45553	 0.0147282	 0.04066	 0.00081	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45549	 46818	 0.0310582	 0.09385	 0.00156	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45552	 45963	 0.0342207	 0.10198	 0.00174	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45552	 46587	 0.0987932	 0.30925	 0.00479	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45553	 46360	 0.0159768	 0.04413	 0.00088	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45574	 45575	 0.0660675	 0.18246	 0.00364	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45574	 45700	 0.143027	 0.49341	 0.00628	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45575	 45578	 0.0548961	 0.15515	 0.00295	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45577	 45578	 0.0120586	 0.03879	 0.00057	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45587	 45588	 0.0918111	 0.30014	 0.00425	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45588	 45794	 0.0947846	 0.26792	 0.0051	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45632	 45638	 0.0150157	 0.04328	 0.00079	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45632	 45650	 0.00732714	 0.02293	 0.00035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45633	 45638	 0.0100296	 0.0277	 0.00055	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45633	 45650	 0.00538036	 0.0152	 0.00029	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45640	 77632	 0.00291607	 0.0356	 0.01185	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45640	 77640	 0.00355679	 0.01161	 0.00263	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45647	 45653	 0.0056925	 0.04304	 0.00076	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	45647	 45668	 0.0118532	 0.0358	 0.00059	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45668	 45678	 0.0262118	 0.08433	 0.00123	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45669	 45673	 0.0174307	 0.05193	 0.00089	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45669	 45678	 0.0446611	 0.14597	 0.00207	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45672	 45674	 0.0124118	 0.03842	 0.00061	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45674	 45678	 0.0533518	 0.15078	 0.00287	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45688	 45689	 0.00838679	 0.02567	 0.00665	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45698	 45711	 0.0710371	 0.19619	 0.00391	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45700	 45784	 0.0339989	 0.11112	 0.00157	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45730	 45731	 0.0195829	 0.0509	 0.00115	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45730	 45732	 0.0185561	 0.05606	 0.00093	 86.25	 86.25	 86.25	 0.0	 0.0	 1	 -30.0	 30.0;
	45732	 45734	 0.0326764	 0.09233	 0.00176	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45734	 45736	 0.096485	 0.29881	 0.00473	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45740	 45743	 0.00762286	 0.03037	 0.02277	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45740	 77929	 0.0185971	 0.11933	 0.0343	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45742	 45746	 0.0601039	 0.16987	 0.00323	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45743	 45744	 0.0177921	 0.0551	 0.01394	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45743	 77672	 0.00803357	 0.02426	 0.00645	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45743	 77674	 0.0228275	 0.16735	 0.03673	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45744	 46399	 0.0155907	 0.04496	 0.01315	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45745	 45746	 0.0131511	 0.03419	 0.00077	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45749	 45750	 0.0503371	 0.15754	 0.00244	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45749	 45753	 0.0432975	 0.11956	 0.00239	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45752	 45753	 0.0121489	 0.03501	 0.00064	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45752	 45754	 0.0121982	 0.03634	 0.00062	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45761	 45764	 0.0284461	 0.09429	 0.0013	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45762	 77684	 0.00245607	 0.00967	 0.00186	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45762	 77686	 0.00358964	 0.01099	 0.00285	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45763	 45764	 0.0251604	 0.07109	 0.00135	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45764	 46397	 0.118885	 0.30912	 0.00698	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45766	 46606	 0.0357239	 0.11296	 0.02744	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45783	 45784	 0.0419504	 0.13128	 0.00203	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45783	 45818	 0.0783396	 0.21637	 0.00432	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45793	 45794	 0.0561775	 0.14602	 0.0033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45805	 45807	 0.0678089	 0.19166	 0.00365	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45805	 46518	 0.0734029	 0.22466	 0.00364	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45817	 45818	 0.0593236	 0.16383	 0.00327	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45817	 46005	 0.0633075	 0.16457	 0.00372	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45819	 45822	 0.0808861	 0.25317	 0.00392	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45829	 77717	 0.00837036	 0.05684	 0.01452	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45837	 45843	 0.0409564	 0.12681	 0.00201	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45839	 77720	 0.00423036	 0.02453	 0.00711	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45840	 45843	 0.0241746	 0.08163	 0.00108	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45840	 45851	 0.0366357	 0.10918	 0.00187	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45843	 45844	 0.0133975	 0.04409	 0.00062	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45844	 45848	 0.0432893	 0.12235	 0.00233	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45846	 45848	 0.0231889	 0.0718	 0.00114	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45846	 46631	 0.0293989	 0.08761	 0.0015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45847	 45848	 0.0151718	 0.04644	 0.00075	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45850	 46758	 0.0848289	 0.24459	 0.00447	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45887	 45890	 0.0509368	 0.14396	 0.00274	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45899	 45920	 0.0138904	 0.04348	 0.00067	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45900	 45907	 0.0248482	 0.07405	 0.00127	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45912	 45919	 0.08832	 0.26694	 0.00444	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45912	 46308	 0.064055	 0.19358	 0.00322	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45919	 45920	 0.0213571	 0.06981	 0.00099	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45941	 77752	 0.00190571	 0.01583	 0.0285	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45957	 77767	 0.00744214	 0.0332	 0.01599	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45960	 77770	 0.0204289	 0.06574	 0.01539	 118.0	 118.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45967	 45968	 0.00986536	 0.02789	 0.00053	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45968	 45969	 0.00749143	 0.02319	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45969	 45970	 0.00634143	 0.01792	 0.00034	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45970	 45972	 0.01104	 0.03659	 0.0005	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45972	 45973	 0.00903571	 0.02605	 0.00048	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45973	 45977	 0.0141039	 0.04413	 0.00068	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45974	 45977	 0.0125761	 0.03268	 0.00074	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45974	 45979	 0.059685	 0.15514	 0.0035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45978	 46418	 0.0274932	 0.08848	 0.02072	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45979	 45985	 0.0422132	 0.11656	 0.00233	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	45981	 77997	 0.00781179	 0.06182	 0.12337	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45995	 77796	 0.0131264	 0.0557	 0.01292	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45998	 46321	 0.0900204	 0.27207	 0.00452	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46011	 46206	 0.01173	 0.03545	 0.00059	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46012	 46393	 0.0460821	 0.13285	 0.00243	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46012	 46684	 0.0137918	 0.03586	 0.00081	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46013	 77810	 0.00480536	 0.01545	 0.00362	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46020	 46021	 0.0134468	 0.04208	 0.00065	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46020	 46032	 0.0100132	 0.02604	 0.00059	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46021	 46029	 0.00720393	 0.0199	 0.0004	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46022	 46206	 0.0108593	 0.03281	 0.00055	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46024	 46204	 0.0188354	 0.0543	 0.00099	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46028	 46033	 0.00558571	 0.01796	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46029	 46030	 0.00368	 0.00957	 0.00022	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46030	 46031	 0.004025	 0.01138	 0.00022	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46031	 46032	 0.0037375	 0.01115	 0.00019	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46032	 46048	 0.00386071	 0.01113	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46033	 46034	 0.00553643	 0.01715	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46034	 46035	 0.00578286	 0.01635	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46035	 46036	 0.00558571	 0.01852	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46039	 46058	 0.00944643	 0.02669	 0.00051	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46048	 46049	 0.00467393	 0.01446	 0.00023	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46049	 46218	 0.00917536	 0.02734	 0.00047	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46056	 77831	 0.00136357	 0.00446	 0.00101	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46058	 46059	 0.00998857	 0.02977	 0.00051	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46058	 46122	 0.028405	 0.08027	 0.00153	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46122	 46286	 0.0302696	 0.08881	 0.00157	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46138	 46297	 0.00277643	 0.00828	 0.00014	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46142	 46143	 0.00367179	 0.0115	 0.00018	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46143	 46144	 0.00363893	 0.01005	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46143	 46148	 0.00303107	 0.00938	 0.00015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46144	 46148	 0.00470679	 0.0133	 0.00025	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46144	 46300	 0.00357321	 0.01079	 0.00018	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46146	 46156	 0.00284214	 0.00818	 0.00015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46146	 46300	 0.0069575	 0.02101	 0.00035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46148	 46154	 0.00317071	 0.00896	 0.00017	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46150	 46151	 0.00300643	 0.00895	 0.00015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46150	 46298	 0.00386893	 0.0121	 0.00019	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46151	 46152	 0.00305571	 0.00922	 0.00015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46151	 46299	 0.00441107	 0.01248	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46152	 46153	 0.00271071	 0.00871	 0.00013	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46153	 46154	 0.00314607	 0.00952	 0.00016	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46154	 46159	 0.00243964	 0.00702	 0.00013	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46156	 46248	 0.00491214	 0.01277	 0.00029	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46159	 46160	 0.00336786	 0.0093	 0.00019	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46160	 46170	 0.00372107	 0.01257	 0.00017	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46162	 46163	 0.00406607	 0.01229	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46163	 46164	 0.00568429	 0.0157	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46164	 46166	 0.00286679	 0.00809	 0.00015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46166	 46190	 0.00559393	 0.01612	 0.00029	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46168	 46186	 0.00526536	 0.01368	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46168	 46188	 0.00369643	 0.011	 0.00019	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46168	 46199	 0.0168804	 0.05517	 0.00078	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46169	 46170	 0.00274357	 0.00776	 0.00015	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46169	 46188	 0.00370464	 0.01192	 0.00017	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46172	 46173	 0.00544607	 0.01722	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46172	 46184	 0.00585679	 0.01618	 0.00032	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46173	 46248	 0.00864964	 0.02707	 0.00042	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46174	 46183	 0.00485464	 0.01371	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46174	 46254	 0.00313786	 0.00886	 0.00017	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46179	 46181	 0.00683429	 0.02036	 0.00035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46181	 46254	 0.00602107	 0.01701	 0.00032	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46183	 46184	 0.00492036	 0.01539	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46183	 46248	 0.0158946	 0.04582	 0.00084	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46184	 46187	 0.00409071	 0.012	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46186	 46187	 0.00482179	 0.01363	 0.00026	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46190	 46285	 0.0076475	 0.02662	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46200	 77877	 0.00105143	 0.00763	 0.00341	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46202	 77852	 0.000312143	 0.0032	 0.00623	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46206	 46391	 0.0305325	 0.0998	 0.00141	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46210	 46212	 0.00875643	 0.02711	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46211	 46213	 0.00750786	 0.02298	 0.00037	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46212	 46213	 0.00440286	 0.01417	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46249	 46258	 0.00850179	 0.02403	 0.00046	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46258	 46266	 0.01541	 0.0477	 0.00075	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46263	 46270	 0.02461	 0.0762	 0.0012	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46263	 46303	 0.0281011	 0.07304	 0.00165	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46265	 46266	 0.0131511	 0.0407	 0.00064	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46265	 46303	 0.014375	 0.0397	 0.00079	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46267	 46281	 0.0250371	 0.08825	 0.00107	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46267	 46283	 0.0186793	 0.05157	 0.00103	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46268	 46270	 0.0205768	 0.06773	 0.00095	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46272	 46273	 0.00461643	 0.02108	 0.00038	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46272	 46278	 0.00185643	 0.01878	 0.00046	 176.25	 176.25	 176.25	 0.0	 0.0	 1	 -30.0	 30.0;
	46272	 46282	 0.00421393	 0.02715	 0.00043	 118.75	 118.75	 118.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46273	 46283	 0.00473964	 0.02269	 0.00037	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46280	 46281	 0.00574179	 0.01623	 0.00031	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46280	 46282	 0.00809929	 0.02351	 0.00053	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46281	 46282	 0.0069575	 0.02728	 0.00046	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46281	 46285	 0.00588964	 0.02789	 0.00047	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46282	 46283	 0.00683429	 0.02139	 0.00033	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46297	 46300	 0.00887143	 0.02644	 0.00045	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46303	 46470	 0.03243	 0.08429	 0.0019	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46307	 46309	 0.0523086	 0.16371	 0.00253	 108.75	 108.75	 108.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46308	 46309	 0.0247496	 0.06432	 0.00145	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46309	 46314	 0.0669629	 0.19956	 0.00341	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46314	 46619	 0.189364	 0.54648	 0.01	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46321	 46322	 0.0464682	 0.12833	 0.00256	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46322	 46323	 0.0635539	 0.17552	 0.0035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46346	 78069	 0.00165107	 0.0054	 0.00122	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46348	 46811	 0.0109661	 0.03313	 0.00055	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46350	 46368	 0.0133236	 0.03841	 0.0007	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46350	 46369	 0.0292839	 0.1019	 0.00127	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46354	 46355	 0.00916714	 0.02805	 0.00045	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46355	 46359	 0.0196732	 0.0556	 0.00106	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46355	 46366	 0.0141696	 0.04281	 0.00071	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46356	 46358	 0.0143832	 0.04147	 0.00076	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46358	 46359	 0.00520786	 0.01553	 0.00027	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46359	 46377	 0.0284543	 0.09367	 0.00131	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46362	 77914	 0.000624286	 0.00279	 0.00163	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46365	 46366	 0.0112454	 0.03241	 0.00059	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46365	 46374	 0.0318714	 0.09497	 0.00162	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46368	 46810	 0.0218911	 0.06187	 0.00118	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46369	 46371	 0.0705196	 0.2131	 0.00354	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46371	 46374	 0.0851164	 0.24542	 0.00449	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46380	 46383	 0.000435357	 0.00473	 0.04138	 626.0	 626.0	 626.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46380	 46597	 0.000550357	 0.0059	 0.05392	 626.0	 626.0	 626.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46382	 46383	 0.000254643	 0.0029	 0.02408	 626.0	 626.0	 626.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46385	 46386	 0.00872357	 0.04038	 0.00071	 100.0	 100.0	 189.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46391	 46393	 0.00763929	 0.02457	 0.00036	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46399	 77925	 0.0187779	 0.05596	 0.01531	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46404	 77925	 0.0239857	 0.07508	 0.0186	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46413	 46414	 0.0591757	 0.17883	 0.00297	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46414	 46415	 0.0541404	 0.15608	 0.00285	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46420	 46426	 0.00881393	 0.02542	 0.00046	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46420	 46428	 0.0386729	 0.11524	 0.00197	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46426	 46427	 0.00700679	 0.01934	 0.00039	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46427	 46428	 0.0282325	 0.07978	 0.00152	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46439	 46441	 0.00451786	 0.01302	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46440	 46441	 0.00772143	 0.02132	 0.00043	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46441	 46442	 0.00395929	 0.0114	 0.00021	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46442	 46450	 0.004715	 0.01405	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46445	 46447	 0.0074175	 0.02896	 0.00072	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46445	 46448	 0.005635	 0.02178	 0.00027	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46447	 46463	 0.0103007	 0.03189	 0.0005	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46448	 46449	 0.00430429	 0.01188	 0.00024	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46448	 46464	 0.00877286	 0.05881	 0.00133	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	46449	 46450	 0.00372107	 0.01027	 0.0002	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46450	 46453	 0.013455	 0.03878	 0.00071	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46452	 46453	 0.00984893	 0.02782	 0.00053	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46452	 46456	 0.01058	 0.03274	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46454	 46455	 0.000870714	 0.00284	 0.00064	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46454	 77949	 0.0014375	 0.00516	 0.0012	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46457	 77951	 0.000345	 0.00483	 0.00945	 512.0	 512.0	 512.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46468	 46469	 0.0216775	 0.06712	 0.00106	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46468	 46470	 0.0588882	 0.18023	 0.00292	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46469	 46470	 0.0419421	 0.12675	 0.00211	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46473	 46480	 0.021965	 0.06873	 0.00106	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46481	 46482	 0.0161164	 0.04932	 0.01278	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46481	 46613	 0.0167736	 0.04741	 0.01444	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46481	 77979	 0.0264418	 0.08766	 0.01932	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46482	 46484	 0.00934786	 0.03055	 0.00692	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46487	 46488	 0.006785	 0.01916	 0.00036	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46487	 46493	 0.00713	 0.0197	 0.00039	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46488	 46495	 0.00643179	 0.02172	 0.00029	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46490	 46491	 0.00803357	 0.02089	 0.00047	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46490	 46498	 0.0181782	 0.04724	 0.00107	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46491	 46493	 0.007705	 0.02176	 0.00041	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46491	 46495	 0.0126664	 0.04641	 0.00091	 88.75	 88.75	 88.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46495	 46498	 0.0397489	 0.12789	 0.00187	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46495	 46502	 0.00840321	 0.05142	 0.0014	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	46498	 46518	 0.0876711	 0.22793	 0.00515	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46498	 46520	 0.0396668	 0.11436	 0.00209	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46512	 46514	 0.0106129	 0.03285	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46514	 46515	 0.0224496	 0.08192	 0.00093	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46519	 46521	 0.0484068	 0.16344	 0.00217	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46533	 77968	 0.00161	 0.01335	 0.02403	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46534	 46536	 0.0106293	 0.0329	 0.00832	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46535	 46536	 0.00285036	 0.0135	 0.00361	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46552	 46614	 0.194638	 0.58063	 0.00994	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46556	 46558	 0.102021	 0.30837	 0.00513	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46556	 46650	 0.17029	 0.50787	 0.00869	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46580	 46589	 0.0299986	 0.09288	 0.00147	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46583	 46584	 0.0245279	 0.07309	 0.00125	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46584	 46590	 0.0316989	 0.08753	 0.00175	 73.75	 73.75	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46587	 46588	 0.0211107	 0.05829	 0.00116	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46605	 46608	 0.0574836	 0.17371	 0.00289	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46607	 46608	 0.0672175	 0.18996	 0.00362	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46607	 46610	 0.0655993	 0.20735	 0.00315	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46614	 46615	 0.0676036	 0.19107	 0.00364	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46615	 46616	 0.0477579	 0.14616	 0.00237	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46616	 46619	 0.107353	 0.27912	 0.0063	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46676	 46678	 0.0150404	 0.04251	 0.00081	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46677	 46679	 0.0109825	 0.03534	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46678	 46679	 0.0124364	 0.03891	 0.0006	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46679	 46682	 0.0153032	 0.03977	 0.0009	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46680	 46683	 0.0114671	 0.03167	 0.00063	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46681	 46682	 0.00806643	 0.02437	 0.00041	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46683	 46684	 0.0152457	 0.04606	 0.00077	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46684	 46686	 0.0184575	 0.055	 0.00094	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46698	 46729	 0.00900286	 0.02754	 0.00045	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46701	 46704	 0.0191721	 0.06474	 0.00086	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46701	 46730	 0.0148514	 0.04425	 0.00076	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46723	 46725	 0.0177511	 0.05289	 0.0009	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46725	 46728	 0.00749143	 0.02449	 0.00035	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46725	 46730	 0.0111879	 0.02907	 0.00066	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46728	 46729	 0.00999679	 0.0302	 0.0005	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46729	 46730	 0.00831286	 0.02349	 0.00045	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46752	 46758	 0.0275754	 0.07167	 0.00162	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46799	 46824	 0.00525714	 0.0333	 0.00981	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46799	 78064	 0.00275179	 0.016	 0.0056	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46816	 46818	 0.00871536	 0.02462	 0.00047	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46818	 46820	 0.0105471	 0.03228	 0.00052	 73.75	 73.75	 73.75	 0.0	 0.0	 1	 -30.0	 30.0;
	46821	 46824	 0.0014375	 0.00683	 0.00242	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46826	 46827	 0.00962714	 0.04769	 0.01162	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46827	 78075	 0.00324464	 0.01188	 0.00372	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75434	 75439	 0.0165189	 0.14182	 0.24352	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75435	 75440	 0.00262036	 0.03553	 0.71451	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75435	 75461	 0.0012075	 0.02525	 0.44095	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75435	 75482	 0.00230821	 0.02979	 0.89751	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75435	 76474	 0.00130607	 0.01713	 0.19166	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75435	 76549	 0.000928214	 0.01295	 0.12828	 960.0	 960.0	 960.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75435	 76964	 0.000878929	 0.00746	 0.06539	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75436	 75459	 1e-07	 4e-05	 0.0007	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75437	 77095	 4.10714e-05	 0.00207	 0.22917	 1815.0	 1815.0	 1815.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75438	 76737	 0.0241089	 0.06952	 0.02034	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75438	 76767	 0.0476264	 0.13474	 0.0411	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75438	 76913	 0.00975857	 0.06518	 0.01723	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75439	 76739	 0.005651	 0.04466	 0.08904	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75439	 76739	 0.005651	 0.04466	 0.08904	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75439	 76746	 0.0107032	 0.08912	 0.16102	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75439	 76830	 0.00806643	 0.06775	 0.11983	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75439	 76916	 0.00156071	 0.01567	 0.03231	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75439	 76930	 0.00336786	 0.02825	 0.04988	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75440	 76812	 0.000115	 0.00125	 0.01123	 783.0	 783.0	 783.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75441	 43539	 0.00618536	 0.03291	 0.01384	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75441	 76874	 0.00705607	 0.04105	 0.01438	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75442	 43737	 0.009545	 0.08163	 0.13937	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75442	 76774	 0.00773786	 0.06435	 0.11609	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75444	 75497	 2.46429e-05	 0.00022	 0.00182	 549.0	 687.0	 687.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75444	 76959	 0.00336786	 0.04907	 0.44934	 960.0	 960.0	 960.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75445	 43397	 0.0221868	 0.06509	 0.01838	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75445	 76868	 0.0346232	 0.10601	 0.02748	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75446	 77065	 0.00498607	 0.06483	 0.11771	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75447	 76786	 0.00618536	 0.03001	 0.01509	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75448	 76787	 0.000558571	 0.00621	 0.02451	 914.0	 914.0	 914.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75449	 76733	 0.0757193	 0.22943	 0.06119	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75449	 77015	 0.0275507	 0.13384	 0.06745	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75450	 76782	 0.00151964	 0.01284	 0.11259	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75451	 43392	 0.0111714	 0.04807	 0.01083	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75451	 77082	 0.048185	 0.2206	 0.06365	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75453	 75655	 0.00876464	 0.1023	 0.37731	 914.0	 914.0	 914.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75453	 76871	 0.00369643	 0.03004	 0.05663	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75453	 77085	 0.00435357	 0.03655	 0.06456	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75454	 75470	 0.00171679	 0.01446	 0.12806	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75455	 76942	 0.0164779	 0.10305	 0.03122	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75456	 43737	 0.00180714	 0.015	 0.02701	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75457	 77057	 0.00135536	 0.01128	 0.10281	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75458	 43568	 0.00889607	 0.05289	 0.01774	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75458	 76870	 0.0248811	 0.0647	 0.02338	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75458	 77051	 0.0273782	 0.08657	 0.02102	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75459	 77005	 0.0141861	 0.13844	 1.28228	 718.0	 718.0	 718.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75459	 77048	 0.00308857	 0.06524	 0.65097	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75460	 76540	 0.000451786	 0.00354	 0.00705	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75465	 76770	 0.0052325	 0.03553	 0.00908	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75465	 76794	 0.00777071	 0.04856	 0.0147	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75466	 44824	 0.000484643	 0.0091	 0.20664	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75466	 75684	 0.00308036	 0.06671	 0.63059	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75466	 77045	 0.00150321	 0.03151	 0.31184	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75467	 43392	 0.00444393	 0.04079	 0.01132	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75467	 76820	 0.0333418	 0.10732	 0.02514	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75467	 77025	 0.0103829	 0.06937	 0.01834	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75468	 76881	 0.0152375	 0.09525	 0.02885	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75468	 77211	 0.0331611	 0.14704	 0.04508	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75469	 76871	 0.00208643	 0.01651	 0.03289	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75470	 77005	 0.0107525	 0.09222	 0.82402	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75471	 76923	 0.00141286	 0.00454	 0.00132	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75471	 76926	 0.00147036	 0.01001	 0.00256	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75472	 43430	 0.00266964	 0.03044	 0.01164	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75472	 43775	 0.0236325	 0.07317	 0.01852	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
