%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 4,837 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   Copyright (c) 2020 University of Wisconsin-Madison
%   https://dev.epigrids.discovery.wisc.edu/
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
% Modified to have additional storage capacity and increased gencost
function mpc = pglib_opf_case4837_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	77044	 43982	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77044	 43982	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77045	 77046	 0.00022	 0.01143	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77045	 77046	 0.00022	 0.01143	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77046	 43990	 0.00055	 0.02769	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77046	 43990	 0.00055	 0.02769	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77057	 44013	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77057	 44013	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77061	 77062	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77062	 77063	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77063	 44021	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77063	 44021	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77064	 77065	 0.00074	 0.03199	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77065	 44027	 0.00095723	 0.0449898	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77071	 44036	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77071	 44036	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77082	 77083	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77083	 44072	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77092	 77093	 0.00047	 0.024	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77092	 77093	 0.00047	 0.024	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77096	 77097	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77097	 44109	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77102	 77103	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77102	 77103	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77113	 77114	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77122	 77123	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77123	 44181	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77125	 77126	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77126	 77127	 0.0005	 0.02533	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77126	 77127	 0.0005	 0.02533	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77137	 77138	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77138	 44238	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77138	 44238	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77139	 77140	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77139	 77140	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77140	 44239	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77140	 44239	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77143	 77144	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77146	 77147	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77147	 44261	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77168	 77169	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77169	 44340	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77187	 77188	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77188	 44400	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77194	 77195	 0.00037	 0.01846	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77194	 77195	 0.00037	 0.01846	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77195	 44429	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77195	 44429	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77200	 77201	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77200	 77201	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77201	 44453	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77201	 44453	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77202	 77203	 0.00052	 0.02333	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77203	 44454	 0.00056	 0.02666	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77204	 77205	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77205	 44459	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77206	 77207	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77207	 44463	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77208	 77209	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77209	 77210	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77209	 77210	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77210	 44464	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77210	 44464	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77211	 77212	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77212	 44465	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77218	 77219	 0.00059	 0.02666	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77219	 44475	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77245	 77246	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77246	 44530	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77259	 77260	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77260	 44551	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77262	 77263	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77263	 44555	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77263	 44555	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77275	 77276	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77280	 77281	 0.00064	 0.02999	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77281	 44623	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77289	 77290	 0.00037	 0.01846	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77290	 44654	 0.000897772	 0.0439908	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77290	 44654	 0.000897772	 0.0439908	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77297	 77298	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77298	 44680	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77298	 44680	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77299	 77300	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77300	 44681	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77304	 77305	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77306	 77307	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77306	 77307	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77307	 44690	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77307	 44690	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77317	 77318	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77318	 44709	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77321	 77322	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77322	 44722	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77323	 77324	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77324	 77325	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77324	 77325	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77325	 44731	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77325	 44731	 0.000816157	 0.0399917	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77341	 77342	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77341	 77342	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77342	 44782	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77342	 44782	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77344	 77345	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77346	 77347	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77347	 44793	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77347	 44793	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77355	 77356	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77356	 44818	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77356	 44818	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77365	 44840	 0.000470498	 0.0239954	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77370	 77371	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77371	 44853	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77371	 44853	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77376	 77377	 0.0004	 0.02	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77377	 44867	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77377	 44867	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77382	 77383	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77382	 77383	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77383	 44904	 0.000470498	 0.0239954	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77383	 44904	 0.000470498	 0.0239954	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77402	 77403	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77403	 77404	 0.00022	 0.01077	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77404	 44977	 0.000897772	 0.0439908	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77404	 44977	 0.000897772	 0.0439908	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77467	 77468	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77470	 77471	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77474	 77475	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77475	 45208	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77484	 77485	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77485	 45226	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77485	 45226	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77487	 77488	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77488	 45230	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77497	 45257	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77502	 77503	 0.00034	 0.01714	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77502	 77503	 0.00034	 0.01714	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77507	 77508	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77507	 77508	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77518	 77519	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77519	 45314	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77521	 77522	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77522	 77523	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77523	 45321	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77523	 45321	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77530	 77531	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77532	 77533	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77533	 45345	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77541	 77542	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77542	 45368	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77545	 77546	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77545	 77546	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77552	 77553	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77553	 77554	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77554	 45425	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77554	 45425	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77568	 45453	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77568	 45453	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77578	 77579	 0.00089	 0.03999	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77579	 45468	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77580	 77581	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77583	 77584	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77584	 45475	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77589	 77590	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77589	 77590	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77590	 45489	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77590	 45489	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77591	 77592	 0.00033	 0.016	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77592	 45510	 0.000470498	 0.0239954	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77607	 77608	 0.00023	 0.01166	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77608	 45559	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77608	 45559	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77613	 77614	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77614	 45572	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77630	 77631	 0.00021	 0.01066	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77631	 45638	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77631	 45638	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77632	 77633	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77632	 77633	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77648	 77649	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77649	 45693	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77654	 77655	 0.00089	 0.03999	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77655	 45700	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77664	 77665	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77665	 45735	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77665	 45735	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77672	 77673	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77673	 45745	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77674	 77675	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77680	 77681	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77681	 45758	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77682	 77683	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77683	 45761	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77685	 45763	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77685	 45763	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77687	 45764	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77695	 77696	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77696	 45793	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77711	 77712	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77712	 45819	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77714	 77715	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77715	 45822	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77721	 77722	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77722	 45850	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77729	 77730	 0.00089	 0.03999	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77730	 45899	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77731	 77732	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77731	 77732	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77732	 45900	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77732	 45900	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77738	 77739	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77739	 77740	 0.00023	 0.01166	 0.0	 600.0	 600.0	 600.0	 1.0	 1.0	 1	 -30.0	 30.0;
	77740	 45919	 0.001018	 0.048878	 0.0	 450.0	 450.0	 450.0	 0.98	 0.0	 1	 -30.0	 30.0;
	77740	 45919	 0.001018	 0.048878	 0.0	 450.0	 450.0	 450.0	 0.98	 0.0	 1	 -30.0	 30.0;
	77746	 77747	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77747	 45933	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77749	 77750	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77753	 77754	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77754	 45945	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77754	 45945	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77759	 77760	 0.00026	 0.01272	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77760	 45950	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77760	 45950	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77771	 77772	 0.00021	 0.01066	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77772	 45967	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77772	 45967	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77776	 77777	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77777	 77778	 0.00052	 0.02333	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77778	 45974	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77780	 77781	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77781	 45976	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77781	 45976	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77801	 77802	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77810	 77811	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77811	 46022	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77811	 46022	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77812	 77813	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77813	 46024	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77815	 77816	 0.00045	 0.02181	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77816	 46028	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77816	 46028	 0.0010183	 0.0488783	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77821	 46036	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77821	 46036	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77839	 77840	 0.00022	 0.01077	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77840	 46122	 0.000897772	 0.0439908	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77840	 46122	 0.000897772	 0.0439908	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77842	 77843	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77843	 46142	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77843	 46142	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77853	 77854	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77854	 46210	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77854	 46210	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77861	 77862	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77862	 46218	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77873	 77874	 0.00059	 0.02666	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77874	 46248	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77877	 77878	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77877	 77878	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77878	 46267	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77878	 46267	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77886	 77887	 0.00023	 0.01166	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77886	 77887	 0.00023	 0.01166	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77887	 46300	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77887	 46300	 0.000733187	 0.0366593	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77890	 77891	 0.00023	 0.01166	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77891	 77892	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77891	 77892	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77892	 77893	 0.00028	 0.01428	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77892	 77893	 0.00028	 0.01428	 0.0	 875.0	 875.0	 875.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77907	 77908	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77907	 77908	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77908	 46350	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77908	 46350	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77911	 77912	 0.001	 0.03999	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77912	 46356	 0.001333	 0.0599852	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77919	 77920	 0.00025	 0.01231	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77920	 46397	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77920	 46397	 0.000734541	 0.0359925	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77921	 77922	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77929	 77930	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77933	 77934	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77934	 46423	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77935	 77936	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77936	 77937	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77936	 77937	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77937	 46428	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77937	 46428	 0.000676788	 0.0338394	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77939	 77940	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77940	 46432	 0.000504105	 0.0257093	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77943	 77944	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77944	 46439	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77946	 46440	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77949	 77950	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77950	 46456	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77950	 46456	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77954	 77955	 0.00027	 0.01333	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77955	 46463	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77955	 46463	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77956	 77957	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78000	 78001	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78001	 46616	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78019	 78020	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78020	 46676	 0.000553735	 0.0276868	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78023	 78024	 0.0003	 0.01454	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78024	 46686	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78024	 46686	 0.000833153	 0.0399913	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78028	 78029	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78029	 78030	 0.00032	 0.01555	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78030	 46704	 0.000616128	 0.0314225	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78033	 78034	 0.00037	 0.01777	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78034	 46723	 0.000504105	 0.0257093	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78043	 78044	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78044	 46775	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78062	 78063	 0.00029	 0.014	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78062	 78063	 0.00029	 0.014	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78063	 46799	 0.00031	 0.016	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78063	 46799	 0.00031	 0.016	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78075	 78076	 0.00043	 0.02	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	78076	 46829	 0.00059988	 0.029994	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           30.0 (deg.)
% INFO    : Setting Flat Start
% INFO    : 
% INFO    : === Generator Bounds Update Notes ===
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% WARNING : Branch 77170-77178 connects two different voltage levels (230.0, 138.0), changing tap ratio 0.0 => 1.0
% WARNING : Branch 77439-77139 connects two different voltage levels (138.0, 230.0), changing tap ratio 0.0 => 1.0
% WARNING : Branch 77942-77997 connects two different voltage levels (138.0, 230.0), changing tap ratio 0.0 => 1.0
% WARNING : Transformer 76965-76966 connects the same voltage levels (138.0, 138.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% INFO    : 
% INFO    : === Line Capacity Monotonicity Notes ===
% INFO    : Updated Thermal Rating: on line 76020-76016 : Rate C - 549.0 -> 998.0
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 39876	: V=1.00572459808, theta=30.3037872975 -> V=1.0, theta=0.0
% INFO    : Bus 39877	: V=1.00779070719, theta=-10.156763892 -> V=1.0, theta=0.0
% INFO    : Bus 39879	: V=1.00609418199, theta=-9.69015743593 -> V=1.0, theta=0.0
% INFO    : Bus 39880	: V=1.01675002612, theta=5.51308544486 -> V=1.0, theta=0.0
% INFO    : Bus 39881	: V=0.999632757005, theta=5.52516755903 -> V=1.0, theta=0.0
% INFO    : Bus 39882	: V=0.999771254859, theta=16.0864361953 -> V=1.0, theta=0.0
% INFO    : Bus 39883	: V=1.00672794429, theta=16.7134308234 -> V=1.0, theta=0.0
% INFO    : Bus 39884	: V=1.00974535508, theta=11.2976947543 -> V=1.0, theta=0.0
% INFO    : Bus 39885	: V=0.998282628388, theta=20.8344005717 -> V=1.0, theta=0.0
% INFO    : Bus 39886	: V=1.01874831882, theta=12.8968098054 -> V=1.0, theta=0.0
% INFO    : Bus 39887	: V=1.00115027738, theta=5.96845118744 -> V=1.0, theta=0.0
% INFO    : Bus 39888	: V=1.00041651316, theta=10.7149379243 -> V=1.0, theta=0.0
% INFO    : Bus 39889	: V=1.00808426281, theta=8.80219500582 -> V=1.0, theta=0.0
% INFO    : Bus 39890	: V=1.00636751954, theta=30.3699182065 -> V=1.0, theta=0.0
% INFO    : Bus 39891	: V=1.00469105279, theta=-9.17679847886 -> V=1.0, theta=0.0
% INFO    : Bus 39892	: V=0.992770405707, theta=13.4869840231 -> V=1.0, theta=0.0
% INFO    : Bus 39894	: V=1.00280021971, theta=19.5461504064 -> V=1.0, theta=0.0
% INFO    : Bus 39895	: V=0.998571926043, theta=11.437173845 -> V=1.0, theta=0.0
% INFO    : Bus 39896	: V=1.01271988293, theta=11.1158753403 -> V=1.0, theta=0.0
% INFO    : Bus 39898	: V=0.994197708196, theta=-2.07800414265 -> V=1.0, theta=0.0
% INFO    : Bus 39901	: V=1.00238349101, theta=-11.0382686314 -> V=1.0, theta=0.0
% INFO    : Bus 39902	: V=0.999626796773, theta=14.5102482153 -> V=1.0, theta=0.0
% INFO    : Bus 39905	: V=1.00903100479, theta=4.17131352771 -> V=1.0, theta=0.0
% INFO    : Bus 39908	: V=1.01929346551, theta=13.34053689 -> V=1.0, theta=0.0
% INFO    : Bus 39909	: V=1.00402704121, theta=-9.61970473833 -> V=1.0, theta=0.0
% INFO    : Bus 39912	: V=1.01564521928, theta=-7.14644274246 -> V=1.0, theta=0.0
% INFO    : Bus 39914	: V=1.00162463569, theta=3.80702942154 -> V=1.0, theta=0.0
% INFO    : Bus 39915	: V=1.01240917307, theta=18.9484577224 -> V=1.0, theta=0.0
% INFO    : Bus 39917	: V=1.02274143102, theta=10.2022281772 -> V=1.0, theta=0.0
% INFO    : Bus 39922	: V=1.00741304048, theta=8.41955472083 -> V=1.0, theta=0.0
% INFO    : Bus 39925	: V=1.00045185613, theta=15.9140596106 -> V=1.0, theta=0.0
% INFO    : Bus 39926	: V=1.00943764016, theta=-10.1907112834 -> V=1.0, theta=0.0
% INFO    : Bus 39927	: V=1.00163622581, theta=3.80886632603 -> V=1.0, theta=0.0
% INFO    : Bus 39928	: V=1.00671116385, theta=10.9153916506 -> V=1.0, theta=0.0
% INFO    : Bus 39929	: V=0.985318160476, theta=5.12114027854 -> V=1.0, theta=0.0
% INFO    : Bus 39931	: V=1.01508867939, theta=5.92956740333 -> V=1.0, theta=0.0
% INFO    : Bus 39934	: V=1.00767383116, theta=10.3771234806 -> V=1.0, theta=0.0
% INFO    : Bus 39935	: V=1.0236063896, theta=4.42342596377 -> V=1.0, theta=0.0
% INFO    : Bus 39937	: V=1.00928506582, theta=-6.86798488033 -> V=1.0, theta=0.0
% INFO    : Bus 39938	: V=1.00279089175, theta=-8.615146917 -> V=1.0, theta=0.0
% INFO    : Bus 39939	: V=0.978676719791, theta=-8.90073194243 -> V=1.0, theta=0.0
% INFO    : Bus 39940	: V=0.998849166061, theta=-6.43227380457 -> V=1.0, theta=0.0
% INFO    : Bus 39943	: V=1.00309712522, theta=-10.9331748719 -> V=1.0, theta=0.0
% INFO    : Bus 39945	: V=1.00585546962, theta=18.7329180568 -> V=1.0, theta=0.0
% INFO    : Bus 39946	: V=0.999050259823, theta=4.88822902926 -> V=1.0, theta=0.0
% INFO    : Bus 39952	: V=1.013265171, theta=4.92827885038 -> V=1.0, theta=0.0
% INFO    : Bus 39953	: V=1.01784676216, theta=-16.7259952459 -> V=1.0, theta=0.0
% INFO    : Bus 39954	: V=0.999607494753, theta=-16.2477315795 -> V=1.0, theta=0.0
% INFO    : Bus 39955	: V=1.00440702413, theta=-12.8048891013 -> V=1.0, theta=0.0
% INFO    : Bus 39956	: V=1.00227137961, theta=-5.48952281879 -> V=1.0, theta=0.0
% INFO    : Bus 39957	: V=1.00265137523, theta=-19.0276717286 -> V=1.0, theta=0.0
% INFO    : Bus 39958	: V=1.0111178634, theta=-7.88399740906 -> V=1.0, theta=0.0
% INFO    : Bus 39959	: V=1.00592390692, theta=-4.47881197906 -> V=1.0, theta=0.0
% INFO    : Bus 39960	: V=1.0046622088, theta=-20.1081048222 -> V=1.0, theta=0.0
% INFO    : Bus 39961	: V=1.00117607406, theta=-1.13411677593 -> V=1.0, theta=0.0
% INFO    : Bus 39962	: V=1.03075936834, theta=5.63844024022 -> V=1.0, theta=0.0
% INFO    : Bus 39963	: V=1.00832440161, theta=-0.425004894676 -> V=1.0, theta=0.0
% INFO    : Bus 39964	: V=1.00865870773, theta=-0.798742737017 -> V=1.0, theta=0.0
% INFO    : Bus 39965	: V=1.00865412624, theta=-3.0282598464 -> V=1.0, theta=0.0
% INFO    : Bus 39966	: V=1.00905961703, theta=-1.10785930095 -> V=1.0, theta=0.0
% INFO    : Bus 39967	: V=1.00929901032, theta=-26.0243213364 -> V=1.0, theta=0.0
% INFO    : Bus 39968	: V=1.00419010198, theta=-20.1463375359 -> V=1.0, theta=0.0
% INFO    : Bus 39969	: V=1.01181029692, theta=-21.1428323152 -> V=1.0, theta=0.0
% INFO    : Bus 39970	: V=1.01777520982, theta=-14.0366309158 -> V=1.0, theta=0.0
% INFO    : Bus 39971	: V=1.00726560567, theta=-25.4759451844 -> V=1.0, theta=0.0
% INFO    : Bus 39972	: V=1.00609927853, theta=7.19529845223 -> V=1.0, theta=0.0
% INFO    : Bus 39973	: V=1.01226601968, theta=-16.5153543481 -> V=1.0, theta=0.0
% INFO    : Bus 39974	: V=1.01103168628, theta=-8.37234889704 -> V=1.0, theta=0.0
% INFO    : Bus 39975	: V=1.00587570264, theta=-14.3857008292 -> V=1.0, theta=0.0
% INFO    : Bus 39976	: V=1.01037617384, theta=-20.6570664552 -> V=1.0, theta=0.0
% INFO    : Bus 39979	: V=1.00758851728, theta=-22.4523341042 -> V=1.0, theta=0.0
% INFO    : Bus 39980	: V=1.01895413186, theta=2.09330087641 -> V=1.0, theta=0.0
% INFO    : Bus 39981	: V=1.01335875286, theta=-16.2778423612 -> V=1.0, theta=0.0
% INFO    : Bus 39982	: V=1.00125883158, theta=1.30158861689 -> V=1.0, theta=0.0
% INFO    : Bus 39983	: V=1.00649042192, theta=-14.5450198684 -> V=1.0, theta=0.0
% INFO    : Bus 39984	: V=1.00654878509, theta=-14.5355738916 -> V=1.0, theta=0.0
% INFO    : Bus 39985	: V=1.01453484919, theta=-26.7003358882 -> V=1.0, theta=0.0
% INFO    : Bus 39986	: V=1.0124407739, theta=-9.49518321494 -> V=1.0, theta=0.0
% INFO    : Bus 39988	: V=1.00445877235, theta=-4.32556150575 -> V=1.0, theta=0.0
% INFO    : Bus 39989	: V=1.01310506949, theta=-11.0360953145 -> V=1.0, theta=0.0
% INFO    : Bus 39990	: V=0.999724183687, theta=2.28145265254 -> V=1.0, theta=0.0
% INFO    : Bus 39991	: V=1.01071183478, theta=-21.7301025899 -> V=1.0, theta=0.0
% INFO    : Bus 39992	: V=1.00290046839, theta=2.59379238567 -> V=1.0, theta=0.0
% INFO    : Bus 39993	: V=1.02802224676, theta=-6.57053881323 -> V=1.0, theta=0.0
% INFO    : Bus 39994	: V=1.01294449222, theta=-8.97520075871 -> V=1.0, theta=0.0
% INFO    : Bus 39995	: V=1.00420354152, theta=-13.2229370589 -> V=1.0, theta=0.0
% INFO    : Bus 39996	: V=0.991380669023, theta=-15.2324327473 -> V=1.0, theta=0.0
% INFO    : Bus 39997	: V=1.01381204042, theta=-21.7927391335 -> V=1.0, theta=0.0
% INFO    : Bus 39998	: V=1.00083966884, theta=-4.0988633065 -> V=1.0, theta=0.0
% INFO    : Bus 39999	: V=1.00516398484, theta=-1.09899703978 -> V=1.0, theta=0.0
% INFO    : Bus 40000	: V=1.03354498113, theta=-25.8059472894 -> V=1.0, theta=0.0
% INFO    : Bus 40001	: V=1.01691753991, theta=-22.2655000472 -> V=1.0, theta=0.0
% INFO    : Bus 40003	: V=1.00507404911, theta=-8.02729748398 -> V=1.0, theta=0.0
% INFO    : Bus 40004	: V=1.01567036609, theta=-12.0408289592 -> V=1.0, theta=0.0
% INFO    : Bus 40005	: V=1.01270916197, theta=-8.87649868631 -> V=1.0, theta=0.0
% INFO    : Bus 40006	: V=0.992304852304, theta=-10.9089792507 -> V=1.0, theta=0.0
% INFO    : Bus 40008	: V=1.00323372486, theta=1.95838519 -> V=1.0, theta=0.0
% INFO    : Bus 40009	: V=1.01059510633, theta=-22.5695935239 -> V=1.0, theta=0.0
% INFO    : Bus 40011	: V=1.00398218793, theta=-4.67658383286 -> V=1.0, theta=0.0
% INFO    : Bus 40012	: V=1.00644657872, theta=-7.38484544592 -> V=1.0, theta=0.0
% INFO    : Bus 40013	: V=1.02483925009, theta=-0.552194149092 -> V=1.0, theta=0.0
% INFO    : Bus 40014	: V=1.0215487707, theta=-25.5605317581 -> V=1.0, theta=0.0
% INFO    : Bus 40015	: V=1.0254183169, theta=2.9782405877 -> V=1.0, theta=0.0
% INFO    : Bus 40017	: V=1.02080099004, theta=-26.8674027321 -> V=1.0, theta=0.0
% INFO    : Bus 40018	: V=1.00079628102, theta=-17.348628941 -> V=1.0, theta=0.0
% INFO    : Bus 40019	: V=1.00423853428, theta=-12.6718096727 -> V=1.0, theta=0.0
% INFO    : Bus 40021	: V=1.00580609422, theta=-8.41404944373 -> V=1.0, theta=0.0
% INFO    : Bus 40022	: V=1.00388543959, theta=7.24334691128 -> V=1.0, theta=0.0
% INFO    : Bus 40023	: V=1.00981350919, theta=-20.44151391 -> V=1.0, theta=0.0
% INFO    : Bus 40024	: V=1.00360853171, theta=-19.5709904928 -> V=1.0, theta=0.0
% INFO    : Bus 40025	: V=0.997415121745, theta=-19.4020743183 -> V=1.0, theta=0.0
% INFO    : Bus 40026	: V=1.00585334986, theta=-13.2268308773 -> V=1.0, theta=0.0
% INFO    : Bus 40027	: V=1.01481023504, theta=-1.72625518705 -> V=1.0, theta=0.0
% INFO    : Bus 40028	: V=0.995886103269, theta=-3.76739318037 -> V=1.0, theta=0.0
% INFO    : Bus 40029	: V=0.993548179713, theta=-12.2744757621 -> V=1.0, theta=0.0
% INFO    : Bus 40030	: V=0.987117897793, theta=-13.4594683198 -> V=1.0, theta=0.0
% INFO    : Bus 40034	: V=0.988066189024, theta=-11.3390936737 -> V=1.0, theta=0.0
% INFO    : Bus 40036	: V=0.985901935576, theta=-9.45611843161 -> V=1.0, theta=0.0
% INFO    : Bus 40037	: V=1.00483249842, theta=-26.4886529532 -> V=1.0, theta=0.0
% INFO    : Bus 40040	: V=1.01462416223, theta=-19.0623627379 -> V=1.0, theta=0.0
% INFO    : Bus 40041	: V=1.00881640618, theta=-6.62547610457 -> V=1.0, theta=0.0
% INFO    : Bus 40042	: V=1.01074522301, theta=-8.36936003089 -> V=1.0, theta=0.0
% INFO    : Bus 40043	: V=1.01376716737, theta=-4.82626445278 -> V=1.0, theta=0.0
% INFO    : Bus 40044	: V=0.974671802729, theta=-7.11976200001 -> V=1.0, theta=0.0
% INFO    : Bus 40045	: V=1.00535401792, theta=0.865673194451 -> V=1.0, theta=0.0
% INFO    : Bus 40046	: V=0.99825766838, theta=13.6836711638 -> V=1.0, theta=0.0
% INFO    : Bus 40047	: V=1.0103137532, theta=-6.31648272818 -> V=1.0, theta=0.0
% INFO    : Bus 40048	: V=1.0024787014, theta=16.3249217737 -> V=1.0, theta=0.0
% INFO    : Bus 40049	: V=1.00678705278, theta=-7.42092177174 -> V=1.0, theta=0.0
% INFO    : Bus 40050	: V=1.01576385689, theta=-6.99880150673 -> V=1.0, theta=0.0
% INFO    : Bus 40051	: V=1.01334121665, theta=-5.41757324448 -> V=1.0, theta=0.0
% INFO    : Bus 40052	: V=1.00909654519, theta=7.93168841836 -> V=1.0, theta=0.0
% INFO    : Bus 40054	: V=0.983391365739, theta=10.8378192511 -> V=1.0, theta=0.0
% INFO    : Bus 40055	: V=1.00104930934, theta=5.91164522047 -> V=1.0, theta=0.0
% INFO    : Bus 40056	: V=0.983520560579, theta=12.1370350955 -> V=1.0, theta=0.0
% INFO    : Bus 40057	: V=1.00910444339, theta=8.29151019981 -> V=1.0, theta=0.0
% INFO    : Bus 40061	: V=0.999022696838, theta=7.42591324577 -> V=1.0, theta=0.0
% INFO    : Bus 40062	: V=0.99704397902, theta=0.532653694315 -> V=1.0, theta=0.0
% INFO    : Bus 40063	: V=1.00943910685, theta=8.20521347892 -> V=1.0, theta=0.0
% INFO    : Bus 40064	: V=1.01411436574, theta=10.012747495 -> V=1.0, theta=0.0
% INFO    : Bus 40065	: V=1.00404488134, theta=-31.4237205173 -> V=1.0, theta=0.0
% INFO    : Bus 40070	: V=1.00263907525, theta=-1.0964109405 -> V=1.0, theta=0.0
% INFO    : Bus 40071	: V=1.00605533124, theta=-1.43773209807 -> V=1.0, theta=0.0
% INFO    : Bus 40074	: V=1.00848868929, theta=-6.85651662488 -> V=1.0, theta=0.0
% INFO    : Bus 40076	: V=1.00124731094, theta=11.1462136587 -> V=1.0, theta=0.0
% INFO    : Bus 40079	: V=0.997110074524, theta=8.0819434901 -> V=1.0, theta=0.0
% INFO    : Bus 40081	: V=1.00299330368, theta=-8.85987381899 -> V=1.0, theta=0.0
% INFO    : Bus 40086	: V=0.990265669196, theta=-37.1426782148 -> V=1.0, theta=0.0
% INFO    : Bus 40091	: V=0.994649504252, theta=-4.83381236224 -> V=1.0, theta=0.0
% INFO    : Bus 40092	: V=0.99089958628, theta=-36.0415851787 -> V=1.0, theta=0.0
% INFO    : Bus 40097	: V=1.00567945982, theta=0.919088323753 -> V=1.0, theta=0.0
% INFO    : Bus 40098	: V=1.00387102181, theta=-15.0038632641 -> V=1.0, theta=0.0
% INFO    : Bus 40099	: V=0.997570614299, theta=-19.0945447748 -> V=1.0, theta=0.0
% INFO    : Bus 40101	: V=1.00497853943, theta=2.76771022647 -> V=1.0, theta=0.0
% INFO    : Bus 40102	: V=0.998210857262, theta=-9.14763299066 -> V=1.0, theta=0.0
% INFO    : Bus 40108	: V=0.992583334713, theta=-4.11291023625 -> V=1.0, theta=0.0
% INFO    : Bus 40109	: V=1.00927020971, theta=-19.676254896 -> V=1.0, theta=0.0
% INFO    : Bus 40110	: V=1.01631207109, theta=-9.81978568441 -> V=1.0, theta=0.0
% INFO    : Bus 40111	: V=0.995507551807, theta=-19.0549483918 -> V=1.0, theta=0.0
% INFO    : Bus 40112	: V=1.01276847083, theta=-6.04577068843 -> V=1.0, theta=0.0
% INFO    : Bus 40113	: V=0.994082362087, theta=-7.21924374828 -> V=1.0, theta=0.0
% INFO    : Bus 40114	: V=1.01606941963, theta=-18.5999923938 -> V=1.0, theta=0.0
% INFO    : Bus 40115	: V=1.00905251031, theta=-16.8426762336 -> V=1.0, theta=0.0
% INFO    : Bus 40116	: V=1.00586199525, theta=-16.0054017409 -> V=1.0, theta=0.0
% INFO    : Bus 40118	: V=0.981351559738, theta=-21.0161510862 -> V=1.0, theta=0.0
% INFO    : Bus 40119	: V=0.995882601503, theta=-16.6057373189 -> V=1.0, theta=0.0
% INFO    : Bus 40120	: V=1.00641222589, theta=-5.81115489501 -> V=1.0, theta=0.0
% INFO    : Bus 40121	: V=1.01332705854, theta=-16.8387059539 -> V=1.0, theta=0.0
% INFO    : Bus 40122	: V=1.00018744178, theta=-13.4436944864 -> V=1.0, theta=0.0
% INFO    : Bus 40123	: V=0.995946804969, theta=-17.1593459031 -> V=1.0, theta=0.0
% INFO    : Bus 40125	: V=1.00279432044, theta=-21.4375309359 -> V=1.0, theta=0.0
% INFO    : Bus 40126	: V=1.00061484223, theta=-13.5653124379 -> V=1.0, theta=0.0
% INFO    : Bus 40127	: V=1.00140401997, theta=-14.8203270088 -> V=1.0, theta=0.0
% INFO    : Bus 40128	: V=1.03159277692, theta=-15.7921654262 -> V=1.0, theta=0.0
% INFO    : Bus 40129	: V=1.00621323838, theta=-16.2377789032 -> V=1.0, theta=0.0
% INFO    : Bus 40130	: V=1.01022641052, theta=-20.0599948733 -> V=1.0, theta=0.0
% INFO    : Bus 40131	: V=1.00778113038, theta=-20.1815684142 -> V=1.0, theta=0.0
% INFO    : Bus 40132	: V=1.00445613058, theta=-5.57380008445 -> V=1.0, theta=0.0
% INFO    : Bus 40133	: V=1.0018735724, theta=-12.269285812 -> V=1.0, theta=0.0
% INFO    : Bus 40135	: V=1.00651370778, theta=-16.8598156326 -> V=1.0, theta=0.0
% INFO    : Bus 40137	: V=1.00050417738, theta=-23.9805633654 -> V=1.0, theta=0.0
% INFO    : Bus 40138	: V=1.00583426187, theta=-16.7144920745 -> V=1.0, theta=0.0
% INFO    : Bus 40139	: V=0.996307219394, theta=-19.1233591381 -> V=1.0, theta=0.0
% INFO    : Bus 40141	: V=1.00022345659, theta=-18.2854950566 -> V=1.0, theta=0.0
% INFO    : Bus 40144	: V=1.00454604878, theta=-5.56119519874 -> V=1.0, theta=0.0
% INFO    : Bus 40145	: V=1.01040058897, theta=-21.2779700416 -> V=1.0, theta=0.0
% INFO    : Bus 40147	: V=1.00940934175, theta=-17.1069413587 -> V=1.0, theta=0.0
% INFO    : Bus 40150	: V=0.997897911804, theta=-21.9046503427 -> V=1.0, theta=0.0
% INFO    : Bus 40158	: V=1.00584365108, theta=-16.5266319552 -> V=1.0, theta=0.0
% INFO    : Bus 40162	: V=1.01193071066, theta=-11.0581132185 -> V=1.0, theta=0.0
% INFO    : Bus 40172	: V=1.00876150118, theta=-6.45619665731 -> V=1.0, theta=0.0
% INFO    : Bus 40179	: V=1.00649843588, theta=-7.03828025316 -> V=1.0, theta=0.0
% INFO    : Bus 40180	: V=1.00718117906, theta=-7.02986094738 -> V=1.0, theta=0.0
% INFO    : Bus 40181	: V=1.00831165373, theta=-6.99877353623 -> V=1.0, theta=0.0
% INFO    : Bus 40183	: V=1.01013929564, theta=-6.89667177266 -> V=1.0, theta=0.0
% INFO    : Bus 40186	: V=0.983416359418, theta=-32.2357262024 -> V=1.0, theta=0.0
% INFO    : Bus 40189	: V=1.02153735003, theta=-6.78495974864 -> V=1.0, theta=0.0
% INFO    : Bus 40197	: V=1.00434681561, theta=0.879817947227 -> V=1.0, theta=0.0
% INFO    : Bus 40198	: V=1.00373371009, theta=-15.3310188108 -> V=1.0, theta=0.0
% INFO    : Bus 40201	: V=0.999530464426, theta=-17.3458724867 -> V=1.0, theta=0.0
% INFO    : Bus 40207	: V=0.984875512963, theta=-16.3671165117 -> V=1.0, theta=0.0
% INFO    : Bus 40209	: V=0.999142235793, theta=-14.223130969 -> V=1.0, theta=0.0
% INFO    : Bus 40210	: V=1.00640826048, theta=-13.3615906792 -> V=1.0, theta=0.0
% INFO    : Bus 40211	: V=0.98953677316, theta=-14.3840636285 -> V=1.0, theta=0.0
% INFO    : Bus 40212	: V=0.998281378128, theta=-13.7510115246 -> V=1.0, theta=0.0
% INFO    : Bus 40213	: V=1.00083115725, theta=-14.026077537 -> V=1.0, theta=0.0
% INFO    : Bus 40214	: V=1.00370933393, theta=-13.5371891852 -> V=1.0, theta=0.0
% INFO    : Bus 40216	: V=0.990351772279, theta=-10.3620234056 -> V=1.0, theta=0.0
% INFO    : Bus 40219	: V=0.994720903479, theta=-15.4932178414 -> V=1.0, theta=0.0
% INFO    : Bus 40222	: V=1.00059339693, theta=-12.9711934501 -> V=1.0, theta=0.0
% INFO    : Bus 40224	: V=1.00772028044, theta=-11.0393756974 -> V=1.0, theta=0.0
% INFO    : Bus 40226	: V=0.970827244051, theta=-6.34549764382 -> V=1.0, theta=0.0
% INFO    : Bus 40227	: V=0.975628908505, theta=-5.45296684622 -> V=1.0, theta=0.0
% INFO    : Bus 40230	: V=0.99251442753, theta=-10.9567684196 -> V=1.0, theta=0.0
% INFO    : Bus 40233	: V=0.988770090843, theta=-11.2977675567 -> V=1.0, theta=0.0
% INFO    : Bus 40234	: V=0.988258252883, theta=-11.3294350811 -> V=1.0, theta=0.0
% INFO    : Bus 40235	: V=0.987359445159, theta=-11.3978701523 -> V=1.0, theta=0.0
% INFO    : Bus 40236	: V=0.990590630457, theta=-11.122259473 -> V=1.0, theta=0.0
% INFO    : Bus 40237	: V=0.995598132854, theta=-10.4947061249 -> V=1.0, theta=0.0
% INFO    : Bus 40238	: V=0.988938963911, theta=-11.2514625586 -> V=1.0, theta=0.0
% INFO    : Bus 40239	: V=0.996876200939, theta=-10.1099866626 -> V=1.0, theta=0.0
% INFO    : Bus 40240	: V=0.987358894724, theta=-11.3976829606 -> V=1.0, theta=0.0
% INFO    : Bus 40241	: V=0.986570829377, theta=-11.4527846814 -> V=1.0, theta=0.0
% INFO    : Bus 40243	: V=0.984381589765, theta=-11.5933310637 -> V=1.0, theta=0.0
% INFO    : Bus 40244	: V=0.982588277392, theta=-11.6781250191 -> V=1.0, theta=0.0
% INFO    : Bus 40247	: V=0.985185644146, theta=-11.5429663727 -> V=1.0, theta=0.0
% INFO    : Bus 40250	: V=0.994793476316, theta=-10.7817445286 -> V=1.0, theta=0.0
% INFO    : Bus 40258	: V=0.989815071263, theta=-11.222142662 -> V=1.0, theta=0.0
% INFO    : Bus 40260	: V=0.993120283293, theta=-12.4933321808 -> V=1.0, theta=0.0
% INFO    : Bus 40262	: V=0.994181677581, theta=-12.03333411 -> V=1.0, theta=0.0
% INFO    : Bus 40263	: V=0.991018561734, theta=-12.2222171685 -> V=1.0, theta=0.0
% INFO    : Bus 40264	: V=0.991193245171, theta=-12.334533548 -> V=1.0, theta=0.0
% INFO    : Bus 40265	: V=1.00299321846, theta=-9.45259032758 -> V=1.0, theta=0.0
% INFO    : Bus 40266	: V=1.00084539078, theta=-9.61666602358 -> V=1.0, theta=0.0
% INFO    : Bus 40267	: V=1.005887298, theta=-9.12570425393 -> V=1.0, theta=0.0
% INFO    : Bus 40269	: V=0.972398007236, theta=-10.5588915872 -> V=1.0, theta=0.0
% INFO    : Bus 40270	: V=0.970129865236, theta=-12.130837975 -> V=1.0, theta=0.0
% INFO    : Bus 40271	: V=0.990104605863, theta=-11.1657827079 -> V=1.0, theta=0.0
% INFO    : Bus 40273	: V=1.00614660406, theta=-1.66731287306 -> V=1.0, theta=0.0
% INFO    : Bus 40274	: V=1.00488836458, theta=0.244723810224 -> V=1.0, theta=0.0
% INFO    : Bus 40275	: V=1.00115376166, theta=-1.59714448567 -> V=1.0, theta=0.0
% INFO    : Bus 40277	: V=1.00138188658, theta=-2.18413432199 -> V=1.0, theta=0.0
% INFO    : Bus 40278	: V=0.992349095149, theta=-3.95540359529 -> V=1.0, theta=0.0
% INFO    : Bus 40279	: V=0.981556860517, theta=-5.05546307479 -> V=1.0, theta=0.0
% INFO    : Bus 40283	: V=0.986321448491, theta=-8.71804544352 -> V=1.0, theta=0.0
% INFO    : Bus 40284	: V=0.985914538421, theta=-9.2405222874 -> V=1.0, theta=0.0
% INFO    : Bus 40285	: V=0.997168533698, theta=-6.88862137772 -> V=1.0, theta=0.0
% INFO    : Bus 40286	: V=0.991676434627, theta=-7.39753812816 -> V=1.0, theta=0.0
% INFO    : Bus 40287	: V=1.00749315675, theta=2.55570711733 -> V=1.0, theta=0.0
% INFO    : Bus 40288	: V=1.0061158856, theta=4.11367501278 -> V=1.0, theta=0.0
% INFO    : Bus 40289	: V=0.999413474154, theta=2.3198070376 -> V=1.0, theta=0.0
% INFO    : Bus 40290	: V=1.00146400818, theta=2.33260804834 -> V=1.0, theta=0.0
% INFO    : Bus 40293	: V=1.00283056666, theta=0.0526800512536 -> V=1.0, theta=0.0
% INFO    : Bus 40294	: V=0.996016576553, theta=1.03809570051 -> V=1.0, theta=0.0
% INFO    : Bus 40295	: V=0.997174019907, theta=0.710005094314 -> V=1.0, theta=0.0
% INFO    : Bus 40296	: V=0.996647010479, theta=1.12845248278 -> V=1.0, theta=0.0
% INFO    : Bus 40299	: V=0.970505322697, theta=-10.5681036062 -> V=1.0, theta=0.0
% INFO    : Bus 40300	: V=1.00457725618, theta=-5.26815576374 -> V=1.0, theta=0.0
% INFO    : Bus 40301	: V=1.00263923684, theta=-5.35176494558 -> V=1.0, theta=0.0
% INFO    : Bus 40302	: V=0.983390160425, theta=-7.71860911332 -> V=1.0, theta=0.0
% INFO    : Bus 40303	: V=0.977828964068, theta=-8.51630770558 -> V=1.0, theta=0.0
% INFO    : Bus 40309	: V=1.00443842744, theta=-5.05259349688 -> V=1.0, theta=0.0
% INFO    : Bus 40310	: V=1.00299515822, theta=-5.23849345897 -> V=1.0, theta=0.0
% INFO    : Bus 40353	: V=1.00218697781, theta=-25.533437473 -> V=1.0, theta=0.0
% INFO    : Bus 40380	: V=0.999624306034, theta=-26.3117643029 -> V=1.0, theta=0.0
% INFO    : Bus 40382	: V=0.998985117383, theta=-26.3936459845 -> V=1.0, theta=0.0
% INFO    : Bus 40384	: V=1.00029042802, theta=-26.2427473841 -> V=1.0, theta=0.0
% INFO    : Bus 40385	: V=1.00106943449, theta=-26.1564008042 -> V=1.0, theta=0.0
% INFO    : Bus 40386	: V=1.0014487982, theta=-26.1130833139 -> V=1.0, theta=0.0
% INFO    : Bus 40387	: V=1.00185497991, theta=-25.9045009816 -> V=1.0, theta=0.0
% INFO    : Bus 40388	: V=1.00218183471, theta=-25.8489032298 -> V=1.0, theta=0.0
% INFO    : Bus 40391	: V=1.00137648053, theta=-25.9998230928 -> V=1.0, theta=0.0
% INFO    : Bus 40396	: V=1.00116207259, theta=-26.0506262824 -> V=1.0, theta=0.0
% INFO    : Bus 40397	: V=1.00101743941, theta=-26.0888036437 -> V=1.0, theta=0.0
% INFO    : Bus 40404	: V=1.00093420589, theta=-26.1252665363 -> V=1.0, theta=0.0
% INFO    : Bus 40407	: V=1.00131290076, theta=-26.1308977786 -> V=1.0, theta=0.0
% INFO    : Bus 40408	: V=1.0009757437, theta=-26.1743358455 -> V=1.0, theta=0.0
% INFO    : Bus 40424	: V=1.00043212623, theta=-26.3134474486 -> V=1.0, theta=0.0
% INFO    : Bus 40425	: V=1.00053198366, theta=-26.2883327659 -> V=1.0, theta=0.0
% INFO    : Bus 40426	: V=1.00258642069, theta=-25.9962951235 -> V=1.0, theta=0.0
% INFO    : Bus 40441	: V=0.998900584776, theta=-27.2815785544 -> V=1.0, theta=0.0
% INFO    : Bus 40442	: V=0.998652979967, theta=-27.3045093939 -> V=1.0, theta=0.0
% INFO    : Bus 40443	: V=0.998447949738, theta=-27.3236306338 -> V=1.0, theta=0.0
% INFO    : Bus 40445	: V=0.998032098268, theta=-27.3779311789 -> V=1.0, theta=0.0
% INFO    : Bus 40446	: V=0.997873187595, theta=-27.4002602461 -> V=1.0, theta=0.0
% INFO    : Bus 40449	: V=0.998979574694, theta=-27.2492951673 -> V=1.0, theta=0.0
% INFO    : Bus 40450	: V=0.999117565159, theta=-27.2307241515 -> V=1.0, theta=0.0
% INFO    : Bus 40451	: V=0.999353860971, theta=-27.2059544678 -> V=1.0, theta=0.0
% INFO    : Bus 40452	: V=0.999958202858, theta=-27.1448987722 -> V=1.0, theta=0.0
% INFO    : Bus 40455	: V=0.992741581074, theta=-25.0881127564 -> V=1.0, theta=0.0
% INFO    : Bus 40457	: V=0.997445332413, theta=-25.4058742207 -> V=1.0, theta=0.0
% INFO    : Bus 40458	: V=0.999769389383, theta=-25.1543678289 -> V=1.0, theta=0.0
% INFO    : Bus 40464	: V=0.994929414875, theta=-25.5894977455 -> V=1.0, theta=0.0
% INFO    : Bus 40465	: V=0.995260247397, theta=-25.6341616805 -> V=1.0, theta=0.0
% INFO    : Bus 40468	: V=0.994626054991, theta=-25.805856878 -> V=1.0, theta=0.0
% INFO    : Bus 40471	: V=0.995856695331, theta=-25.544623919 -> V=1.0, theta=0.0
% INFO    : Bus 40473	: V=0.994316997873, theta=-25.9160541634 -> V=1.0, theta=0.0
% INFO    : Bus 40474	: V=1.00235173853, theta=-25.2084845433 -> V=1.0, theta=0.0
% INFO    : Bus 40475	: V=0.994871357998, theta=-26.0383962709 -> V=1.0, theta=0.0
% INFO    : Bus 40476	: V=0.99957329613, theta=-25.6850595531 -> V=1.0, theta=0.0
% INFO    : Bus 40481	: V=0.994264520573, theta=-26.0816478087 -> V=1.0, theta=0.0
% INFO    : Bus 40488	: V=0.994190003331, theta=-26.2673460124 -> V=1.0, theta=0.0
% INFO    : Bus 40543	: V=0.995349026595, theta=-26.1966675415 -> V=1.0, theta=0.0
% INFO    : Bus 40545	: V=1.00349055876, theta=-25.5761244201 -> V=1.0, theta=0.0
% INFO    : Bus 40625	: V=0.997030257791, theta=-25.7413637528 -> V=1.0, theta=0.0
% INFO    : Bus 40640	: V=0.999381072776, theta=-25.9619092637 -> V=1.0, theta=0.0
% INFO    : Bus 40641	: V=1.00088927899, theta=-25.8494410249 -> V=1.0, theta=0.0
% INFO    : Bus 40646	: V=0.999698220227, theta=-26.1498675773 -> V=1.0, theta=0.0
% INFO    : Bus 40647	: V=0.999452109445, theta=-26.154952064 -> V=1.0, theta=0.0
% INFO    : Bus 40649	: V=1.00030065097, theta=-26.1280555149 -> V=1.0, theta=0.0
% INFO    : Bus 40653	: V=1.00084198746, theta=-26.1046025561 -> V=1.0, theta=0.0
% INFO    : Bus 40660	: V=1.00255185143, theta=-26.7513850643 -> V=1.0, theta=0.0
% INFO    : Bus 40664	: V=1.0045056537, theta=-26.4526955425 -> V=1.0, theta=0.0
% INFO    : Bus 40669	: V=1.00612213502, theta=-26.358876418 -> V=1.0, theta=0.0
% INFO    : Bus 40670	: V=1.00176835832, theta=-26.0414569445 -> V=1.0, theta=0.0
% INFO    : Bus 40671	: V=1.00377481056, theta=-25.9040281082 -> V=1.0, theta=0.0
% INFO    : Bus 40672	: V=1.00236907015, theta=-26.4105188715 -> V=1.0, theta=0.0
% INFO    : Bus 40673	: V=1.00388804364, theta=-25.8913062714 -> V=1.0, theta=0.0
% INFO    : Bus 40675	: V=1.00280500759, theta=-25.9579968575 -> V=1.0, theta=0.0
% INFO    : Bus 40677	: V=1.00417590312, theta=-25.8558731745 -> V=1.0, theta=0.0
% INFO    : Bus 40678	: V=1.00398814371, theta=-25.8900435305 -> V=1.0, theta=0.0
% INFO    : Bus 40679	: V=1.00413509677, theta=-25.8805397797 -> V=1.0, theta=0.0
% INFO    : Bus 40682	: V=1.00303906669, theta=-26.3481621583 -> V=1.0, theta=0.0
% INFO    : Bus 40684	: V=1.00444509857, theta=-25.823073718 -> V=1.0, theta=0.0
% INFO    : Bus 40686	: V=1.00498964709, theta=-25.673222433 -> V=1.0, theta=0.0
% INFO    : Bus 40687	: V=1.00435704345, theta=-25.7803050987 -> V=1.0, theta=0.0
% INFO    : Bus 40688	: V=1.00487333784, theta=-25.7592694409 -> V=1.0, theta=0.0
% INFO    : Bus 40690	: V=1.00828158369, theta=-26.0861894361 -> V=1.0, theta=0.0
% INFO    : Bus 40697	: V=0.998574300934, theta=-27.3550500991 -> V=1.0, theta=0.0
% INFO    : Bus 40700	: V=1.003661039, theta=-26.7295844082 -> V=1.0, theta=0.0
% INFO    : Bus 40701	: V=1.00513236107, theta=-26.5621830893 -> V=1.0, theta=0.0
% INFO    : Bus 40716	: V=1.00564991133, theta=-26.5470500975 -> V=1.0, theta=0.0
% INFO    : Bus 40719	: V=1.00529853488, theta=-26.5814702773 -> V=1.0, theta=0.0
% INFO    : Bus 40722	: V=1.00327444143, theta=-26.7772369262 -> V=1.0, theta=0.0
% INFO    : Bus 40731	: V=1.00062980896, theta=-27.012753138 -> V=1.0, theta=0.0
% INFO    : Bus 40733	: V=0.999274731246, theta=-27.1283261609 -> V=1.0, theta=0.0
% INFO    : Bus 40767	: V=0.996580605627, theta=-28.3860701281 -> V=1.0, theta=0.0
% INFO    : Bus 40769	: V=0.994093414392, theta=-28.5376830322 -> V=1.0, theta=0.0
% INFO    : Bus 40771	: V=0.991405589745, theta=-28.6746395038 -> V=1.0, theta=0.0
% INFO    : Bus 40775	: V=0.995215707886, theta=-28.5410785197 -> V=1.0, theta=0.0
% INFO    : Bus 40776	: V=1.00873561229, theta=-27.7659373912 -> V=1.0, theta=0.0
% INFO    : Bus 40778	: V=1.01580883445, theta=-27.2906267865 -> V=1.0, theta=0.0
% INFO    : Bus 40779	: V=1.01478294739, theta=-27.351009595 -> V=1.0, theta=0.0
% INFO    : Bus 40780	: V=1.01407111331, theta=-27.4112028831 -> V=1.0, theta=0.0
% INFO    : Bus 40781	: V=1.01318065821, theta=-27.4711185091 -> V=1.0, theta=0.0
% INFO    : Bus 40782	: V=1.0122112357, theta=-27.5298974806 -> V=1.0, theta=0.0
% INFO    : Bus 40783	: V=1.01584505183, theta=-27.2754131444 -> V=1.0, theta=0.0
% INFO    : Bus 40784	: V=1.01697592723, theta=-27.2089543071 -> V=1.0, theta=0.0
% INFO    : Bus 40785	: V=1.01886138095, theta=-27.0476497874 -> V=1.0, theta=0.0
% INFO    : Bus 40786	: V=0.99849930044, theta=-28.4085616126 -> V=1.0, theta=0.0
% INFO    : Bus 40788	: V=1.00403678988, theta=-28.0531484371 -> V=1.0, theta=0.0
% INFO    : Bus 40789	: V=1.00133795136, theta=-28.2239941459 -> V=1.0, theta=0.0
% INFO    : Bus 40791	: V=1.01770685561, theta=-27.1368645467 -> V=1.0, theta=0.0
% INFO    : Bus 40792	: V=0.99122466514, theta=-28.6924263819 -> V=1.0, theta=0.0
% INFO    : Bus 40793	: V=0.993478923113, theta=-28.6055784978 -> V=1.0, theta=0.0
% INFO    : Bus 40797	: V=0.993396365456, theta=-28.8186350968 -> V=1.0, theta=0.0
% INFO    : Bus 40798	: V=0.989664508077, theta=-29.0291811299 -> V=1.0, theta=0.0
% INFO    : Bus 40799	: V=0.991308285253, theta=-28.9339112377 -> V=1.0, theta=0.0
% INFO    : Bus 40800	: V=0.988173470444, theta=-29.0579060986 -> V=1.0, theta=0.0
% INFO    : Bus 40801	: V=0.986246272485, theta=-29.1182770833 -> V=1.0, theta=0.0
% INFO    : Bus 40802	: V=0.985928665246, theta=-29.1989771717 -> V=1.0, theta=0.0
% INFO    : Bus 40803	: V=0.986983214269, theta=-29.15968305 -> V=1.0, theta=0.0
% INFO    : Bus 40804	: V=0.988369480591, theta=-29.0944822202 -> V=1.0, theta=0.0
% INFO    : Bus 40805	: V=0.998503648209, theta=-28.5127017984 -> V=1.0, theta=0.0
% INFO    : Bus 40806	: V=0.995180970707, theta=-28.7260825033 -> V=1.0, theta=0.0
% INFO    : Bus 40808	: V=1.01877982845, theta=-26.9557554447 -> V=1.0, theta=0.0
% INFO    : Bus 40810	: V=1.00476353768, theta=-28.205971873 -> V=1.0, theta=0.0
% INFO    : Bus 40812	: V=1.01980559046, theta=-26.9219643402 -> V=1.0, theta=0.0
% INFO    : Bus 40813	: V=1.0157853015, theta=-27.1248131851 -> V=1.0, theta=0.0
% INFO    : Bus 40815	: V=1.01334945278, theta=-27.2211255467 -> V=1.0, theta=0.0
% INFO    : Bus 40816	: V=1.01182831488, theta=-27.2629841889 -> V=1.0, theta=0.0
% INFO    : Bus 40818	: V=0.984645731139, theta=-29.2879817488 -> V=1.0, theta=0.0
% INFO    : Bus 40819	: V=0.977744374208, theta=-29.5657876077 -> V=1.0, theta=0.0
% INFO    : Bus 40820	: V=0.977076525903, theta=-29.6080975737 -> V=1.0, theta=0.0
% INFO    : Bus 40821	: V=0.983805907152, theta=-29.3378020118 -> V=1.0, theta=0.0
% INFO    : Bus 40822	: V=0.984823688384, theta=-29.275686035 -> V=1.0, theta=0.0
% INFO    : Bus 40823	: V=0.982873276037, theta=-29.3828940071 -> V=1.0, theta=0.0
% INFO    : Bus 40824	: V=0.986916217554, theta=-29.1513930704 -> V=1.0, theta=0.0
% INFO    : Bus 40825	: V=0.985584065253, theta=-29.2030288937 -> V=1.0, theta=0.0
% INFO    : Bus 40826	: V=0.990119521707, theta=-28.9387266969 -> V=1.0, theta=0.0
% INFO    : Bus 40827	: V=1.00988327, theta=-27.3427721683 -> V=1.0, theta=0.0
% INFO    : Bus 40829	: V=1.00362409029, theta=-25.765511451 -> V=1.0, theta=0.0
% INFO    : Bus 40830	: V=1.00430415443, theta=-25.5761872878 -> V=1.0, theta=0.0
% INFO    : Bus 40833	: V=1.00639715265, theta=-25.0259112175 -> V=1.0, theta=0.0
% INFO    : Bus 40834	: V=1.01179328132, theta=-23.4811014029 -> V=1.0, theta=0.0
% INFO    : Bus 40836	: V=1.0040873433, theta=-24.8717845599 -> V=1.0, theta=0.0
% INFO    : Bus 40837	: V=1.00807276677, theta=-24.591474424 -> V=1.0, theta=0.0
% INFO    : Bus 40838	: V=1.0027929993, theta=-26.1782464047 -> V=1.0, theta=0.0
% INFO    : Bus 40839	: V=1.00285061185, theta=-25.9598142867 -> V=1.0, theta=0.0
% INFO    : Bus 40840	: V=1.0011919055, theta=-26.3475832511 -> V=1.0, theta=0.0
% INFO    : Bus 40842	: V=0.999996654547, theta=-26.5321236649 -> V=1.0, theta=0.0
% INFO    : Bus 40843	: V=1.0055153789, theta=-26.0555604468 -> V=1.0, theta=0.0
% INFO    : Bus 40844	: V=1.00578444667, theta=-25.9277972499 -> V=1.0, theta=0.0
% INFO    : Bus 40845	: V=1.00629048194, theta=-25.7752640353 -> V=1.0, theta=0.0
% INFO    : Bus 40846	: V=1.00060705847, theta=-26.5151279347 -> V=1.0, theta=0.0
% INFO    : Bus 40852	: V=1.00575964552, theta=-26.1442968173 -> V=1.0, theta=0.0
% INFO    : Bus 40853	: V=1.00553460133, theta=-26.2007434913 -> V=1.0, theta=0.0
% INFO    : Bus 40854	: V=1.00541654444, theta=-26.2567950527 -> V=1.0, theta=0.0
% INFO    : Bus 40855	: V=1.00769690197, theta=-26.178061577 -> V=1.0, theta=0.0
% INFO    : Bus 40856	: V=1.00814221211, theta=-26.0388785334 -> V=1.0, theta=0.0
% INFO    : Bus 40857	: V=1.00728224421, theta=-26.1107398074 -> V=1.0, theta=0.0
% INFO    : Bus 40858	: V=1.00721085065, theta=-26.1706994718 -> V=1.0, theta=0.0
% INFO    : Bus 40860	: V=1.000942915, theta=-26.7911588369 -> V=1.0, theta=0.0
% INFO    : Bus 40864	: V=0.999058339761, theta=-26.9900129553 -> V=1.0, theta=0.0
% INFO    : Bus 40865	: V=0.99975060681, theta=-26.9122103455 -> V=1.0, theta=0.0
% INFO    : Bus 40871	: V=0.997826189462, theta=-27.0994875063 -> V=1.0, theta=0.0
% INFO    : Bus 40875	: V=0.999209546245, theta=-26.6304899482 -> V=1.0, theta=0.0
% INFO    : Bus 40876	: V=0.998155937731, theta=-26.7788332795 -> V=1.0, theta=0.0
% INFO    : Bus 40877	: V=0.996933473527, theta=-26.9681108388 -> V=1.0, theta=0.0
% INFO    : Bus 40879	: V=0.999771211438, theta=-26.8724558791 -> V=1.0, theta=0.0
% INFO    : Bus 40881	: V=0.998212991423, theta=-26.99423866 -> V=1.0, theta=0.0
% INFO    : Bus 40882	: V=0.998343940299, theta=-27.0528830778 -> V=1.0, theta=0.0
% INFO    : Bus 40883	: V=0.996640077137, theta=-27.1222134354 -> V=1.0, theta=0.0
% INFO    : Bus 40884	: V=0.996433698202, theta=-27.0786758665 -> V=1.0, theta=0.0
% INFO    : Bus 40886	: V=1.00288312438, theta=-25.143358669 -> V=1.0, theta=0.0
% INFO    : Bus 40888	: V=1.01024713078, theta=-23.8619943621 -> V=1.0, theta=0.0
% INFO    : Bus 40889	: V=1.00013754427, theta=-25.5801105901 -> V=1.0, theta=0.0
% INFO    : Bus 40890	: V=0.994976506649, theta=-26.9879316314 -> V=1.0, theta=0.0
% INFO    : Bus 40891	: V=0.992593490644, theta=-27.4206425609 -> V=1.0, theta=0.0
% INFO    : Bus 40892	: V=0.996873122794, theta=-27.0057949573 -> V=1.0, theta=0.0
% INFO    : Bus 40893	: V=0.998231194065, theta=-26.8175060707 -> V=1.0, theta=0.0
% INFO    : Bus 40897	: V=0.989288860724, theta=-27.9828480126 -> V=1.0, theta=0.0
% INFO    : Bus 40898	: V=0.994876884289, theta=-27.291912593 -> V=1.0, theta=0.0
% INFO    : Bus 40900	: V=0.996007581155, theta=-27.127163959 -> V=1.0, theta=0.0
% INFO    : Bus 40902	: V=0.994320304647, theta=-27.3699012897 -> V=1.0, theta=0.0
% INFO    : Bus 40903	: V=0.993474972138, theta=-27.5027994782 -> V=1.0, theta=0.0
% INFO    : Bus 40908	: V=0.996708554984, theta=-27.2065145637 -> V=1.0, theta=0.0
% INFO    : Bus 40909	: V=0.996186969858, theta=-27.259684142 -> V=1.0, theta=0.0
% INFO    : Bus 40912	: V=0.994872897226, theta=-27.3879620364 -> V=1.0, theta=0.0
% INFO    : Bus 40913	: V=0.994283318278, theta=-27.4410631766 -> V=1.0, theta=0.0
% INFO    : Bus 40914	: V=0.994762678391, theta=-27.404591297 -> V=1.0, theta=0.0
% INFO    : Bus 40915	: V=0.995214231875, theta=-27.3589392195 -> V=1.0, theta=0.0
% INFO    : Bus 40917	: V=0.993835944618, theta=-27.5039019685 -> V=1.0, theta=0.0
% INFO    : Bus 40919	: V=0.993248565473, theta=-27.5457404532 -> V=1.0, theta=0.0
% INFO    : Bus 40920	: V=0.993340339788, theta=-27.5262921767 -> V=1.0, theta=0.0
% INFO    : Bus 40921	: V=0.992369432331, theta=-27.6629982254 -> V=1.0, theta=0.0
% INFO    : Bus 40922	: V=0.992981904057, theta=-27.5955129115 -> V=1.0, theta=0.0
% INFO    : Bus 40925	: V=0.990772632956, theta=-27.8593338529 -> V=1.0, theta=0.0
% INFO    : Bus 40927	: V=0.997714832343, theta=-27.2576188048 -> V=1.0, theta=0.0
% INFO    : Bus 40928	: V=0.997945184586, theta=-27.2459713011 -> V=1.0, theta=0.0
% INFO    : Bus 40929	: V=0.997162480313, theta=-27.3086455879 -> V=1.0, theta=0.0
% INFO    : Bus 40930	: V=0.995594831814, theta=-27.4438841629 -> V=1.0, theta=0.0
% INFO    : Bus 40931	: V=0.996369720471, theta=-27.3816900565 -> V=1.0, theta=0.0
% INFO    : Bus 40934	: V=0.997222624005, theta=-27.3056814844 -> V=1.0, theta=0.0
% INFO    : Bus 40945	: V=0.989627682238, theta=-27.5812287979 -> V=1.0, theta=0.0
% INFO    : Bus 40947	: V=0.9875886773, theta=-27.610652589 -> V=1.0, theta=0.0
% INFO    : Bus 40948	: V=0.988653514529, theta=-27.8931907878 -> V=1.0, theta=0.0
% INFO    : Bus 40951	: V=0.987140150476, theta=-28.3089476974 -> V=1.0, theta=0.0
% INFO    : Bus 40955	: V=0.989550439663, theta=-28.017944098 -> V=1.0, theta=0.0
% INFO    : Bus 40956	: V=0.988708660574, theta=-28.1240409254 -> V=1.0, theta=0.0
% INFO    : Bus 40960	: V=0.987451268947, theta=-28.8143491982 -> V=1.0, theta=0.0
% INFO    : Bus 40961	: V=0.986023634978, theta=-28.8787783181 -> V=1.0, theta=0.0
% INFO    : Bus 40963	: V=0.986974847301, theta=-28.3668836862 -> V=1.0, theta=0.0
% INFO    : Bus 40964	: V=0.985346261749, theta=-28.6016084328 -> V=1.0, theta=0.0
% INFO    : Bus 40967	: V=0.985538713865, theta=-28.5710100543 -> V=1.0, theta=0.0
% INFO    : Bus 40968	: V=0.983030139208, theta=-28.9703293729 -> V=1.0, theta=0.0
% INFO    : Bus 40975	: V=0.984610013995, theta=-28.7686122651 -> V=1.0, theta=0.0
% INFO    : Bus 40976	: V=0.98394814416, theta=-28.9398992315 -> V=1.0, theta=0.0
% INFO    : Bus 40977	: V=0.98494102378, theta=-28.6918568902 -> V=1.0, theta=0.0
% INFO    : Bus 40978	: V=0.983216893838, theta=-29.0288911083 -> V=1.0, theta=0.0
% INFO    : Bus 40980	: V=0.983043135742, theta=-29.1093555716 -> V=1.0, theta=0.0
% INFO    : Bus 40981	: V=0.981319274191, theta=-29.2774456389 -> V=1.0, theta=0.0
% INFO    : Bus 40982	: V=0.982063974505, theta=-28.8795224018 -> V=1.0, theta=0.0
% INFO    : Bus 40983	: V=0.982602214401, theta=-28.6433771389 -> V=1.0, theta=0.0
% INFO    : Bus 40984	: V=0.983521696703, theta=-28.6926191924 -> V=1.0, theta=0.0
% INFO    : Bus 40985	: V=0.986400994133, theta=-28.3683119366 -> V=1.0, theta=0.0
% INFO    : Bus 40986	: V=0.979957957613, theta=-29.3912722903 -> V=1.0, theta=0.0
% INFO    : Bus 40988	: V=0.981121792163, theta=-28.9734990319 -> V=1.0, theta=0.0
% INFO    : Bus 40989	: V=0.980200452037, theta=-29.0976241411 -> V=1.0, theta=0.0
% INFO    : Bus 40991	: V=0.978758352224, theta=-29.4906946108 -> V=1.0, theta=0.0
% INFO    : Bus 40996	: V=0.998225063865, theta=-23.2177935866 -> V=1.0, theta=0.0
% INFO    : Bus 40997	: V=0.998879902379, theta=-22.9458007342 -> V=1.0, theta=0.0
% INFO    : Bus 40998	: V=0.990702715565, theta=-24.8337581162 -> V=1.0, theta=0.0
% INFO    : Bus 40999	: V=0.989825944594, theta=-24.773016885 -> V=1.0, theta=0.0
% INFO    : Bus 41000	: V=0.989232802876, theta=-25.0251702608 -> V=1.0, theta=0.0
% INFO    : Bus 41001	: V=0.990944781104, theta=-24.5161409561 -> V=1.0, theta=0.0
% INFO    : Bus 41002	: V=0.990014420044, theta=-25.0584714797 -> V=1.0, theta=0.0
% INFO    : Bus 41021	: V=1.00234764906, theta=-23.4005375176 -> V=1.0, theta=0.0
% INFO    : Bus 41022	: V=0.997591620206, theta=-24.2063055848 -> V=1.0, theta=0.0
% INFO    : Bus 41025	: V=0.999098419405, theta=-23.7802926818 -> V=1.0, theta=0.0
% INFO    : Bus 41042	: V=0.997458142642, theta=-23.7213891314 -> V=1.0, theta=0.0
% INFO    : Bus 41043	: V=0.998411020028, theta=-24.0641276619 -> V=1.0, theta=0.0
% INFO    : Bus 41045	: V=0.990205022786, theta=-24.9950855868 -> V=1.0, theta=0.0
% INFO    : Bus 41050	: V=0.987915446985, theta=-25.2946805868 -> V=1.0, theta=0.0
% INFO    : Bus 41053	: V=0.981009615576, theta=-26.2040075703 -> V=1.0, theta=0.0
% INFO    : Bus 41055	: V=0.990111453414, theta=-24.1291543445 -> V=1.0, theta=0.0
% INFO    : Bus 41070	: V=0.997149871134, theta=-23.0145726851 -> V=1.0, theta=0.0
% INFO    : Bus 41071	: V=0.991368415136, theta=-23.8175322449 -> V=1.0, theta=0.0
% INFO    : Bus 41072	: V=0.990103877472, theta=-23.9934870551 -> V=1.0, theta=0.0
% INFO    : Bus 41073	: V=0.989516222926, theta=-24.1099143925 -> V=1.0, theta=0.0
% INFO    : Bus 41075	: V=0.998609281891, theta=-23.0661729019 -> V=1.0, theta=0.0
% INFO    : Bus 41076	: V=0.997213572783, theta=-23.1441450421 -> V=1.0, theta=0.0
% INFO    : Bus 41079	: V=0.996615474706, theta=-23.2470437365 -> V=1.0, theta=0.0
% INFO    : Bus 41080	: V=0.996822279822, theta=-23.2672491024 -> V=1.0, theta=0.0
% INFO    : Bus 41082	: V=0.993757359016, theta=-23.9227573714 -> V=1.0, theta=0.0
% INFO    : Bus 41085	: V=0.996294114515, theta=-23.1967289603 -> V=1.0, theta=0.0
% INFO    : Bus 41086	: V=1.00246416137, theta=-22.3702833194 -> V=1.0, theta=0.0
% INFO    : Bus 41088	: V=0.997166039061, theta=-23.2047484927 -> V=1.0, theta=0.0
% INFO    : Bus 41089	: V=0.997797708583, theta=-23.160888704 -> V=1.0, theta=0.0
% INFO    : Bus 41091	: V=1.00796707132, theta=-20.5679932004 -> V=1.0, theta=0.0
% INFO    : Bus 41092	: V=1.00352503623, theta=-21.9484414496 -> V=1.0, theta=0.0
% INFO    : Bus 41102	: V=1.01038196813, theta=-22.0529245689 -> V=1.0, theta=0.0
% INFO    : Bus 41104	: V=1.00459112106, theta=-21.7752460201 -> V=1.0, theta=0.0
% INFO    : Bus 41105	: V=1.01229270292, theta=-21.7726979625 -> V=1.0, theta=0.0
% INFO    : Bus 41106	: V=1.00583270243, theta=-21.5468830502 -> V=1.0, theta=0.0
% INFO    : Bus 41107	: V=1.00716199624, theta=-21.2774323409 -> V=1.0, theta=0.0
% INFO    : Bus 41108	: V=1.0051295357, theta=-21.8198409855 -> V=1.0, theta=0.0
% INFO    : Bus 41110	: V=0.999671282222, theta=-23.0085451949 -> V=1.0, theta=0.0
% INFO    : Bus 41128	: V=0.99319641204, theta=-24.2872220347 -> V=1.0, theta=0.0
% INFO    : Bus 41129	: V=1.00312662958, theta=-22.0712092199 -> V=1.0, theta=0.0
% INFO    : Bus 41130	: V=1.0014265116, theta=-23.1657691841 -> V=1.0, theta=0.0
% INFO    : Bus 41131	: V=1.00283869333, theta=-22.2740932994 -> V=1.0, theta=0.0
% INFO    : Bus 41132	: V=0.998480782042, theta=-23.5597344156 -> V=1.0, theta=0.0
% INFO    : Bus 41134	: V=0.995717678282, theta=-23.9354210885 -> V=1.0, theta=0.0
% INFO    : Bus 41137	: V=0.98459390549, theta=-25.766769448 -> V=1.0, theta=0.0
% INFO    : Bus 41138	: V=0.981657974115, theta=-26.1490260485 -> V=1.0, theta=0.0
% INFO    : Bus 41139	: V=0.982652502327, theta=-26.0450596702 -> V=1.0, theta=0.0
% INFO    : Bus 41146	: V=0.983966943076, theta=-25.9006250936 -> V=1.0, theta=0.0
% INFO    : Bus 41147	: V=0.988355819355, theta=-25.1782421904 -> V=1.0, theta=0.0
% INFO    : Bus 41152	: V=0.993953394529, theta=-24.9105298022 -> V=1.0, theta=0.0
% INFO    : Bus 41153	: V=0.995144095691, theta=-24.9375232029 -> V=1.0, theta=0.0
% INFO    : Bus 41154	: V=0.992039355063, theta=-24.8462675131 -> V=1.0, theta=0.0
% INFO    : Bus 41155	: V=0.992653984757, theta=-24.984728732 -> V=1.0, theta=0.0
% INFO    : Bus 41160	: V=0.992225646405, theta=-24.6648881684 -> V=1.0, theta=0.0
% INFO    : Bus 41167	: V=0.983424159965, theta=-25.6774136911 -> V=1.0, theta=0.0
% INFO    : Bus 41170	: V=0.985127787776, theta=-25.4642942134 -> V=1.0, theta=0.0
% INFO    : Bus 41171	: V=0.986999201638, theta=-25.2441200222 -> V=1.0, theta=0.0
% INFO    : Bus 41172	: V=0.987956489552, theta=-25.144519095 -> V=1.0, theta=0.0
% INFO    : Bus 41173	: V=0.988917562514, theta=-25.0133746239 -> V=1.0, theta=0.0
% INFO    : Bus 41175	: V=0.991458748304, theta=-24.7247623808 -> V=1.0, theta=0.0
% INFO    : Bus 41176	: V=0.990578894777, theta=-24.9259347631 -> V=1.0, theta=0.0
% INFO    : Bus 41187	: V=1.00500006956, theta=-24.5178690907 -> V=1.0, theta=0.0
% INFO    : Bus 41190	: V=0.997334258455, theta=-25.4537262136 -> V=1.0, theta=0.0
% INFO    : Bus 41191	: V=0.999312633571, theta=-25.3018363639 -> V=1.0, theta=0.0
% INFO    : Bus 41192	: V=0.998191834719, theta=-25.6096797261 -> V=1.0, theta=0.0
% INFO    : Bus 41193	: V=0.993949665489, theta=-25.2889714186 -> V=1.0, theta=0.0
% INFO    : Bus 41194	: V=0.996667196201, theta=-24.9271516563 -> V=1.0, theta=0.0
% INFO    : Bus 41195	: V=1.00065745353, theta=-24.7320943841 -> V=1.0, theta=0.0
% INFO    : Bus 41197	: V=0.998440542965, theta=-24.5661185342 -> V=1.0, theta=0.0
% INFO    : Bus 41223	: V=0.99950611415, theta=-25.3920275639 -> V=1.0, theta=0.0
% INFO    : Bus 41225	: V=0.997930381568, theta=-25.6032054227 -> V=1.0, theta=0.0
% INFO    : Bus 41227	: V=1.00031135312, theta=-25.0277249197 -> V=1.0, theta=0.0
% INFO    : Bus 41228	: V=1.00325219602, theta=-25.0163356208 -> V=1.0, theta=0.0
% INFO    : Bus 41229	: V=0.992015284662, theta=-25.6446810267 -> V=1.0, theta=0.0
% INFO    : Bus 41230	: V=1.0026531391, theta=-24.9582935616 -> V=1.0, theta=0.0
% INFO    : Bus 41233	: V=0.994585081037, theta=-23.7358781318 -> V=1.0, theta=0.0
% INFO    : Bus 41235	: V=0.988820355703, theta=-25.8331680784 -> V=1.0, theta=0.0
% INFO    : Bus 41236	: V=0.990894616854, theta=-25.6986132881 -> V=1.0, theta=0.0
% INFO    : Bus 41237	: V=0.993743508872, theta=-25.489365155 -> V=1.0, theta=0.0
% INFO    : Bus 41247	: V=0.995754026815, theta=-26.1932590536 -> V=1.0, theta=0.0
% INFO    : Bus 41250	: V=0.994437809673, theta=-26.2438459804 -> V=1.0, theta=0.0
% INFO    : Bus 41251	: V=0.997643991497, theta=-26.0997109305 -> V=1.0, theta=0.0
% INFO    : Bus 41254	: V=1.0028545421, theta=-25.8599090017 -> V=1.0, theta=0.0
% INFO    : Bus 41256	: V=1.00068156337, theta=-26.0382303172 -> V=1.0, theta=0.0
% INFO    : Bus 41257	: V=0.999797249726, theta=-26.0918818564 -> V=1.0, theta=0.0
% INFO    : Bus 41258	: V=0.999992747133, theta=-26.0758800104 -> V=1.0, theta=0.0
% INFO    : Bus 41259	: V=1.00433035265, theta=-25.7020504045 -> V=1.0, theta=0.0
% INFO    : Bus 41263	: V=1.00087461506, theta=-25.9915939906 -> V=1.0, theta=0.0
% INFO    : Bus 41264	: V=1.00051366315, theta=-26.0169810071 -> V=1.0, theta=0.0
% INFO    : Bus 41265	: V=1.0015366709, theta=-25.9315389188 -> V=1.0, theta=0.0
% INFO    : Bus 41266	: V=1.00882198073, theta=-25.073233272 -> V=1.0, theta=0.0
% INFO    : Bus 41267	: V=1.00594357513, theta=-25.4205668812 -> V=1.0, theta=0.0
% INFO    : Bus 41268	: V=1.00355396044, theta=-25.7122221818 -> V=1.0, theta=0.0
% INFO    : Bus 41269	: V=1.00190070415, theta=-25.8188832145 -> V=1.0, theta=0.0
% INFO    : Bus 41272	: V=0.99756453812, theta=-26.2165765924 -> V=1.0, theta=0.0
% INFO    : Bus 41273	: V=0.998580052594, theta=-26.1430945959 -> V=1.0, theta=0.0
% INFO    : Bus 41274	: V=0.999271256172, theta=-26.1137052786 -> V=1.0, theta=0.0
% INFO    : Bus 41275	: V=0.999610764079, theta=-26.0856809564 -> V=1.0, theta=0.0
% INFO    : Bus 41276	: V=1.00027479775, theta=-26.0267366915 -> V=1.0, theta=0.0
% INFO    : Bus 41278	: V=0.998504230153, theta=-26.1265189207 -> V=1.0, theta=0.0
% INFO    : Bus 41279	: V=0.999021580397, theta=-26.0743883039 -> V=1.0, theta=0.0
% INFO    : Bus 41280	: V=0.991819693704, theta=-26.2359955355 -> V=1.0, theta=0.0
% INFO    : Bus 41281	: V=0.996578943699, theta=-26.2480088051 -> V=1.0, theta=0.0
% INFO    : Bus 41282	: V=0.9950512287, theta=-26.3482583348 -> V=1.0, theta=0.0
% INFO    : Bus 41286	: V=0.991807217009, theta=-26.2872547991 -> V=1.0, theta=0.0
% INFO    : Bus 41288	: V=0.999919682234, theta=-25.2121471623 -> V=1.0, theta=0.0
% INFO    : Bus 41290	: V=0.997396365116, theta=-25.4994333014 -> V=1.0, theta=0.0
% INFO    : Bus 41291	: V=0.994176807341, theta=-25.7350257828 -> V=1.0, theta=0.0
% INFO    : Bus 41296	: V=0.991387353283, theta=-26.041367096 -> V=1.0, theta=0.0
% INFO    : Bus 41298	: V=0.991060853782, theta=-26.0983858547 -> V=1.0, theta=0.0
% INFO    : Bus 41301	: V=0.995849058291, theta=-25.6691882323 -> V=1.0, theta=0.0
% INFO    : Bus 41302	: V=0.994121307117, theta=-25.8897686723 -> V=1.0, theta=0.0
% INFO    : Bus 41303	: V=0.993173726173, theta=-26.0050379049 -> V=1.0, theta=0.0
% INFO    : Bus 41305	: V=0.99278387653, theta=-26.0782146717 -> V=1.0, theta=0.0
% INFO    : Bus 41306	: V=0.994111502248, theta=-25.9042583967 -> V=1.0, theta=0.0
% INFO    : Bus 41309	: V=0.997056447276, theta=-25.4045998894 -> V=1.0, theta=0.0
% INFO    : Bus 41310	: V=0.995085690908, theta=-25.6830567209 -> V=1.0, theta=0.0
% INFO    : Bus 41318	: V=0.994399476525, theta=-26.3501713354 -> V=1.0, theta=0.0
% INFO    : Bus 41319	: V=0.992143958962, theta=-26.4605619873 -> V=1.0, theta=0.0
% INFO    : Bus 41320	: V=0.986407392884, theta=-26.497208664 -> V=1.0, theta=0.0
% INFO    : Bus 41321	: V=0.986825539985, theta=-26.4582103985 -> V=1.0, theta=0.0
% INFO    : Bus 41322	: V=0.986943685907, theta=-26.4544730091 -> V=1.0, theta=0.0
% INFO    : Bus 41323	: V=0.988174383403, theta=-26.3114878322 -> V=1.0, theta=0.0
% INFO    : Bus 41325	: V=0.988624154241, theta=-26.0073945536 -> V=1.0, theta=0.0
% INFO    : Bus 41326	: V=0.991272200088, theta=-25.6841416573 -> V=1.0, theta=0.0
% INFO    : Bus 41327	: V=0.989943282093, theta=-25.884160886 -> V=1.0, theta=0.0
% INFO    : Bus 41328	: V=0.990828306004, theta=-25.7910647638 -> V=1.0, theta=0.0
% INFO    : Bus 41329	: V=0.990676757816, theta=-25.8123416132 -> V=1.0, theta=0.0
% INFO    : Bus 41330	: V=0.989467164868, theta=-26.175017581 -> V=1.0, theta=0.0
% INFO    : Bus 41331	: V=0.987187088617, theta=-26.3133683907 -> V=1.0, theta=0.0
% INFO    : Bus 41333	: V=0.982484397978, theta=-26.7467960954 -> V=1.0, theta=0.0
% INFO    : Bus 41334	: V=1.00126033259, theta=-25.0499663505 -> V=1.0, theta=0.0
% INFO    : Bus 41335	: V=1.00568990598, theta=-24.6307979735 -> V=1.0, theta=0.0
% INFO    : Bus 41336	: V=0.972742675794, theta=-26.8967506022 -> V=1.0, theta=0.0
% INFO    : Bus 41337	: V=0.974866029132, theta=-27.0489535552 -> V=1.0, theta=0.0
% INFO    : Bus 41338	: V=0.977116922139, theta=-26.8847013489 -> V=1.0, theta=0.0
% INFO    : Bus 41339	: V=0.974389634308, theta=-26.9223500983 -> V=1.0, theta=0.0
% INFO    : Bus 41340	: V=0.977687074435, theta=-26.7629355894 -> V=1.0, theta=0.0
% INFO    : Bus 41342	: V=1.00205585283, theta=-25.8405102634 -> V=1.0, theta=0.0
% INFO    : Bus 41343	: V=1.01213034837, theta=-23.4156761372 -> V=1.0, theta=0.0
% INFO    : Bus 41344	: V=0.994066459359, theta=-26.5626426293 -> V=1.0, theta=0.0
% INFO    : Bus 41345	: V=0.991512348781, theta=-27.1381099663 -> V=1.0, theta=0.0
% INFO    : Bus 41346	: V=0.981151716494, theta=-27.1135301523 -> V=1.0, theta=0.0
% INFO    : Bus 41347	: V=0.986089240033, theta=-27.126291516 -> V=1.0, theta=0.0
% INFO    : Bus 41348	: V=0.987561043347, theta=-27.2042953495 -> V=1.0, theta=0.0
% INFO    : Bus 41349	: V=0.989222951342, theta=-27.2473905385 -> V=1.0, theta=0.0
% INFO    : Bus 41350	: V=0.976451077441, theta=-29.6243787941 -> V=1.0, theta=0.0
% INFO    : Bus 41352	: V=0.978594325426, theta=-29.5637047787 -> V=1.0, theta=0.0
% INFO    : Bus 41353	: V=0.97997703439, theta=-29.5115601447 -> V=1.0, theta=0.0
% INFO    : Bus 41354	: V=0.986749852814, theta=-29.7113689151 -> V=1.0, theta=0.0
% INFO    : Bus 41356	: V=0.982738154739, theta=-28.4617659156 -> V=1.0, theta=0.0
% INFO    : Bus 41357	: V=0.980955183627, theta=-28.8586734793 -> V=1.0, theta=0.0
% INFO    : Bus 41359	: V=0.986281966667, theta=-27.7829494344 -> V=1.0, theta=0.0
% INFO    : Bus 41360	: V=0.985397431678, theta=-27.7875315112 -> V=1.0, theta=0.0
% INFO    : Bus 41361	: V=0.984772966194, theta=-28.0195526974 -> V=1.0, theta=0.0
% INFO    : Bus 41362	: V=0.986229065729, theta=-27.4954065965 -> V=1.0, theta=0.0
% INFO    : Bus 41363	: V=0.986015311986, theta=-27.3427617652 -> V=1.0, theta=0.0
% INFO    : Bus 41366	: V=0.987380676681, theta=-27.3700167269 -> V=1.0, theta=0.0
% INFO    : Bus 41367	: V=0.988311952223, theta=-27.2353741187 -> V=1.0, theta=0.0
% INFO    : Bus 41368	: V=0.989518745435, theta=-27.0633100652 -> V=1.0, theta=0.0
% INFO    : Bus 41369	: V=0.983826247097, theta=-28.2750558787 -> V=1.0, theta=0.0
% INFO    : Bus 41370	: V=0.985259658144, theta=-28.3694951803 -> V=1.0, theta=0.0
% INFO    : Bus 41371	: V=0.987261696704, theta=-28.0642623662 -> V=1.0, theta=0.0
% INFO    : Bus 41372	: V=0.984139137568, theta=-28.5297273797 -> V=1.0, theta=0.0
% INFO    : Bus 41374	: V=0.982973937767, theta=-27.203486831 -> V=1.0, theta=0.0
% INFO    : Bus 41375	: V=0.989176817299, theta=-26.901046454 -> V=1.0, theta=0.0
% INFO    : Bus 41376	: V=0.994949881092, theta=-26.2915109519 -> V=1.0, theta=0.0
% INFO    : Bus 41377	: V=0.994386445629, theta=-26.3909909898 -> V=1.0, theta=0.0
% INFO    : Bus 41378	: V=0.994353576373, theta=-26.8336531387 -> V=1.0, theta=0.0
% INFO    : Bus 41379	: V=0.986715753844, theta=-28.2578809113 -> V=1.0, theta=0.0
% INFO    : Bus 41380	: V=0.990880527253, theta=-27.6033994399 -> V=1.0, theta=0.0
% INFO    : Bus 41381	: V=0.981281235357, theta=-29.0089746953 -> V=1.0, theta=0.0
% INFO    : Bus 41382	: V=0.980637773184, theta=-29.1848360628 -> V=1.0, theta=0.0
% INFO    : Bus 41383	: V=0.97819449534, theta=-29.4550290684 -> V=1.0, theta=0.0
% INFO    : Bus 41384	: V=0.99660759644, theta=-26.4124832366 -> V=1.0, theta=0.0
% INFO    : Bus 41385	: V=0.984561206439, theta=-28.5412226819 -> V=1.0, theta=0.0
% INFO    : Bus 41386	: V=1.00344223269, theta=-24.7816310868 -> V=1.0, theta=0.0
% INFO    : Bus 41387	: V=0.999565494508, theta=-25.9290965647 -> V=1.0, theta=0.0
% INFO    : Bus 41388	: V=0.986518355739, theta=-26.3115567426 -> V=1.0, theta=0.0
% INFO    : Bus 41389	: V=0.976345292061, theta=-27.4070239905 -> V=1.0, theta=0.0
% INFO    : Bus 41391	: V=0.981545050109, theta=-26.5906215404 -> V=1.0, theta=0.0
% INFO    : Bus 41392	: V=1.00065807242, theta=-24.7132320114 -> V=1.0, theta=0.0
% INFO    : Bus 41393	: V=0.992045099201, theta=-25.9968089797 -> V=1.0, theta=0.0
% INFO    : Bus 41394	: V=0.991881230912, theta=-25.9416888024 -> V=1.0, theta=0.0
% INFO    : Bus 41395	: V=0.995708865487, theta=-26.1849784888 -> V=1.0, theta=0.0
% INFO    : Bus 41396	: V=0.991937233806, theta=-25.7835878072 -> V=1.0, theta=0.0
% INFO    : Bus 41398	: V=1.00354606876, theta=-24.7235863474 -> V=1.0, theta=0.0
% INFO    : Bus 41400	: V=1.00739145239, theta=-23.5807612327 -> V=1.0, theta=0.0
% INFO    : Bus 41401	: V=1.00871284281, theta=-22.7352288089 -> V=1.0, theta=0.0
% INFO    : Bus 41403	: V=0.992755485928, theta=-25.4735379136 -> V=1.0, theta=0.0
% INFO    : Bus 41405	: V=1.00214121879, theta=-24.935686678 -> V=1.0, theta=0.0
% INFO    : Bus 41406	: V=1.00387440535, theta=-24.4812703442 -> V=1.0, theta=0.0
% INFO    : Bus 41407	: V=0.99739047838, theta=-24.4183676396 -> V=1.0, theta=0.0
% INFO    : Bus 41408	: V=0.996416631005, theta=-24.7437372679 -> V=1.0, theta=0.0
% INFO    : Bus 41410	: V=0.994181860717, theta=-25.1443998883 -> V=1.0, theta=0.0
% INFO    : Bus 41412	: V=1.00369384734, theta=-24.0684256851 -> V=1.0, theta=0.0
% INFO    : Bus 41413	: V=1.00325166353, theta=-24.2813215633 -> V=1.0, theta=0.0
% INFO    : Bus 41414	: V=1.0030935753, theta=-24.633421734 -> V=1.0, theta=0.0
% INFO    : Bus 41415	: V=1.00368776629, theta=-24.5244272382 -> V=1.0, theta=0.0
% INFO    : Bus 41416	: V=1.00218386036, theta=-25.0942228913 -> V=1.0, theta=0.0
% INFO    : Bus 41417	: V=0.983516999258, theta=-28.7063454743 -> V=1.0, theta=0.0
% INFO    : Bus 41418	: V=0.988361829414, theta=-28.0864563459 -> V=1.0, theta=0.0
% INFO    : Bus 41420	: V=0.996676925141, theta=-26.4059066655 -> V=1.0, theta=0.0
% INFO    : Bus 41421	: V=0.994635085451, theta=-26.669978963 -> V=1.0, theta=0.0
% INFO    : Bus 41422	: V=0.999680473176, theta=-25.663424326 -> V=1.0, theta=0.0
% INFO    : Bus 41423	: V=0.99547925249, theta=-26.7302122475 -> V=1.0, theta=0.0
% INFO    : Bus 41424	: V=0.994732966774, theta=-27.0485240565 -> V=1.0, theta=0.0
% INFO    : Bus 41425	: V=0.986465496544, theta=-28.2676530238 -> V=1.0, theta=0.0
% INFO    : Bus 41426	: V=0.985691472515, theta=-28.3482883774 -> V=1.0, theta=0.0
% INFO    : Bus 41427	: V=0.980201578414, theta=-29.3292123944 -> V=1.0, theta=0.0
% INFO    : Bus 41429	: V=0.991158682637, theta=-27.5059019905 -> V=1.0, theta=0.0
% INFO    : Bus 41430	: V=0.988174597616, theta=-27.9888184296 -> V=1.0, theta=0.0
% INFO    : Bus 41431	: V=0.997196134074, theta=-25.9716652282 -> V=1.0, theta=0.0
% INFO    : Bus 41433	: V=0.998558538812, theta=-25.7047909411 -> V=1.0, theta=0.0
% INFO    : Bus 41434	: V=0.995637738881, theta=-26.1876949866 -> V=1.0, theta=0.0
% INFO    : Bus 41435	: V=0.985344583154, theta=-28.4437681031 -> V=1.0, theta=0.0
% INFO    : Bus 41436	: V=0.980057180118, theta=-29.6571061616 -> V=1.0, theta=0.0
% INFO    : Bus 41437	: V=0.984262606339, theta=-28.8361674437 -> V=1.0, theta=0.0
% INFO    : Bus 41438	: V=0.987921435279, theta=-27.8585651997 -> V=1.0, theta=0.0
% INFO    : Bus 41439	: V=0.9817854296, theta=-29.1681444264 -> V=1.0, theta=0.0
% INFO    : Bus 41440	: V=0.998180943964, theta=-28.6173731236 -> V=1.0, theta=0.0
% INFO    : Bus 41445	: V=0.993949860359, theta=-29.0772652329 -> V=1.0, theta=0.0
% INFO    : Bus 41446	: V=0.990749538368, theta=-29.4591833699 -> V=1.0, theta=0.0
% INFO    : Bus 41448	: V=0.988967116279, theta=-29.6932846229 -> V=1.0, theta=0.0
% INFO    : Bus 41449	: V=0.980273652397, theta=-30.6146578064 -> V=1.0, theta=0.0
% INFO    : Bus 41452	: V=0.986671953287, theta=-29.939658147 -> V=1.0, theta=0.0
% INFO    : Bus 41454	: V=0.979418396314, theta=-30.6073353479 -> V=1.0, theta=0.0
% INFO    : Bus 41455	: V=0.981414332096, theta=-29.4163620124 -> V=1.0, theta=0.0
% INFO    : Bus 41456	: V=0.980380641764, theta=-29.4530100748 -> V=1.0, theta=0.0
% INFO    : Bus 41457	: V=0.978434725127, theta=-29.4687289656 -> V=1.0, theta=0.0
% INFO    : Bus 41458	: V=0.978480891648, theta=-29.7687952462 -> V=1.0, theta=0.0
% INFO    : Bus 41460	: V=0.97970837742, theta=-30.3988393206 -> V=1.0, theta=0.0
% INFO    : Bus 41461	: V=0.977732405656, theta=-30.5952781435 -> V=1.0, theta=0.0
% INFO    : Bus 41462	: V=0.976881426723, theta=-30.9768730731 -> V=1.0, theta=0.0
% INFO    : Bus 41463	: V=0.975907833731, theta=-30.9119501357 -> V=1.0, theta=0.0
% INFO    : Bus 41464	: V=0.977489750199, theta=-30.2016274958 -> V=1.0, theta=0.0
% INFO    : Bus 41465	: V=0.974325979631, theta=-31.4950182695 -> V=1.0, theta=0.0
% INFO    : Bus 41466	: V=0.976560510851, theta=-30.4813329344 -> V=1.0, theta=0.0
% INFO    : Bus 41467	: V=0.976644432441, theta=-30.436608997 -> V=1.0, theta=0.0
% INFO    : Bus 41473	: V=0.9880130034, theta=-29.8141691493 -> V=1.0, theta=0.0
% INFO    : Bus 41474	: V=0.989033178764, theta=-29.7706056598 -> V=1.0, theta=0.0
% INFO    : Bus 41476	: V=0.991823717405, theta=-29.5639781345 -> V=1.0, theta=0.0
% INFO    : Bus 41477	: V=0.993907400224, theta=-29.3970468888 -> V=1.0, theta=0.0
% INFO    : Bus 41478	: V=0.977304335751, theta=-30.6813345464 -> V=1.0, theta=0.0
% INFO    : Bus 41479	: V=0.977072076611, theta=-30.3335309054 -> V=1.0, theta=0.0
% INFO    : Bus 41480	: V=0.976452230167, theta=-30.5189549043 -> V=1.0, theta=0.0
% INFO    : Bus 41483	: V=0.996071222007, theta=-29.2056435157 -> V=1.0, theta=0.0
% INFO    : Bus 41484	: V=1.00010767451, theta=-28.8260156367 -> V=1.0, theta=0.0
% INFO    : Bus 41485	: V=0.982901949844, theta=-29.8196491078 -> V=1.0, theta=0.0
% INFO    : Bus 41486	: V=0.980880551227, theta=-29.9886250826 -> V=1.0, theta=0.0
% INFO    : Bus 41487	: V=0.986120179572, theta=-29.71717369 -> V=1.0, theta=0.0
% INFO    : Bus 41488	: V=0.998382400909, theta=-29.0558382158 -> V=1.0, theta=0.0
% INFO    : Bus 41489	: V=0.985989501552, theta=-29.5169711317 -> V=1.0, theta=0.0
% INFO    : Bus 41490	: V=0.985848505302, theta=-29.625055865 -> V=1.0, theta=0.0
% INFO    : Bus 41491	: V=1.00117132274, theta=-28.3682537687 -> V=1.0, theta=0.0
% INFO    : Bus 41492	: V=0.999632386261, theta=-28.5388801709 -> V=1.0, theta=0.0
% INFO    : Bus 41493	: V=1.00564159589, theta=-27.8866305723 -> V=1.0, theta=0.0
% INFO    : Bus 41495	: V=0.992715303672, theta=-28.7250762773 -> V=1.0, theta=0.0
% INFO    : Bus 41496	: V=0.997388763448, theta=-28.2563464887 -> V=1.0, theta=0.0
% INFO    : Bus 41497	: V=0.999894026044, theta=-28.0314142401 -> V=1.0, theta=0.0
% INFO    : Bus 41498	: V=1.00406342674, theta=-27.6625008256 -> V=1.0, theta=0.0
% INFO    : Bus 41499	: V=1.0090136702, theta=-27.6174978209 -> V=1.0, theta=0.0
% INFO    : Bus 41500	: V=1.01315124508, theta=-27.2599095386 -> V=1.0, theta=0.0
% INFO    : Bus 41501	: V=1.01147483006, theta=-27.7221987701 -> V=1.0, theta=0.0
% INFO    : Bus 41502	: V=0.983733228376, theta=-29.647438562 -> V=1.0, theta=0.0
% INFO    : Bus 41503	: V=0.992529546968, theta=-26.8439279802 -> V=1.0, theta=0.0
% INFO    : Bus 41504	: V=0.992369204339, theta=-27.7919970711 -> V=1.0, theta=0.0
% INFO    : Bus 41506	: V=1.0019592899, theta=-26.0818640022 -> V=1.0, theta=0.0
% INFO    : Bus 41507	: V=0.999046215097, theta=-27.0370669824 -> V=1.0, theta=0.0
% INFO    : Bus 41508	: V=0.992761822712, theta=-28.7556338527 -> V=1.0, theta=0.0
% INFO    : Bus 41509	: V=1.00394255316, theta=-26.84942423 -> V=1.0, theta=0.0
% INFO    : Bus 41510	: V=1.00330990002, theta=-26.8085879264 -> V=1.0, theta=0.0
% INFO    : Bus 41511	: V=1.00278882315, theta=-26.2975391448 -> V=1.0, theta=0.0
% INFO    : Bus 41513	: V=1.00408155396, theta=-26.9801353367 -> V=1.0, theta=0.0
% INFO    : Bus 41514	: V=1.00047631606, theta=-27.9195933377 -> V=1.0, theta=0.0
% INFO    : Bus 41515	: V=1.00292325962, theta=-27.6081668629 -> V=1.0, theta=0.0
% INFO    : Bus 41516	: V=1.00603031226, theta=-27.2546192801 -> V=1.0, theta=0.0
% INFO    : Bus 41517	: V=1.00624961275, theta=-25.5995777859 -> V=1.0, theta=0.0
% INFO    : Bus 41523	: V=0.995857018109, theta=-26.4160029714 -> V=1.0, theta=0.0
% INFO    : Bus 41526	: V=1.00281795692, theta=-25.6794426123 -> V=1.0, theta=0.0
% INFO    : Bus 41527	: V=0.99523972157, theta=-26.0828058867 -> V=1.0, theta=0.0
% INFO    : Bus 41528	: V=0.995791117698, theta=-25.9711302115 -> V=1.0, theta=0.0
% INFO    : Bus 41530	: V=0.997314016251, theta=-25.8534089136 -> V=1.0, theta=0.0
% INFO    : Bus 41537	: V=1.00051688803, theta=-26.3379144828 -> V=1.0, theta=0.0
% INFO    : Bus 41540	: V=1.00030505556, theta=-27.0082504027 -> V=1.0, theta=0.0
% INFO    : Bus 41541	: V=1.0016576404, theta=-26.8776021474 -> V=1.0, theta=0.0
% INFO    : Bus 41543	: V=1.01780522933, theta=-27.1499861383 -> V=1.0, theta=0.0
% INFO    : Bus 41544	: V=0.988440906908, theta=-28.7957064793 -> V=1.0, theta=0.0
% INFO    : Bus 41546	: V=0.99959157839, theta=-28.2046822358 -> V=1.0, theta=0.0
% INFO    : Bus 41549	: V=0.998946908915, theta=-27.1668497404 -> V=1.0, theta=0.0
% INFO    : Bus 41550	: V=0.998525490016, theta=-27.1882822014 -> V=1.0, theta=0.0
% INFO    : Bus 41551	: V=0.997862283038, theta=-27.2435782622 -> V=1.0, theta=0.0
% INFO    : Bus 41553	: V=0.994971037987, theta=-27.3500289446 -> V=1.0, theta=0.0
% INFO    : Bus 41554	: V=0.996598629702, theta=-27.2339520414 -> V=1.0, theta=0.0
% INFO    : Bus 41556	: V=1.00659008224, theta=-26.4525720818 -> V=1.0, theta=0.0
% INFO    : Bus 41558	: V=1.00598448644, theta=-26.5125877268 -> V=1.0, theta=0.0
% INFO    : Bus 41562	: V=1.00223535135, theta=-26.8669248829 -> V=1.0, theta=0.0
% INFO    : Bus 41578	: V=1.00570052807, theta=-26.2375076823 -> V=1.0, theta=0.0
% INFO    : Bus 41582	: V=1.00915818559, theta=-27.3103206586 -> V=1.0, theta=0.0
% INFO    : Bus 41584	: V=1.0000068228, theta=-27.0971327823 -> V=1.0, theta=0.0
% INFO    : Bus 41588	: V=1.00667238538, theta=-26.2379688486 -> V=1.0, theta=0.0
% INFO    : Bus 41590	: V=1.00575222963, theta=-26.3665912978 -> V=1.0, theta=0.0
% INFO    : Bus 41593	: V=1.0083001179, theta=-26.1267700384 -> V=1.0, theta=0.0
% INFO    : Bus 41594	: V=1.00615711514, theta=-26.0682136068 -> V=1.0, theta=0.0
% INFO    : Bus 41595	: V=1.00595467477, theta=-26.2095277538 -> V=1.0, theta=0.0
% INFO    : Bus 41596	: V=1.00254030216, theta=-26.3939167208 -> V=1.0, theta=0.0
% INFO    : Bus 41597	: V=1.0046853363, theta=-25.8301659562 -> V=1.0, theta=0.0
% INFO    : Bus 41599	: V=1.00670927098, theta=-26.3569932579 -> V=1.0, theta=0.0
% INFO    : Bus 41601	: V=1.00279469044, theta=-26.3627031308 -> V=1.0, theta=0.0
% INFO    : Bus 41602	: V=1.00397677701, theta=-25.878747657 -> V=1.0, theta=0.0
% INFO    : Bus 41603	: V=1.00375624383, theta=-25.9063757001 -> V=1.0, theta=0.0
% INFO    : Bus 41605	: V=1.00387606946, theta=-25.8979326986 -> V=1.0, theta=0.0
% INFO    : Bus 41607	: V=1.00870236316, theta=-25.787579992 -> V=1.0, theta=0.0
% INFO    : Bus 41609	: V=0.999127152962, theta=-26.1287297407 -> V=1.0, theta=0.0
% INFO    : Bus 41612	: V=0.989143687515, theta=-28.7706564996 -> V=1.0, theta=0.0
% INFO    : Bus 41613	: V=0.998418222903, theta=-27.2034653565 -> V=1.0, theta=0.0
% INFO    : Bus 41614	: V=1.00605726046, theta=-26.2863188118 -> V=1.0, theta=0.0
% INFO    : Bus 41615	: V=0.997587541436, theta=-26.9353656195 -> V=1.0, theta=0.0
% INFO    : Bus 41616	: V=1.00671747548, theta=-26.1428216352 -> V=1.0, theta=0.0
% INFO    : Bus 41619	: V=1.01042038435, theta=-25.7365767803 -> V=1.0, theta=0.0
% INFO    : Bus 41620	: V=1.00220085799, theta=-26.4251017909 -> V=1.0, theta=0.0
% INFO    : Bus 41621	: V=1.00357256271, theta=-25.8777384125 -> V=1.0, theta=0.0
% INFO    : Bus 41622	: V=1.00420587171, theta=-26.2077968854 -> V=1.0, theta=0.0
% INFO    : Bus 41624	: V=0.998463945868, theta=-26.4668081177 -> V=1.0, theta=0.0
% INFO    : Bus 41625	: V=1.00077753975, theta=-26.9988368799 -> V=1.0, theta=0.0
% INFO    : Bus 41627	: V=0.992633651758, theta=-25.4669450721 -> V=1.0, theta=0.0
% INFO    : Bus 41628	: V=0.994186759403, theta=-26.9300975759 -> V=1.0, theta=0.0
% INFO    : Bus 41630	: V=0.995112790934, theta=-7.2308704885 -> V=1.0, theta=0.0
% INFO    : Bus 41631	: V=1.00053822451, theta=-8.23245170038 -> V=1.0, theta=0.0
% INFO    : Bus 41632	: V=1.00207748376, theta=-8.35581181237 -> V=1.0, theta=0.0
% INFO    : Bus 41633	: V=1.01648299678, theta=-8.17010235994 -> V=1.0, theta=0.0
% INFO    : Bus 41635	: V=0.996690394421, theta=-5.62197952692 -> V=1.0, theta=0.0
% INFO    : Bus 41636	: V=1.00023214261, theta=-4.29206898849 -> V=1.0, theta=0.0
% INFO    : Bus 41638	: V=0.991142257324, theta=-19.2962180614 -> V=1.0, theta=0.0
% INFO    : Bus 41639	: V=0.995101715444, theta=-18.3006978919 -> V=1.0, theta=0.0
% INFO    : Bus 41642	: V=0.999138130565, theta=-18.0756570489 -> V=1.0, theta=0.0
% INFO    : Bus 41643	: V=0.995644914624, theta=-19.033330127 -> V=1.0, theta=0.0
% INFO    : Bus 41644	: V=0.997071460619, theta=-18.777088004 -> V=1.0, theta=0.0
% INFO    : Bus 41645	: V=1.00430313073, theta=-17.3920964041 -> V=1.0, theta=0.0
% INFO    : Bus 41646	: V=1.00157885027, theta=-17.7587685152 -> V=1.0, theta=0.0
% INFO    : Bus 41647	: V=1.00370838915, theta=-18.3701466128 -> V=1.0, theta=0.0
% INFO    : Bus 41648	: V=1.00258436862, theta=-18.3173146136 -> V=1.0, theta=0.0
% INFO    : Bus 41649	: V=1.00064332569, theta=-18.1323403517 -> V=1.0, theta=0.0
% INFO    : Bus 41650	: V=1.00176960038, theta=-18.0722655137 -> V=1.0, theta=0.0
% INFO    : Bus 41651	: V=1.00267693713, theta=-17.8404031551 -> V=1.0, theta=0.0
% INFO    : Bus 41652	: V=1.00599726349, theta=-19.2516881352 -> V=1.0, theta=0.0
% INFO    : Bus 41653	: V=0.999703530423, theta=-19.4464992888 -> V=1.0, theta=0.0
% INFO    : Bus 41654	: V=1.00643880865, theta=-17.5260568032 -> V=1.0, theta=0.0
% INFO    : Bus 41655	: V=0.998220013268, theta=-18.8738333244 -> V=1.0, theta=0.0
% INFO    : Bus 41656	: V=0.996850863784, theta=-19.2792230339 -> V=1.0, theta=0.0
% INFO    : Bus 41657	: V=0.995760317206, theta=-19.3265708405 -> V=1.0, theta=0.0
% INFO    : Bus 41658	: V=1.00215333321, theta=-18.2188180842 -> V=1.0, theta=0.0
% INFO    : Bus 41659	: V=1.0086956706, theta=-6.5018105246 -> V=1.0, theta=0.0
% INFO    : Bus 41660	: V=1.00309963362, theta=-5.37761324437 -> V=1.0, theta=0.0
% INFO    : Bus 41661	: V=1.00134710797, theta=-5.61944017388 -> V=1.0, theta=0.0
% INFO    : Bus 41663	: V=1.00114112486, theta=-5.67170250986 -> V=1.0, theta=0.0
% INFO    : Bus 41665	: V=0.980382919026, theta=-9.2903945708 -> V=1.0, theta=0.0
% INFO    : Bus 41668	: V=0.998364519392, theta=-6.99528349644 -> V=1.0, theta=0.0
% INFO    : Bus 41669	: V=0.995497124058, theta=-23.6437990258 -> V=1.0, theta=0.0
% INFO    : Bus 41670	: V=0.991902347955, theta=-24.7023189755 -> V=1.0, theta=0.0
% INFO    : Bus 41672	: V=0.986893904678, theta=-25.2919363815 -> V=1.0, theta=0.0
% INFO    : Bus 41680	: V=0.985042127344, theta=-25.5071716438 -> V=1.0, theta=0.0
% INFO    : Bus 41681	: V=0.983014400214, theta=-25.8455987988 -> V=1.0, theta=0.0
% INFO    : Bus 41685	: V=0.995471647346, theta=-23.8112901435 -> V=1.0, theta=0.0
% INFO    : Bus 41686	: V=0.994239777051, theta=-24.0861456723 -> V=1.0, theta=0.0
% INFO    : Bus 41688	: V=0.995879411088, theta=-23.9367077429 -> V=1.0, theta=0.0
% INFO    : Bus 41695	: V=0.998972291086, theta=-23.438253979 -> V=1.0, theta=0.0
% INFO    : Bus 41697	: V=0.995633052208, theta=-23.9370433886 -> V=1.0, theta=0.0
% INFO    : Bus 41698	: V=1.00213892649, theta=-23.1145408077 -> V=1.0, theta=0.0
% INFO    : Bus 41702	: V=1.00111830046, theta=-23.1699636206 -> V=1.0, theta=0.0
% INFO    : Bus 41705	: V=0.996543502327, theta=-23.9654632895 -> V=1.0, theta=0.0
% INFO    : Bus 41706	: V=0.996154983584, theta=-23.9765102808 -> V=1.0, theta=0.0
% INFO    : Bus 41707	: V=0.99538867953, theta=-24.0956201005 -> V=1.0, theta=0.0
% INFO    : Bus 41709	: V=0.997134723197, theta=-23.8846236187 -> V=1.0, theta=0.0
% INFO    : Bus 41710	: V=0.996754572292, theta=-23.8760468449 -> V=1.0, theta=0.0
% INFO    : Bus 41711	: V=0.995665146205, theta=-24.04804315 -> V=1.0, theta=0.0
% INFO    : Bus 41712	: V=0.999156559403, theta=-23.5669396365 -> V=1.0, theta=0.0
% INFO    : Bus 41713	: V=0.999951583985, theta=-22.8229773424 -> V=1.0, theta=0.0
% INFO    : Bus 41715	: V=0.996615915478, theta=-23.6749629975 -> V=1.0, theta=0.0
% INFO    : Bus 41723	: V=1.00009191577, theta=-23.3965564153 -> V=1.0, theta=0.0
% INFO    : Bus 41725	: V=0.997699602468, theta=-23.7768842274 -> V=1.0, theta=0.0
% INFO    : Bus 41726	: V=0.999424528817, theta=-23.4992372761 -> V=1.0, theta=0.0
% INFO    : Bus 41729	: V=1.00212637135, theta=-23.1611170026 -> V=1.0, theta=0.0
% INFO    : Bus 41730	: V=0.999969181416, theta=-23.7886552608 -> V=1.0, theta=0.0
% INFO    : Bus 41732	: V=1.00127838756, theta=-23.0824675671 -> V=1.0, theta=0.0
% INFO    : Bus 41735	: V=1.00627349138, theta=-23.1311806634 -> V=1.0, theta=0.0
% INFO    : Bus 41737	: V=1.00419999251, theta=-23.0210787487 -> V=1.0, theta=0.0
% INFO    : Bus 41738	: V=1.00483336305, theta=-23.5921788168 -> V=1.0, theta=0.0
% INFO    : Bus 41739	: V=1.01054910831, theta=-22.3476986514 -> V=1.0, theta=0.0
% INFO    : Bus 41741	: V=1.0010123062, theta=-24.0340916754 -> V=1.0, theta=0.0
% INFO    : Bus 41743	: V=0.998369267921, theta=-24.328297211 -> V=1.0, theta=0.0
% INFO    : Bus 41745	: V=0.997511307604, theta=-24.1995818071 -> V=1.0, theta=0.0
% INFO    : Bus 41754	: V=1.00494090104, theta=-23.583128274 -> V=1.0, theta=0.0
% INFO    : Bus 41756	: V=0.994935877593, theta=-24.3037360157 -> V=1.0, theta=0.0
% INFO    : Bus 41757	: V=0.997449966209, theta=-24.1221888923 -> V=1.0, theta=0.0
% INFO    : Bus 41758	: V=0.99598998108, theta=-24.237497931 -> V=1.0, theta=0.0
% INFO    : Bus 41759	: V=1.00076729286, theta=-24.0774687844 -> V=1.0, theta=0.0
% INFO    : Bus 41761	: V=1.00069407113, theta=-24.09137377 -> V=1.0, theta=0.0
% INFO    : Bus 41765	: V=1.00030914899, theta=-24.1863479931 -> V=1.0, theta=0.0
% INFO    : Bus 41766	: V=1.00088988635, theta=-24.0527042667 -> V=1.0, theta=0.0
% INFO    : Bus 41769	: V=0.994826659721, theta=-25.2893939367 -> V=1.0, theta=0.0
% INFO    : Bus 41770	: V=0.99512527633, theta=-25.2837849884 -> V=1.0, theta=0.0
% INFO    : Bus 41771	: V=0.998262464358, theta=-25.065104665 -> V=1.0, theta=0.0
% INFO    : Bus 41775	: V=0.998089794549, theta=-24.555204507 -> V=1.0, theta=0.0
% INFO    : Bus 41776	: V=0.996593846899, theta=-25.0912325443 -> V=1.0, theta=0.0
% INFO    : Bus 41777	: V=0.996768952428, theta=-25.0111760617 -> V=1.0, theta=0.0
% INFO    : Bus 41778	: V=0.995567041485, theta=-25.1649615934 -> V=1.0, theta=0.0
% INFO    : Bus 41779	: V=0.995090030786, theta=-25.2315250209 -> V=1.0, theta=0.0
% INFO    : Bus 41784	: V=0.9974956529, theta=-24.8157943751 -> V=1.0, theta=0.0
% INFO    : Bus 41786	: V=0.998661653939, theta=-24.7949499986 -> V=1.0, theta=0.0
% INFO    : Bus 41789	: V=0.994291139888, theta=-25.2154665441 -> V=1.0, theta=0.0
% INFO    : Bus 41790	: V=0.995423287636, theta=-25.1297879811 -> V=1.0, theta=0.0
% INFO    : Bus 41792	: V=0.992989604887, theta=-25.3066119158 -> V=1.0, theta=0.0
% INFO    : Bus 41793	: V=0.995231538715, theta=-25.2210653305 -> V=1.0, theta=0.0
% INFO    : Bus 41796	: V=0.993827322976, theta=-25.475369816 -> V=1.0, theta=0.0
% INFO    : Bus 41798	: V=0.994240041608, theta=-25.4012522462 -> V=1.0, theta=0.0
% INFO    : Bus 41799	: V=0.993507057829, theta=-25.2297310289 -> V=1.0, theta=0.0
% INFO    : Bus 41801	: V=0.994451709613, theta=-25.1122902406 -> V=1.0, theta=0.0
% INFO    : Bus 41803	: V=0.998923823863, theta=-24.6957699795 -> V=1.0, theta=0.0
% INFO    : Bus 41804	: V=0.999485809113, theta=-24.5390827258 -> V=1.0, theta=0.0
% INFO    : Bus 41805	: V=0.995298196151, theta=-25.353030473 -> V=1.0, theta=0.0
% INFO    : Bus 41806	: V=0.992246245019, theta=-25.6535236932 -> V=1.0, theta=0.0
% INFO    : Bus 41812	: V=0.998502595197, theta=-24.6368352711 -> V=1.0, theta=0.0
% INFO    : Bus 41813	: V=0.99674930919, theta=-25.0157536508 -> V=1.0, theta=0.0
% INFO    : Bus 41815	: V=0.999358832893, theta=-24.514909145 -> V=1.0, theta=0.0
% INFO    : Bus 41816	: V=0.996111010548, theta=-24.8471268049 -> V=1.0, theta=0.0
% INFO    : Bus 41817	: V=0.995850134669, theta=-24.948508078 -> V=1.0, theta=0.0
% INFO    : Bus 41818	: V=0.997067647931, theta=-24.5958230446 -> V=1.0, theta=0.0
% INFO    : Bus 41819	: V=0.996641535557, theta=-24.7388270664 -> V=1.0, theta=0.0
% INFO    : Bus 41820	: V=0.998274719544, theta=-24.5394221448 -> V=1.0, theta=0.0
% INFO    : Bus 41821	: V=0.99778320823, theta=-24.6170400401 -> V=1.0, theta=0.0
% INFO    : Bus 41822	: V=0.998848723135, theta=-24.5463689184 -> V=1.0, theta=0.0
% INFO    : Bus 41823	: V=1.00520227123, theta=-23.7015802454 -> V=1.0, theta=0.0
% INFO    : Bus 41825	: V=1.00029738398, theta=-24.4228588705 -> V=1.0, theta=0.0
% INFO    : Bus 41827	: V=0.999688817507, theta=-24.3434205281 -> V=1.0, theta=0.0
% INFO    : Bus 41830	: V=0.996355328428, theta=-25.0079150261 -> V=1.0, theta=0.0
% INFO    : Bus 41831	: V=0.994771645507, theta=-25.2736987313 -> V=1.0, theta=0.0
% INFO    : Bus 41832	: V=1.00112465515, theta=-24.3403337742 -> V=1.0, theta=0.0
% INFO    : Bus 41834	: V=1.0006846039, theta=-24.1061832115 -> V=1.0, theta=0.0
% INFO    : Bus 41835	: V=1.00269559211, theta=-23.9772455317 -> V=1.0, theta=0.0
% INFO    : Bus 41836	: V=1.00036581924, theta=-23.8747874109 -> V=1.0, theta=0.0
% INFO    : Bus 41837	: V=0.999686413778, theta=-24.1375328442 -> V=1.0, theta=0.0
% INFO    : Bus 41839	: V=1.00563017646, theta=-23.5052622703 -> V=1.0, theta=0.0
% INFO    : Bus 41841	: V=0.997150026152, theta=-24.0736645183 -> V=1.0, theta=0.0
% INFO    : Bus 41842	: V=0.994346308893, theta=-24.0343424033 -> V=1.0, theta=0.0
% INFO    : Bus 41848	: V=0.995975613382, theta=-24.2843930987 -> V=1.0, theta=0.0
% INFO    : Bus 41849	: V=0.998484147677, theta=-24.1807991454 -> V=1.0, theta=0.0
% INFO    : Bus 41850	: V=0.998055834486, theta=-24.3788029748 -> V=1.0, theta=0.0
% INFO    : Bus 41852	: V=0.998200274789, theta=-24.2358020738 -> V=1.0, theta=0.0
% INFO    : Bus 41853	: V=0.998223961574, theta=-24.1697614511 -> V=1.0, theta=0.0
% INFO    : Bus 41854	: V=0.998134460145, theta=-24.1813276585 -> V=1.0, theta=0.0
% INFO    : Bus 41855	: V=0.997049698242, theta=-24.1864272547 -> V=1.0, theta=0.0
% INFO    : Bus 41856	: V=0.9984856637, theta=-24.324212286 -> V=1.0, theta=0.0
% INFO    : Bus 41857	: V=0.999168282276, theta=-24.2320822568 -> V=1.0, theta=0.0
% INFO    : Bus 41859	: V=1.00496822854, theta=-23.5713272315 -> V=1.0, theta=0.0
% INFO    : Bus 41860	: V=1.00109033357, theta=-23.1446965927 -> V=1.0, theta=0.0
% INFO    : Bus 41861	: V=1.00328421673, theta=-22.9958701201 -> V=1.0, theta=0.0
% INFO    : Bus 41862	: V=1.01085754346, theta=-22.8801369923 -> V=1.0, theta=0.0
% INFO    : Bus 41863	: V=1.01018778258, theta=-22.8165860528 -> V=1.0, theta=0.0
% INFO    : Bus 41864	: V=1.00550599086, theta=-23.3325318718 -> V=1.0, theta=0.0
% INFO    : Bus 41865	: V=1.01252973556, theta=-22.9100214285 -> V=1.0, theta=0.0
% INFO    : Bus 41866	: V=1.00090961506, theta=-23.5506351237 -> V=1.0, theta=0.0
% INFO    : Bus 41867	: V=0.997624174734, theta=-23.1604528893 -> V=1.0, theta=0.0
% INFO    : Bus 41868	: V=0.99967063256, theta=-23.6123061191 -> V=1.0, theta=0.0
% INFO    : Bus 41870	: V=0.996177103883, theta=-22.7419208935 -> V=1.0, theta=0.0
% INFO    : Bus 41871	: V=0.994506322265, theta=-22.6609357167 -> V=1.0, theta=0.0
% INFO    : Bus 41872	: V=0.996343876, theta=-22.7421022084 -> V=1.0, theta=0.0
% INFO    : Bus 41873	: V=0.99592703301, theta=-22.8341274362 -> V=1.0, theta=0.0
% INFO    : Bus 41874	: V=0.995616307758, theta=-22.9998273385 -> V=1.0, theta=0.0
% INFO    : Bus 41876	: V=1.00185407373, theta=-23.5730865982 -> V=1.0, theta=0.0
% INFO    : Bus 41877	: V=0.999903224478, theta=-23.369867958 -> V=1.0, theta=0.0
% INFO    : Bus 41880	: V=0.999437251608, theta=-23.0586493948 -> V=1.0, theta=0.0
% INFO    : Bus 41882	: V=0.994935470154, theta=-24.0856778858 -> V=1.0, theta=0.0
% INFO    : Bus 41884	: V=1.00173627438, theta=-24.9307040332 -> V=1.0, theta=0.0
% INFO    : Bus 41885	: V=1.0096266526, theta=-8.76583374178 -> V=1.0, theta=0.0
% INFO    : Bus 41886	: V=1.00968255243, theta=-10.9259793759 -> V=1.0, theta=0.0
% INFO    : Bus 41888	: V=1.00898207685, theta=-8.30925199395 -> V=1.0, theta=0.0
% INFO    : Bus 41889	: V=0.99936024897, theta=-8.83824497547 -> V=1.0, theta=0.0
% INFO    : Bus 41891	: V=1.00056036987, theta=-9.39079835808 -> V=1.0, theta=0.0
% INFO    : Bus 41893	: V=1.00163480439, theta=-4.57909295664 -> V=1.0, theta=0.0
% INFO    : Bus 41894	: V=0.995945804086, theta=-0.847236231286 -> V=1.0, theta=0.0
% INFO    : Bus 41895	: V=0.994596699724, theta=-0.221452499511 -> V=1.0, theta=0.0
% INFO    : Bus 41896	: V=0.991348065551, theta=-2.29496279804 -> V=1.0, theta=0.0
% INFO    : Bus 41897	: V=0.999893613043, theta=-2.30241415442 -> V=1.0, theta=0.0
% INFO    : Bus 41898	: V=1.00655852563, theta=-5.01230804363 -> V=1.0, theta=0.0
% INFO    : Bus 41900	: V=0.994846743282, theta=-3.82198888257 -> V=1.0, theta=0.0
% INFO    : Bus 41901	: V=1.00255287232, theta=1.85962003573 -> V=1.0, theta=0.0
% INFO    : Bus 41903	: V=0.999773147921, theta=-0.385367483997 -> V=1.0, theta=0.0
% INFO    : Bus 41904	: V=1.00538924885, theta=1.182501198 -> V=1.0, theta=0.0
% INFO    : Bus 41905	: V=1.0044825617, theta=1.6793571368 -> V=1.0, theta=0.0
% INFO    : Bus 41906	: V=1.00460439773, theta=1.70229359135 -> V=1.0, theta=0.0
% INFO    : Bus 41908	: V=0.996632428032, theta=-14.8541403554 -> V=1.0, theta=0.0
% INFO    : Bus 41909	: V=0.996550425878, theta=-13.5355794065 -> V=1.0, theta=0.0
% INFO    : Bus 41910	: V=0.994199313253, theta=-13.5513806168 -> V=1.0, theta=0.0
% INFO    : Bus 41911	: V=1.00962552775, theta=-11.598733639 -> V=1.0, theta=0.0
% INFO    : Bus 41912	: V=1.00968861903, theta=-11.3263820426 -> V=1.0, theta=0.0
% INFO    : Bus 41914	: V=1.00637157481, theta=-1.54468339434 -> V=1.0, theta=0.0
% INFO    : Bus 41915	: V=1.00151707741, theta=-1.46248670729 -> V=1.0, theta=0.0
% INFO    : Bus 41916	: V=0.993668500819, theta=-1.1379885409 -> V=1.0, theta=0.0
% INFO    : Bus 41917	: V=1.00319007746, theta=-3.29164638122 -> V=1.0, theta=0.0
% INFO    : Bus 41918	: V=1.0062727949, theta=-3.12005705415 -> V=1.0, theta=0.0
% INFO    : Bus 41919	: V=1.00432576885, theta=-3.34315066865 -> V=1.0, theta=0.0
% INFO    : Bus 41922	: V=1.00115242048, theta=-3.68011841532 -> V=1.0, theta=0.0
% INFO    : Bus 41926	: V=1.00311071875, theta=-3.71310904849 -> V=1.0, theta=0.0
% INFO    : Bus 41927	: V=0.999490652296, theta=-4.17131755392 -> V=1.0, theta=0.0
% INFO    : Bus 41930	: V=1.00379497071, theta=-3.50783514429 -> V=1.0, theta=0.0
% INFO    : Bus 41931	: V=1.0047881469, theta=-3.36856210436 -> V=1.0, theta=0.0
% INFO    : Bus 41932	: V=1.00528170328, theta=-3.26999385312 -> V=1.0, theta=0.0
% INFO    : Bus 41934	: V=1.00529829484, theta=-2.82527316926 -> V=1.0, theta=0.0
% INFO    : Bus 41935	: V=1.00767117844, theta=-0.927792308364 -> V=1.0, theta=0.0
% INFO    : Bus 41936	: V=0.989066366625, theta=-2.88078575543 -> V=1.0, theta=0.0
% INFO    : Bus 41937	: V=0.98182060789, theta=-8.59915890939 -> V=1.0, theta=0.0
% INFO    : Bus 41938	: V=0.983626882285, theta=-8.61555148838 -> V=1.0, theta=0.0
% INFO    : Bus 41939	: V=0.996764276929, theta=-21.2281216343 -> V=1.0, theta=0.0
% INFO    : Bus 41940	: V=1.00750041574, theta=-16.0843472175 -> V=1.0, theta=0.0
% INFO    : Bus 41943	: V=1.00957311546, theta=-22.8633169342 -> V=1.0, theta=0.0
% INFO    : Bus 41945	: V=0.999403959397, theta=-19.1654143397 -> V=1.0, theta=0.0
% INFO    : Bus 41946	: V=1.00059441264, theta=-16.4902471266 -> V=1.0, theta=0.0
% INFO    : Bus 41947	: V=1.00596868138, theta=-16.0602702574 -> V=1.0, theta=0.0
% INFO    : Bus 41948	: V=1.00294969892, theta=-16.1101479658 -> V=1.0, theta=0.0
% INFO    : Bus 41949	: V=0.998814850003, theta=-16.3345162567 -> V=1.0, theta=0.0
% INFO    : Bus 41950	: V=1.0021946844, theta=-15.3587533043 -> V=1.0, theta=0.0
% INFO    : Bus 41952	: V=1.01147607714, theta=-16.6064956544 -> V=1.0, theta=0.0
% INFO    : Bus 41954	: V=0.974986799826, theta=-7.5828125851 -> V=1.0, theta=0.0
% INFO    : Bus 41955	: V=0.976194896198, theta=-7.52404937265 -> V=1.0, theta=0.0
% INFO    : Bus 41956	: V=0.975517781817, theta=-7.24938890709 -> V=1.0, theta=0.0
% INFO    : Bus 41964	: V=0.98895182753, theta=-5.86244745572 -> V=1.0, theta=0.0
% INFO    : Bus 41965	: V=0.9848392658, theta=-7.26998357101 -> V=1.0, theta=0.0
% INFO    : Bus 41982	: V=0.994223162578, theta=-20.5253351021 -> V=1.0, theta=0.0
% INFO    : Bus 41983	: V=0.991723365807, theta=-19.0167780995 -> V=1.0, theta=0.0
% INFO    : Bus 41984	: V=0.993928818086, theta=-19.0794324779 -> V=1.0, theta=0.0
% INFO    : Bus 41985	: V=0.997997424382, theta=-19.6582489618 -> V=1.0, theta=0.0
% INFO    : Bus 41986	: V=1.00622858288, theta=-20.606553871 -> V=1.0, theta=0.0
% INFO    : Bus 41987	: V=0.986611953761, theta=-17.8624572399 -> V=1.0, theta=0.0
% INFO    : Bus 41988	: V=0.993740593412, theta=-16.3916016801 -> V=1.0, theta=0.0
% INFO    : Bus 41990	: V=1.00802747379, theta=-20.0343832786 -> V=1.0, theta=0.0
% INFO    : Bus 41992	: V=0.985936656204, theta=-0.159606838566 -> V=1.0, theta=0.0
% INFO    : Bus 41993	: V=1.00031469811, theta=5.13372312057 -> V=1.0, theta=0.0
% INFO    : Bus 41994	: V=0.984262850415, theta=1.95848936882 -> V=1.0, theta=0.0
% INFO    : Bus 41995	: V=0.992323466227, theta=3.14084119544 -> V=1.0, theta=0.0
% INFO    : Bus 41996	: V=0.992008815, theta=2.5870571689 -> V=1.0, theta=0.0
% INFO    : Bus 41997	: V=1.00041950047, theta=2.27769527129 -> V=1.0, theta=0.0
% INFO    : Bus 41998	: V=0.999104697057, theta=0.805655460661 -> V=1.0, theta=0.0
% INFO    : Bus 41999	: V=0.995121405237, theta=2.25974530268 -> V=1.0, theta=0.0
% INFO    : Bus 42005	: V=0.99800153741, theta=-3.99660013998 -> V=1.0, theta=0.0
% INFO    : Bus 42006	: V=1.00278667997, theta=-2.03211714178 -> V=1.0, theta=0.0
% INFO    : Bus 42007	: V=1.00526089587, theta=-0.713349129971 -> V=1.0, theta=0.0
% INFO    : Bus 42010	: V=1.00735920816, theta=-1.50114348936 -> V=1.0, theta=0.0
% INFO    : Bus 42011	: V=1.00253549597, theta=-2.58679652826 -> V=1.0, theta=0.0
% INFO    : Bus 42012	: V=1.00688187676, theta=-1.01602905702 -> V=1.0, theta=0.0
% INFO    : Bus 42018	: V=1.01010935891, theta=-1.39861223913 -> V=1.0, theta=0.0
% INFO    : Bus 42019	: V=0.987887101294, theta=-12.1592442332 -> V=1.0, theta=0.0
% INFO    : Bus 42020	: V=0.999138314847, theta=-11.6467057439 -> V=1.0, theta=0.0
% INFO    : Bus 42022	: V=1.00504798514, theta=-20.2981250356 -> V=1.0, theta=0.0
% INFO    : Bus 42026	: V=0.98748156971, theta=-15.2985508652 -> V=1.0, theta=0.0
% INFO    : Bus 42029	: V=1.00078737484, theta=-13.2778957857 -> V=1.0, theta=0.0
% INFO    : Bus 42030	: V=0.99927760294, theta=-14.3540843763 -> V=1.0, theta=0.0
% INFO    : Bus 42032	: V=1.01147171474, theta=-1.89679356026 -> V=1.0, theta=0.0
% INFO    : Bus 42033	: V=1.01198563274, theta=-1.04454242979 -> V=1.0, theta=0.0
% INFO    : Bus 42034	: V=1.00441141074, theta=-2.23164478194 -> V=1.0, theta=0.0
% INFO    : Bus 42045	: V=1.00234899403, theta=-21.0060970755 -> V=1.0, theta=0.0
% INFO    : Bus 42046	: V=1.00451699517, theta=-20.2645689112 -> V=1.0, theta=0.0
% INFO    : Bus 42047	: V=1.00437427923, theta=-18.7434774496 -> V=1.0, theta=0.0
% INFO    : Bus 42048	: V=1.00408381238, theta=-19.5347691432 -> V=1.0, theta=0.0
% INFO    : Bus 42050	: V=1.00339503827, theta=-21.4344216373 -> V=1.0, theta=0.0
% INFO    : Bus 42052	: V=1.00656738818, theta=-22.3948682811 -> V=1.0, theta=0.0
% INFO    : Bus 42053	: V=1.00711193371, theta=-22.3534826875 -> V=1.0, theta=0.0
% INFO    : Bus 42054	: V=1.00643056316, theta=-22.4174869292 -> V=1.0, theta=0.0
% INFO    : Bus 42055	: V=1.00802634532, theta=-22.2731493476 -> V=1.0, theta=0.0
% INFO    : Bus 42057	: V=1.0049385036, theta=-22.358346952 -> V=1.0, theta=0.0
% INFO    : Bus 42058	: V=1.00345614471, theta=-22.3479361308 -> V=1.0, theta=0.0
% INFO    : Bus 42059	: V=1.00117587627, theta=-21.2478142359 -> V=1.0, theta=0.0
% INFO    : Bus 42061	: V=0.999360973126, theta=-22.4146221297 -> V=1.0, theta=0.0
% INFO    : Bus 42062	: V=1.00045401335, theta=-22.3029288937 -> V=1.0, theta=0.0
% INFO    : Bus 42066	: V=0.998425768141, theta=-22.9374255138 -> V=1.0, theta=0.0
% INFO    : Bus 42069	: V=1.00026985006, theta=-22.3660935043 -> V=1.0, theta=0.0
% INFO    : Bus 42071	: V=1.00332422083, theta=-21.8999723204 -> V=1.0, theta=0.0
% INFO    : Bus 42075	: V=1.00425773135, theta=-20.268495061 -> V=1.0, theta=0.0
% INFO    : Bus 42076	: V=1.00261237967, theta=-22.2611510795 -> V=1.0, theta=0.0
% INFO    : Bus 42077	: V=1.00183723115, theta=-22.243013412 -> V=1.0, theta=0.0
% INFO    : Bus 42078	: V=1.0028233287, theta=-22.1464781108 -> V=1.0, theta=0.0
% INFO    : Bus 42079	: V=1.00210693479, theta=-22.1734277153 -> V=1.0, theta=0.0
% INFO    : Bus 42080	: V=1.00368130011, theta=-22.4487350858 -> V=1.0, theta=0.0
% INFO    : Bus 42081	: V=0.999187800418, theta=-22.3422451304 -> V=1.0, theta=0.0
% INFO    : Bus 42083	: V=1.00322978304, theta=-21.8549643058 -> V=1.0, theta=0.0
% INFO    : Bus 42084	: V=1.00164271871, theta=-22.1251433332 -> V=1.0, theta=0.0
% INFO    : Bus 42086	: V=0.995165652723, theta=-22.8613754978 -> V=1.0, theta=0.0
% INFO    : Bus 42087	: V=0.999071073015, theta=-22.3099306792 -> V=1.0, theta=0.0
% INFO    : Bus 42088	: V=0.996792231546, theta=-22.5198243676 -> V=1.0, theta=0.0
% INFO    : Bus 42089	: V=0.998774174465, theta=-22.8009360695 -> V=1.0, theta=0.0
% INFO    : Bus 42091	: V=1.00189016094, theta=-21.8861213873 -> V=1.0, theta=0.0
% INFO    : Bus 42092	: V=0.996517611965, theta=-22.4156253 -> V=1.0, theta=0.0
% INFO    : Bus 42093	: V=0.997043175246, theta=-22.3945747803 -> V=1.0, theta=0.0
% INFO    : Bus 42094	: V=0.998637821825, theta=-22.2734283308 -> V=1.0, theta=0.0
% INFO    : Bus 42095	: V=1.00013811148, theta=-22.148081148 -> V=1.0, theta=0.0
% INFO    : Bus 42096	: V=0.997918058892, theta=-22.3367959877 -> V=1.0, theta=0.0
% INFO    : Bus 42097	: V=0.998423616856, theta=-22.441781093 -> V=1.0, theta=0.0
% INFO    : Bus 42098	: V=0.998268588892, theta=-22.6896192084 -> V=1.0, theta=0.0
% INFO    : Bus 42100	: V=0.995151956702, theta=-22.7975531527 -> V=1.0, theta=0.0
% INFO    : Bus 42101	: V=0.995987848477, theta=-22.637474081 -> V=1.0, theta=0.0
% INFO    : Bus 42102	: V=0.997441035693, theta=-22.374799027 -> V=1.0, theta=0.0
% INFO    : Bus 42103	: V=0.996448919063, theta=-22.3420761539 -> V=1.0, theta=0.0
% INFO    : Bus 42104	: V=0.997363918938, theta=-22.2688867229 -> V=1.0, theta=0.0
% INFO    : Bus 42106	: V=0.997646533898, theta=-22.3910485191 -> V=1.0, theta=0.0
% INFO    : Bus 42107	: V=0.996836301661, theta=-22.5197229211 -> V=1.0, theta=0.0
% INFO    : Bus 42109	: V=0.997073699285, theta=-22.5857712903 -> V=1.0, theta=0.0
% INFO    : Bus 42110	: V=1.00447667517, theta=-21.2717868839 -> V=1.0, theta=0.0
% INFO    : Bus 42111	: V=0.991623240928, theta=-22.0719734975 -> V=1.0, theta=0.0
% INFO    : Bus 42113	: V=1.00600094986, theta=-22.4560847812 -> V=1.0, theta=0.0
% INFO    : Bus 42114	: V=0.99911801967, theta=-22.1646823781 -> V=1.0, theta=0.0
% INFO    : Bus 42115	: V=1.0050424631, theta=-21.8025850138 -> V=1.0, theta=0.0
% INFO    : Bus 42116	: V=1.00225829447, theta=-22.4323621432 -> V=1.0, theta=0.0
% INFO    : Bus 42118	: V=0.995661271252, theta=-22.4745163199 -> V=1.0, theta=0.0
% INFO    : Bus 42119	: V=0.989755053172, theta=-26.1366695815 -> V=1.0, theta=0.0
% INFO    : Bus 42121	: V=1.00478767631, theta=-22.1583721476 -> V=1.0, theta=0.0
% INFO    : Bus 42123	: V=0.994631144076, theta=-23.9641042319 -> V=1.0, theta=0.0
% INFO    : Bus 42124	: V=0.993973629508, theta=-24.8398469596 -> V=1.0, theta=0.0
% INFO    : Bus 42126	: V=1.00023766735, theta=-24.6923980917 -> V=1.0, theta=0.0
% INFO    : Bus 42129	: V=0.997101168343, theta=-22.4838227833 -> V=1.0, theta=0.0
% INFO    : Bus 42130	: V=1.00246891052, theta=-23.5006390656 -> V=1.0, theta=0.0
% INFO    : Bus 42131	: V=1.00197084914, theta=-23.8951736041 -> V=1.0, theta=0.0
% INFO    : Bus 42132	: V=1.00194656001, theta=-24.1730635238 -> V=1.0, theta=0.0
% INFO    : Bus 42133	: V=1.00221615216, theta=-24.2787603294 -> V=1.0, theta=0.0
% INFO    : Bus 42134	: V=1.00307608467, theta=-24.3383126459 -> V=1.0, theta=0.0
% INFO    : Bus 42142	: V=1.00496870417, theta=-24.2198181028 -> V=1.0, theta=0.0
% INFO    : Bus 42143	: V=1.00741775339, theta=-24.0261050704 -> V=1.0, theta=0.0
% INFO    : Bus 42144	: V=1.01505042481, theta=-23.297203841 -> V=1.0, theta=0.0
% INFO    : Bus 42145	: V=0.99606333092, theta=-19.5335972823 -> V=1.0, theta=0.0
% INFO    : Bus 42146	: V=1.00153659808, theta=-22.1381726838 -> V=1.0, theta=0.0
% INFO    : Bus 42147	: V=1.00138308189, theta=-21.2769817662 -> V=1.0, theta=0.0
% INFO    : Bus 42148	: V=0.998755738104, theta=-22.1304647194 -> V=1.0, theta=0.0
% INFO    : Bus 42149	: V=0.998314359649, theta=-22.1858057769 -> V=1.0, theta=0.0
% INFO    : Bus 42152	: V=0.998893103518, theta=-20.6285001654 -> V=1.0, theta=0.0
% INFO    : Bus 42153	: V=0.993484499053, theta=-20.4383612345 -> V=1.0, theta=0.0
% INFO    : Bus 42161	: V=0.994221595506, theta=-6.39419327249 -> V=1.0, theta=0.0
% INFO    : Bus 42163	: V=0.992774039797, theta=-6.82053696017 -> V=1.0, theta=0.0
% INFO    : Bus 42164	: V=0.9904895639, theta=-7.15122220863 -> V=1.0, theta=0.0
% INFO    : Bus 42168	: V=0.995598243907, theta=-6.16965927441 -> V=1.0, theta=0.0
% INFO    : Bus 42172	: V=1.00909729861, theta=-20.9834702652 -> V=1.0, theta=0.0
% INFO    : Bus 42178	: V=1.00740673428, theta=-21.2101145171 -> V=1.0, theta=0.0
% INFO    : Bus 42182	: V=0.989536157409, theta=-22.5697221873 -> V=1.0, theta=0.0
% INFO    : Bus 42183	: V=0.986673018788, theta=-23.0643989295 -> V=1.0, theta=0.0
% INFO    : Bus 42184	: V=0.989765768278, theta=-22.8594006114 -> V=1.0, theta=0.0
% INFO    : Bus 42185	: V=0.989432819604, theta=-22.7553164909 -> V=1.0, theta=0.0
% INFO    : Bus 42212	: V=1.00091425811, theta=-22.1933383227 -> V=1.0, theta=0.0
% INFO    : Bus 42213	: V=1.0002190695, theta=-21.9787161116 -> V=1.0, theta=0.0
% INFO    : Bus 42214	: V=1.00137792708, theta=-21.8320289911 -> V=1.0, theta=0.0
% INFO    : Bus 42215	: V=1.00358953758, theta=-21.9881148501 -> V=1.0, theta=0.0
% INFO    : Bus 42216	: V=1.00248482368, theta=-21.945220022 -> V=1.0, theta=0.0
% INFO    : Bus 42219	: V=0.997521189793, theta=-22.4267368339 -> V=1.0, theta=0.0
% INFO    : Bus 42223	: V=0.995570787272, theta=-22.1093440165 -> V=1.0, theta=0.0
% INFO    : Bus 42224	: V=0.997572965002, theta=-22.4060885267 -> V=1.0, theta=0.0
% INFO    : Bus 42225	: V=0.997352488355, theta=-22.3752015098 -> V=1.0, theta=0.0
% INFO    : Bus 42226	: V=1.00993992484, theta=-21.2392238316 -> V=1.0, theta=0.0
% INFO    : Bus 42227	: V=1.010441806, theta=-21.3222540597 -> V=1.0, theta=0.0
% INFO    : Bus 42231	: V=1.00493144816, theta=-21.8578649409 -> V=1.0, theta=0.0
% INFO    : Bus 42232	: V=1.0087129701, theta=-21.5139559859 -> V=1.0, theta=0.0
% INFO    : Bus 42233	: V=1.00980902528, theta=-21.3997284067 -> V=1.0, theta=0.0
% INFO    : Bus 42234	: V=1.00993819981, theta=-21.4002874627 -> V=1.0, theta=0.0
% INFO    : Bus 42235	: V=1.00872385504, theta=-21.6719619758 -> V=1.0, theta=0.0
% INFO    : Bus 42236	: V=1.00977208075, theta=-21.4188121805 -> V=1.0, theta=0.0
% INFO    : Bus 42239	: V=1.00964190417, theta=-21.4073401023 -> V=1.0, theta=0.0
% INFO    : Bus 42240	: V=1.0068778643, theta=-21.668305976 -> V=1.0, theta=0.0
% INFO    : Bus 42243	: V=1.00965207142, theta=-21.4354297374 -> V=1.0, theta=0.0
% INFO    : Bus 42245	: V=1.00792815292, theta=-21.7684004999 -> V=1.0, theta=0.0
% INFO    : Bus 42246	: V=1.00849541943, theta=-21.6249290085 -> V=1.0, theta=0.0
% INFO    : Bus 42248	: V=1.00435457958, theta=-22.3513394801 -> V=1.0, theta=0.0
% INFO    : Bus 42250	: V=1.00733745527, theta=-21.8861830263 -> V=1.0, theta=0.0
% INFO    : Bus 42252	: V=1.00541895933, theta=-22.3453480467 -> V=1.0, theta=0.0
% INFO    : Bus 42255	: V=1.00421121387, theta=-22.5175601207 -> V=1.0, theta=0.0
% INFO    : Bus 42257	: V=0.995804748961, theta=-22.7970757516 -> V=1.0, theta=0.0
% INFO    : Bus 42259	: V=0.996862522158, theta=-23.0755988159 -> V=1.0, theta=0.0
% INFO    : Bus 42260	: V=1.00294644278, theta=-22.5154988856 -> V=1.0, theta=0.0
% INFO    : Bus 42261	: V=0.99530454002, theta=-23.2380618677 -> V=1.0, theta=0.0
% INFO    : Bus 42262	: V=0.991386611742, theta=-23.4804802476 -> V=1.0, theta=0.0
% INFO    : Bus 42263	: V=0.993667691545, theta=-23.2669907397 -> V=1.0, theta=0.0
% INFO    : Bus 42265	: V=0.992429099374, theta=-23.3155761654 -> V=1.0, theta=0.0
% INFO    : Bus 42266	: V=0.990267670984, theta=-23.5103807176 -> V=1.0, theta=0.0
% INFO    : Bus 42267	: V=0.991502717621, theta=-23.2957701471 -> V=1.0, theta=0.0
% INFO    : Bus 42268	: V=0.993801844997, theta=-22.9295316145 -> V=1.0, theta=0.0
% INFO    : Bus 42269	: V=0.994381089903, theta=-22.9248911058 -> V=1.0, theta=0.0
% INFO    : Bus 42274	: V=0.989842355334, theta=-23.0980942841 -> V=1.0, theta=0.0
% INFO    : Bus 42275	: V=0.993632387923, theta=-22.706153025 -> V=1.0, theta=0.0
% INFO    : Bus 42284	: V=0.998108522848, theta=-23.0476581172 -> V=1.0, theta=0.0
% INFO    : Bus 42289	: V=1.00013221286, theta=-23.3760917137 -> V=1.0, theta=0.0
% INFO    : Bus 42290	: V=0.989594211313, theta=-23.7403967049 -> V=1.0, theta=0.0
% INFO    : Bus 42293	: V=0.990527339927, theta=-23.6922007951 -> V=1.0, theta=0.0
% INFO    : Bus 42301	: V=0.999529238678, theta=-23.5047592897 -> V=1.0, theta=0.0
% INFO    : Bus 42303	: V=0.998354294857, theta=-23.3277188005 -> V=1.0, theta=0.0
% INFO    : Bus 42312	: V=0.995516492659, theta=-23.7437762857 -> V=1.0, theta=0.0
% INFO    : Bus 42313	: V=0.996080127351, theta=-23.6581294668 -> V=1.0, theta=0.0
% INFO    : Bus 42321	: V=0.993221963356, theta=-21.403005831 -> V=1.0, theta=0.0
% INFO    : Bus 42323	: V=1.00237016741, theta=-22.8189634164 -> V=1.0, theta=0.0
% INFO    : Bus 42324	: V=0.997336278006, theta=-18.6705795364 -> V=1.0, theta=0.0
% INFO    : Bus 42325	: V=0.998328646258, theta=-17.5070023023 -> V=1.0, theta=0.0
% INFO    : Bus 42326	: V=1.0034811793, theta=-15.7287104125 -> V=1.0, theta=0.0
% INFO    : Bus 42327	: V=0.98399664131, theta=-18.4655534413 -> V=1.0, theta=0.0
% INFO    : Bus 42328	: V=0.985197037815, theta=-18.0880420643 -> V=1.0, theta=0.0
% INFO    : Bus 42329	: V=1.00152020491, theta=-15.2549969936 -> V=1.0, theta=0.0
% INFO    : Bus 42330	: V=0.978127005814, theta=-16.7821715807 -> V=1.0, theta=0.0
% INFO    : Bus 42331	: V=0.999964206152, theta=-16.4730312478 -> V=1.0, theta=0.0
% INFO    : Bus 42332	: V=0.996933151379, theta=-15.8808065168 -> V=1.0, theta=0.0
% INFO    : Bus 42333	: V=0.996728824185, theta=-15.3519255333 -> V=1.0, theta=0.0
% INFO    : Bus 42334	: V=0.994260475065, theta=-14.640279093 -> V=1.0, theta=0.0
% INFO    : Bus 42335	: V=1.00077934858, theta=-13.9317572375 -> V=1.0, theta=0.0
% INFO    : Bus 42338	: V=0.985808332156, theta=-13.9365546587 -> V=1.0, theta=0.0
% INFO    : Bus 42339	: V=0.985972454314, theta=-14.1822775512 -> V=1.0, theta=0.0
% INFO    : Bus 42340	: V=0.991410219651, theta=-12.3412108306 -> V=1.0, theta=0.0
% INFO    : Bus 42341	: V=0.987857032118, theta=-13.259186771 -> V=1.0, theta=0.0
% INFO    : Bus 42342	: V=1.00251596118, theta=-11.6248054673 -> V=1.0, theta=0.0
% INFO    : Bus 42343	: V=1.00167771359, theta=-13.3472117901 -> V=1.0, theta=0.0
% INFO    : Bus 42344	: V=1.00062670901, theta=-13.691370569 -> V=1.0, theta=0.0
% INFO    : Bus 42345	: V=1.00289964434, theta=-13.0934478334 -> V=1.0, theta=0.0
% INFO    : Bus 42348	: V=1.00215800345, theta=-12.5970246439 -> V=1.0, theta=0.0
% INFO    : Bus 42349	: V=0.995323622471, theta=-10.9836604361 -> V=1.0, theta=0.0
% INFO    : Bus 42353	: V=1.00634430849, theta=-9.12473633853 -> V=1.0, theta=0.0
% INFO    : Bus 42354	: V=1.00822567918, theta=-8.81213078117 -> V=1.0, theta=0.0
% INFO    : Bus 42356	: V=1.0092663956, theta=-8.91848655526 -> V=1.0, theta=0.0
% INFO    : Bus 42357	: V=1.00159298451, theta=-16.4333187704 -> V=1.0, theta=0.0
% INFO    : Bus 42358	: V=1.01049596241, theta=-13.3079768657 -> V=1.0, theta=0.0
% INFO    : Bus 42363	: V=0.994985877427, theta=-14.1052595861 -> V=1.0, theta=0.0
% INFO    : Bus 42364	: V=0.988311530855, theta=-18.0608752643 -> V=1.0, theta=0.0
% INFO    : Bus 42365	: V=0.996025879157, theta=-17.9265223087 -> V=1.0, theta=0.0
% INFO    : Bus 42366	: V=1.01266056736, theta=-15.2048617984 -> V=1.0, theta=0.0
% INFO    : Bus 42367	: V=1.0087547345, theta=-14.3479403807 -> V=1.0, theta=0.0
% INFO    : Bus 42368	: V=1.00130322686, theta=-13.141722891 -> V=1.0, theta=0.0
% INFO    : Bus 42369	: V=0.992142598604, theta=-12.9208216632 -> V=1.0, theta=0.0
% INFO    : Bus 42370	: V=1.00868169983, theta=-12.3281319657 -> V=1.0, theta=0.0
% INFO    : Bus 42371	: V=1.00714824342, theta=-11.9202582785 -> V=1.0, theta=0.0
% INFO    : Bus 42372	: V=1.00529957214, theta=-11.4407838258 -> V=1.0, theta=0.0
% INFO    : Bus 42373	: V=1.00307073383, theta=-11.1112156543 -> V=1.0, theta=0.0
% INFO    : Bus 42374	: V=1.00016534883, theta=-12.5948050307 -> V=1.0, theta=0.0
% INFO    : Bus 42375	: V=0.991251844272, theta=-13.1488334584 -> V=1.0, theta=0.0
% INFO    : Bus 42376	: V=1.00066681192, theta=-5.57213340182 -> V=1.0, theta=0.0
% INFO    : Bus 42378	: V=1.00475908149, theta=-4.74919601287 -> V=1.0, theta=0.0
% INFO    : Bus 42379	: V=1.00267909238, theta=-5.00870059927 -> V=1.0, theta=0.0
% INFO    : Bus 42380	: V=1.00304260023, theta=-4.66395484932 -> V=1.0, theta=0.0
% INFO    : Bus 42381	: V=1.00538171642, theta=-4.38416328722 -> V=1.0, theta=0.0
% INFO    : Bus 42382	: V=1.00720873295, theta=-3.23611477447 -> V=1.0, theta=0.0
% INFO    : Bus 42383	: V=0.998013862831, theta=-4.88424729942 -> V=1.0, theta=0.0
% INFO    : Bus 42384	: V=1.00031170571, theta=-5.10636673286 -> V=1.0, theta=0.0
% INFO    : Bus 42395	: V=0.984651309236, theta=-23.1802232914 -> V=1.0, theta=0.0
% INFO    : Bus 42402	: V=0.986007934158, theta=-22.8333215667 -> V=1.0, theta=0.0
% INFO    : Bus 42403	: V=0.987497383069, theta=-22.7200909623 -> V=1.0, theta=0.0
% INFO    : Bus 42405	: V=0.986072625645, theta=-22.4557157919 -> V=1.0, theta=0.0
% INFO    : Bus 42407	: V=0.985031048209, theta=-23.020123881 -> V=1.0, theta=0.0
% INFO    : Bus 42409	: V=0.993314732824, theta=-20.3573839501 -> V=1.0, theta=0.0
% INFO    : Bus 42412	: V=0.989193351843, theta=-22.3167265998 -> V=1.0, theta=0.0
% INFO    : Bus 42413	: V=0.992714564817, theta=-21.9390194492 -> V=1.0, theta=0.0
% INFO    : Bus 42414	: V=0.986720370668, theta=-22.4978677023 -> V=1.0, theta=0.0
% INFO    : Bus 42421	: V=0.990337664498, theta=-19.2359474226 -> V=1.0, theta=0.0
% INFO    : Bus 42423	: V=1.0001971586, theta=-18.8530173347 -> V=1.0, theta=0.0
% INFO    : Bus 42424	: V=1.00139393952, theta=-19.1349577976 -> V=1.0, theta=0.0
% INFO    : Bus 42426	: V=1.00023042635, theta=-19.6385096991 -> V=1.0, theta=0.0
% INFO    : Bus 42428	: V=1.00011252776, theta=-18.894323248 -> V=1.0, theta=0.0
% INFO    : Bus 42429	: V=0.999397891354, theta=-20.2839988004 -> V=1.0, theta=0.0
% INFO    : Bus 42432	: V=0.999946532017, theta=-19.9740028575 -> V=1.0, theta=0.0
% INFO    : Bus 42435	: V=0.995698880764, theta=-21.0940692588 -> V=1.0, theta=0.0
% INFO    : Bus 42436	: V=0.996147504433, theta=-21.2939890787 -> V=1.0, theta=0.0
% INFO    : Bus 42437	: V=0.995410943879, theta=-21.7880020534 -> V=1.0, theta=0.0
% INFO    : Bus 42438	: V=0.993514093388, theta=-21.3492959951 -> V=1.0, theta=0.0
% INFO    : Bus 42441	: V=0.996930107436, theta=-21.0712366074 -> V=1.0, theta=0.0
% INFO    : Bus 42444	: V=0.997422407572, theta=-18.7864255038 -> V=1.0, theta=0.0
% INFO    : Bus 42445	: V=0.998115424462, theta=-21.4030198044 -> V=1.0, theta=0.0
% INFO    : Bus 42450	: V=0.999153776852, theta=-7.0656457086 -> V=1.0, theta=0.0
% INFO    : Bus 42451	: V=0.999072942898, theta=-7.15740658128 -> V=1.0, theta=0.0
% INFO    : Bus 42468	: V=1.0045884022, theta=-6.07841946678 -> V=1.0, theta=0.0
% INFO    : Bus 42471	: V=0.999696277363, theta=-6.89052832546 -> V=1.0, theta=0.0
% INFO    : Bus 42475	: V=0.964453232688, theta=-11.7234125491 -> V=1.0, theta=0.0
% INFO    : Bus 42476	: V=0.999184228669, theta=-7.26315008758 -> V=1.0, theta=0.0
% INFO    : Bus 42477	: V=1.00299006544, theta=-6.66544794911 -> V=1.0, theta=0.0
% INFO    : Bus 42478	: V=1.00041673688, theta=-5.93642907899 -> V=1.0, theta=0.0
% INFO    : Bus 42483	: V=0.998443206636, theta=-8.83839597877 -> V=1.0, theta=0.0
% INFO    : Bus 42486	: V=1.00441140782, theta=-5.62527869964 -> V=1.0, theta=0.0
% INFO    : Bus 42487	: V=1.00336557635, theta=-4.7162562517 -> V=1.0, theta=0.0
% INFO    : Bus 42488	: V=1.00615934643, theta=-4.52049103428 -> V=1.0, theta=0.0
% INFO    : Bus 42490	: V=1.00759241041, theta=-4.36693300347 -> V=1.0, theta=0.0
% INFO    : Bus 42491	: V=1.00760561316, theta=-4.38539665292 -> V=1.0, theta=0.0
% INFO    : Bus 42492	: V=1.00628628849, theta=-4.46874887464 -> V=1.0, theta=0.0
% INFO    : Bus 42493	: V=0.994694394883, theta=-4.49868535002 -> V=1.0, theta=0.0
% INFO    : Bus 42494	: V=1.00012163415, theta=-4.89391345542 -> V=1.0, theta=0.0
% INFO    : Bus 42495	: V=1.00482611919, theta=-4.61971727907 -> V=1.0, theta=0.0
% INFO    : Bus 42498	: V=1.00951777161, theta=-3.9313157741 -> V=1.0, theta=0.0
% INFO    : Bus 42499	: V=1.00837270157, theta=-4.23158556984 -> V=1.0, theta=0.0
% INFO    : Bus 42503	: V=1.00756180761, theta=-4.39875284953 -> V=1.0, theta=0.0
% INFO    : Bus 42505	: V=0.994599886834, theta=-4.95245537446 -> V=1.0, theta=0.0
% INFO    : Bus 42511	: V=1.00415483329, theta=-4.45107255412 -> V=1.0, theta=0.0
% INFO    : Bus 42512	: V=1.00272577531, theta=-4.04576987956 -> V=1.0, theta=0.0
% INFO    : Bus 42513	: V=1.00594486993, theta=-3.04575044036 -> V=1.0, theta=0.0
% INFO    : Bus 42514	: V=0.990687803291, theta=-5.90509293518 -> V=1.0, theta=0.0
% INFO    : Bus 42519	: V=0.996053611031, theta=-6.1614946898 -> V=1.0, theta=0.0
% INFO    : Bus 42520	: V=1.00888016024, theta=-4.43141441232 -> V=1.0, theta=0.0
% INFO    : Bus 42521	: V=0.978901213797, theta=-8.53018765129 -> V=1.0, theta=0.0
% INFO    : Bus 42522	: V=0.979179780405, theta=-9.68309519167 -> V=1.0, theta=0.0
% INFO    : Bus 42523	: V=0.976373143748, theta=-16.4955514936 -> V=1.0, theta=0.0
% INFO    : Bus 42524	: V=0.969601353149, theta=-8.27212747191 -> V=1.0, theta=0.0
% INFO    : Bus 42525	: V=0.969163655977, theta=-9.41292598674 -> V=1.0, theta=0.0
% INFO    : Bus 42527	: V=0.991586177816, theta=-10.8512757788 -> V=1.0, theta=0.0
% INFO    : Bus 42528	: V=0.994269870898, theta=-11.0318284004 -> V=1.0, theta=0.0
% INFO    : Bus 42533	: V=0.992908923257, theta=-7.09751563882 -> V=1.0, theta=0.0
% INFO    : Bus 42534	: V=0.996735363062, theta=-8.78462711673 -> V=1.0, theta=0.0
% INFO    : Bus 42535	: V=0.999694493513, theta=-8.49325849622 -> V=1.0, theta=0.0
% INFO    : Bus 42536	: V=0.993012095932, theta=-9.12734123194 -> V=1.0, theta=0.0
% INFO    : Bus 42537	: V=1.00007384327, theta=-8.30591737983 -> V=1.0, theta=0.0
% INFO    : Bus 42538	: V=1.00388106653, theta=-7.7734628029 -> V=1.0, theta=0.0
% INFO    : Bus 42539	: V=0.995550293346, theta=-8.94436430146 -> V=1.0, theta=0.0
% INFO    : Bus 42540	: V=0.994855856532, theta=-8.84225948117 -> V=1.0, theta=0.0
% INFO    : Bus 42541	: V=0.997671965126, theta=-8.24249593953 -> V=1.0, theta=0.0
% INFO    : Bus 42542	: V=0.995287544078, theta=-9.1450681452 -> V=1.0, theta=0.0
% INFO    : Bus 42544	: V=0.989409617974, theta=-9.25270153921 -> V=1.0, theta=0.0
% INFO    : Bus 42545	: V=1.00381380406, theta=-9.44206649619 -> V=1.0, theta=0.0
% INFO    : Bus 42546	: V=1.00698416859, theta=-9.48794184202 -> V=1.0, theta=0.0
% INFO    : Bus 42547	: V=1.00299338647, theta=-9.93567802163 -> V=1.0, theta=0.0
% INFO    : Bus 42548	: V=1.00897679182, theta=-9.44823346845 -> V=1.0, theta=0.0
% INFO    : Bus 42550	: V=1.01191343097, theta=-9.23899452111 -> V=1.0, theta=0.0
% INFO    : Bus 42552	: V=1.00530639171, theta=-9.45164254756 -> V=1.0, theta=0.0
% INFO    : Bus 42553	: V=1.00443609186, theta=-9.25379303783 -> V=1.0, theta=0.0
% INFO    : Bus 42554	: V=1.00546025193, theta=-9.55657879752 -> V=1.0, theta=0.0
% INFO    : Bus 42555	: V=1.00170266922, theta=-9.40811790022 -> V=1.0, theta=0.0
% INFO    : Bus 42556	: V=0.979161227862, theta=-10.4539602317 -> V=1.0, theta=0.0
% INFO    : Bus 42557	: V=0.988188961984, theta=-9.72177503836 -> V=1.0, theta=0.0
% INFO    : Bus 42561	: V=1.00847878693, theta=-9.91947733467 -> V=1.0, theta=0.0
% INFO    : Bus 42565	: V=1.01069739327, theta=-11.0180923787 -> V=1.0, theta=0.0
% INFO    : Bus 42574	: V=0.982756545146, theta=-10.301780108 -> V=1.0, theta=0.0
% INFO    : Bus 42575	: V=0.983098488976, theta=-9.83821603014 -> V=1.0, theta=0.0
% INFO    : Bus 42577	: V=0.989783433573, theta=-7.37231215399 -> V=1.0, theta=0.0
% INFO    : Bus 42578	: V=0.988969190982, theta=-7.22072802589 -> V=1.0, theta=0.0
% INFO    : Bus 42581	: V=0.991918194509, theta=-7.44812597869 -> V=1.0, theta=0.0
% INFO    : Bus 42584	: V=0.985661066408, theta=-8.9506554936 -> V=1.0, theta=0.0
% INFO    : Bus 42586	: V=0.993615231181, theta=-4.11199940741 -> V=1.0, theta=0.0
% INFO    : Bus 42590	: V=0.990289635955, theta=-3.55785007773 -> V=1.0, theta=0.0
% INFO    : Bus 42591	: V=0.99257979014, theta=-8.55628439131 -> V=1.0, theta=0.0
% INFO    : Bus 42592	: V=0.99340405204, theta=-5.78381504581 -> V=1.0, theta=0.0
% INFO    : Bus 42593	: V=0.997664409337, theta=-8.59412197068 -> V=1.0, theta=0.0
% INFO    : Bus 42594	: V=1.00274793131, theta=-8.96687757758 -> V=1.0, theta=0.0
% INFO    : Bus 42596	: V=0.994727783726, theta=1.76131435333 -> V=1.0, theta=0.0
% INFO    : Bus 42599	: V=0.997212344548, theta=2.35962486426 -> V=1.0, theta=0.0
% INFO    : Bus 42600	: V=0.998301609043, theta=2.61339449804 -> V=1.0, theta=0.0
% INFO    : Bus 42602	: V=0.998824468758, theta=1.68588042033 -> V=1.0, theta=0.0
% INFO    : Bus 42603	: V=0.990707309441, theta=0.971023222474 -> V=1.0, theta=0.0
% INFO    : Bus 42604	: V=0.984859483908, theta=0.665256729252 -> V=1.0, theta=0.0
% INFO    : Bus 42609	: V=0.995548481825, theta=-8.19314706118 -> V=1.0, theta=0.0
% INFO    : Bus 42611	: V=0.994856192833, theta=-10.0188947132 -> V=1.0, theta=0.0
% INFO    : Bus 42612	: V=1.0051633103, theta=-3.04457770014 -> V=1.0, theta=0.0
% INFO    : Bus 42613	: V=1.00835910122, theta=-0.578997964858 -> V=1.0, theta=0.0
% INFO    : Bus 42614	: V=1.00741374453, theta=-1.35714867027 -> V=1.0, theta=0.0
% INFO    : Bus 42616	: V=0.995150412342, theta=-3.82374497172 -> V=1.0, theta=0.0
% INFO    : Bus 42617	: V=0.994528844053, theta=-4.15184923299 -> V=1.0, theta=0.0
% INFO    : Bus 42618	: V=1.00979976456, theta=-0.841274831059 -> V=1.0, theta=0.0
% INFO    : Bus 42622	: V=0.994819982617, theta=-3.56224456158 -> V=1.0, theta=0.0
% INFO    : Bus 42625	: V=1.00545095578, theta=-8.70261841375 -> V=1.0, theta=0.0
% INFO    : Bus 42627	: V=1.01031557529, theta=-7.50976216012 -> V=1.0, theta=0.0
% INFO    : Bus 42630	: V=1.00085631061, theta=-7.1308113756 -> V=1.0, theta=0.0
% INFO    : Bus 42632	: V=1.00065789304, theta=-6.18650843719 -> V=1.0, theta=0.0
% INFO    : Bus 42633	: V=1.00014145029, theta=-3.71777575719 -> V=1.0, theta=0.0
% INFO    : Bus 42634	: V=1.00318023888, theta=-2.03375531538 -> V=1.0, theta=0.0
% INFO    : Bus 42637	: V=0.981780223088, theta=-8.84799898368 -> V=1.0, theta=0.0
% INFO    : Bus 42639	: V=0.970034979798, theta=-6.78453488734 -> V=1.0, theta=0.0
% INFO    : Bus 42640	: V=0.971957781651, theta=-6.49076143366 -> V=1.0, theta=0.0
% INFO    : Bus 42642	: V=1.00548771768, theta=-1.2275248681 -> V=1.0, theta=0.0
% INFO    : Bus 42648	: V=0.996472523417, theta=-6.40711935761 -> V=1.0, theta=0.0
% INFO    : Bus 42649	: V=0.999820171606, theta=-6.07027933936 -> V=1.0, theta=0.0
% INFO    : Bus 42650	: V=0.998253942179, theta=-7.09121170086 -> V=1.0, theta=0.0
% INFO    : Bus 42655	: V=0.998552311097, theta=-6.12880153487 -> V=1.0, theta=0.0
% INFO    : Bus 42656	: V=1.00289391765, theta=-6.75637767927 -> V=1.0, theta=0.0
% INFO    : Bus 42657	: V=0.987303331919, theta=-17.8789979423 -> V=1.0, theta=0.0
% INFO    : Bus 42658	: V=0.99673836858, theta=-15.7269263018 -> V=1.0, theta=0.0
% INFO    : Bus 42659	: V=0.961140381356, theta=-17.6454060456 -> V=1.0, theta=0.0
% INFO    : Bus 42660	: V=0.996845798535, theta=-17.6140621706 -> V=1.0, theta=0.0
% INFO    : Bus 42661	: V=1.00967146007, theta=-14.6012678259 -> V=1.0, theta=0.0
% INFO    : Bus 42665	: V=0.963509723339, theta=-17.1762615172 -> V=1.0, theta=0.0
% INFO    : Bus 42666	: V=1.00910003612, theta=-14.9868544806 -> V=1.0, theta=0.0
% INFO    : Bus 42667	: V=0.996813121052, theta=-16.6420949302 -> V=1.0, theta=0.0
% INFO    : Bus 42668	: V=1.00061573642, theta=-5.96788139881 -> V=1.0, theta=0.0
% INFO    : Bus 42669	: V=1.00098425668, theta=-5.80283830321 -> V=1.0, theta=0.0
% INFO    : Bus 42670	: V=1.0001968083, theta=-6.03613807558 -> V=1.0, theta=0.0
% INFO    : Bus 42671	: V=0.99790898047, theta=-6.42841460786 -> V=1.0, theta=0.0
% INFO    : Bus 42678	: V=0.999600998317, theta=-6.15485823754 -> V=1.0, theta=0.0
% INFO    : Bus 42679	: V=0.999964590742, theta=-6.12162156272 -> V=1.0, theta=0.0
% INFO    : Bus 42680	: V=0.999565127466, theta=-6.15490058302 -> V=1.0, theta=0.0
% INFO    : Bus 42681	: V=0.999622670432, theta=-6.27277883335 -> V=1.0, theta=0.0
% INFO    : Bus 42690	: V=0.999865053085, theta=-6.51179504262 -> V=1.0, theta=0.0
% INFO    : Bus 42694	: V=0.998781565947, theta=-6.67662361778 -> V=1.0, theta=0.0
% INFO    : Bus 42696	: V=0.998949214087, theta=-6.85902278972 -> V=1.0, theta=0.0
% INFO    : Bus 42697	: V=0.998977703121, theta=-6.93598751832 -> V=1.0, theta=0.0
% INFO    : Bus 42698	: V=0.998059907374, theta=-7.31632658027 -> V=1.0, theta=0.0
% INFO    : Bus 42699	: V=0.998642041484, theta=-7.61662347891 -> V=1.0, theta=0.0
% INFO    : Bus 42700	: V=0.998115449203, theta=-8.38904097509 -> V=1.0, theta=0.0
% INFO    : Bus 42701	: V=0.990147815923, theta=-8.9273209166 -> V=1.0, theta=0.0
% INFO    : Bus 42702	: V=0.982657607581, theta=-9.13723461674 -> V=1.0, theta=0.0
% INFO    : Bus 42710	: V=0.998405059719, theta=-6.218749749 -> V=1.0, theta=0.0
% INFO    : Bus 42711	: V=0.993745748329, theta=-6.94484533998 -> V=1.0, theta=0.0
% INFO    : Bus 42712	: V=1.00049137831, theta=-5.86602976489 -> V=1.0, theta=0.0
% INFO    : Bus 42713	: V=0.995346149965, theta=-5.68707525477 -> V=1.0, theta=0.0
% INFO    : Bus 42715	: V=1.00002631559, theta=-6.09232286376 -> V=1.0, theta=0.0
% INFO    : Bus 42716	: V=1.00222994884, theta=6.2523607044 -> V=1.0, theta=0.0
% INFO    : Bus 42717	: V=1.00403048135, theta=7.07145628262 -> V=1.0, theta=0.0
% INFO    : Bus 42721	: V=1.00534212064, theta=0.0133529341156 -> V=1.0, theta=0.0
% INFO    : Bus 42722	: V=1.01916379567, theta=-7.85629616226 -> V=1.0, theta=0.0
% INFO    : Bus 42723	: V=1.0061333847, theta=-6.87036122496 -> V=1.0, theta=0.0
% INFO    : Bus 42725	: V=0.999970338387, theta=-5.28072315399 -> V=1.0, theta=0.0
% INFO    : Bus 42726	: V=0.968503577906, theta=-29.0106081937 -> V=1.0, theta=0.0
% INFO    : Bus 42728	: V=1.02047613532, theta=-27.9703598575 -> V=1.0, theta=0.0
% INFO    : Bus 42731	: V=0.992925257266, theta=-5.11915198987 -> V=1.0, theta=0.0
% INFO    : Bus 42736	: V=1.00160276684, theta=-11.2338081384 -> V=1.0, theta=0.0
% INFO    : Bus 42740	: V=1.01568055762, theta=2.30592669296 -> V=1.0, theta=0.0
% INFO    : Bus 42741	: V=1.00586150942, theta=2.0674745581 -> V=1.0, theta=0.0
% INFO    : Bus 42744	: V=1.00162108813, theta=3.00106663651 -> V=1.0, theta=0.0
% INFO    : Bus 42745	: V=1.00679758617, theta=4.49753431923 -> V=1.0, theta=0.0
% INFO    : Bus 42751	: V=1.00630727, theta=-9.18132954446 -> V=1.0, theta=0.0
% INFO    : Bus 42754	: V=0.998690977099, theta=-10.180940332 -> V=1.0, theta=0.0
% INFO    : Bus 42755	: V=1.00372282008, theta=-9.27235093409 -> V=1.0, theta=0.0
% INFO    : Bus 42756	: V=1.00297646699, theta=-9.35794906656 -> V=1.0, theta=0.0
% INFO    : Bus 42763	: V=1.00087292423, theta=-9.78584984907 -> V=1.0, theta=0.0
% INFO    : Bus 42764	: V=1.00058141476, theta=-9.68279437278 -> V=1.0, theta=0.0
% INFO    : Bus 42766	: V=0.998719726745, theta=-10.0686324466 -> V=1.0, theta=0.0
% INFO    : Bus 42771	: V=0.994932657672, theta=-10.5242554088 -> V=1.0, theta=0.0
% INFO    : Bus 42772	: V=0.992034478054, theta=-10.996337897 -> V=1.0, theta=0.0
% INFO    : Bus 42774	: V=0.989119675975, theta=-11.1332083986 -> V=1.0, theta=0.0
% INFO    : Bus 42776	: V=0.993662419328, theta=-10.5468632006 -> V=1.0, theta=0.0
% INFO    : Bus 42784	: V=1.00186405825, theta=-9.29634851743 -> V=1.0, theta=0.0
% INFO    : Bus 42785	: V=1.00210838593, theta=-9.05316754481 -> V=1.0, theta=0.0
% INFO    : Bus 42786	: V=1.00547077754, theta=-7.82507293092 -> V=1.0, theta=0.0
% INFO    : Bus 42787	: V=1.00126777016, theta=-9.35757270107 -> V=1.0, theta=0.0
% INFO    : Bus 42788	: V=0.998969147556, theta=-9.86523323844 -> V=1.0, theta=0.0
% INFO    : Bus 42790	: V=0.987817505493, theta=-11.4054274002 -> V=1.0, theta=0.0
% INFO    : Bus 42791	: V=0.999694034555, theta=-6.41795820145 -> V=1.0, theta=0.0
% INFO    : Bus 42792	: V=1.00005820351, theta=-6.33484424153 -> V=1.0, theta=0.0
% INFO    : Bus 42793	: V=0.998858197492, theta=-6.38668348248 -> V=1.0, theta=0.0
% INFO    : Bus 42794	: V=0.996438263523, theta=-6.33560782777 -> V=1.0, theta=0.0
% INFO    : Bus 42797	: V=0.995786128967, theta=-6.25876249315 -> V=1.0, theta=0.0
% INFO    : Bus 42798	: V=0.993446977658, theta=-6.33693437521 -> V=1.0, theta=0.0
% INFO    : Bus 42799	: V=0.990226657278, theta=-6.43040914625 -> V=1.0, theta=0.0
% INFO    : Bus 42801	: V=0.987332685129, theta=-6.22641143526 -> V=1.0, theta=0.0
% INFO    : Bus 42802	: V=0.987749983368, theta=-6.46425583935 -> V=1.0, theta=0.0
% INFO    : Bus 42804	: V=0.988890050023, theta=-5.50765723019 -> V=1.0, theta=0.0
% INFO    : Bus 42805	: V=0.985798561581, theta=-5.75594432115 -> V=1.0, theta=0.0
% INFO    : Bus 42806	: V=0.992425894236, theta=-5.33937811895 -> V=1.0, theta=0.0
% INFO    : Bus 42807	: V=0.999681377338, theta=-7.34372779958 -> V=1.0, theta=0.0
% INFO    : Bus 42808	: V=1.0007779023, theta=-6.18110891219 -> V=1.0, theta=0.0
% INFO    : Bus 42809	: V=1.00428453751, theta=-5.17401306584 -> V=1.0, theta=0.0
% INFO    : Bus 42811	: V=1.00242595768, theta=-5.87024692529 -> V=1.0, theta=0.0
% INFO    : Bus 42812	: V=0.994103769108, theta=-6.47748685939 -> V=1.0, theta=0.0
% INFO    : Bus 42814	: V=0.995224805725, theta=-6.05810379105 -> V=1.0, theta=0.0
% INFO    : Bus 42817	: V=0.994520979404, theta=-6.40582582351 -> V=1.0, theta=0.0
% INFO    : Bus 42818	: V=0.995499170335, theta=-6.77645412182 -> V=1.0, theta=0.0
% INFO    : Bus 42819	: V=0.987863726423, theta=-6.43573432575 -> V=1.0, theta=0.0
% INFO    : Bus 42822	: V=0.98760072181, theta=-5.65739438266 -> V=1.0, theta=0.0
% INFO    : Bus 42823	: V=0.987945285977, theta=-5.37623922705 -> V=1.0, theta=0.0
% INFO    : Bus 42825	: V=0.987361304387, theta=-5.69323701411 -> V=1.0, theta=0.0
% INFO    : Bus 42827	: V=0.994509368617, theta=-4.83388764281 -> V=1.0, theta=0.0
% INFO    : Bus 42828	: V=0.996672566285, theta=-4.33487378346 -> V=1.0, theta=0.0
% INFO    : Bus 42830	: V=0.989430351467, theta=-6.46282534058 -> V=1.0, theta=0.0
% INFO    : Bus 42834	: V=0.990399169094, theta=-5.48463517065 -> V=1.0, theta=0.0
% INFO    : Bus 42835	: V=1.00530209082, theta=-1.76546152361 -> V=1.0, theta=0.0
% INFO    : Bus 42837	: V=1.00225409546, theta=-2.76920988128 -> V=1.0, theta=0.0
% INFO    : Bus 42839	: V=0.992328219745, theta=-3.65427896323 -> V=1.0, theta=0.0
% INFO    : Bus 42840	: V=1.00410371766, theta=0.00168562024945 -> V=1.0, theta=0.0
% INFO    : Bus 42844	: V=0.992269198635, theta=-5.45961799206 -> V=1.0, theta=0.0
% INFO    : Bus 42846	: V=0.991155557743, theta=-5.73141262997 -> V=1.0, theta=0.0
% INFO    : Bus 42847	: V=0.993766460773, theta=-5.17837831737 -> V=1.0, theta=0.0
% INFO    : Bus 42848	: V=0.990754695358, theta=-5.87154914063 -> V=1.0, theta=0.0
% INFO    : Bus 42849	: V=1.00213196582, theta=-6.32820577321 -> V=1.0, theta=0.0
% INFO    : Bus 42850	: V=0.999745921853, theta=-6.49912445142 -> V=1.0, theta=0.0
% INFO    : Bus 42851	: V=0.981059250509, theta=-8.03578236256 -> V=1.0, theta=0.0
% INFO    : Bus 42852	: V=0.980836618547, theta=-8.13412469967 -> V=1.0, theta=0.0
% INFO    : Bus 42854	: V=0.983082971077, theta=-6.7331981599 -> V=1.0, theta=0.0
% INFO    : Bus 42859	: V=0.983423872206, theta=-7.24770618472 -> V=1.0, theta=0.0
% INFO    : Bus 42860	: V=0.998149626759, theta=-2.27564739657 -> V=1.0, theta=0.0
% INFO    : Bus 42863	: V=0.998440323922, theta=-2.04578882922 -> V=1.0, theta=0.0
% INFO    : Bus 42864	: V=0.99857001515, theta=-2.056397555 -> V=1.0, theta=0.0
% INFO    : Bus 42865	: V=0.999580281534, theta=-1.97412142901 -> V=1.0, theta=0.0
% INFO    : Bus 42868	: V=1.00279840483, theta=-1.47723739912 -> V=1.0, theta=0.0
% INFO    : Bus 42871	: V=0.999240194392, theta=-1.92454550754 -> V=1.0, theta=0.0
% INFO    : Bus 42878	: V=1.00071845218, theta=-1.68679723851 -> V=1.0, theta=0.0
% INFO    : Bus 42879	: V=1.00106509615, theta=-1.6358714297 -> V=1.0, theta=0.0
% INFO    : Bus 42881	: V=1.00153587914, theta=-1.57474901288 -> V=1.0, theta=0.0
% INFO    : Bus 42882	: V=1.00236532521, theta=-1.46520068042 -> V=1.0, theta=0.0
% INFO    : Bus 42887	: V=1.00268603026, theta=-1.41939704393 -> V=1.0, theta=0.0
% INFO    : Bus 42888	: V=1.00721196331, theta=-0.879711101298 -> V=1.0, theta=0.0
% INFO    : Bus 42889	: V=1.00531634522, theta=-1.12948717882 -> V=1.0, theta=0.0
% INFO    : Bus 42890	: V=1.00349884641, theta=-1.32759349493 -> V=1.0, theta=0.0
% INFO    : Bus 42891	: V=1.00436059205, theta=-0.884192841381 -> V=1.0, theta=0.0
% INFO    : Bus 42899	: V=0.999126963362, theta=-1.84949578792 -> V=1.0, theta=0.0
% INFO    : Bus 42900	: V=0.995539334487, theta=-3.29866823655 -> V=1.0, theta=0.0
% INFO    : Bus 42901	: V=0.984861139481, theta=-5.91655094614 -> V=1.0, theta=0.0
% INFO    : Bus 42907	: V=0.991943977736, theta=-3.16423342481 -> V=1.0, theta=0.0
% INFO    : Bus 42910	: V=1.00281811711, theta=-0.550524276879 -> V=1.0, theta=0.0
% INFO    : Bus 42912	: V=0.998582033824, theta=-3.64714485754 -> V=1.0, theta=0.0
% INFO    : Bus 42915	: V=0.979570504449, theta=-4.71220757595 -> V=1.0, theta=0.0
% INFO    : Bus 42918	: V=0.990740704053, theta=-4.22267198831 -> V=1.0, theta=0.0
% INFO    : Bus 42920	: V=0.987019409832, theta=-3.08588541566 -> V=1.0, theta=0.0
% INFO    : Bus 42921	: V=0.999015357297, theta=-3.04488923648 -> V=1.0, theta=0.0
% INFO    : Bus 42922	: V=1.00376277767, theta=-0.408426368326 -> V=1.0, theta=0.0
% INFO    : Bus 42924	: V=0.995078178552, theta=-9.66092842584 -> V=1.0, theta=0.0
% INFO    : Bus 42925	: V=0.984995099753, theta=-10.2832253551 -> V=1.0, theta=0.0
% INFO    : Bus 42927	: V=0.992363809569, theta=-18.8946793454 -> V=1.0, theta=0.0
% INFO    : Bus 42928	: V=1.01054833907, theta=-21.8642311105 -> V=1.0, theta=0.0
% INFO    : Bus 42929	: V=0.999037631676, theta=-14.7232215611 -> V=1.0, theta=0.0
% INFO    : Bus 42930	: V=0.99867931067, theta=-14.8236402809 -> V=1.0, theta=0.0
% INFO    : Bus 42933	: V=0.996764975585, theta=-16.118830643 -> V=1.0, theta=0.0
% INFO    : Bus 42935	: V=0.998229042365, theta=-15.1677480338 -> V=1.0, theta=0.0
% INFO    : Bus 42937	: V=0.996355749488, theta=-15.9964734963 -> V=1.0, theta=0.0
% INFO    : Bus 42939	: V=1.00126122396, theta=-6.12347887773 -> V=1.0, theta=0.0
% INFO    : Bus 42940	: V=1.00202384755, theta=-6.40161876649 -> V=1.0, theta=0.0
% INFO    : Bus 42941	: V=1.00204404131, theta=-6.29719504652 -> V=1.0, theta=0.0
% INFO    : Bus 42943	: V=1.0018855546, theta=-5.6890146381 -> V=1.0, theta=0.0
% INFO    : Bus 42945	: V=1.0030481066, theta=-5.32607063841 -> V=1.0, theta=0.0
% INFO    : Bus 42947	: V=1.00420563449, theta=-5.27970946552 -> V=1.0, theta=0.0
% INFO    : Bus 42948	: V=1.00261046762, theta=-5.37006575856 -> V=1.0, theta=0.0
% INFO    : Bus 42950	: V=1.00167307628, theta=-5.38129293571 -> V=1.0, theta=0.0
% INFO    : Bus 42955	: V=1.00229120151, theta=-7.03464313795 -> V=1.0, theta=0.0
% INFO    : Bus 42956	: V=1.00112531595, theta=-6.78718571728 -> V=1.0, theta=0.0
% INFO    : Bus 42958	: V=1.00324275064, theta=-6.57253077557 -> V=1.0, theta=0.0
% INFO    : Bus 42959	: V=1.00210757453, theta=-6.24539641524 -> V=1.0, theta=0.0
% INFO    : Bus 42960	: V=1.00112597457, theta=-5.87719758704 -> V=1.0, theta=0.0
% INFO    : Bus 42961	: V=1.00637621164, theta=-4.52228374041 -> V=1.0, theta=0.0
% INFO    : Bus 42962	: V=1.00779666641, theta=-3.99302255702 -> V=1.0, theta=0.0
% INFO    : Bus 42964	: V=1.00055871338, theta=-4.45447810242 -> V=1.0, theta=0.0
% INFO    : Bus 42968	: V=1.00137239164, theta=-6.29076466251 -> V=1.0, theta=0.0
% INFO    : Bus 42974	: V=0.998963055504, theta=-9.52909149877 -> V=1.0, theta=0.0
% INFO    : Bus 42975	: V=0.997423232464, theta=-9.75998797846 -> V=1.0, theta=0.0
% INFO    : Bus 42976	: V=0.996584614835, theta=-9.82693887324 -> V=1.0, theta=0.0
% INFO    : Bus 42977	: V=0.989639333568, theta=-10.5085070185 -> V=1.0, theta=0.0
% INFO    : Bus 42978	: V=0.993577348021, theta=-10.17759501 -> V=1.0, theta=0.0
% INFO    : Bus 42983	: V=0.995998450482, theta=-10.0667620945 -> V=1.0, theta=0.0
% INFO    : Bus 42984	: V=1.00090857585, theta=-9.7614455496 -> V=1.0, theta=0.0
% INFO    : Bus 42986	: V=1.00320648424, theta=-18.8024935974 -> V=1.0, theta=0.0
% INFO    : Bus 42987	: V=0.995007594633, theta=-12.9671916046 -> V=1.0, theta=0.0
% INFO    : Bus 42990	: V=1.00585286524, theta=-8.29649543902 -> V=1.0, theta=0.0
% INFO    : Bus 42991	: V=1.00310586822, theta=-8.69647813906 -> V=1.0, theta=0.0
% INFO    : Bus 42994	: V=0.994625990883, theta=-8.88514621056 -> V=1.0, theta=0.0
% INFO    : Bus 42995	: V=1.00166257484, theta=-8.64417258184 -> V=1.0, theta=0.0
% INFO    : Bus 42996	: V=1.0040796205, theta=-8.45193488333 -> V=1.0, theta=0.0
% INFO    : Bus 42997	: V=0.994307428778, theta=-9.99181197436 -> V=1.0, theta=0.0
% INFO    : Bus 42998	: V=0.993024269859, theta=-10.4171855848 -> V=1.0, theta=0.0
% INFO    : Bus 43001	: V=0.992234784442, theta=-10.4817877287 -> V=1.0, theta=0.0
% INFO    : Bus 43007	: V=0.982059989176, theta=1.62673332211 -> V=1.0, theta=0.0
% INFO    : Bus 43009	: V=0.993924194079, theta=2.91875771033 -> V=1.0, theta=0.0
% INFO    : Bus 43010	: V=0.998940241641, theta=4.58547810289 -> V=1.0, theta=0.0
% INFO    : Bus 43014	: V=1.00010819272, theta=-4.29171913728 -> V=1.0, theta=0.0
% INFO    : Bus 43015	: V=0.987817144869, theta=-5.35055716233 -> V=1.0, theta=0.0
% INFO    : Bus 43016	: V=0.978196214836, theta=-9.76712514437 -> V=1.0, theta=0.0
% INFO    : Bus 43017	: V=0.97971190254, theta=-9.5892055852 -> V=1.0, theta=0.0
% INFO    : Bus 43018	: V=0.981071678379, theta=-10.2310554945 -> V=1.0, theta=0.0
% INFO    : Bus 43019	: V=0.970848907441, theta=-9.54315130089 -> V=1.0, theta=0.0
% INFO    : Bus 43020	: V=0.989852635768, theta=-8.21089177183 -> V=1.0, theta=0.0
% INFO    : Bus 43021	: V=1.00083912304, theta=-12.3851662679 -> V=1.0, theta=0.0
% INFO    : Bus 43023	: V=1.00916393782, theta=-10.8543871671 -> V=1.0, theta=0.0
% INFO    : Bus 43024	: V=1.00313944858, theta=-10.6388065799 -> V=1.0, theta=0.0
% INFO    : Bus 43025	: V=1.00140550839, theta=-10.7275586679 -> V=1.0, theta=0.0
% INFO    : Bus 43026	: V=1.01004055701, theta=-10.1730678029 -> V=1.0, theta=0.0
% INFO    : Bus 43027	: V=1.00498707846, theta=-11.1031209286 -> V=1.0, theta=0.0
% INFO    : Bus 43028	: V=0.997158716136, theta=-12.9338643957 -> V=1.0, theta=0.0
% INFO    : Bus 43029	: V=1.00327010731, theta=-12.7495586157 -> V=1.0, theta=0.0
% INFO    : Bus 43030	: V=1.00945761338, theta=-12.0970644795 -> V=1.0, theta=0.0
% INFO    : Bus 43031	: V=1.00609499153, theta=-12.6493842665 -> V=1.0, theta=0.0
% INFO    : Bus 43037	: V=1.00063696253, theta=-12.8990690621 -> V=1.0, theta=0.0
% INFO    : Bus 43038	: V=0.997592265536, theta=-12.9753465108 -> V=1.0, theta=0.0
% INFO    : Bus 43042	: V=0.998503856108, theta=-24.0635375582 -> V=1.0, theta=0.0
% INFO    : Bus 43043	: V=0.995355826473, theta=-24.2010224361 -> V=1.0, theta=0.0
% INFO    : Bus 43045	: V=0.994395557704, theta=-24.2347991856 -> V=1.0, theta=0.0
% INFO    : Bus 43046	: V=1.00076244574, theta=-23.5539459808 -> V=1.0, theta=0.0
% INFO    : Bus 43048	: V=0.996558878387, theta=-24.1507522356 -> V=1.0, theta=0.0
% INFO    : Bus 43052	: V=0.991952764478, theta=-23.6833332463 -> V=1.0, theta=0.0
% INFO    : Bus 43053	: V=0.993318924232, theta=-23.1932281333 -> V=1.0, theta=0.0
% INFO    : Bus 43054	: V=0.991973103381, theta=-24.2643118459 -> V=1.0, theta=0.0
% INFO    : Bus 43055	: V=1.00515573782, theta=-22.2904313313 -> V=1.0, theta=0.0
% INFO    : Bus 43056	: V=0.996913818589, theta=-22.7955662561 -> V=1.0, theta=0.0
% INFO    : Bus 43057	: V=0.991063279149, theta=-22.8553294589 -> V=1.0, theta=0.0
% INFO    : Bus 43060	: V=0.989997128546, theta=-22.8306851893 -> V=1.0, theta=0.0
% INFO    : Bus 43061	: V=0.992059192749, theta=-22.8130455609 -> V=1.0, theta=0.0
% INFO    : Bus 43062	: V=0.990733171985, theta=-22.5969667146 -> V=1.0, theta=0.0
% INFO    : Bus 43064	: V=1.00177921077, theta=-21.5457058674 -> V=1.0, theta=0.0
% INFO    : Bus 43066	: V=0.997205582837, theta=-22.5280037611 -> V=1.0, theta=0.0
% INFO    : Bus 43067	: V=1.00054755856, theta=-21.3655327488 -> V=1.0, theta=0.0
% INFO    : Bus 43068	: V=1.0015068658, theta=-20.3790600073 -> V=1.0, theta=0.0
% INFO    : Bus 43070	: V=0.996185928525, theta=-21.8866510615 -> V=1.0, theta=0.0
% INFO    : Bus 43071	: V=0.994442342833, theta=-22.0002705584 -> V=1.0, theta=0.0
% INFO    : Bus 43072	: V=1.00099018193, theta=-20.7959770101 -> V=1.0, theta=0.0
% INFO    : Bus 43073	: V=1.0031581433, theta=-20.0582248649 -> V=1.0, theta=0.0
% INFO    : Bus 43074	: V=0.998967481223, theta=-21.0867039735 -> V=1.0, theta=0.0
% INFO    : Bus 43075	: V=1.00377529869, theta=-19.7840877097 -> V=1.0, theta=0.0
% INFO    : Bus 43076	: V=1.00073264328, theta=-20.621413133 -> V=1.0, theta=0.0
% INFO    : Bus 43077	: V=1.0046091488, theta=-19.4952183505 -> V=1.0, theta=0.0
% INFO    : Bus 43078	: V=1.00583137028, theta=-19.1289719685 -> V=1.0, theta=0.0
% INFO    : Bus 43079	: V=1.0065603168, theta=-18.9039634714 -> V=1.0, theta=0.0
% INFO    : Bus 43080	: V=1.00488943655, theta=-19.3343019568 -> V=1.0, theta=0.0
% INFO    : Bus 43082	: V=0.996542172088, theta=-22.4968672984 -> V=1.0, theta=0.0
% INFO    : Bus 43083	: V=1.00423511154, theta=-22.1068742958 -> V=1.0, theta=0.0
% INFO    : Bus 43084	: V=0.996523359573, theta=-22.208640286 -> V=1.0, theta=0.0
% INFO    : Bus 43085	: V=1.00383950948, theta=-22.2593731309 -> V=1.0, theta=0.0
% INFO    : Bus 43087	: V=1.00382039102, theta=-22.052279816 -> V=1.0, theta=0.0
% INFO    : Bus 43088	: V=1.0034489067, theta=-21.8005792556 -> V=1.0, theta=0.0
% INFO    : Bus 43089	: V=0.998723426469, theta=-21.2939860485 -> V=1.0, theta=0.0
% INFO    : Bus 43090	: V=1.00003671793, theta=-21.1537514882 -> V=1.0, theta=0.0
% INFO    : Bus 43092	: V=1.00245666342, theta=-23.2837038502 -> V=1.0, theta=0.0
% INFO    : Bus 43093	: V=0.999862262126, theta=-23.7182637114 -> V=1.0, theta=0.0
% INFO    : Bus 43096	: V=1.00250900533, theta=-23.7167569911 -> V=1.0, theta=0.0
% INFO    : Bus 43099	: V=0.998273402711, theta=-24.2934241389 -> V=1.0, theta=0.0
% INFO    : Bus 43100	: V=0.999601459765, theta=-24.1227150942 -> V=1.0, theta=0.0
% INFO    : Bus 43101	: V=1.00395862012, theta=-23.2266273026 -> V=1.0, theta=0.0
% INFO    : Bus 43102	: V=1.00502985008, theta=-22.510281369 -> V=1.0, theta=0.0
% INFO    : Bus 43103	: V=1.00406423409, theta=-21.4327457348 -> V=1.0, theta=0.0
% INFO    : Bus 43105	: V=1.00476975063, theta=-22.4611572696 -> V=1.0, theta=0.0
% INFO    : Bus 43106	: V=1.00500132394, theta=-22.3462740807 -> V=1.0, theta=0.0
% INFO    : Bus 43107	: V=1.00502261756, theta=-23.0066416046 -> V=1.0, theta=0.0
% INFO    : Bus 43108	: V=1.00446452534, theta=-22.8114809956 -> V=1.0, theta=0.0
% INFO    : Bus 43109	: V=1.00369041673, theta=-23.3609844957 -> V=1.0, theta=0.0
% INFO    : Bus 43111	: V=1.00403724623, theta=-21.2752421494 -> V=1.0, theta=0.0
% INFO    : Bus 43113	: V=1.00207847258, theta=-21.0706247635 -> V=1.0, theta=0.0
% INFO    : Bus 43114	: V=1.00134273375, theta=-21.2074660106 -> V=1.0, theta=0.0
% INFO    : Bus 43115	: V=1.00120340337, theta=-21.0296455269 -> V=1.0, theta=0.0
% INFO    : Bus 43116	: V=1.00321892471, theta=-20.6088619963 -> V=1.0, theta=0.0
% INFO    : Bus 43117	: V=1.00252402282, theta=-20.6721349175 -> V=1.0, theta=0.0
% INFO    : Bus 43118	: V=1.00197043209, theta=-20.7209908876 -> V=1.0, theta=0.0
% INFO    : Bus 43119	: V=1.00207861892, theta=-20.9292367492 -> V=1.0, theta=0.0
% INFO    : Bus 43120	: V=1.00283490196, theta=-21.0025738903 -> V=1.0, theta=0.0
% INFO    : Bus 43121	: V=1.00371476669, theta=-20.9207473187 -> V=1.0, theta=0.0
% INFO    : Bus 43123	: V=1.00465188015, theta=-21.2127706484 -> V=1.0, theta=0.0
% INFO    : Bus 43124	: V=1.00158927465, theta=-21.4896787524 -> V=1.0, theta=0.0
% INFO    : Bus 43126	: V=1.00233002583, theta=-21.3920764491 -> V=1.0, theta=0.0
% INFO    : Bus 43128	: V=1.0020739163, theta=-20.8410050832 -> V=1.0, theta=0.0
% INFO    : Bus 43129	: V=1.00713125203, theta=-20.5309153325 -> V=1.0, theta=0.0
% INFO    : Bus 43130	: V=1.00326830424, theta=-20.8184857724 -> V=1.0, theta=0.0
% INFO    : Bus 43131	: V=1.00340057563, theta=-20.8810010636 -> V=1.0, theta=0.0
% INFO    : Bus 43132	: V=1.00380862267, theta=-20.653104342 -> V=1.0, theta=0.0
% INFO    : Bus 43133	: V=1.00460651092, theta=-20.4840689442 -> V=1.0, theta=0.0
% INFO    : Bus 43134	: V=0.999789103562, theta=-20.7887616088 -> V=1.0, theta=0.0
% INFO    : Bus 43135	: V=1.00365725705, theta=-21.2403210369 -> V=1.0, theta=0.0
% INFO    : Bus 43136	: V=1.00293301698, theta=-20.1963626181 -> V=1.0, theta=0.0
% INFO    : Bus 43139	: V=1.00503087514, theta=-19.8382373558 -> V=1.0, theta=0.0
% INFO    : Bus 43140	: V=1.00448144733, theta=-20.2068338912 -> V=1.0, theta=0.0
% INFO    : Bus 43141	: V=1.00032002719, theta=-19.6670967643 -> V=1.0, theta=0.0
% INFO    : Bus 43142	: V=1.01075467175, theta=-17.9512868806 -> V=1.0, theta=0.0
% INFO    : Bus 43143	: V=1.01014727058, theta=-17.7649164927 -> V=1.0, theta=0.0
% INFO    : Bus 43144	: V=1.00733665476, theta=-19.5705143088 -> V=1.0, theta=0.0
% INFO    : Bus 43145	: V=1.0088151426, theta=-18.3253611518 -> V=1.0, theta=0.0
% INFO    : Bus 43146	: V=1.00940726802, theta=-18.0524820484 -> V=1.0, theta=0.0
% INFO    : Bus 43147	: V=1.00110220121, theta=-19.4239928307 -> V=1.0, theta=0.0
% INFO    : Bus 43148	: V=0.994171873331, theta=-21.8719875467 -> V=1.0, theta=0.0
% INFO    : Bus 43150	: V=1.00336301924, theta=-19.5480883193 -> V=1.0, theta=0.0
% INFO    : Bus 43153	: V=1.01026652076, theta=-18.5111881907 -> V=1.0, theta=0.0
% INFO    : Bus 43154	: V=1.01144667922, theta=-23.7201114437 -> V=1.0, theta=0.0
% INFO    : Bus 43155	: V=1.00306670696, theta=-25.3987635252 -> V=1.0, theta=0.0
% INFO    : Bus 43156	: V=1.01486812458, theta=-22.6671428718 -> V=1.0, theta=0.0
% INFO    : Bus 43157	: V=1.01270606223, theta=-22.4976584486 -> V=1.0, theta=0.0
% INFO    : Bus 43158	: V=1.00691160963, theta=-22.6109684769 -> V=1.0, theta=0.0
% INFO    : Bus 43159	: V=1.00052058532, theta=-25.4949025429 -> V=1.0, theta=0.0
% INFO    : Bus 43160	: V=1.00391537619, theta=-24.8822505324 -> V=1.0, theta=0.0
% INFO    : Bus 43161	: V=0.998258109194, theta=-25.9593274612 -> V=1.0, theta=0.0
% INFO    : Bus 43163	: V=1.00710796686, theta=-23.8761254367 -> V=1.0, theta=0.0
% INFO    : Bus 43164	: V=1.00287276341, theta=-23.9439949569 -> V=1.0, theta=0.0
% INFO    : Bus 43165	: V=1.00225806692, theta=-24.0982127833 -> V=1.0, theta=0.0
% INFO    : Bus 43166	: V=1.0035950336, theta=-24.4587343442 -> V=1.0, theta=0.0
% INFO    : Bus 43167	: V=1.00232006183, theta=-24.3879791953 -> V=1.0, theta=0.0
% INFO    : Bus 43168	: V=1.01486478889, theta=-26.5604685428 -> V=1.0, theta=0.0
% INFO    : Bus 43169	: V=1.0131847348, theta=-26.9270920807 -> V=1.0, theta=0.0
% INFO    : Bus 43170	: V=1.01478185244, theta=-26.7664812686 -> V=1.0, theta=0.0
% INFO    : Bus 43171	: V=1.01695556558, theta=-26.5533756191 -> V=1.0, theta=0.0
% INFO    : Bus 43172	: V=1.01649781728, theta=-26.9849782281 -> V=1.0, theta=0.0
% INFO    : Bus 43174	: V=1.0246358209, theta=-26.3473616479 -> V=1.0, theta=0.0
% INFO    : Bus 43178	: V=1.02105961265, theta=-26.92382335 -> V=1.0, theta=0.0
% INFO    : Bus 43179	: V=1.02967944684, theta=-26.1807730474 -> V=1.0, theta=0.0
% INFO    : Bus 43186	: V=1.00376051941, theta=-19.9180307228 -> V=1.0, theta=0.0
% INFO    : Bus 43187	: V=0.998651962962, theta=-22.044123271 -> V=1.0, theta=0.0
% INFO    : Bus 43188	: V=1.00036893013, theta=-21.8016841562 -> V=1.0, theta=0.0
% INFO    : Bus 43189	: V=0.996266204953, theta=-20.9662085748 -> V=1.0, theta=0.0
% INFO    : Bus 43190	: V=0.999905403323, theta=-21.7212888418 -> V=1.0, theta=0.0
% INFO    : Bus 43192	: V=1.00101331677, theta=-1.07445050615 -> V=1.0, theta=0.0
% INFO    : Bus 43193	: V=0.999605278265, theta=-0.298479386603 -> V=1.0, theta=0.0
% INFO    : Bus 43198	: V=1.00118550823, theta=-3.62577767658 -> V=1.0, theta=0.0
% INFO    : Bus 43199	: V=0.993224004552, theta=-5.70026084029 -> V=1.0, theta=0.0
% INFO    : Bus 43200	: V=1.00522754719, theta=-2.91336886954 -> V=1.0, theta=0.0
% INFO    : Bus 43201	: V=1.01026229268, theta=-2.03177408657 -> V=1.0, theta=0.0
% INFO    : Bus 43204	: V=1.00826624262, theta=-2.59026030305 -> V=1.0, theta=0.0
% INFO    : Bus 43228	: V=1.00592564113, theta=-14.7007878982 -> V=1.0, theta=0.0
% INFO    : Bus 43229	: V=1.0067198183, theta=-14.6151420585 -> V=1.0, theta=0.0
% INFO    : Bus 43233	: V=1.00373561899, theta=-14.9139499696 -> V=1.0, theta=0.0
% INFO    : Bus 43234	: V=1.00377677289, theta=-14.9111916891 -> V=1.0, theta=0.0
% INFO    : Bus 43235	: V=1.00420333202, theta=-14.8732218284 -> V=1.0, theta=0.0
% INFO    : Bus 43236	: V=1.00504994312, theta=-14.7889056587 -> V=1.0, theta=0.0
% INFO    : Bus 43238	: V=1.00435102235, theta=-14.8591555594 -> V=1.0, theta=0.0
% INFO    : Bus 43239	: V=1.00520846531, theta=-14.7447840754 -> V=1.0, theta=0.0
% INFO    : Bus 43240	: V=1.00359953946, theta=-15.0081558867 -> V=1.0, theta=0.0
% INFO    : Bus 43244	: V=1.00230122259, theta=-15.3411293287 -> V=1.0, theta=0.0
% INFO    : Bus 43245	: V=1.00384558575, theta=-15.117714047 -> V=1.0, theta=0.0
% INFO    : Bus 43248	: V=1.00531729584, theta=-14.9269162166 -> V=1.0, theta=0.0
% INFO    : Bus 43255	: V=0.997990020848, theta=-16.1970025553 -> V=1.0, theta=0.0
% INFO    : Bus 43260	: V=0.991519583288, theta=-16.2613904739 -> V=1.0, theta=0.0
% INFO    : Bus 43262	: V=0.993245573433, theta=-16.0607527979 -> V=1.0, theta=0.0
% INFO    : Bus 43263	: V=0.996428697223, theta=-15.715480288 -> V=1.0, theta=0.0
% INFO    : Bus 43266	: V=1.00180955067, theta=-15.2346453954 -> V=1.0, theta=0.0
% INFO    : Bus 43267	: V=0.996702565834, theta=-16.9620781136 -> V=1.0, theta=0.0
% INFO    : Bus 43279	: V=0.985399339399, theta=-20.8302551909 -> V=1.0, theta=0.0
% INFO    : Bus 43280	: V=0.990296907024, theta=-18.3506210029 -> V=1.0, theta=0.0
% INFO    : Bus 43281	: V=0.973120666951, theta=-19.6833603542 -> V=1.0, theta=0.0
% INFO    : Bus 43282	: V=0.997675876744, theta=-15.795520436 -> V=1.0, theta=0.0
% INFO    : Bus 43283	: V=0.997494144126, theta=-8.79683747652 -> V=1.0, theta=0.0
% INFO    : Bus 43285	: V=0.999251267545, theta=-8.29860299894 -> V=1.0, theta=0.0
% INFO    : Bus 43286	: V=0.999269139233, theta=-7.96352645478 -> V=1.0, theta=0.0
% INFO    : Bus 43289	: V=0.992648422993, theta=-8.88967355455 -> V=1.0, theta=0.0
% INFO    : Bus 43290	: V=1.00038194265, theta=-7.57716272525 -> V=1.0, theta=0.0
% INFO    : Bus 43291	: V=0.996912597088, theta=-8.86916843298 -> V=1.0, theta=0.0
% INFO    : Bus 43293	: V=0.994273401355, theta=14.6833227742 -> V=1.0, theta=0.0
% INFO    : Bus 43294	: V=0.9939745804, theta=14.9137269404 -> V=1.0, theta=0.0
% INFO    : Bus 43295	: V=0.996801091515, theta=16.9890300129 -> V=1.0, theta=0.0
% INFO    : Bus 43296	: V=0.995985223391, theta=16.5257988754 -> V=1.0, theta=0.0
% INFO    : Bus 43308	: V=1.01022319105, theta=17.247653964 -> V=1.0, theta=0.0
% INFO    : Bus 43309	: V=1.0100905105, theta=18.4765040457 -> V=1.0, theta=0.0
% INFO    : Bus 43311	: V=1.00220054794, theta=-4.88672679009 -> V=1.0, theta=0.0
% INFO    : Bus 43315	: V=1.00929144643, theta=-10.5417108925 -> V=1.0, theta=0.0
% INFO    : Bus 43317	: V=0.993853131724, theta=-8.85732614482 -> V=1.0, theta=0.0
% INFO    : Bus 43318	: V=0.996401605847, theta=-8.52280541734 -> V=1.0, theta=0.0
% INFO    : Bus 43319	: V=0.996874462605, theta=-8.5927454064 -> V=1.0, theta=0.0
% INFO    : Bus 43320	: V=0.993455115349, theta=-8.88217099232 -> V=1.0, theta=0.0
% INFO    : Bus 43321	: V=0.993196399553, theta=-8.99810036769 -> V=1.0, theta=0.0
% INFO    : Bus 43324	: V=0.997490379582, theta=-8.26321811427 -> V=1.0, theta=0.0
% INFO    : Bus 43326	: V=0.997812855423, theta=-8.36074556271 -> V=1.0, theta=0.0
% INFO    : Bus 43327	: V=0.999379328637, theta=-8.1695287548 -> V=1.0, theta=0.0
% INFO    : Bus 43328	: V=1.00004800259, theta=-7.92313686944 -> V=1.0, theta=0.0
% INFO    : Bus 43329	: V=1.00508220925, theta=-7.93007007812 -> V=1.0, theta=0.0
% INFO    : Bus 43330	: V=1.00188683405, theta=-8.14868124077 -> V=1.0, theta=0.0
% INFO    : Bus 43331	: V=1.01641279893, theta=-6.43270428989 -> V=1.0, theta=0.0
% INFO    : Bus 43332	: V=0.999337104875, theta=-8.45935817877 -> V=1.0, theta=0.0
% INFO    : Bus 43333	: V=1.00121717758, theta=-7.85842827886 -> V=1.0, theta=0.0
% INFO    : Bus 43335	: V=0.993295740649, theta=-9.08715862102 -> V=1.0, theta=0.0
% INFO    : Bus 43336	: V=0.995574963012, theta=-9.03084372828 -> V=1.0, theta=0.0
% INFO    : Bus 43337	: V=0.992065940317, theta=-9.20616029013 -> V=1.0, theta=0.0
% INFO    : Bus 43338	: V=0.99062195757, theta=-9.34001189625 -> V=1.0, theta=0.0
% INFO    : Bus 43342	: V=1.00056223483, theta=-6.66957754875 -> V=1.0, theta=0.0
% INFO    : Bus 43344	: V=0.99958949315, theta=-8.28958872036 -> V=1.0, theta=0.0
% INFO    : Bus 43345	: V=1.0017793729, theta=-8.08707560166 -> V=1.0, theta=0.0
% INFO    : Bus 43346	: V=1.00542274995, theta=-7.16233549689 -> V=1.0, theta=0.0
% INFO    : Bus 43347	: V=0.992492088143, theta=-5.5420156305 -> V=1.0, theta=0.0
% INFO    : Bus 43349	: V=0.98617540184, theta=-9.80616898268 -> V=1.0, theta=0.0
% INFO    : Bus 43350	: V=0.994877168569, theta=-8.87612041576 -> V=1.0, theta=0.0
% INFO    : Bus 43351	: V=1.0001647868, theta=-6.931746388 -> V=1.0, theta=0.0
% INFO    : Bus 43352	: V=1.00133528824, theta=-6.37698417728 -> V=1.0, theta=0.0
% INFO    : Bus 43353	: V=1.00233738723, theta=-6.92255435307 -> V=1.0, theta=0.0
% INFO    : Bus 43354	: V=0.998551353287, theta=-5.48930630254 -> V=1.0, theta=0.0
% INFO    : Bus 43355	: V=0.99352670483, theta=8.87337038371 -> V=1.0, theta=0.0
% INFO    : Bus 43356	: V=0.99510865724, theta=9.56279600297 -> V=1.0, theta=0.0
% INFO    : Bus 43357	: V=0.99528266951, theta=9.75866987955 -> V=1.0, theta=0.0
% INFO    : Bus 43358	: V=0.994458500918, theta=9.91889677159 -> V=1.0, theta=0.0
% INFO    : Bus 43360	: V=0.991133754325, theta=11.1549698163 -> V=1.0, theta=0.0
% INFO    : Bus 43361	: V=0.991276664045, theta=8.49548271755 -> V=1.0, theta=0.0
% INFO    : Bus 43371	: V=0.986875745294, theta=-10.3814145319 -> V=1.0, theta=0.0
% INFO    : Bus 43372	: V=0.990915255276, theta=-9.77785672256 -> V=1.0, theta=0.0
% INFO    : Bus 43374	: V=0.992171178944, theta=-10.1083463674 -> V=1.0, theta=0.0
% INFO    : Bus 43379	: V=0.990390048455, theta=15.7226290594 -> V=1.0, theta=0.0
% INFO    : Bus 43380	: V=0.99551808517, theta=16.9652875082 -> V=1.0, theta=0.0
% INFO    : Bus 43381	: V=1.00089034576, theta=18.0380836708 -> V=1.0, theta=0.0
% INFO    : Bus 43382	: V=1.00155398571, theta=2.45983328934 -> V=1.0, theta=0.0
% INFO    : Bus 43383	: V=1.00241278309, theta=3.58919191571 -> V=1.0, theta=0.0
% INFO    : Bus 43384	: V=0.998184472244, theta=3.50163528488 -> V=1.0, theta=0.0
% INFO    : Bus 43385	: V=0.988428476915, theta=0.956999756709 -> V=1.0, theta=0.0
% INFO    : Bus 43386	: V=1.00405673827, theta=1.98608580084 -> V=1.0, theta=0.0
% INFO    : Bus 43389	: V=0.986245502169, theta=8.07673948945 -> V=1.0, theta=0.0
% INFO    : Bus 43390	: V=0.996856681232, theta=9.75576993735 -> V=1.0, theta=0.0
% INFO    : Bus 43391	: V=1.00892395047, theta=13.0247195967 -> V=1.0, theta=0.0
% INFO    : Bus 43392	: V=1.00676270686, theta=13.629739666 -> V=1.0, theta=0.0
% INFO    : Bus 43393	: V=1.00698857778, theta=13.3825727853 -> V=1.0, theta=0.0
% INFO    : Bus 43394	: V=1.00721279314, theta=13.1606903216 -> V=1.0, theta=0.0
% INFO    : Bus 43396	: V=1.00461224536, theta=14.6904423894 -> V=1.0, theta=0.0
% INFO    : Bus 43397	: V=1.00958514063, theta=18.8711011148 -> V=1.0, theta=0.0
% INFO    : Bus 43399	: V=1.00008990069, theta=18.1134911482 -> V=1.0, theta=0.0
% INFO    : Bus 43400	: V=1.00539684587, theta=19.4556622058 -> V=1.0, theta=0.0
% INFO    : Bus 43401	: V=1.00323091311, theta=18.9990155634 -> V=1.0, theta=0.0
% INFO    : Bus 43405	: V=0.996067014616, theta=-8.96583453803 -> V=1.0, theta=0.0
% INFO    : Bus 43406	: V=0.998416914742, theta=-8.45324616707 -> V=1.0, theta=0.0
% INFO    : Bus 43407	: V=1.0062660672, theta=9.71914846955 -> V=1.0, theta=0.0
% INFO    : Bus 43408	: V=1.0069386898, theta=10.0556692964 -> V=1.0, theta=0.0
% INFO    : Bus 43409	: V=1.00012424668, theta=9.34576696241 -> V=1.0, theta=0.0
% INFO    : Bus 43410	: V=0.999222416188, theta=9.07857747053 -> V=1.0, theta=0.0
% INFO    : Bus 43411	: V=0.99710799657, theta=8.79230123302 -> V=1.0, theta=0.0
% INFO    : Bus 43416	: V=1.0076227831, theta=9.91248877604 -> V=1.0, theta=0.0
% INFO    : Bus 43420	: V=1.00165733967, theta=20.9439413914 -> V=1.0, theta=0.0
% INFO    : Bus 43426	: V=0.997066705632, theta=13.4862530545 -> V=1.0, theta=0.0
% INFO    : Bus 43428	: V=0.995916925407, theta=13.5425791724 -> V=1.0, theta=0.0
% INFO    : Bus 43430	: V=0.998254394716, theta=12.8429968012 -> V=1.0, theta=0.0
% INFO    : Bus 43439	: V=1.0034369293, theta=-10.3273237472 -> V=1.0, theta=0.0
% INFO    : Bus 43440	: V=1.00376160056, theta=-9.79295367021 -> V=1.0, theta=0.0
% INFO    : Bus 43441	: V=1.00436518097, theta=-10.1701447482 -> V=1.0, theta=0.0
% INFO    : Bus 43442	: V=1.00507461649, theta=-9.85286005432 -> V=1.0, theta=0.0
% INFO    : Bus 43446	: V=1.00906785816, theta=-8.82986249322 -> V=1.0, theta=0.0
% INFO    : Bus 43452	: V=0.997761675343, theta=17.8642649401 -> V=1.0, theta=0.0
% INFO    : Bus 43456	: V=0.995218370926, theta=13.1749158 -> V=1.0, theta=0.0
% INFO    : Bus 43457	: V=0.995355876011, theta=13.265794512 -> V=1.0, theta=0.0
% INFO    : Bus 43459	: V=0.99259770099, theta=12.5630463211 -> V=1.0, theta=0.0
% INFO    : Bus 43460	: V=0.996076127736, theta=13.7571989936 -> V=1.0, theta=0.0
% INFO    : Bus 43461	: V=0.976460599619, theta=12.6142255452 -> V=1.0, theta=0.0
% INFO    : Bus 43462	: V=0.976524838256, theta=12.0515384208 -> V=1.0, theta=0.0
% INFO    : Bus 43467	: V=0.986570215977, theta=12.3355121832 -> V=1.0, theta=0.0
% INFO    : Bus 43477	: V=0.995402824429, theta=-13.1714401352 -> V=1.0, theta=0.0
% INFO    : Bus 43478	: V=1.00032061513, theta=-12.5133567023 -> V=1.0, theta=0.0
% INFO    : Bus 43479	: V=1.00208216948, theta=-12.1402966793 -> V=1.0, theta=0.0
% INFO    : Bus 43491	: V=1.00452600741, theta=11.1432986662 -> V=1.0, theta=0.0
% INFO    : Bus 43492	: V=0.99694542419, theta=9.49291382137 -> V=1.0, theta=0.0
% INFO    : Bus 43493	: V=0.996869287131, theta=10.3246811906 -> V=1.0, theta=0.0
% INFO    : Bus 43494	: V=0.99811877903, theta=9.10036351899 -> V=1.0, theta=0.0
% INFO    : Bus 43495	: V=0.9980615833, theta=9.82884565267 -> V=1.0, theta=0.0
% INFO    : Bus 43496	: V=0.981137139874, theta=-15.8143237075 -> V=1.0, theta=0.0
% INFO    : Bus 43507	: V=0.98587195588, theta=-15.473297887 -> V=1.0, theta=0.0
% INFO    : Bus 43509	: V=0.987133230962, theta=-14.8754698433 -> V=1.0, theta=0.0
% INFO    : Bus 43510	: V=0.984180017999, theta=-15.5010744764 -> V=1.0, theta=0.0
% INFO    : Bus 43511	: V=0.98574293078, theta=-15.3595725594 -> V=1.0, theta=0.0
% INFO    : Bus 43516	: V=0.985537175492, theta=-15.0044935305 -> V=1.0, theta=0.0
% INFO    : Bus 43517	: V=0.985170071485, theta=-15.0499394814 -> V=1.0, theta=0.0
% INFO    : Bus 43519	: V=0.986718661612, theta=-14.5961646417 -> V=1.0, theta=0.0
% INFO    : Bus 43520	: V=0.985903423339, theta=-14.6129365495 -> V=1.0, theta=0.0
% INFO    : Bus 43521	: V=0.990472178494, theta=-15.4295575371 -> V=1.0, theta=0.0
% INFO    : Bus 43522	: V=0.980889560555, theta=6.72537006446 -> V=1.0, theta=0.0
% INFO    : Bus 43524	: V=0.994522481565, theta=8.37945985271 -> V=1.0, theta=0.0
% INFO    : Bus 43525	: V=0.994223489618, theta=8.60226525951 -> V=1.0, theta=0.0
% INFO    : Bus 43530	: V=0.989993792202, theta=-10.158055455 -> V=1.0, theta=0.0
% INFO    : Bus 43533	: V=0.977984440489, theta=5.31736760296 -> V=1.0, theta=0.0
% INFO    : Bus 43534	: V=0.992878216721, theta=7.6935792579 -> V=1.0, theta=0.0
% INFO    : Bus 43537	: V=0.964460904762, theta=4.3725808409 -> V=1.0, theta=0.0
% INFO    : Bus 43538	: V=1.00159951847, theta=4.37334275865 -> V=1.0, theta=0.0
% INFO    : Bus 43539	: V=1.00164798037, theta=4.77026904969 -> V=1.0, theta=0.0
% INFO    : Bus 43540	: V=1.01154857014, theta=5.22809370461 -> V=1.0, theta=0.0
% INFO    : Bus 43541	: V=0.991427219107, theta=22.6744960215 -> V=1.0, theta=0.0
% INFO    : Bus 43552	: V=0.996038711078, theta=14.675357503 -> V=1.0, theta=0.0
% INFO    : Bus 43553	: V=1.0029446284, theta=16.5011551854 -> V=1.0, theta=0.0
% INFO    : Bus 43554	: V=0.987492699233, theta=14.4890347394 -> V=1.0, theta=0.0
% INFO    : Bus 43555	: V=1.00644711822, theta=5.63693179999 -> V=1.0, theta=0.0
% INFO    : Bus 43556	: V=1.00415452523, theta=7.02400232265 -> V=1.0, theta=0.0
% INFO    : Bus 43557	: V=1.0063298015, theta=5.467659612 -> V=1.0, theta=0.0
% INFO    : Bus 43559	: V=0.996882897195, theta=7.75888018923 -> V=1.0, theta=0.0
% INFO    : Bus 43560	: V=1.00343557852, theta=5.80542902743 -> V=1.0, theta=0.0
% INFO    : Bus 43564	: V=0.997863696149, theta=5.07479067534 -> V=1.0, theta=0.0
% INFO    : Bus 43565	: V=0.99363577822, theta=5.43097152535 -> V=1.0, theta=0.0
% INFO    : Bus 43566	: V=0.98959597398, theta=5.35634886978 -> V=1.0, theta=0.0
% INFO    : Bus 43567	: V=0.991502505297, theta=6.3004737342 -> V=1.0, theta=0.0
% INFO    : Bus 43568	: V=1.00401358664, theta=7.49539338886 -> V=1.0, theta=0.0
% INFO    : Bus 43569	: V=1.00145080526, theta=6.49969957918 -> V=1.0, theta=0.0
% INFO    : Bus 43570	: V=1.00574212686, theta=24.9587538311 -> V=1.0, theta=0.0
% INFO    : Bus 43571	: V=1.00501284803, theta=25.4200554399 -> V=1.0, theta=0.0
% INFO    : Bus 43575	: V=0.983669066944, theta=-7.40887436681 -> V=1.0, theta=0.0
% INFO    : Bus 43577	: V=0.978437811503, theta=-8.96136946247 -> V=1.0, theta=0.0
% INFO    : Bus 43578	: V=0.981848957313, theta=-8.97548536449 -> V=1.0, theta=0.0
% INFO    : Bus 43580	: V=1.00889088743, theta=-2.3086874862 -> V=1.0, theta=0.0
% INFO    : Bus 43581	: V=1.00333848811, theta=-2.47483282987 -> V=1.0, theta=0.0
% INFO    : Bus 43582	: V=0.993738528158, theta=-2.43773167444 -> V=1.0, theta=0.0
% INFO    : Bus 43587	: V=0.998202500913, theta=19.0641341492 -> V=1.0, theta=0.0
% INFO    : Bus 43589	: V=0.988847899211, theta=17.679544724 -> V=1.0, theta=0.0
% INFO    : Bus 43590	: V=0.971188293421, theta=-12.7848967971 -> V=1.0, theta=0.0
% INFO    : Bus 43591	: V=0.987947619173, theta=-11.9341043904 -> V=1.0, theta=0.0
% INFO    : Bus 43592	: V=0.994908236145, theta=-0.482982665778 -> V=1.0, theta=0.0
% INFO    : Bus 43593	: V=0.99469800535, theta=-3.74467002801 -> V=1.0, theta=0.0
% INFO    : Bus 43600	: V=1.00196779644, theta=10.1383487195 -> V=1.0, theta=0.0
% INFO    : Bus 43603	: V=1.00127859133, theta=11.7695773221 -> V=1.0, theta=0.0
% INFO    : Bus 43606	: V=0.999896560621, theta=13.1819834991 -> V=1.0, theta=0.0
% INFO    : Bus 43607	: V=1.00023386086, theta=12.4637727363 -> V=1.0, theta=0.0
% INFO    : Bus 43609	: V=0.989661094818, theta=-1.56872669203 -> V=1.0, theta=0.0
% INFO    : Bus 43610	: V=1.00231447048, theta=0.886817133783 -> V=1.0, theta=0.0
% INFO    : Bus 43611	: V=1.0019594495, theta=0.0589209412387 -> V=1.0, theta=0.0
% INFO    : Bus 43626	: V=0.992615849257, theta=-8.81220264594 -> V=1.0, theta=0.0
% INFO    : Bus 43632	: V=0.991414529683, theta=-11.0937676421 -> V=1.0, theta=0.0
% INFO    : Bus 43633	: V=0.988490998048, theta=-10.4923124789 -> V=1.0, theta=0.0
% INFO    : Bus 43635	: V=0.993816586385, theta=-7.84233937563 -> V=1.0, theta=0.0
% INFO    : Bus 43646	: V=0.981026040477, theta=5.83368929515 -> V=1.0, theta=0.0
% INFO    : Bus 43648	: V=0.986161533093, theta=7.0834088777 -> V=1.0, theta=0.0
% INFO    : Bus 43650	: V=0.995087578397, theta=8.83259009503 -> V=1.0, theta=0.0
% INFO    : Bus 43651	: V=0.995567667083, theta=9.29105512258 -> V=1.0, theta=0.0
% INFO    : Bus 43663	: V=1.00301652115, theta=-11.2871030627 -> V=1.0, theta=0.0
% INFO    : Bus 43666	: V=1.00238052578, theta=-10.9186463683 -> V=1.0, theta=0.0
% INFO    : Bus 43673	: V=1.00657632995, theta=-10.7044836699 -> V=1.0, theta=0.0
% INFO    : Bus 43674	: V=1.00540216642, theta=-10.8286693613 -> V=1.0, theta=0.0
% INFO    : Bus 43676	: V=1.00115090657, theta=-11.0999633701 -> V=1.0, theta=0.0
% INFO    : Bus 43682	: V=1.00155630413, theta=-11.1095269736 -> V=1.0, theta=0.0
% INFO    : Bus 43683	: V=1.00287610148, theta=-10.9402714185 -> V=1.0, theta=0.0
% INFO    : Bus 43684	: V=1.00454532087, theta=-10.9084169552 -> V=1.0, theta=0.0
% INFO    : Bus 43687	: V=1.00175056151, theta=-11.1527709041 -> V=1.0, theta=0.0
% INFO    : Bus 43688	: V=1.00307447542, theta=-11.0394681269 -> V=1.0, theta=0.0
% INFO    : Bus 43689	: V=1.00121630515, theta=-11.1592250701 -> V=1.0, theta=0.0
% INFO    : Bus 43692	: V=0.995014100171, theta=-11.6584813332 -> V=1.0, theta=0.0
% INFO    : Bus 43693	: V=0.995256759852, theta=-11.6395134116 -> V=1.0, theta=0.0
% INFO    : Bus 43694	: V=1.00133914716, theta=-11.1492612133 -> V=1.0, theta=0.0
% INFO    : Bus 43695	: V=1.00081528807, theta=-11.214634653 -> V=1.0, theta=0.0
% INFO    : Bus 43697	: V=0.9962312065, theta=-11.5539425629 -> V=1.0, theta=0.0
% INFO    : Bus 43699	: V=0.998090696567, theta=-11.5030058895 -> V=1.0, theta=0.0
% INFO    : Bus 43700	: V=1.00583232916, theta=-11.341203552 -> V=1.0, theta=0.0
% INFO    : Bus 43702	: V=1.0075936037, theta=-10.9043252481 -> V=1.0, theta=0.0
% INFO    : Bus 43705	: V=1.00486598579, theta=-10.5547745575 -> V=1.0, theta=0.0
% INFO    : Bus 43706	: V=0.996527036028, theta=-11.434503985 -> V=1.0, theta=0.0
% INFO    : Bus 43709	: V=0.995691703192, theta=-8.59607229142 -> V=1.0, theta=0.0
% INFO    : Bus 43716	: V=0.999682018304, theta=16.4534226325 -> V=1.0, theta=0.0
% INFO    : Bus 43717	: V=0.990303179739, theta=14.9567881377 -> V=1.0, theta=0.0
% INFO    : Bus 43722	: V=1.00362591332, theta=7.82923576859 -> V=1.0, theta=0.0
% INFO    : Bus 43729	: V=1.007136256, theta=10.0285263844 -> V=1.0, theta=0.0
% INFO    : Bus 43736	: V=0.998618656551, theta=4.80536539238 -> V=1.0, theta=0.0
% INFO    : Bus 43737	: V=1.00138618507, theta=10.2385312757 -> V=1.0, theta=0.0
% INFO    : Bus 43739	: V=0.996670037025, theta=6.64548726813 -> V=1.0, theta=0.0
% INFO    : Bus 43740	: V=0.997467450215, theta=4.08158780159 -> V=1.0, theta=0.0
% INFO    : Bus 43745	: V=0.996288660067, theta=4.88003932587 -> V=1.0, theta=0.0
% INFO    : Bus 43752	: V=0.999017546882, theta=4.09441853608 -> V=1.0, theta=0.0
% INFO    : Bus 43754	: V=0.999620513456, theta=21.7943148343 -> V=1.0, theta=0.0
% INFO    : Bus 43757	: V=1.00715828669, theta=23.9688960379 -> V=1.0, theta=0.0
% INFO    : Bus 43758	: V=0.997681335388, theta=6.11617232703 -> V=1.0, theta=0.0
% INFO    : Bus 43765	: V=1.00294616562, theta=-8.46655506375 -> V=1.0, theta=0.0
% INFO    : Bus 43766	: V=1.00346322691, theta=-7.52567070452 -> V=1.0, theta=0.0
% INFO    : Bus 43767	: V=0.993815630898, theta=-8.06994022619 -> V=1.0, theta=0.0
% INFO    : Bus 43768	: V=1.00163635267, theta=-7.1282810473 -> V=1.0, theta=0.0
% INFO    : Bus 43769	: V=1.001878175, theta=-7.85390273626 -> V=1.0, theta=0.0
% INFO    : Bus 43774	: V=1.00325721422, theta=-7.76635659622 -> V=1.0, theta=0.0
% INFO    : Bus 43775	: V=0.99335179064, theta=15.653445197 -> V=1.0, theta=0.0
% INFO    : Bus 43776	: V=0.994043630863, theta=17.6186040098 -> V=1.0, theta=0.0
% INFO    : Bus 43777	: V=0.996005367453, theta=18.7575612624 -> V=1.0, theta=0.0
% INFO    : Bus 43778	: V=0.992474219181, theta=17.6476296033 -> V=1.0, theta=0.0
% INFO    : Bus 43787	: V=0.997352728001, theta=10.1354202665 -> V=1.0, theta=0.0
% INFO    : Bus 43788	: V=0.995907672816, theta=11.1242909016 -> V=1.0, theta=0.0
% INFO    : Bus 43789	: V=0.994088550388, theta=9.86319428871 -> V=1.0, theta=0.0
% INFO    : Bus 43791	: V=0.986241650425, theta=20.1805309611 -> V=1.0, theta=0.0
% INFO    : Bus 43792	: V=1.00870697998, theta=26.731777213 -> V=1.0, theta=0.0
% INFO    : Bus 43793	: V=0.993690165237, theta=20.0323943315 -> V=1.0, theta=0.0
% INFO    : Bus 43794	: V=0.989717903038, theta=20.3312054343 -> V=1.0, theta=0.0
% INFO    : Bus 43796	: V=0.992728238885, theta=21.6452520218 -> V=1.0, theta=0.0
% INFO    : Bus 43797	: V=0.999237931817, theta=12.2773342079 -> V=1.0, theta=0.0
% INFO    : Bus 43800	: V=1.00059400552, theta=14.4042146452 -> V=1.0, theta=0.0
% INFO    : Bus 43802	: V=1.00185150027, theta=14.5970860693 -> V=1.0, theta=0.0
% INFO    : Bus 43804	: V=1.00352921725, theta=14.8339393889 -> V=1.0, theta=0.0
% INFO    : Bus 43805	: V=1.00192473648, theta=14.5307909305 -> V=1.0, theta=0.0
% INFO    : Bus 43807	: V=0.998804077405, theta=14.1699428774 -> V=1.0, theta=0.0
% INFO    : Bus 43808	: V=0.998177137488, theta=14.0370600609 -> V=1.0, theta=0.0
% INFO    : Bus 43809	: V=0.995778507937, theta=13.8040990034 -> V=1.0, theta=0.0
% INFO    : Bus 43818	: V=0.992545440277, theta=13.4819341147 -> V=1.0, theta=0.0
% INFO    : Bus 43819	: V=0.993830312529, theta=13.6254891834 -> V=1.0, theta=0.0
% INFO    : Bus 43820	: V=0.994237581849, theta=13.677898876 -> V=1.0, theta=0.0
% INFO    : Bus 43821	: V=0.997824308405, theta=14.0694429777 -> V=1.0, theta=0.0
% INFO    : Bus 43822	: V=0.997888838858, theta=14.0378356874 -> V=1.0, theta=0.0
% INFO    : Bus 43823	: V=1.00055951416, theta=14.2844883988 -> V=1.0, theta=0.0
% INFO    : Bus 43825	: V=1.00000793444, theta=14.2333272031 -> V=1.0, theta=0.0
% INFO    : Bus 43826	: V=0.992645365882, theta=13.4953307446 -> V=1.0, theta=0.0
% INFO    : Bus 43827	: V=0.991923584249, theta=13.4168896307 -> V=1.0, theta=0.0
% INFO    : Bus 43828	: V=0.991582203624, theta=13.378285613 -> V=1.0, theta=0.0
% INFO    : Bus 43829	: V=0.9910649729, theta=13.3204629525 -> V=1.0, theta=0.0
% INFO    : Bus 43833	: V=0.990257815711, theta=13.2256301097 -> V=1.0, theta=0.0
% INFO    : Bus 43834	: V=1.00308397568, theta=14.725017929 -> V=1.0, theta=0.0
% INFO    : Bus 43836	: V=0.989519866389, theta=13.1281785036 -> V=1.0, theta=0.0
% INFO    : Bus 43838	: V=0.994794860446, theta=13.7417710319 -> V=1.0, theta=0.0
% INFO    : Bus 43840	: V=0.997245717392, theta=14.0112802753 -> V=1.0, theta=0.0
% INFO    : Bus 43841	: V=0.99997468004, theta=14.346393069 -> V=1.0, theta=0.0
% INFO    : Bus 43842	: V=0.996357698499, theta=13.9143510794 -> V=1.0, theta=0.0
% INFO    : Bus 43844	: V=0.995963655323, theta=13.8742584949 -> V=1.0, theta=0.0
% INFO    : Bus 43848	: V=0.996893860942, theta=13.956397384 -> V=1.0, theta=0.0
% INFO    : Bus 43849	: V=0.995647438244, theta=13.8350775783 -> V=1.0, theta=0.0
% INFO    : Bus 43850	: V=0.994762985028, theta=13.7323127275 -> V=1.0, theta=0.0
% INFO    : Bus 43851	: V=0.991961674525, theta=13.4180152787 -> V=1.0, theta=0.0
% INFO    : Bus 43852	: V=0.997635257842, theta=13.984059633 -> V=1.0, theta=0.0
% INFO    : Bus 43853	: V=1.00341197241, theta=14.8279818371 -> V=1.0, theta=0.0
% INFO    : Bus 43854	: V=1.00427189596, theta=12.9584588699 -> V=1.0, theta=0.0
% INFO    : Bus 43855	: V=0.994113945384, theta=13.1315155983 -> V=1.0, theta=0.0
% INFO    : Bus 43856	: V=1.00049410663, theta=12.2907224845 -> V=1.0, theta=0.0
% INFO    : Bus 43857	: V=0.9982589586, theta=12.3579163861 -> V=1.0, theta=0.0
% INFO    : Bus 43858	: V=1.00261577568, theta=12.3966145384 -> V=1.0, theta=0.0
% INFO    : Bus 43859	: V=0.997738118709, theta=12.4933612492 -> V=1.0, theta=0.0
% INFO    : Bus 43860	: V=0.997884098481, theta=12.706002648 -> V=1.0, theta=0.0
% INFO    : Bus 43861	: V=0.998474215218, theta=12.8670722719 -> V=1.0, theta=0.0
% INFO    : Bus 43862	: V=0.99954649751, theta=13.137302489 -> V=1.0, theta=0.0
% INFO    : Bus 43865	: V=0.998353276686, theta=13.255742438 -> V=1.0, theta=0.0
% INFO    : Bus 43866	: V=1.00023792125, theta=13.1696351533 -> V=1.0, theta=0.0
% INFO    : Bus 43869	: V=1.00341051967, theta=13.0305557292 -> V=1.0, theta=0.0
% INFO    : Bus 43870	: V=0.99976824766, theta=14.1513367633 -> V=1.0, theta=0.0
% INFO    : Bus 43872	: V=0.995895780464, theta=13.6447511106 -> V=1.0, theta=0.0
% INFO    : Bus 43873	: V=0.996926650543, theta=13.7867082678 -> V=1.0, theta=0.0
% INFO    : Bus 43874	: V=0.99869326999, theta=14.3040602421 -> V=1.0, theta=0.0
% INFO    : Bus 43876	: V=0.999792078581, theta=15.2218649817 -> V=1.0, theta=0.0
% INFO    : Bus 43877	: V=1.00148591142, theta=14.9022867109 -> V=1.0, theta=0.0
% INFO    : Bus 43882	: V=0.987335384177, theta=12.4279244507 -> V=1.0, theta=0.0
% INFO    : Bus 43883	: V=0.98460424433, theta=12.3185715237 -> V=1.0, theta=0.0
% INFO    : Bus 43887	: V=0.991741018116, theta=12.7118525915 -> V=1.0, theta=0.0
% INFO    : Bus 43890	: V=0.99473866223, theta=12.9479837795 -> V=1.0, theta=0.0
% INFO    : Bus 43891	: V=0.993976859836, theta=12.8939217092 -> V=1.0, theta=0.0
% INFO    : Bus 43892	: V=0.995216282397, theta=13.1766458167 -> V=1.0, theta=0.0
% INFO    : Bus 43896	: V=1.00471389537, theta=13.0878238026 -> V=1.0, theta=0.0
% INFO    : Bus 43897	: V=1.01283994639, theta=13.1777582962 -> V=1.0, theta=0.0
% INFO    : Bus 43899	: V=1.00111153467, theta=27.0333136824 -> V=1.0, theta=0.0
% INFO    : Bus 43918	: V=0.99916978663, theta=27.7426472985 -> V=1.0, theta=0.0
% INFO    : Bus 43921	: V=0.995152074384, theta=27.9761084665 -> V=1.0, theta=0.0
% INFO    : Bus 43927	: V=0.999710614361, theta=27.6683409614 -> V=1.0, theta=0.0
% INFO    : Bus 43931	: V=0.998402946504, theta=3.20108162988 -> V=1.0, theta=0.0
% INFO    : Bus 43932	: V=0.997708997216, theta=-0.0236196479893 -> V=1.0, theta=0.0
% INFO    : Bus 43935	: V=1.00413650266, theta=13.4746216479 -> V=1.0, theta=0.0
% INFO    : Bus 43936	: V=1.00098541286, theta=13.1143018735 -> V=1.0, theta=0.0
% INFO    : Bus 43939	: V=1.00450968261, theta=-9.15472479451 -> V=1.0, theta=0.0
% INFO    : Bus 43940	: V=1.00239241616, theta=-9.55845981032 -> V=1.0, theta=0.0
% INFO    : Bus 43941	: V=0.973597110694, theta=-12.2900354504 -> V=1.0, theta=0.0
% INFO    : Bus 43942	: V=0.977855361741, theta=-11.8359679296 -> V=1.0, theta=0.0
% INFO    : Bus 43945	: V=0.999613786618, theta=-9.4865104312 -> V=1.0, theta=0.0
% INFO    : Bus 43965	: V=1.0001264999, theta=-9.4637211314 -> V=1.0, theta=0.0
% INFO    : Bus 43974	: V=0.991970420622, theta=-10.801705995 -> V=1.0, theta=0.0
% INFO    : Bus 43977	: V=0.993749543482, theta=-10.8667136793 -> V=1.0, theta=0.0
% INFO    : Bus 43979	: V=0.999083703857, theta=-10.0929112209 -> V=1.0, theta=0.0
% INFO    : Bus 43982	: V=1.00046628766, theta=-9.84193828082 -> V=1.0, theta=0.0
% INFO    : Bus 43983	: V=0.994013162522, theta=-10.5433943655 -> V=1.0, theta=0.0
% INFO    : Bus 43984	: V=0.996138411524, theta=-10.3202149102 -> V=1.0, theta=0.0
% INFO    : Bus 43990	: V=0.997751616987, theta=20.1162375431 -> V=1.0, theta=0.0
% INFO    : Bus 43991	: V=0.996290251825, theta=19.6905806807 -> V=1.0, theta=0.0
% INFO    : Bus 43992	: V=0.982447393905, theta=18.4866153192 -> V=1.0, theta=0.0
% INFO    : Bus 43993	: V=0.982820793183, theta=17.7504522455 -> V=1.0, theta=0.0
% INFO    : Bus 43994	: V=0.997158756845, theta=20.8302004308 -> V=1.0, theta=0.0
% INFO    : Bus 43995	: V=0.999490567303, theta=21.9373994843 -> V=1.0, theta=0.0
% INFO    : Bus 43996	: V=0.99409903538, theta=19.9618298023 -> V=1.0, theta=0.0
% INFO    : Bus 43997	: V=1.00284436469, theta=10.0880419063 -> V=1.0, theta=0.0
% INFO    : Bus 43998	: V=1.00492415969, theta=10.6491527888 -> V=1.0, theta=0.0
% INFO    : Bus 44000	: V=1.00492251547, theta=10.6936803546 -> V=1.0, theta=0.0
% INFO    : Bus 44001	: V=1.00502911021, theta=10.7340144847 -> V=1.0, theta=0.0
% INFO    : Bus 44004	: V=1.00407428582, theta=10.7580786678 -> V=1.0, theta=0.0
% INFO    : Bus 44005	: V=1.00599828182, theta=10.8270109143 -> V=1.0, theta=0.0
% INFO    : Bus 44006	: V=1.00374271864, theta=11.0084128659 -> V=1.0, theta=0.0
% INFO    : Bus 44011	: V=1.00755780483, theta=13.189375628 -> V=1.0, theta=0.0
% INFO    : Bus 44013	: V=1.00424919007, theta=12.8306726974 -> V=1.0, theta=0.0
% INFO    : Bus 44014	: V=1.00338630679, theta=11.5269469895 -> V=1.0, theta=0.0
% INFO    : Bus 44015	: V=1.00484181164, theta=9.98876616414 -> V=1.0, theta=0.0
% INFO    : Bus 44016	: V=0.997782052758, theta=8.85225004964 -> V=1.0, theta=0.0
% INFO    : Bus 44017	: V=1.00560941822, theta=-0.130440682489 -> V=1.0, theta=0.0
% INFO    : Bus 44021	: V=1.00796605144, theta=7.50783123443 -> V=1.0, theta=0.0
% INFO    : Bus 44026	: V=0.997662049351, theta=14.1106732533 -> V=1.0, theta=0.0
% INFO    : Bus 44027	: V=1.0031911161, theta=15.1007730458 -> V=1.0, theta=0.0
% INFO    : Bus 44028	: V=1.00293623223, theta=14.6889309381 -> V=1.0, theta=0.0
% INFO    : Bus 44030	: V=1.01010526609, theta=3.76353136956 -> V=1.0, theta=0.0
% INFO    : Bus 44036	: V=1.0011054113, theta=3.19905317549 -> V=1.0, theta=0.0
% INFO    : Bus 44042	: V=1.00200604249, theta=2.33969770929 -> V=1.0, theta=0.0
% INFO    : Bus 44060	: V=1.00660013221, theta=9.30686737695 -> V=1.0, theta=0.0
% INFO    : Bus 44065	: V=0.988228320436, theta=6.74774819779 -> V=1.0, theta=0.0
% INFO    : Bus 44066	: V=0.987061695591, theta=6.46282600452 -> V=1.0, theta=0.0
% INFO    : Bus 44067	: V=0.98437505217, theta=5.93092044219 -> V=1.0, theta=0.0
% INFO    : Bus 44068	: V=0.985650252256, theta=6.42195220788 -> V=1.0, theta=0.0
% INFO    : Bus 44069	: V=0.986857256703, theta=6.41644176734 -> V=1.0, theta=0.0
% INFO    : Bus 44070	: V=0.982831627203, theta=6.37599722119 -> V=1.0, theta=0.0
% INFO    : Bus 44071	: V=0.985235859611, theta=5.47366647548 -> V=1.0, theta=0.0
% INFO    : Bus 44072	: V=0.990949090827, theta=7.30140234473 -> V=1.0, theta=0.0
% INFO    : Bus 44073	: V=0.9853943366, theta=7.36521598436 -> V=1.0, theta=0.0
% INFO    : Bus 44074	: V=0.986837211052, theta=7.67506999916 -> V=1.0, theta=0.0
% INFO    : Bus 44075	: V=1.00514894796, theta=4.33912186015 -> V=1.0, theta=0.0
% INFO    : Bus 44076	: V=1.00661079363, theta=4.70481560635 -> V=1.0, theta=0.0
% INFO    : Bus 44077	: V=0.998534139615, theta=4.76694223889 -> V=1.0, theta=0.0
% INFO    : Bus 44083	: V=0.999214596689, theta=26.1731495712 -> V=1.0, theta=0.0
% INFO    : Bus 44098	: V=0.999312527577, theta=26.2874094731 -> V=1.0, theta=0.0
% INFO    : Bus 44100	: V=0.999466275753, theta=26.481418549 -> V=1.0, theta=0.0
% INFO    : Bus 44102	: V=1.00015446006, theta=26.9116389062 -> V=1.0, theta=0.0
% INFO    : Bus 44103	: V=0.995709712772, theta=19.9229803173 -> V=1.0, theta=0.0
% INFO    : Bus 44104	: V=1.00215134605, theta=23.614001702 -> V=1.0, theta=0.0
% INFO    : Bus 44105	: V=0.998149289283, theta=25.4045037997 -> V=1.0, theta=0.0
% INFO    : Bus 44106	: V=0.999075396529, theta=26.3981264999 -> V=1.0, theta=0.0
% INFO    : Bus 44107	: V=1.00349665883, theta=28.2304664026 -> V=1.0, theta=0.0
% INFO    : Bus 44108	: V=1.01298858073, theta=4.75569596599 -> V=1.0, theta=0.0
% INFO    : Bus 44109	: V=1.00810528742, theta=4.13228394034 -> V=1.0, theta=0.0
% INFO    : Bus 44110	: V=1.01643293117, theta=6.79922725675 -> V=1.0, theta=0.0
% INFO    : Bus 44114	: V=1.01832359448, theta=5.70482788687 -> V=1.0, theta=0.0
% INFO    : Bus 44116	: V=0.984413248993, theta=-26.0690015259 -> V=1.0, theta=0.0
% INFO    : Bus 44117	: V=0.991495730337, theta=-28.7760645091 -> V=1.0, theta=0.0
% INFO    : Bus 44124	: V=1.00216711502, theta=-8.32413978803 -> V=1.0, theta=0.0
% INFO    : Bus 44126	: V=1.00158490893, theta=-8.43886207895 -> V=1.0, theta=0.0
% INFO    : Bus 44129	: V=1.00355887614, theta=-7.88491619069 -> V=1.0, theta=0.0
% INFO    : Bus 44181	: V=0.993047778489, theta=-8.12303181728 -> V=1.0, theta=0.0
% INFO    : Bus 44182	: V=0.994161544586, theta=-8.13716943015 -> V=1.0, theta=0.0
% INFO    : Bus 44184	: V=0.992955107346, theta=-8.23502557416 -> V=1.0, theta=0.0
% INFO    : Bus 44186	: V=0.992036450496, theta=-8.2920843128 -> V=1.0, theta=0.0
% INFO    : Bus 44189	: V=0.988623460347, theta=-8.73513375422 -> V=1.0, theta=0.0
% INFO    : Bus 44190	: V=0.989268572438, theta=-8.7093652133 -> V=1.0, theta=0.0
% INFO    : Bus 44191	: V=0.990758265696, theta=-8.6069411983 -> V=1.0, theta=0.0
% INFO    : Bus 44192	: V=0.988910049495, theta=-8.83950513833 -> V=1.0, theta=0.0
% INFO    : Bus 44193	: V=0.987883947473, theta=-8.80701125813 -> V=1.0, theta=0.0
% INFO    : Bus 44194	: V=0.989110924326, theta=-8.86575847985 -> V=1.0, theta=0.0
% INFO    : Bus 44195	: V=0.989904865976, theta=-8.80273105448 -> V=1.0, theta=0.0
% INFO    : Bus 44196	: V=0.991452244767, theta=-8.66281366792 -> V=1.0, theta=0.0
% INFO    : Bus 44197	: V=0.987028073222, theta=-9.22607261921 -> V=1.0, theta=0.0
% INFO    : Bus 44201	: V=0.994013765078, theta=-8.44004508345 -> V=1.0, theta=0.0
% INFO    : Bus 44204	: V=1.00143860893, theta=-8.3942897703 -> V=1.0, theta=0.0
% INFO    : Bus 44233	: V=1.00834339198, theta=-7.69504450714 -> V=1.0, theta=0.0
% INFO    : Bus 44237	: V=0.996411843111, theta=-0.354034644341 -> V=1.0, theta=0.0
% INFO    : Bus 44238	: V=1.0029716015, theta=0.624468472515 -> V=1.0, theta=0.0
% INFO    : Bus 44239	: V=1.00711583631, theta=1.16710361478 -> V=1.0, theta=0.0
% INFO    : Bus 44245	: V=0.966659686786, theta=-0.361645225918 -> V=1.0, theta=0.0
% INFO    : Bus 44257	: V=1.00125649345, theta=3.33652156431 -> V=1.0, theta=0.0
% INFO    : Bus 44258	: V=0.999428638866, theta=2.31995706736 -> V=1.0, theta=0.0
% INFO    : Bus 44259	: V=0.991173652123, theta=4.83517805947 -> V=1.0, theta=0.0
% INFO    : Bus 44261	: V=0.991623932134, theta=-35.859745911 -> V=1.0, theta=0.0
% INFO    : Bus 44262	: V=0.989365395456, theta=-36.2460785812 -> V=1.0, theta=0.0
% INFO    : Bus 44264	: V=0.989431807155, theta=-36.6316308677 -> V=1.0, theta=0.0
% INFO    : Bus 44265	: V=1.00285091662, theta=-33.4385676964 -> V=1.0, theta=0.0
% INFO    : Bus 44267	: V=0.99347091419, theta=-35.5687821303 -> V=1.0, theta=0.0
% INFO    : Bus 44279	: V=0.996509538291, theta=-8.7437868749 -> V=1.0, theta=0.0
% INFO    : Bus 44282	: V=0.999761840914, theta=-8.57434263243 -> V=1.0, theta=0.0
% INFO    : Bus 44283	: V=0.996566326929, theta=-9.25374698055 -> V=1.0, theta=0.0
% INFO    : Bus 44284	: V=0.984334943346, theta=-9.71174223132 -> V=1.0, theta=0.0
% INFO    : Bus 44286	: V=0.976989076746, theta=-9.65515929058 -> V=1.0, theta=0.0
% INFO    : Bus 44300	: V=1.00341483637, theta=2.71642520223 -> V=1.0, theta=0.0
% INFO    : Bus 44329	: V=0.998133913474, theta=6.32428377977 -> V=1.0, theta=0.0
% INFO    : Bus 44332	: V=1.00557230673, theta=7.2030617723 -> V=1.0, theta=0.0
% INFO    : Bus 44338	: V=0.994874519303, theta=-21.248216895 -> V=1.0, theta=0.0
% INFO    : Bus 44340	: V=0.999961886982, theta=-16.065957908 -> V=1.0, theta=0.0
% INFO    : Bus 44343	: V=1.01720230967, theta=-12.1045084859 -> V=1.0, theta=0.0
% INFO    : Bus 44350	: V=1.00144851244, theta=-8.02535265239 -> V=1.0, theta=0.0
% INFO    : Bus 44351	: V=1.0017993857, theta=-7.99227522004 -> V=1.0, theta=0.0
% INFO    : Bus 44352	: V=1.00266981841, theta=-7.84843625025 -> V=1.0, theta=0.0
% INFO    : Bus 44353	: V=1.00127332584, theta=-8.0538067653 -> V=1.0, theta=0.0
% INFO    : Bus 44356	: V=0.997742885952, theta=-7.94209430505 -> V=1.0, theta=0.0
% INFO    : Bus 44358	: V=0.997416395968, theta=-7.84213071485 -> V=1.0, theta=0.0
% INFO    : Bus 44359	: V=0.997363547856, theta=-7.73242396007 -> V=1.0, theta=0.0
% INFO    : Bus 44360	: V=0.998158195958, theta=-7.4983076192 -> V=1.0, theta=0.0
% INFO    : Bus 44361	: V=0.998772183415, theta=-7.37042954867 -> V=1.0, theta=0.0
% INFO    : Bus 44362	: V=1.00584885661, theta=-7.19871512548 -> V=1.0, theta=0.0
% INFO    : Bus 44365	: V=1.00652677073, theta=-6.95988284031 -> V=1.0, theta=0.0
% INFO    : Bus 44370	: V=1.00270746757, theta=-7.89924921157 -> V=1.0, theta=0.0
% INFO    : Bus 44373	: V=1.00643643362, theta=-7.89437637902 -> V=1.0, theta=0.0
% INFO    : Bus 44374	: V=1.0070184397, theta=-7.83909070513 -> V=1.0, theta=0.0
% INFO    : Bus 44379	: V=1.00690772748, theta=-7.59281556128 -> V=1.0, theta=0.0
% INFO    : Bus 44381	: V=1.00658550071, theta=-7.35205185152 -> V=1.0, theta=0.0
% INFO    : Bus 44382	: V=1.00700539913, theta=-7.21225447944 -> V=1.0, theta=0.0
% INFO    : Bus 44390	: V=1.00806614398, theta=-7.74039021941 -> V=1.0, theta=0.0
% INFO    : Bus 44392	: V=1.00129067431, theta=-7.83717999751 -> V=1.0, theta=0.0
% INFO    : Bus 44393	: V=1.00227939069, theta=-8.20565906041 -> V=1.0, theta=0.0
% INFO    : Bus 44394	: V=0.99962449252, theta=-8.38173741085 -> V=1.0, theta=0.0
% INFO    : Bus 44397	: V=1.00342439884, theta=-7.77475905641 -> V=1.0, theta=0.0
% INFO    : Bus 44398	: V=0.99728386462, theta=-8.54255817009 -> V=1.0, theta=0.0
% INFO    : Bus 44400	: V=1.01467481552, theta=-7.31247445349 -> V=1.0, theta=0.0
% INFO    : Bus 44405	: V=0.999336259394, theta=-8.64844344849 -> V=1.0, theta=0.0
% INFO    : Bus 44408	: V=0.990774108601, theta=-9.06748813178 -> V=1.0, theta=0.0
% INFO    : Bus 44409	: V=0.985513956051, theta=-9.44906353609 -> V=1.0, theta=0.0
% INFO    : Bus 44411	: V=0.988662534548, theta=-9.50500775527 -> V=1.0, theta=0.0
% INFO    : Bus 44414	: V=0.985289531654, theta=-9.11438918038 -> V=1.0, theta=0.0
% INFO    : Bus 44415	: V=0.9778280615, theta=-10.5320241598 -> V=1.0, theta=0.0
% INFO    : Bus 44417	: V=0.994773229981, theta=-9.0089544665 -> V=1.0, theta=0.0
% INFO    : Bus 44419	: V=1.00495236828, theta=-8.05321640018 -> V=1.0, theta=0.0
% INFO    : Bus 44420	: V=0.995200961076, theta=-8.86142465304 -> V=1.0, theta=0.0
% INFO    : Bus 44422	: V=0.992460730908, theta=-9.16044481178 -> V=1.0, theta=0.0
% INFO    : Bus 44424	: V=0.969558570546, theta=-10.8810817766 -> V=1.0, theta=0.0
% INFO    : Bus 44429	: V=1.00337160398, theta=-7.4534305712 -> V=1.0, theta=0.0
% INFO    : Bus 44432	: V=0.998504538446, theta=-8.48876852664 -> V=1.0, theta=0.0
% INFO    : Bus 44439	: V=1.01335221162, theta=-5.37095611306 -> V=1.0, theta=0.0
% INFO    : Bus 44440	: V=1.01317472577, theta=-5.31442315414 -> V=1.0, theta=0.0
% INFO    : Bus 44442	: V=0.967674019517, theta=-10.7214257925 -> V=1.0, theta=0.0
% INFO    : Bus 44443	: V=0.966768138868, theta=-10.2130822586 -> V=1.0, theta=0.0
% INFO    : Bus 44450	: V=1.02280135369, theta=-3.01943317991 -> V=1.0, theta=0.0
% INFO    : Bus 44453	: V=1.02553939414, theta=-3.57092506064 -> V=1.0, theta=0.0
% INFO    : Bus 44454	: V=1.0242813424, theta=-3.17227682808 -> V=1.0, theta=0.0
% INFO    : Bus 44456	: V=1.01580825962, theta=-3.88062521612 -> V=1.0, theta=0.0
% INFO    : Bus 44458	: V=1.00352438131, theta=2.93735594093 -> V=1.0, theta=0.0
% INFO    : Bus 44459	: V=1.00051079469, theta=3.60075303852 -> V=1.0, theta=0.0
% INFO    : Bus 44461	: V=0.985353908513, theta=3.57383143739 -> V=1.0, theta=0.0
% INFO    : Bus 44462	: V=0.997069949959, theta=2.88725728403 -> V=1.0, theta=0.0
% INFO    : Bus 44463	: V=0.99229084457, theta=1.42690421252 -> V=1.0, theta=0.0
% INFO    : Bus 44464	: V=1.00722263439, theta=-3.9923174409 -> V=1.0, theta=0.0
% INFO    : Bus 44465	: V=0.999313403902, theta=-2.55251359962 -> V=1.0, theta=0.0
% INFO    : Bus 44466	: V=0.99563461636, theta=-0.869868797147 -> V=1.0, theta=0.0
% INFO    : Bus 44468	: V=0.996872145874, theta=-3.45041957759 -> V=1.0, theta=0.0
% INFO    : Bus 44472	: V=0.997076079198, theta=2.0969888534 -> V=1.0, theta=0.0
% INFO    : Bus 44473	: V=0.997933793261, theta=1.35467664302 -> V=1.0, theta=0.0
% INFO    : Bus 44475	: V=1.00165894427, theta=6.86052741015 -> V=1.0, theta=0.0
% INFO    : Bus 44477	: V=0.997684209923, theta=1.42064874694 -> V=1.0, theta=0.0
% INFO    : Bus 44482	: V=1.00982630526, theta=-5.46745729023 -> V=1.0, theta=0.0
% INFO    : Bus 44491	: V=0.997771935116, theta=-3.41675320158 -> V=1.0, theta=0.0
% INFO    : Bus 44492	: V=0.993338868934, theta=-8.44287692995 -> V=1.0, theta=0.0
% INFO    : Bus 44493	: V=0.993292567239, theta=-8.4695041895 -> V=1.0, theta=0.0
% INFO    : Bus 44494	: V=0.994436123872, theta=-8.33240998154 -> V=1.0, theta=0.0
% INFO    : Bus 44495	: V=0.999256347352, theta=-7.90240327814 -> V=1.0, theta=0.0
% INFO    : Bus 44497	: V=0.999330705693, theta=-7.9231600298 -> V=1.0, theta=0.0
% INFO    : Bus 44498	: V=0.995989844625, theta=-8.48268052676 -> V=1.0, theta=0.0
% INFO    : Bus 44499	: V=0.995272290478, theta=-8.59185664771 -> V=1.0, theta=0.0
% INFO    : Bus 44503	: V=0.996118266568, theta=-8.56894864818 -> V=1.0, theta=0.0
% INFO    : Bus 44508	: V=0.998240646306, theta=-8.37523132905 -> V=1.0, theta=0.0
% INFO    : Bus 44509	: V=0.993506273226, theta=-8.9653618174 -> V=1.0, theta=0.0
% INFO    : Bus 44512	: V=0.994499742797, theta=-8.85014691115 -> V=1.0, theta=0.0
% INFO    : Bus 44513	: V=0.999146177723, theta=-8.25004659404 -> V=1.0, theta=0.0
% INFO    : Bus 44514	: V=0.997351510988, theta=-8.64268775051 -> V=1.0, theta=0.0
% INFO    : Bus 44515	: V=0.996314703094, theta=-8.66148200438 -> V=1.0, theta=0.0
% INFO    : Bus 44521	: V=1.00325167234, theta=-7.94591243254 -> V=1.0, theta=0.0
% INFO    : Bus 44529	: V=0.999969927958, theta=-7.87505399678 -> V=1.0, theta=0.0
% INFO    : Bus 44530	: V=0.994802334817, theta=-8.12621309221 -> V=1.0, theta=0.0
% INFO    : Bus 44531	: V=0.995821331693, theta=-7.62042787937 -> V=1.0, theta=0.0
% INFO    : Bus 44532	: V=0.993322900399, theta=-8.44372091995 -> V=1.0, theta=0.0
% INFO    : Bus 44533	: V=0.995975586309, theta=-7.87721115911 -> V=1.0, theta=0.0
% INFO    : Bus 44535	: V=0.992444417875, theta=-8.50794136752 -> V=1.0, theta=0.0
% INFO    : Bus 44536	: V=0.99213779539, theta=-8.53700472753 -> V=1.0, theta=0.0
% INFO    : Bus 44537	: V=0.991310657349, theta=-8.60496073796 -> V=1.0, theta=0.0
% INFO    : Bus 44539	: V=0.995842603811, theta=-8.06256463532 -> V=1.0, theta=0.0
% INFO    : Bus 44540	: V=0.994804344795, theta=-8.31471567805 -> V=1.0, theta=0.0
% INFO    : Bus 44541	: V=0.995317876732, theta=-8.4091446685 -> V=1.0, theta=0.0
% INFO    : Bus 44543	: V=0.995078181197, theta=-8.46560274519 -> V=1.0, theta=0.0
% INFO    : Bus 44544	: V=1.00154452783, theta=-7.86079406936 -> V=1.0, theta=0.0
% INFO    : Bus 44550	: V=0.994266742117, theta=-8.36973604871 -> V=1.0, theta=0.0
% INFO    : Bus 44551	: V=0.997099310612, theta=-8.39713601898 -> V=1.0, theta=0.0
% INFO    : Bus 44552	: V=0.99877675418, theta=-8.27888411873 -> V=1.0, theta=0.0
% INFO    : Bus 44555	: V=1.00114744399, theta=-8.01006398903 -> V=1.0, theta=0.0
% INFO    : Bus 44558	: V=1.00169157739, theta=-7.93227284077 -> V=1.0, theta=0.0
% INFO    : Bus 44565	: V=1.00185279722, theta=-8.0153964697 -> V=1.0, theta=0.0
% INFO    : Bus 44570	: V=1.00404050636, theta=-7.85022301183 -> V=1.0, theta=0.0
% INFO    : Bus 44571	: V=1.00114645442, theta=-8.17404231103 -> V=1.0, theta=0.0
% INFO    : Bus 44572	: V=1.00488533937, theta=-7.79919442715 -> V=1.0, theta=0.0
% INFO    : Bus 44574	: V=0.992743616616, theta=-9.02427675839 -> V=1.0, theta=0.0
% INFO    : Bus 44575	: V=0.992627862654, theta=-9.05407613245 -> V=1.0, theta=0.0
% INFO    : Bus 44584	: V=0.998817614061, theta=-8.23730597656 -> V=1.0, theta=0.0
% INFO    : Bus 44595	: V=1.00697306365, theta=-7.55319402057 -> V=1.0, theta=0.0
% INFO    : Bus 44596	: V=1.00849602984, theta=-7.39723849231 -> V=1.0, theta=0.0
% INFO    : Bus 44597	: V=1.00955733818, theta=-7.29689696874 -> V=1.0, theta=0.0
% INFO    : Bus 44599	: V=1.00771958385, theta=-7.479088121 -> V=1.0, theta=0.0
% INFO    : Bus 44600	: V=1.00865303516, theta=-7.38217517157 -> V=1.0, theta=0.0
% INFO    : Bus 44601	: V=1.00914401718, theta=-7.38159370062 -> V=1.0, theta=0.0
% INFO    : Bus 44602	: V=1.00849957382, theta=-7.37291727134 -> V=1.0, theta=0.0
% INFO    : Bus 44603	: V=1.00802506394, theta=-7.29935666665 -> V=1.0, theta=0.0
% INFO    : Bus 44604	: V=1.01395277981, theta=-7.13022006783 -> V=1.0, theta=0.0
% INFO    : Bus 44607	: V=1.00806518238, theta=-7.21320103607 -> V=1.0, theta=0.0
% INFO    : Bus 44618	: V=0.999197560983, theta=-8.06790159426 -> V=1.0, theta=0.0
% INFO    : Bus 44619	: V=1.0001964733, theta=-7.86239880068 -> V=1.0, theta=0.0
% INFO    : Bus 44620	: V=1.00256095166, theta=-7.49159662558 -> V=1.0, theta=0.0
% INFO    : Bus 44623	: V=1.00131908578, theta=-8.14152661593 -> V=1.0, theta=0.0
% INFO    : Bus 44625	: V=0.995926308869, theta=-8.78287199763 -> V=1.0, theta=0.0
% INFO    : Bus 44627	: V=0.998991005578, theta=-8.35101286907 -> V=1.0, theta=0.0
% INFO    : Bus 44628	: V=1.00205652187, theta=-8.02584424497 -> V=1.0, theta=0.0
% INFO    : Bus 44629	: V=0.999947636313, theta=-8.25482918471 -> V=1.0, theta=0.0
% INFO    : Bus 44635	: V=0.995194869986, theta=-8.87426906944 -> V=1.0, theta=0.0
% INFO    : Bus 44647	: V=0.989538322727, theta=-9.66118324508 -> V=1.0, theta=0.0
% INFO    : Bus 44648	: V=0.995250543285, theta=-8.89880692969 -> V=1.0, theta=0.0
% INFO    : Bus 44649	: V=0.988968159722, theta=-9.41765073231 -> V=1.0, theta=0.0
% INFO    : Bus 44651	: V=0.995728121109, theta=-8.62196406111 -> V=1.0, theta=0.0
% INFO    : Bus 44652	: V=0.993461333212, theta=-8.96653897023 -> V=1.0, theta=0.0
% INFO    : Bus 44654	: V=0.987836553355, theta=-9.98099857935 -> V=1.0, theta=0.0
% INFO    : Bus 44660	: V=0.98597687066, theta=-9.96372557316 -> V=1.0, theta=0.0
% INFO    : Bus 44662	: V=0.990638761536, theta=-8.98292094793 -> V=1.0, theta=0.0
% INFO    : Bus 44663	: V=0.994904014286, theta=-8.63793587614 -> V=1.0, theta=0.0
% INFO    : Bus 44664	: V=0.993894706569, theta=-8.68219816451 -> V=1.0, theta=0.0
% INFO    : Bus 44665	: V=0.991258539541, theta=-9.02602728684 -> V=1.0, theta=0.0
% INFO    : Bus 44666	: V=0.988370116575, theta=-9.25173258827 -> V=1.0, theta=0.0
% INFO    : Bus 44667	: V=0.989342473432, theta=-9.30673208685 -> V=1.0, theta=0.0
% INFO    : Bus 44668	: V=0.990211137061, theta=-9.21483271678 -> V=1.0, theta=0.0
% INFO    : Bus 44669	: V=0.992553348781, theta=-8.72885562761 -> V=1.0, theta=0.0
% INFO    : Bus 44671	: V=0.986753341886, theta=-9.70270863423 -> V=1.0, theta=0.0
% INFO    : Bus 44672	: V=0.988304037313, theta=-9.45101608101 -> V=1.0, theta=0.0
% INFO    : Bus 44673	: V=0.994084847642, theta=-8.54466257988 -> V=1.0, theta=0.0
% INFO    : Bus 44674	: V=0.995983586385, theta=-7.98289274324 -> V=1.0, theta=0.0
% INFO    : Bus 44675	: V=0.995486246106, theta=-8.10186033046 -> V=1.0, theta=0.0
% INFO    : Bus 44676	: V=0.995859735279, theta=-7.58652141046 -> V=1.0, theta=0.0
% INFO    : Bus 44677	: V=0.989167288762, theta=-8.94091587277 -> V=1.0, theta=0.0
% INFO    : Bus 44678	: V=0.995559688888, theta=-7.76930912508 -> V=1.0, theta=0.0
% INFO    : Bus 44679	: V=0.99539619981, theta=-7.75380317957 -> V=1.0, theta=0.0
% INFO    : Bus 44680	: V=0.994303249986, theta=-8.41515969817 -> V=1.0, theta=0.0
% INFO    : Bus 44681	: V=0.994625509098, theta=-8.31435951736 -> V=1.0, theta=0.0
% INFO    : Bus 44682	: V=0.99392395746, theta=-8.39348559825 -> V=1.0, theta=0.0
% INFO    : Bus 44683	: V=0.993437119603, theta=-8.27458336027 -> V=1.0, theta=0.0
% INFO    : Bus 44684	: V=0.994788436909, theta=-7.96314545879 -> V=1.0, theta=0.0
% INFO    : Bus 44685	: V=0.993804057011, theta=-8.14728097536 -> V=1.0, theta=0.0
% INFO    : Bus 44690	: V=1.00220423624, theta=-7.58624162037 -> V=1.0, theta=0.0
% INFO    : Bus 44691	: V=1.00101359578, theta=-8.4838433096 -> V=1.0, theta=0.0
% INFO    : Bus 44693	: V=0.998993368709, theta=-8.05541091895 -> V=1.0, theta=0.0
% INFO    : Bus 44704	: V=0.998435865031, theta=-8.19071055301 -> V=1.0, theta=0.0
% INFO    : Bus 44706	: V=0.998035871238, theta=-8.34312540309 -> V=1.0, theta=0.0
% INFO    : Bus 44707	: V=0.995183851962, theta=-8.25659497948 -> V=1.0, theta=0.0
% INFO    : Bus 44708	: V=0.997387567779, theta=-7.91215538352 -> V=1.0, theta=0.0
% INFO    : Bus 44709	: V=0.996317005458, theta=-8.27505635252 -> V=1.0, theta=0.0
% INFO    : Bus 44710	: V=0.996726646487, theta=-8.3367743596 -> V=1.0, theta=0.0
% INFO    : Bus 44711	: V=0.997440702351, theta=-7.95748030154 -> V=1.0, theta=0.0
% INFO    : Bus 44713	: V=0.998726315226, theta=-8.16259981159 -> V=1.0, theta=0.0
% INFO    : Bus 44714	: V=0.99607431321, theta=-8.43059113566 -> V=1.0, theta=0.0
% INFO    : Bus 44716	: V=0.996764547644, theta=-8.39637349478 -> V=1.0, theta=0.0
% INFO    : Bus 44717	: V=0.997705415109, theta=-8.28281497755 -> V=1.0, theta=0.0
% INFO    : Bus 44718	: V=0.995690393212, theta=-8.49320395666 -> V=1.0, theta=0.0
% INFO    : Bus 44719	: V=0.995398317028, theta=-8.57681652599 -> V=1.0, theta=0.0
% INFO    : Bus 44720	: V=0.994949496284, theta=-8.64467878906 -> V=1.0, theta=0.0
% INFO    : Bus 44721	: V=0.997062927198, theta=-8.35969498563 -> V=1.0, theta=0.0
% INFO    : Bus 44722	: V=0.999525468827, theta=-8.1056898116 -> V=1.0, theta=0.0
% INFO    : Bus 44723	: V=0.995641929669, theta=-8.58042368152 -> V=1.0, theta=0.0
% INFO    : Bus 44727	: V=0.995713830362, theta=-8.61576512835 -> V=1.0, theta=0.0
% INFO    : Bus 44731	: V=0.989310263969, theta=-9.66212261861 -> V=1.0, theta=0.0
% INFO    : Bus 44732	: V=0.99911591394, theta=-8.14060442414 -> V=1.0, theta=0.0
% INFO    : Bus 44735	: V=0.990698687081, theta=-9.39781722054 -> V=1.0, theta=0.0
% INFO    : Bus 44748	: V=0.998523245678, theta=-8.31448356603 -> V=1.0, theta=0.0
% INFO    : Bus 44751	: V=0.99719694544, theta=-8.65214881396 -> V=1.0, theta=0.0
% INFO    : Bus 44752	: V=0.996580681564, theta=-8.73249884378 -> V=1.0, theta=0.0
% INFO    : Bus 44755	: V=0.998205694924, theta=-8.55302890771 -> V=1.0, theta=0.0
% INFO    : Bus 44756	: V=0.999127436238, theta=-8.45615869049 -> V=1.0, theta=0.0
% INFO    : Bus 44757	: V=0.999453201703, theta=-8.19939756275 -> V=1.0, theta=0.0
% INFO    : Bus 44758	: V=0.998883398517, theta=-8.44704338197 -> V=1.0, theta=0.0
% INFO    : Bus 44759	: V=0.999697738522, theta=-8.3584525593 -> V=1.0, theta=0.0
% INFO    : Bus 44763	: V=0.99548339138, theta=-8.75106803085 -> V=1.0, theta=0.0
% INFO    : Bus 44767	: V=0.996727732455, theta=-8.61951111122 -> V=1.0, theta=0.0
% INFO    : Bus 44773	: V=0.997474799326, theta=-8.54499721637 -> V=1.0, theta=0.0
% INFO    : Bus 44774	: V=1.00145791535, theta=-8.05168631474 -> V=1.0, theta=0.0
% INFO    : Bus 44779	: V=0.999762079641, theta=-8.31611266068 -> V=1.0, theta=0.0
% INFO    : Bus 44782	: V=1.00850740977, theta=-7.02912368918 -> V=1.0, theta=0.0
% INFO    : Bus 44783	: V=0.993069435249, theta=-9.13626694204 -> V=1.0, theta=0.0
% INFO    : Bus 44785	: V=0.994637632304, theta=-8.88184865326 -> V=1.0, theta=0.0
% INFO    : Bus 44787	: V=0.993032593771, theta=-9.02733581613 -> V=1.0, theta=0.0
% INFO    : Bus 44788	: V=0.988515444653, theta=-9.55660185648 -> V=1.0, theta=0.0
% INFO    : Bus 44789	: V=0.995706420246, theta=-8.62797964584 -> V=1.0, theta=0.0
% INFO    : Bus 44792	: V=0.99521869624, theta=-8.13830966095 -> V=1.0, theta=0.0
% INFO    : Bus 44793	: V=1.00576129961, theta=-4.88186008511 -> V=1.0, theta=0.0
% INFO    : Bus 44794	: V=1.00441118704, theta=-5.92663731879 -> V=1.0, theta=0.0
% INFO    : Bus 44805	: V=1.00667926579, theta=-8.17930529003 -> V=1.0, theta=0.0
% INFO    : Bus 44816	: V=1.00066914288, theta=-28.8801381186 -> V=1.0, theta=0.0
% INFO    : Bus 44818	: V=1.00573735154, theta=-29.9140160943 -> V=1.0, theta=0.0
% INFO    : Bus 44824	: V=0.998044457628, theta=9.04626657439 -> V=1.0, theta=0.0
% INFO    : Bus 44825	: V=0.994637336947, theta=7.80361988224 -> V=1.0, theta=0.0
% INFO    : Bus 44828	: V=0.98097118227, theta=-17.1017458625 -> V=1.0, theta=0.0
% INFO    : Bus 44830	: V=0.999172176554, theta=-3.43024726664 -> V=1.0, theta=0.0
% INFO    : Bus 44831	: V=0.992569186731, theta=-7.07164120325 -> V=1.0, theta=0.0
% INFO    : Bus 44833	: V=0.990826850739, theta=-6.31162421984 -> V=1.0, theta=0.0
% INFO    : Bus 44834	: V=0.996419549257, theta=-4.20562921074 -> V=1.0, theta=0.0
% INFO    : Bus 44837	: V=1.00119266673, theta=-3.17275010798 -> V=1.0, theta=0.0
% INFO    : Bus 44838	: V=0.998636961428, theta=-3.51909376966 -> V=1.0, theta=0.0
% INFO    : Bus 44839	: V=0.998568416583, theta=-3.56680345015 -> V=1.0, theta=0.0
% INFO    : Bus 44840	: V=1.00767012271, theta=-2.42059046298 -> V=1.0, theta=0.0
% INFO    : Bus 44841	: V=0.993511510766, theta=-1.61145388053 -> V=1.0, theta=0.0
% INFO    : Bus 44848	: V=0.995149034206, theta=2.09722436208 -> V=1.0, theta=0.0
% INFO    : Bus 44849	: V=0.996001285345, theta=3.06960937315 -> V=1.0, theta=0.0
% INFO    : Bus 44850	: V=1.00040778886, theta=3.10685270503 -> V=1.0, theta=0.0
% INFO    : Bus 44852	: V=1.00806873187, theta=-33.3534416428 -> V=1.0, theta=0.0
% INFO    : Bus 44853	: V=1.01679993106, theta=-34.2308443479 -> V=1.0, theta=0.0
% INFO    : Bus 44856	: V=0.98132637629, theta=-4.30868569282 -> V=1.0, theta=0.0
% INFO    : Bus 44857	: V=1.0007369115, theta=-3.4228467521 -> V=1.0, theta=0.0
% INFO    : Bus 44858	: V=1.00011044957, theta=-2.7078888415 -> V=1.0, theta=0.0
% INFO    : Bus 44859	: V=1.00310901093, theta=-1.70310343803 -> V=1.0, theta=0.0
% INFO    : Bus 44861	: V=0.987346407478, theta=8.12433439415 -> V=1.0, theta=0.0
% INFO    : Bus 44862	: V=0.985727783358, theta=10.647990142 -> V=1.0, theta=0.0
% INFO    : Bus 44866	: V=1.00930387199, theta=5.30611098009 -> V=1.0, theta=0.0
% INFO    : Bus 44867	: V=1.01425622082, theta=4.92047156034 -> V=1.0, theta=0.0
% INFO    : Bus 44868	: V=0.998261353734, theta=8.22556241157 -> V=1.0, theta=0.0
% INFO    : Bus 44869	: V=0.981733198943, theta=7.19237154311 -> V=1.0, theta=0.0
% INFO    : Bus 44872	: V=0.999996376051, theta=-1.66295213089 -> V=1.0, theta=0.0
% INFO    : Bus 44873	: V=0.999192365714, theta=-1.69700549987 -> V=1.0, theta=0.0
% INFO    : Bus 44874	: V=0.999056161774, theta=-2.29214034824 -> V=1.0, theta=0.0
% INFO    : Bus 44883	: V=0.982592134511, theta=4.12006168652 -> V=1.0, theta=0.0
% INFO    : Bus 44885	: V=0.992293663207, theta=5.58218136927 -> V=1.0, theta=0.0
% INFO    : Bus 44886	: V=0.987317658723, theta=5.77774370431 -> V=1.0, theta=0.0
% INFO    : Bus 44887	: V=0.995398650658, theta=5.13341080667 -> V=1.0, theta=0.0
% INFO    : Bus 44888	: V=1.00037666512, theta=5.10791019703 -> V=1.0, theta=0.0
% INFO    : Bus 44891	: V=1.00555949641, theta=-4.52504928422 -> V=1.0, theta=0.0
% INFO    : Bus 44892	: V=1.00858209564, theta=-4.55192954759 -> V=1.0, theta=0.0
% INFO    : Bus 44894	: V=1.01262015212, theta=-3.87360211272 -> V=1.0, theta=0.0
% INFO    : Bus 44896	: V=0.985955681692, theta=-13.9040874868 -> V=1.0, theta=0.0
% INFO    : Bus 44897	: V=1.00642324457, theta=-10.1121973679 -> V=1.0, theta=0.0
% INFO    : Bus 44898	: V=1.00363123413, theta=-9.72466135355 -> V=1.0, theta=0.0
% INFO    : Bus 44899	: V=0.999795774266, theta=-18.4057614777 -> V=1.0, theta=0.0
% INFO    : Bus 44904	: V=1.01810079396, theta=-9.12424555915 -> V=1.0, theta=0.0
% INFO    : Bus 44913	: V=0.983870878453, theta=1.7572839272 -> V=1.0, theta=0.0
% INFO    : Bus 44914	: V=0.984642069273, theta=1.76858950075 -> V=1.0, theta=0.0
% INFO    : Bus 44917	: V=0.989810330401, theta=1.9501210573 -> V=1.0, theta=0.0
% INFO    : Bus 44919	: V=1.00586680827, theta=2.96182435995 -> V=1.0, theta=0.0
% INFO    : Bus 44920	: V=0.996912774422, theta=1.01331455158 -> V=1.0, theta=0.0
% INFO    : Bus 44921	: V=0.982787066678, theta=9.44931654556 -> V=1.0, theta=0.0
% INFO    : Bus 44922	: V=0.98983647864, theta=11.8382017445 -> V=1.0, theta=0.0
% INFO    : Bus 44923	: V=0.992983363973, theta=9.71438345479 -> V=1.0, theta=0.0
% INFO    : Bus 44926	: V=0.991145792834, theta=-2.22009612971 -> V=1.0, theta=0.0
% INFO    : Bus 44931	: V=1.00226013761, theta=14.9725242834 -> V=1.0, theta=0.0
% INFO    : Bus 44934	: V=0.999827557312, theta=15.1604236306 -> V=1.0, theta=0.0
% INFO    : Bus 44977	: V=1.00957915372, theta=-31.1341247861 -> V=1.0, theta=0.0
% INFO    : Bus 44997	: V=1.0059458749, theta=-26.0959877246 -> V=1.0, theta=0.0
% INFO    : Bus 44999	: V=0.995691791664, theta=-21.5564314401 -> V=1.0, theta=0.0
% INFO    : Bus 45001	: V=0.997151042265, theta=-19.8503376634 -> V=1.0, theta=0.0
% INFO    : Bus 45002	: V=0.998482841346, theta=-18.2178134609 -> V=1.0, theta=0.0
% INFO    : Bus 45003	: V=0.988371922199, theta=11.1476394729 -> V=1.0, theta=0.0
% INFO    : Bus 45004	: V=0.995088600622, theta=10.3314132394 -> V=1.0, theta=0.0
% INFO    : Bus 45006	: V=1.011361811, theta=11.0053845492 -> V=1.0, theta=0.0
% INFO    : Bus 45007	: V=1.00940209861, theta=11.4650793709 -> V=1.0, theta=0.0
% INFO    : Bus 45018	: V=1.00341301022, theta=-5.49210287893 -> V=1.0, theta=0.0
% INFO    : Bus 45020	: V=1.00764560427, theta=-3.03491121522 -> V=1.0, theta=0.0
% INFO    : Bus 45021	: V=1.01009871253, theta=-3.7435220924 -> V=1.0, theta=0.0
% INFO    : Bus 45031	: V=0.984568084618, theta=-10.3939197822 -> V=1.0, theta=0.0
% INFO    : Bus 45042	: V=0.994940002381, theta=-8.92962577954 -> V=1.0, theta=0.0
% INFO    : Bus 45043	: V=0.986737183749, theta=-10.1696240114 -> V=1.0, theta=0.0
% INFO    : Bus 45044	: V=0.984605321777, theta=-10.3141587685 -> V=1.0, theta=0.0
% INFO    : Bus 45045	: V=0.982234688638, theta=-10.4775806114 -> V=1.0, theta=0.0
% INFO    : Bus 45046	: V=0.995404420091, theta=-8.92130342757 -> V=1.0, theta=0.0
% INFO    : Bus 45056	: V=0.997922906704, theta=-8.4089556129 -> V=1.0, theta=0.0
% INFO    : Bus 45059	: V=1.00121009729, theta=-8.05197122992 -> V=1.0, theta=0.0
% INFO    : Bus 45068	: V=0.997711100239, theta=-8.60597887665 -> V=1.0, theta=0.0
% INFO    : Bus 45070	: V=0.994577106837, theta=-8.93781867868 -> V=1.0, theta=0.0
% INFO    : Bus 45071	: V=0.992780326771, theta=-9.13564869863 -> V=1.0, theta=0.0
% INFO    : Bus 45072	: V=0.98968897391, theta=-9.46246015706 -> V=1.0, theta=0.0
% INFO    : Bus 45073	: V=0.985750930276, theta=-9.90304814097 -> V=1.0, theta=0.0
% INFO    : Bus 45084	: V=0.999428611738, theta=-8.20775827283 -> V=1.0, theta=0.0
% INFO    : Bus 45093	: V=1.00223588681, theta=-7.8843639408 -> V=1.0, theta=0.0
% INFO    : Bus 45094	: V=1.00008627686, theta=-8.15112104966 -> V=1.0, theta=0.0
% INFO    : Bus 45096	: V=0.995035026433, theta=-8.82091441531 -> V=1.0, theta=0.0
% INFO    : Bus 45098	: V=1.00391881988, theta=-7.73470090409 -> V=1.0, theta=0.0
% INFO    : Bus 45100	: V=1.00101030647, theta=-9.43977677815 -> V=1.0, theta=0.0
% INFO    : Bus 45101	: V=0.996891275786, theta=-9.85088096851 -> V=1.0, theta=0.0
% INFO    : Bus 45102	: V=0.99245859338, theta=-10.1909149616 -> V=1.0, theta=0.0
% INFO    : Bus 45103	: V=0.990704190024, theta=-10.3304633815 -> V=1.0, theta=0.0
% INFO    : Bus 45104	: V=0.987359033635, theta=-10.5770384008 -> V=1.0, theta=0.0
% INFO    : Bus 45105	: V=0.984158138465, theta=-10.8159537302 -> V=1.0, theta=0.0
% INFO    : Bus 45106	: V=0.993947754277, theta=-10.037458811 -> V=1.0, theta=0.0
% INFO    : Bus 45107	: V=0.985773818542, theta=-10.4171012278 -> V=1.0, theta=0.0
% INFO    : Bus 45108	: V=0.990115760667, theta=-10.2403517306 -> V=1.0, theta=0.0
% INFO    : Bus 45111	: V=0.984495278437, theta=-10.2194770489 -> V=1.0, theta=0.0
% INFO    : Bus 45120	: V=0.989939892793, theta=-8.49913333028 -> V=1.0, theta=0.0
% INFO    : Bus 45122	: V=0.989077938723, theta=-8.63091478902 -> V=1.0, theta=0.0
% INFO    : Bus 45125	: V=0.992150381571, theta=-8.58912766269 -> V=1.0, theta=0.0
% INFO    : Bus 45126	: V=0.993475344193, theta=-8.44577113289 -> V=1.0, theta=0.0
% INFO    : Bus 45127	: V=0.993048104774, theta=-8.5435740605 -> V=1.0, theta=0.0
% INFO    : Bus 45128	: V=0.99876083058, theta=-7.87354346171 -> V=1.0, theta=0.0
% INFO    : Bus 45129	: V=0.99450171746, theta=-8.42727986907 -> V=1.0, theta=0.0
% INFO    : Bus 45131	: V=1.00187495394, theta=-7.70031872143 -> V=1.0, theta=0.0
% INFO    : Bus 45134	: V=0.995639843749, theta=-8.67556326639 -> V=1.0, theta=0.0
% INFO    : Bus 45135	: V=0.996378250572, theta=-8.62777840574 -> V=1.0, theta=0.0
% INFO    : Bus 45141	: V=0.995255913854, theta=-8.6784649753 -> V=1.0, theta=0.0
% INFO    : Bus 45147	: V=0.981178780292, theta=-10.963014223 -> V=1.0, theta=0.0
% INFO    : Bus 45148	: V=0.982940100969, theta=-10.5700190888 -> V=1.0, theta=0.0
% INFO    : Bus 45149	: V=0.979524856015, theta=-10.6459264541 -> V=1.0, theta=0.0
% INFO    : Bus 45153	: V=0.986221632345, theta=-10.4515249049 -> V=1.0, theta=0.0
% INFO    : Bus 45154	: V=0.983872569433, theta=-10.5606828585 -> V=1.0, theta=0.0
% INFO    : Bus 45157	: V=1.00063218545, theta=-8.10731774399 -> V=1.0, theta=0.0
% INFO    : Bus 45158	: V=0.997482848924, theta=-8.4278497961 -> V=1.0, theta=0.0
% INFO    : Bus 45161	: V=0.986466613961, theta=3.35134641743 -> V=1.0, theta=0.0
% INFO    : Bus 45162	: V=0.999700917633, theta=2.86565472464 -> V=1.0, theta=0.0
% INFO    : Bus 45163	: V=0.990749405288, theta=3.06314462349 -> V=1.0, theta=0.0
% INFO    : Bus 45164	: V=0.997030369854, theta=4.4036193441 -> V=1.0, theta=0.0
% INFO    : Bus 45165	: V=0.986507819715, theta=5.73086891007 -> V=1.0, theta=0.0
% INFO    : Bus 45166	: V=0.99526370755, theta=7.20180642352 -> V=1.0, theta=0.0
% INFO    : Bus 45169	: V=0.995846623188, theta=-0.149197164149 -> V=1.0, theta=0.0
% INFO    : Bus 45170	: V=0.999526913279, theta=1.91539369772 -> V=1.0, theta=0.0
% INFO    : Bus 45171	: V=0.99269444683, theta=0.285310138671 -> V=1.0, theta=0.0
% INFO    : Bus 45173	: V=0.999528338455, theta=-5.19090728264 -> V=1.0, theta=0.0
% INFO    : Bus 45174	: V=0.972677194819, theta=-8.07828000417 -> V=1.0, theta=0.0
% INFO    : Bus 45175	: V=0.994121610552, theta=-4.31311338259 -> V=1.0, theta=0.0
% INFO    : Bus 45176	: V=0.974961098182, theta=-5.72022555834 -> V=1.0, theta=0.0
% INFO    : Bus 45181	: V=0.966783029847, theta=-9.02204659783 -> V=1.0, theta=0.0
% INFO    : Bus 45182	: V=0.973421873211, theta=-6.43853022224 -> V=1.0, theta=0.0
% INFO    : Bus 45184	: V=0.990281521708, theta=-5.69931498146 -> V=1.0, theta=0.0
% INFO    : Bus 45186	: V=1.00311053048, theta=12.0474320329 -> V=1.0, theta=0.0
% INFO    : Bus 45187	: V=0.998333924845, theta=12.440685591 -> V=1.0, theta=0.0
% INFO    : Bus 45188	: V=0.995436769217, theta=13.448924045 -> V=1.0, theta=0.0
% INFO    : Bus 45195	: V=1.00473177912, theta=-35.3557615651 -> V=1.0, theta=0.0
% INFO    : Bus 45196	: V=0.999694026133, theta=-35.6842983614 -> V=1.0, theta=0.0
% INFO    : Bus 45197	: V=1.00755992189, theta=-34.8207729329 -> V=1.0, theta=0.0
% INFO    : Bus 45201	: V=0.997843671455, theta=-36.0517323129 -> V=1.0, theta=0.0
% INFO    : Bus 45202	: V=1.00077171268, theta=-35.8318057397 -> V=1.0, theta=0.0
% INFO    : Bus 45204	: V=0.998641640333, theta=-35.8918733611 -> V=1.0, theta=0.0
% INFO    : Bus 45205	: V=0.999032701613, theta=-35.9867699572 -> V=1.0, theta=0.0
% INFO    : Bus 45206	: V=1.00061577067, theta=-35.699028832 -> V=1.0, theta=0.0
% INFO    : Bus 45207	: V=0.99711859434, theta=-36.1752911787 -> V=1.0, theta=0.0
% INFO    : Bus 45208	: V=0.998080216136, theta=-36.0664266301 -> V=1.0, theta=0.0
% INFO    : Bus 45210	: V=0.995421599963, theta=-36.3986894168 -> V=1.0, theta=0.0
% INFO    : Bus 45211	: V=0.996128487998, theta=-36.1922243792 -> V=1.0, theta=0.0
% INFO    : Bus 45216	: V=0.996710037507, theta=-35.7365970104 -> V=1.0, theta=0.0
% INFO    : Bus 45222	: V=0.99678492368, theta=-35.3461285453 -> V=1.0, theta=0.0
% INFO    : Bus 45223	: V=0.995627420265, theta=-35.8508428189 -> V=1.0, theta=0.0
% INFO    : Bus 45224	: V=0.995432268836, theta=-35.6238380641 -> V=1.0, theta=0.0
% INFO    : Bus 45226	: V=1.00564186352, theta=-34.878276764 -> V=1.0, theta=0.0
% INFO    : Bus 45227	: V=1.00760311924, theta=-35.2019899815 -> V=1.0, theta=0.0
% INFO    : Bus 45230	: V=0.999954073156, theta=-34.7867802005 -> V=1.0, theta=0.0
% INFO    : Bus 45257	: V=0.993912220008, theta=-36.4843119837 -> V=1.0, theta=0.0
% INFO    : Bus 45258	: V=1.00305867081, theta=-35.4062537572 -> V=1.0, theta=0.0
% INFO    : Bus 45259	: V=0.991068248648, theta=-36.9859243653 -> V=1.0, theta=0.0
% INFO    : Bus 45266	: V=0.996958910366, theta=-8.62072435577 -> V=1.0, theta=0.0
% INFO    : Bus 45267	: V=0.994798108042, theta=-9.08914068626 -> V=1.0, theta=0.0
% INFO    : Bus 45269	: V=0.998297751061, theta=-9.1466262269 -> V=1.0, theta=0.0
% INFO    : Bus 45270	: V=0.997201219435, theta=-9.15848952357 -> V=1.0, theta=0.0
% INFO    : Bus 45271	: V=0.996406580877, theta=-9.01002155232 -> V=1.0, theta=0.0
% INFO    : Bus 45272	: V=0.985255155982, theta=-8.8123841227 -> V=1.0, theta=0.0
% INFO    : Bus 45277	: V=0.996631943913, theta=-7.64720624015 -> V=1.0, theta=0.0
% INFO    : Bus 45278	: V=0.995871504991, theta=-7.08072296545 -> V=1.0, theta=0.0
% INFO    : Bus 45279	: V=0.98291029913, theta=-7.77588870473 -> V=1.0, theta=0.0
% INFO    : Bus 45280	: V=0.975630280742, theta=-8.34167898712 -> V=1.0, theta=0.0
% INFO    : Bus 45281	: V=1.00628648934, theta=-7.7889992782 -> V=1.0, theta=0.0
% INFO    : Bus 45282	: V=1.00173523755, theta=-9.30577493953 -> V=1.0, theta=0.0
% INFO    : Bus 45283	: V=1.00865372752, theta=-8.3942982064 -> V=1.0, theta=0.0
% INFO    : Bus 45285	: V=1.00634905445, theta=-7.12831818896 -> V=1.0, theta=0.0
% INFO    : Bus 45287	: V=1.00737661133, theta=-7.39743843199 -> V=1.0, theta=0.0
% INFO    : Bus 45288	: V=1.0045481231, theta=-7.69441732183 -> V=1.0, theta=0.0
% INFO    : Bus 45293	: V=0.999993095576, theta=-2.60758791447 -> V=1.0, theta=0.0
% INFO    : Bus 45300	: V=1.00957270379, theta=-7.60865865415 -> V=1.0, theta=0.0
% INFO    : Bus 45314	: V=1.0162225191, theta=-6.47673901371 -> V=1.0, theta=0.0
% INFO    : Bus 45316	: V=0.990182175309, theta=-7.94064055634 -> V=1.0, theta=0.0
% INFO    : Bus 45321	: V=1.01482771543, theta=-7.20472724967 -> V=1.0, theta=0.0
% INFO    : Bus 45323	: V=1.00106710016, theta=-7.19788913375 -> V=1.0, theta=0.0
% INFO    : Bus 45328	: V=0.978073570863, theta=-4.51377465191 -> V=1.0, theta=0.0
% INFO    : Bus 45329	: V=0.980186659608, theta=-3.06891626523 -> V=1.0, theta=0.0
% INFO    : Bus 45330	: V=0.977547549661, theta=-4.28841730657 -> V=1.0, theta=0.0
% INFO    : Bus 45332	: V=0.990608065808, theta=-0.910889589507 -> V=1.0, theta=0.0
% INFO    : Bus 45334	: V=1.0004493975, theta=-2.8663942738 -> V=1.0, theta=0.0
% INFO    : Bus 45335	: V=1.00470862945, theta=-1.92417037068 -> V=1.0, theta=0.0
% INFO    : Bus 45338	: V=1.00509342262, theta=-1.07399287133 -> V=1.0, theta=0.0
% INFO    : Bus 45339	: V=0.997306563116, theta=0.408783869423 -> V=1.0, theta=0.0
% INFO    : Bus 45345	: V=1.02048840091, theta=-7.28861679334 -> V=1.0, theta=0.0
% INFO    : Bus 45359	: V=0.994020486711, theta=-1.30355386091 -> V=1.0, theta=0.0
% INFO    : Bus 45362	: V=0.991370900882, theta=-0.177164051068 -> V=1.0, theta=0.0
% INFO    : Bus 45363	: V=0.994971184104, theta=0.490612280667 -> V=1.0, theta=0.0
% INFO    : Bus 45364	: V=1.00137611285, theta=-8.4945471276 -> V=1.0, theta=0.0
% INFO    : Bus 45368	: V=1.00780937247, theta=-8.88272095513 -> V=1.0, theta=0.0
% INFO    : Bus 45369	: V=1.00224023003, theta=-9.35370959924 -> V=1.0, theta=0.0
% INFO    : Bus 45372	: V=0.999909498372, theta=-9.54738817498 -> V=1.0, theta=0.0
% INFO    : Bus 45374	: V=0.997014015901, theta=-9.81987767575 -> V=1.0, theta=0.0
% INFO    : Bus 45375	: V=0.998609413993, theta=-9.66809116474 -> V=1.0, theta=0.0
% INFO    : Bus 45377	: V=0.996300890751, theta=-9.79535537214 -> V=1.0, theta=0.0
% INFO    : Bus 45378	: V=0.984950761227, theta=-10.4404503611 -> V=1.0, theta=0.0
% INFO    : Bus 45379	: V=1.00222907376, theta=-9.27490897456 -> V=1.0, theta=0.0
% INFO    : Bus 45380	: V=1.00408071733, theta=-9.09939383881 -> V=1.0, theta=0.0
% INFO    : Bus 45381	: V=1.00534519318, theta=-9.16030441845 -> V=1.0, theta=0.0
% INFO    : Bus 45383	: V=0.994871159599, theta=-9.64331945522 -> V=1.0, theta=0.0
% INFO    : Bus 45384	: V=1.00843538797, theta=-8.65220752461 -> V=1.0, theta=0.0
% INFO    : Bus 45386	: V=1.00981602475, theta=-8.48090604873 -> V=1.0, theta=0.0
% INFO    : Bus 45387	: V=1.00890214411, theta=-8.5971787258 -> V=1.0, theta=0.0
% INFO    : Bus 45388	: V=0.989797023336, theta=-10.2490352662 -> V=1.0, theta=0.0
% INFO    : Bus 45389	: V=0.988584540987, theta=-10.3162086058 -> V=1.0, theta=0.0
% INFO    : Bus 45390	: V=0.981239471845, theta=-10.6760435213 -> V=1.0, theta=0.0
% INFO    : Bus 45392	: V=0.980245647453, theta=-10.7106366883 -> V=1.0, theta=0.0
% INFO    : Bus 45393	: V=0.979695750584, theta=-10.7024641403 -> V=1.0, theta=0.0
% INFO    : Bus 45395	: V=1.00264269357, theta=-7.34725655549 -> V=1.0, theta=0.0
% INFO    : Bus 45408	: V=1.00364928057, theta=-6.64411002637 -> V=1.0, theta=0.0
% INFO    : Bus 45410	: V=1.00697940142, theta=-6.07166353745 -> V=1.0, theta=0.0
% INFO    : Bus 45411	: V=1.00913045291, theta=-5.86996548562 -> V=1.0, theta=0.0
% INFO    : Bus 45412	: V=1.00052664828, theta=-7.08306099193 -> V=1.0, theta=0.0
% INFO    : Bus 45413	: V=1.00836744838, theta=-5.70861446014 -> V=1.0, theta=0.0
% INFO    : Bus 45415	: V=0.972854397366, theta=3.13489060464 -> V=1.0, theta=0.0
% INFO    : Bus 45416	: V=0.973688266168, theta=3.21153080078 -> V=1.0, theta=0.0
% INFO    : Bus 45421	: V=0.997700899364, theta=-7.33247773819 -> V=1.0, theta=0.0
% INFO    : Bus 45422	: V=0.990642040797, theta=-8.40176996669 -> V=1.0, theta=0.0
% INFO    : Bus 45424	: V=0.998083784768, theta=-7.07869733328 -> V=1.0, theta=0.0
% INFO    : Bus 45425	: V=0.988512655652, theta=-9.24464156355 -> V=1.0, theta=0.0
% INFO    : Bus 45426	: V=0.996639916623, theta=-7.73658269019 -> V=1.0, theta=0.0
% INFO    : Bus 45427	: V=1.00007319059, theta=-5.51442282307 -> V=1.0, theta=0.0
% INFO    : Bus 45428	: V=1.00198197587, theta=-4.24525243399 -> V=1.0, theta=0.0
% INFO    : Bus 45429	: V=1.0060411179, theta=-7.42039716238 -> V=1.0, theta=0.0
% INFO    : Bus 45431	: V=1.00448646437, theta=-7.30606486263 -> V=1.0, theta=0.0
% INFO    : Bus 45432	: V=1.00327631839, theta=-7.48710084143 -> V=1.0, theta=0.0
% INFO    : Bus 45436	: V=1.00313408638, theta=-7.48821039509 -> V=1.0, theta=0.0
% INFO    : Bus 45437	: V=1.00653468288, theta=-6.94410669114 -> V=1.0, theta=0.0
% INFO    : Bus 45438	: V=0.998188708355, theta=-8.63113418377 -> V=1.0, theta=0.0
% INFO    : Bus 45441	: V=1.00603721178, theta=-6.96752492502 -> V=1.0, theta=0.0
% INFO    : Bus 45444	: V=0.981044314615, theta=-7.16294137895 -> V=1.0, theta=0.0
% INFO    : Bus 45445	: V=0.982203062031, theta=-5.94414253965 -> V=1.0, theta=0.0
% INFO    : Bus 45447	: V=1.00015152493, theta=5.71295864851 -> V=1.0, theta=0.0
% INFO    : Bus 45448	: V=1.00065655088, theta=3.76249467878 -> V=1.0, theta=0.0
% INFO    : Bus 45449	: V=1.00225284446, theta=1.89257764124 -> V=1.0, theta=0.0
% INFO    : Bus 45450	: V=1.00297454191, theta=-20.8148323834 -> V=1.0, theta=0.0
% INFO    : Bus 45452	: V=1.00313348661, theta=-20.9264349323 -> V=1.0, theta=0.0
% INFO    : Bus 45453	: V=1.01139247194, theta=-13.77583397 -> V=1.0, theta=0.0
% INFO    : Bus 45460	: V=1.02284397721, theta=-22.1317128428 -> V=1.0, theta=0.0
% INFO    : Bus 45463	: V=1.00076409753, theta=-35.211966045 -> V=1.0, theta=0.0
% INFO    : Bus 45468	: V=1.00024562293, theta=-19.8729564171 -> V=1.0, theta=0.0
% INFO    : Bus 45469	: V=0.997419235367, theta=-19.6958138321 -> V=1.0, theta=0.0
% INFO    : Bus 45470	: V=0.9961302186, theta=-18.4837759333 -> V=1.0, theta=0.0
% INFO    : Bus 45472	: V=1.00183080551, theta=-13.1469539728 -> V=1.0, theta=0.0
% INFO    : Bus 45473	: V=1.00110714629, theta=-14.9071425248 -> V=1.0, theta=0.0
% INFO    : Bus 45475	: V=0.997696964266, theta=-36.6201403758 -> V=1.0, theta=0.0
% INFO    : Bus 45477	: V=1.0024899213, theta=-36.4909142115 -> V=1.0, theta=0.0
% INFO    : Bus 45478	: V=0.998550733189, theta=-34.598281881 -> V=1.0, theta=0.0
% INFO    : Bus 45479	: V=0.994376926884, theta=-14.874667958 -> V=1.0, theta=0.0
% INFO    : Bus 45480	: V=0.994023300984, theta=-14.7412558904 -> V=1.0, theta=0.0
% INFO    : Bus 45483	: V=0.994278406764, theta=-14.5861510525 -> V=1.0, theta=0.0
% INFO    : Bus 45484	: V=0.99517561844, theta=-14.3533231306 -> V=1.0, theta=0.0
% INFO    : Bus 45485	: V=0.996666342262, theta=-13.8039692719 -> V=1.0, theta=0.0
% INFO    : Bus 45486	: V=0.996007652718, theta=-14.1953944148 -> V=1.0, theta=0.0
% INFO    : Bus 45487	: V=0.997117990838, theta=-13.9912466167 -> V=1.0, theta=0.0
% INFO    : Bus 45488	: V=0.995316480392, theta=-14.1919010555 -> V=1.0, theta=0.0
% INFO    : Bus 45489	: V=0.996371517367, theta=-13.9155784964 -> V=1.0, theta=0.0
% INFO    : Bus 45490	: V=0.994177526878, theta=-14.4856161795 -> V=1.0, theta=0.0
% INFO    : Bus 45491	: V=0.994470126976, theta=-14.1616808889 -> V=1.0, theta=0.0
% INFO    : Bus 45493	: V=0.99424920151, theta=-14.3391944933 -> V=1.0, theta=0.0
% INFO    : Bus 45494	: V=0.99377529089, theta=-14.3453850478 -> V=1.0, theta=0.0
% INFO    : Bus 45495	: V=0.993484232379, theta=-14.3247052409 -> V=1.0, theta=0.0
% INFO    : Bus 45497	: V=0.991320946559, theta=-14.4612702446 -> V=1.0, theta=0.0
% INFO    : Bus 45498	: V=0.989040802019, theta=-14.6398513296 -> V=1.0, theta=0.0
% INFO    : Bus 45502	: V=0.987924834542, theta=-14.7084108219 -> V=1.0, theta=0.0
% INFO    : Bus 45510	: V=0.995624453924, theta=-12.7986320038 -> V=1.0, theta=0.0
% INFO    : Bus 45513	: V=0.983437415496, theta=-14.7263087671 -> V=1.0, theta=0.0
% INFO    : Bus 45515	: V=0.980110393987, theta=-15.286498803 -> V=1.0, theta=0.0
% INFO    : Bus 45516	: V=0.982953972988, theta=-15.1513565548 -> V=1.0, theta=0.0
% INFO    : Bus 45524	: V=1.0002792886, theta=-13.8224532521 -> V=1.0, theta=0.0
% INFO    : Bus 45528	: V=0.992408823508, theta=-11.8821439866 -> V=1.0, theta=0.0
% INFO    : Bus 45533	: V=1.00758573816, theta=-8.17943824107 -> V=1.0, theta=0.0
% INFO    : Bus 45534	: V=1.00477434448, theta=-9.25621778179 -> V=1.0, theta=0.0
% INFO    : Bus 45535	: V=1.00521139899, theta=-8.14277955749 -> V=1.0, theta=0.0
% INFO    : Bus 45536	: V=1.00827088595, theta=-6.20248615391 -> V=1.0, theta=0.0
% INFO    : Bus 45544	: V=1.00768018006, theta=-13.6465359714 -> V=1.0, theta=0.0
% INFO    : Bus 45549	: V=0.998502106671, theta=-17.1219180634 -> V=1.0, theta=0.0
% INFO    : Bus 45552	: V=0.996954459324, theta=-15.2069515437 -> V=1.0, theta=0.0
% INFO    : Bus 45553	: V=1.00082021674, theta=-17.0858389939 -> V=1.0, theta=0.0
% INFO    : Bus 45559	: V=1.00215991839, theta=-10.5120083796 -> V=1.0, theta=0.0
% INFO    : Bus 45572	: V=1.00995999411, theta=-13.182991114 -> V=1.0, theta=0.0
% INFO    : Bus 45574	: V=0.976091242163, theta=-20.4536550678 -> V=1.0, theta=0.0
% INFO    : Bus 45575	: V=0.979611270726, theta=-19.9179952921 -> V=1.0, theta=0.0
% INFO    : Bus 45577	: V=0.994787225, theta=-18.2449023265 -> V=1.0, theta=0.0
% INFO    : Bus 45578	: V=0.99236243628, theta=-18.7041770305 -> V=1.0, theta=0.0
% INFO    : Bus 45587	: V=1.003643656, theta=-11.673331221 -> V=1.0, theta=0.0
% INFO    : Bus 45588	: V=0.99663706937, theta=-13.9941288197 -> V=1.0, theta=0.0
% INFO    : Bus 45632	: V=0.980104336904, theta=-21.1888764972 -> V=1.0, theta=0.0
% INFO    : Bus 45633	: V=0.981365533957, theta=-21.0867321124 -> V=1.0, theta=0.0
% INFO    : Bus 45638	: V=0.982950299455, theta=-20.9526135999 -> V=1.0, theta=0.0
% INFO    : Bus 45640	: V=0.984551317479, theta=-20.8656039434 -> V=1.0, theta=0.0
% INFO    : Bus 45647	: V=0.970784067208, theta=-22.9698257647 -> V=1.0, theta=0.0
% INFO    : Bus 45650	: V=0.980795158548, theta=-21.1320625038 -> V=1.0, theta=0.0
% INFO    : Bus 45653	: V=0.977396281854, theta=-22.1836347642 -> V=1.0, theta=0.0
% INFO    : Bus 45661	: V=1.00082254671, theta=-21.2253350531 -> V=1.0, theta=0.0
% INFO    : Bus 45668	: V=0.9701442441, theta=-22.9967225974 -> V=1.0, theta=0.0
% INFO    : Bus 45669	: V=0.983062530761, theta=-21.4395913562 -> V=1.0, theta=0.0
% INFO    : Bus 45672	: V=0.985107755696, theta=-21.3070537736 -> V=1.0, theta=0.0
% INFO    : Bus 45673	: V=0.98566405299, theta=-21.1726439924 -> V=1.0, theta=0.0
% INFO    : Bus 45674	: V=0.980798311354, theta=-21.7352602993 -> V=1.0, theta=0.0
% INFO    : Bus 45678	: V=0.97289939903, theta=-22.5289817568 -> V=1.0, theta=0.0
% INFO    : Bus 45688	: V=1.00313907293, theta=-19.3057036359 -> V=1.0, theta=0.0
% INFO    : Bus 45689	: V=1.00207746775, theta=-19.669797719 -> V=1.0, theta=0.0
% INFO    : Bus 45693	: V=1.00704743248, theta=-20.1993368272 -> V=1.0, theta=0.0
% INFO    : Bus 45698	: V=0.997474658897, theta=-17.3968621338 -> V=1.0, theta=0.0
% INFO    : Bus 45699	: V=1.00686604004, theta=-17.2059887233 -> V=1.0, theta=0.0
% INFO    : Bus 45700	: V=1.00625673484, theta=-17.890999704 -> V=1.0, theta=0.0
% INFO    : Bus 45711	: V=0.995734677516, theta=-18.4533831991 -> V=1.0, theta=0.0
% INFO    : Bus 45730	: V=0.986711576544, theta=-37.9183728526 -> V=1.0, theta=0.0
% INFO    : Bus 45731	: V=0.991080306627, theta=-37.4399290293 -> V=1.0, theta=0.0
% INFO    : Bus 45732	: V=0.983900193742, theta=-38.3152725938 -> V=1.0, theta=0.0
% INFO    : Bus 45734	: V=0.981377295666, theta=-38.6145961941 -> V=1.0, theta=0.0
% INFO    : Bus 45735	: V=0.984901935283, theta=-37.7836356154 -> V=1.0, theta=0.0
% INFO    : Bus 45736	: V=0.984072233961, theta=-38.2310672772 -> V=1.0, theta=0.0
% INFO    : Bus 45740	: V=0.986762999158, theta=-13.2210486143 -> V=1.0, theta=0.0
% INFO    : Bus 45742	: V=0.990441441184, theta=-11.855401829 -> V=1.0, theta=0.0
% INFO    : Bus 45743	: V=0.982625048099, theta=-13.1158700146 -> V=1.0, theta=0.0
% INFO    : Bus 45744	: V=0.990798747379, theta=-11.1874485339 -> V=1.0, theta=0.0
% INFO    : Bus 45745	: V=0.978664195349, theta=-13.5135267397 -> V=1.0, theta=0.0
% INFO    : Bus 45746	: V=0.978737439301, theta=-13.4212432355 -> V=1.0, theta=0.0
% INFO    : Bus 45749	: V=0.990280946383, theta=-13.0613759193 -> V=1.0, theta=0.0
% INFO    : Bus 45750	: V=0.995028063039, theta=-12.7073243503 -> V=1.0, theta=0.0
% INFO    : Bus 45752	: V=0.998680067664, theta=-12.2107080352 -> V=1.0, theta=0.0
% INFO    : Bus 45753	: V=0.996403882652, theta=-12.4517603217 -> V=1.0, theta=0.0
% INFO    : Bus 45754	: V=1.00051341838, theta=-11.9921302905 -> V=1.0, theta=0.0
% INFO    : Bus 45758	: V=0.999372811936, theta=-12.0340944693 -> V=1.0, theta=0.0
% INFO    : Bus 45761	: V=1.00070231254, theta=-12.113542923 -> V=1.0, theta=0.0
% INFO    : Bus 45762	: V=1.00082630696, theta=-11.9864134878 -> V=1.0, theta=0.0
% INFO    : Bus 45763	: V=1.00186313967, theta=-12.07360858 -> V=1.0, theta=0.0
% INFO    : Bus 45764	: V=0.995430523613, theta=-12.817953485 -> V=1.0, theta=0.0
% INFO    : Bus 45765	: V=1.00328476682, theta=-10.283290978 -> V=1.0, theta=0.0
% INFO    : Bus 45766	: V=0.999987470857, theta=-11.9321059392 -> V=1.0, theta=0.0
% INFO    : Bus 45774	: V=1.00193328055, theta=-16.3027418652 -> V=1.0, theta=0.0
% INFO    : Bus 45783	: V=0.982937185512, theta=-19.8527123566 -> V=1.0, theta=0.0
% INFO    : Bus 45784	: V=0.992324230606, theta=-18.8927986437 -> V=1.0, theta=0.0
% INFO    : Bus 45793	: V=0.99674067142, theta=-16.1977103325 -> V=1.0, theta=0.0
% INFO    : Bus 45794	: V=0.991204770745, theta=-15.8648864109 -> V=1.0, theta=0.0
% INFO    : Bus 45797	: V=1.00046847212, theta=-15.7657865615 -> V=1.0, theta=0.0
% INFO    : Bus 45799	: V=1.00109242203, theta=-16.1015506537 -> V=1.0, theta=0.0
% INFO    : Bus 45805	: V=0.986153663593, theta=-22.6185412957 -> V=1.0, theta=0.0
% INFO    : Bus 45807	: V=0.995829001954, theta=-21.8860041352 -> V=1.0, theta=0.0
% INFO    : Bus 45809	: V=0.997764739625, theta=-22.5385017706 -> V=1.0, theta=0.0
% INFO    : Bus 45811	: V=0.996087198175, theta=-21.2726633787 -> V=1.0, theta=0.0
% INFO    : Bus 45812	: V=0.992417744631, theta=-21.9350019718 -> V=1.0, theta=0.0
% INFO    : Bus 45817	: V=0.989066904407, theta=-19.5599179514 -> V=1.0, theta=0.0
% INFO    : Bus 45818	: V=0.983025452276, theta=-20.0476838489 -> V=1.0, theta=0.0
% INFO    : Bus 45819	: V=1.0014668823, theta=-18.571486227 -> V=1.0, theta=0.0
% INFO    : Bus 45822	: V=1.00367519865, theta=-18.2026469806 -> V=1.0, theta=0.0
% INFO    : Bus 45823	: V=1.00230239355, theta=-19.3479548638 -> V=1.0, theta=0.0
% INFO    : Bus 45829	: V=1.00712454861, theta=-12.4144862361 -> V=1.0, theta=0.0
% INFO    : Bus 45837	: V=0.973991373013, theta=-21.076954956 -> V=1.0, theta=0.0
% INFO    : Bus 45839	: V=0.991215671737, theta=-19.6342720474 -> V=1.0, theta=0.0
% INFO    : Bus 45840	: V=0.993252590782, theta=-18.9302275629 -> V=1.0, theta=0.0
% INFO    : Bus 45843	: V=0.984667836641, theta=-19.8457177291 -> V=1.0, theta=0.0
% INFO    : Bus 45844	: V=0.985824590774, theta=-19.701382155 -> V=1.0, theta=0.0
% INFO    : Bus 45846	: V=1.00250779228, theta=-18.0095656413 -> V=1.0, theta=0.0
% INFO    : Bus 45847	: V=0.996662516858, theta=-18.8376569459 -> V=1.0, theta=0.0
% INFO    : Bus 45848	: V=0.997263370447, theta=-18.6241943706 -> V=1.0, theta=0.0
% INFO    : Bus 45850	: V=1.0172009769, theta=-15.7643890223 -> V=1.0, theta=0.0
% INFO    : Bus 45851	: V=1.012392005, theta=-17.3737363201 -> V=1.0, theta=0.0
% INFO    : Bus 45886	: V=1.00994640484, theta=-20.4596957772 -> V=1.0, theta=0.0
% INFO    : Bus 45887	: V=1.00296623645, theta=-20.5239040187 -> V=1.0, theta=0.0
% INFO    : Bus 45890	: V=0.991806787124, theta=-22.036796146 -> V=1.0, theta=0.0
% INFO    : Bus 45898	: V=0.994991160104, theta=-12.8821049689 -> V=1.0, theta=0.0
% INFO    : Bus 45899	: V=0.999473726166, theta=-9.93447854353 -> V=1.0, theta=0.0
% INFO    : Bus 45900	: V=0.996790874643, theta=-9.70753805316 -> V=1.0, theta=0.0
% INFO    : Bus 45907	: V=0.99075972128, theta=-9.68060683303 -> V=1.0, theta=0.0
% INFO    : Bus 45912	: V=0.998152226174, theta=-12.3170974292 -> V=1.0, theta=0.0
% INFO    : Bus 45919	: V=1.00687846429, theta=-10.2764918353 -> V=1.0, theta=0.0
% INFO    : Bus 45920	: V=1.00104779715, theta=-10.1999229706 -> V=1.0, theta=0.0
% INFO    : Bus 45932	: V=1.00417647603, theta=-17.4478536457 -> V=1.0, theta=0.0
% INFO    : Bus 45933	: V=1.00024854559, theta=-19.4493332292 -> V=1.0, theta=0.0
% INFO    : Bus 45939	: V=1.00570849839, theta=-20.3570590973 -> V=1.0, theta=0.0
% INFO    : Bus 45941	: V=1.00425182569, theta=-20.3613656631 -> V=1.0, theta=0.0
% INFO    : Bus 45944	: V=1.00120969651, theta=-20.2688426933 -> V=1.0, theta=0.0
% INFO    : Bus 45945	: V=1.01356260269, theta=-10.7868913589 -> V=1.0, theta=0.0
% INFO    : Bus 45950	: V=1.01368964648, theta=-10.7166344487 -> V=1.0, theta=0.0
% INFO    : Bus 45957	: V=1.01450570689, theta=-10.5602084797 -> V=1.0, theta=0.0
% INFO    : Bus 45959	: V=1.00834858097, theta=-12.8722999544 -> V=1.0, theta=0.0
% INFO    : Bus 45960	: V=1.0088933216, theta=-12.8469295756 -> V=1.0, theta=0.0
% INFO    : Bus 45963	: V=1.00130362552, theta=-14.8130610404 -> V=1.0, theta=0.0
% INFO    : Bus 45967	: V=0.996113173641, theta=-19.6873113649 -> V=1.0, theta=0.0
% INFO    : Bus 45968	: V=0.995072940042, theta=-19.7675410379 -> V=1.0, theta=0.0
% INFO    : Bus 45969	: V=0.994534123333, theta=-19.8076073145 -> V=1.0, theta=0.0
% INFO    : Bus 45970	: V=0.994125016193, theta=-19.8293940763 -> V=1.0, theta=0.0
% INFO    : Bus 45972	: V=0.991903519279, theta=-20.0071860789 -> V=1.0, theta=0.0
% INFO    : Bus 45973	: V=0.990679613321, theta=-20.0851656259 -> V=1.0, theta=0.0
% INFO    : Bus 45974	: V=0.993580398965, theta=-19.8021546728 -> V=1.0, theta=0.0
% INFO    : Bus 45976	: V=0.993120936043, theta=-19.6581910389 -> V=1.0, theta=0.0
% INFO    : Bus 45977	: V=0.991218094407, theta=-20.0128751032 -> V=1.0, theta=0.0
% INFO    : Bus 45978	: V=0.996574192341, theta=-19.5690908762 -> V=1.0, theta=0.0
% INFO    : Bus 45979	: V=0.987212415949, theta=-20.7543804464 -> V=1.0, theta=0.0
% INFO    : Bus 45980	: V=0.995795668746, theta=-19.4161816375 -> V=1.0, theta=0.0
% INFO    : Bus 45981	: V=0.996420380699, theta=-19.4359394639 -> V=1.0, theta=0.0
% INFO    : Bus 45982	: V=0.997972969673, theta=-19.9621933536 -> V=1.0, theta=0.0
% INFO    : Bus 45983	: V=0.996171020982, theta=-19.5517261529 -> V=1.0, theta=0.0
% INFO    : Bus 45985	: V=0.995686046621, theta=-20.2778598221 -> V=1.0, theta=0.0
% INFO    : Bus 45995	: V=1.00857276433, theta=-8.55789435113 -> V=1.0, theta=0.0
% INFO    : Bus 45998	: V=0.99183430649, theta=-7.66827474135 -> V=1.0, theta=0.0
% INFO    : Bus 46005	: V=0.996866588757, theta=-18.9052132771 -> V=1.0, theta=0.0
% INFO    : Bus 46007	: V=1.00687918497, theta=-15.1299958133 -> V=1.0, theta=0.0
% INFO    : Bus 46011	: V=0.99747170208, theta=-21.025476899 -> V=1.0, theta=0.0
% INFO    : Bus 46012	: V=0.994380600971, theta=-21.9407876097 -> V=1.0, theta=0.0
% INFO    : Bus 46013	: V=1.00007251853, theta=-20.736776898 -> V=1.0, theta=0.0
% INFO    : Bus 46019	: V=0.998767497801, theta=-21.1400216423 -> V=1.0, theta=0.0
% INFO    : Bus 46020	: V=0.997388456043, theta=-21.1575760894 -> V=1.0, theta=0.0
% INFO    : Bus 46021	: V=0.99962378305, theta=-20.8422801851 -> V=1.0, theta=0.0
% INFO    : Bus 46022	: V=0.997887848007, theta=-20.8178902243 -> V=1.0, theta=0.0
% INFO    : Bus 46024	: V=0.998029077989, theta=-21.0301104479 -> V=1.0, theta=0.0
% INFO    : Bus 46027	: V=0.999076133349, theta=-21.0332909494 -> V=1.0, theta=0.0
% INFO    : Bus 46028	: V=1.0001614765, theta=-20.7807778781 -> V=1.0, theta=0.0
% INFO    : Bus 46029	: V=0.998141836866, theta=-21.0399633534 -> V=1.0, theta=0.0
% INFO    : Bus 46030	: V=0.99750216446, theta=-21.1236945428 -> V=1.0, theta=0.0
% INFO    : Bus 46031	: V=0.997039078416, theta=-21.2023735216 -> V=1.0, theta=0.0
% INFO    : Bus 46032	: V=0.996727850443, theta=-21.2658673109 -> V=1.0, theta=0.0
% INFO    : Bus 46033	: V=0.999403558291, theta=-20.9250612313 -> V=1.0, theta=0.0
% INFO    : Bus 46034	: V=0.998826363914, theta=-21.0452016771 -> V=1.0, theta=0.0
% INFO    : Bus 46035	: V=0.998388612164, theta=-21.1407330241 -> V=1.0, theta=0.0
% INFO    : Bus 46036	: V=0.998832749071, theta=-21.1669463684 -> V=1.0, theta=0.0
% INFO    : Bus 46039	: V=0.99944034885, theta=-21.3358960878 -> V=1.0, theta=0.0
% INFO    : Bus 46048	: V=0.996384642252, theta=-21.3491878624 -> V=1.0, theta=0.0
% INFO    : Bus 46049	: V=0.996194594256, theta=-21.432022469 -> V=1.0, theta=0.0
% INFO    : Bus 46056	: V=0.999943799507, theta=-21.1792051722 -> V=1.0, theta=0.0
% INFO    : Bus 46058	: V=0.998809487933, theta=-21.4697747538 -> V=1.0, theta=0.0
% INFO    : Bus 46059	: V=1.00081598248, theta=-21.3324478378 -> V=1.0, theta=0.0
% INFO    : Bus 46076	: V=0.999981090533, theta=-21.3613683341 -> V=1.0, theta=0.0
% INFO    : Bus 46084	: V=1.00302295659, theta=-20.9469784907 -> V=1.0, theta=0.0
% INFO    : Bus 46122	: V=0.996802948038, theta=-21.7118965783 -> V=1.0, theta=0.0
% INFO    : Bus 46138	: V=0.999765925029, theta=-21.7307547009 -> V=1.0, theta=0.0
% INFO    : Bus 46142	: V=1.0033887693, theta=-21.3258286679 -> V=1.0, theta=0.0
% INFO    : Bus 46143	: V=1.00048277813, theta=-21.6061722183 -> V=1.0, theta=0.0
% INFO    : Bus 46144	: V=0.998059893369, theta=-21.8004734777 -> V=1.0, theta=0.0
% INFO    : Bus 46146	: V=0.996343541881, theta=-21.9527591045 -> V=1.0, theta=0.0
% INFO    : Bus 46148	: V=0.999322159569, theta=-21.716863487 -> V=1.0, theta=0.0
% INFO    : Bus 46150	: V=0.999081993765, theta=-21.7993142022 -> V=1.0, theta=0.0
% INFO    : Bus 46151	: V=0.999726271381, theta=-21.7276785624 -> V=1.0, theta=0.0
% INFO    : Bus 46152	: V=0.999949697161, theta=-21.7013936831 -> V=1.0, theta=0.0
% INFO    : Bus 46153	: V=1.00027058031, theta=-21.6652135183 -> V=1.0, theta=0.0
% INFO    : Bus 46154	: V=0.99916543158, theta=-21.7500501577 -> V=1.0, theta=0.0
% INFO    : Bus 46156	: V=0.997197767917, theta=-21.8923453772 -> V=1.0, theta=0.0
% INFO    : Bus 46159	: V=0.99831578634, theta=-21.8290379404 -> V=1.0, theta=0.0
% INFO    : Bus 46160	: V=0.997298731917, theta=-21.9206356857 -> V=1.0, theta=0.0
% INFO    : Bus 46162	: V=0.997036026594, theta=-22.020384429 -> V=1.0, theta=0.0
% INFO    : Bus 46163	: V=0.995761159289, theta=-22.1121362008 -> V=1.0, theta=0.0
% INFO    : Bus 46164	: V=0.994433025604, theta=-22.1859047733 -> V=1.0, theta=0.0
% INFO    : Bus 46166	: V=0.99380283205, theta=-22.2198551906 -> V=1.0, theta=0.0
% INFO    : Bus 46168	: V=0.9943003977, theta=-22.2162670476 -> V=1.0, theta=0.0
% INFO    : Bus 46169	: V=0.995627776587, theta=-22.0858167597 -> V=1.0, theta=0.0
% INFO    : Bus 46170	: V=0.996240888864, theta=-22.0292758504 -> V=1.0, theta=0.0
% INFO    : Bus 46172	: V=0.996873951827, theta=-21.9745438366 -> V=1.0, theta=0.0
% INFO    : Bus 46173	: V=0.998467940876, theta=-21.8267126832 -> V=1.0, theta=0.0
% INFO    : Bus 46174	: V=0.997287450465, theta=-21.9266756617 -> V=1.0, theta=0.0
% INFO    : Bus 46179	: V=1.00080077843, theta=-21.5879157702 -> V=1.0, theta=0.0
% INFO    : Bus 46181	: V=0.999364058848, theta=-21.7199167237 -> V=1.0, theta=0.0
% INFO    : Bus 46183	: V=0.996470960784, theta=-22.0051211248 -> V=1.0, theta=0.0
% INFO    : Bus 46184	: V=0.995771417923, theta=-22.0738132322 -> V=1.0, theta=0.0
% INFO    : Bus 46186	: V=0.99463758611, theta=-22.1855752998 -> V=1.0, theta=0.0
% INFO    : Bus 46187	: V=0.995158297348, theta=-22.1349648446 -> V=1.0, theta=0.0
% INFO    : Bus 46188	: V=0.99488119464, theta=-22.1604656594 -> V=1.0, theta=0.0
% INFO    : Bus 46190	: V=0.992817589904, theta=-22.2677401189 -> V=1.0, theta=0.0
% INFO    : Bus 46199	: V=0.997447110272, theta=-21.9872676311 -> V=1.0, theta=0.0
% INFO    : Bus 46200	: V=1.00045238647, theta=-21.3975122548 -> V=1.0, theta=0.0
% INFO    : Bus 46202	: V=1.0004656009, theta=-20.3616031783 -> V=1.0, theta=0.0
% INFO    : Bus 46204	: V=1.00000536711, theta=-20.7723618847 -> V=1.0, theta=0.0
% INFO    : Bus 46206	: V=0.99559753244, theta=-21.1549059887 -> V=1.0, theta=0.0
% INFO    : Bus 46210	: V=0.999822150763, theta=-21.2505619551 -> V=1.0, theta=0.0
% INFO    : Bus 46211	: V=1.00061191304, theta=-21.0316477739 -> V=1.0, theta=0.0
% INFO    : Bus 46212	: V=0.999779704771, theta=-21.2032233886 -> V=1.0, theta=0.0
% INFO    : Bus 46213	: V=0.999951751299, theta=-21.153978742 -> V=1.0, theta=0.0
% INFO    : Bus 46218	: V=0.996500242679, theta=-21.5256166581 -> V=1.0, theta=0.0
% INFO    : Bus 46219	: V=0.996472100058, theta=-21.6411052874 -> V=1.0, theta=0.0
% INFO    : Bus 46248	: V=0.99907124557, theta=-21.7613932886 -> V=1.0, theta=0.0
% INFO    : Bus 46249	: V=0.99295032286, theta=-22.4142979812 -> V=1.0, theta=0.0
% INFO    : Bus 46250	: V=0.995309306082, theta=-21.8861057776 -> V=1.0, theta=0.0
% INFO    : Bus 46254	: V=0.997963720047, theta=-21.8596493775 -> V=1.0, theta=0.0
% INFO    : Bus 46258	: V=0.988424403433, theta=-22.8400231984 -> V=1.0, theta=0.0
% INFO    : Bus 46263	: V=0.99072018862, theta=-22.6492443133 -> V=1.0, theta=0.0
% INFO    : Bus 46265	: V=0.975332222213, theta=-24.1608437962 -> V=1.0, theta=0.0
% INFO    : Bus 46266	: V=0.980929700464, theta=-23.5941570323 -> V=1.0, theta=0.0
% INFO    : Bus 46267	: V=1.00179282725, theta=-21.215417804 -> V=1.0, theta=0.0
% INFO    : Bus 46268	: V=1.00023619459, theta=-21.5965511 -> V=1.0, theta=0.0
% INFO    : Bus 46270	: V=0.994876827607, theta=-22.1922425906 -> V=1.0, theta=0.0
% INFO    : Bus 46271	: V=0.998417515741, theta=-21.5438638535 -> V=1.0, theta=0.0
% INFO    : Bus 46272	: V=0.997599184126, theta=-21.5408985794 -> V=1.0, theta=0.0
% INFO    : Bus 46273	: V=0.996955620527, theta=-21.6307874499 -> V=1.0, theta=0.0
% INFO    : Bus 46278	: V=0.999648267906, theta=-21.2130227257 -> V=1.0, theta=0.0
% INFO    : Bus 46280	: V=0.993685665081, theta=-21.9941009873 -> V=1.0, theta=0.0
% INFO    : Bus 46281	: V=0.992945734881, theta=-22.0693178217 -> V=1.0, theta=0.0
% INFO    : Bus 46282	: V=0.995178516516, theta=-21.8456756304 -> V=1.0, theta=0.0
% INFO    : Bus 46283	: V=0.996514146072, theta=-21.695645867 -> V=1.0, theta=0.0
% INFO    : Bus 46285	: V=0.991840381029, theta=-22.2789258914 -> V=1.0, theta=0.0
% INFO    : Bus 46286	: V=0.996511444025, theta=-21.7375560136 -> V=1.0, theta=0.0
% INFO    : Bus 46296	: V=1.00591301545, theta=-20.8519865189 -> V=1.0, theta=0.0
% INFO    : Bus 46297	: V=0.998536192376, theta=-21.8265758916 -> V=1.0, theta=0.0
% INFO    : Bus 46298	: V=1.00009666946, theta=-21.7266144937 -> V=1.0, theta=0.0
% INFO    : Bus 46299	: V=1.00054959088, theta=-21.6405164159 -> V=1.0, theta=0.0
% INFO    : Bus 46300	: V=0.994775009579, theta=-22.061370673 -> V=1.0, theta=0.0
% INFO    : Bus 46303	: V=0.970527094398, theta=-24.6171823407 -> V=1.0, theta=0.0
% INFO    : Bus 46307	: V=1.01214758909, theta=-11.6360905665 -> V=1.0, theta=0.0
% INFO    : Bus 46308	: V=0.998455932382, theta=-13.1119618812 -> V=1.0, theta=0.0
% INFO    : Bus 46309	: V=1.0037932657, theta=-12.9803057095 -> V=1.0, theta=0.0
% INFO    : Bus 46314	: V=0.997539542615, theta=-12.1697032975 -> V=1.0, theta=0.0
% INFO    : Bus 46321	: V=0.983359908354, theta=-9.52256497029 -> V=1.0, theta=0.0
% INFO    : Bus 46322	: V=0.987147514584, theta=-9.66658864029 -> V=1.0, theta=0.0
% INFO    : Bus 46323	: V=0.995215893649, theta=-9.52876379434 -> V=1.0, theta=0.0
% INFO    : Bus 46342	: V=0.999547095635, theta=-17.4518016014 -> V=1.0, theta=0.0
% INFO    : Bus 46346	: V=0.999093039606, theta=-17.4159455456 -> V=1.0, theta=0.0
% INFO    : Bus 46348	: V=0.992292651783, theta=-18.3857644157 -> V=1.0, theta=0.0
% INFO    : Bus 46350	: V=0.994285303734, theta=-17.5230920632 -> V=1.0, theta=0.0
% INFO    : Bus 46354	: V=0.999183714692, theta=-17.6100531735 -> V=1.0, theta=0.0
% INFO    : Bus 46355	: V=0.997060430758, theta=-17.7738703294 -> V=1.0, theta=0.0
% INFO    : Bus 46356	: V=1.00435998553, theta=-17.1204370984 -> V=1.0, theta=0.0
% INFO    : Bus 46358	: V=1.0044582218, theta=-17.0235357586 -> V=1.0, theta=0.0
% INFO    : Bus 46359	: V=1.00297057089, theta=-17.0942124806 -> V=1.0, theta=0.0
% INFO    : Bus 46360	: V=1.0039811959, theta=-16.9884469332 -> V=1.0, theta=0.0
% INFO    : Bus 46362	: V=1.00637625236, theta=-16.5126555389 -> V=1.0, theta=0.0
% INFO    : Bus 46363	: V=1.00500816326, theta=-16.6649949192 -> V=1.0, theta=0.0
% INFO    : Bus 46365	: V=0.991296789419, theta=-18.4886121207 -> V=1.0, theta=0.0
% INFO    : Bus 46366	: V=0.993308678775, theta=-18.23866346 -> V=1.0, theta=0.0
% INFO    : Bus 46368	: V=0.99265925724, theta=-17.5279913877 -> V=1.0, theta=0.0
% INFO    : Bus 46369	: V=0.985020404359, theta=-18.9613227256 -> V=1.0, theta=0.0
% INFO    : Bus 46371	: V=0.978177560288, theta=-20.2985470955 -> V=1.0, theta=0.0
% INFO    : Bus 46374	: V=0.986785468648, theta=-19.1111034994 -> V=1.0, theta=0.0
% INFO    : Bus 46377	: V=1.00473487597, theta=-16.3999781696 -> V=1.0, theta=0.0
% INFO    : Bus 46380	: V=0.997950201417, theta=-15.4559857435 -> V=1.0, theta=0.0
% INFO    : Bus 46382	: V=0.997407329831, theta=-17.0481284433 -> V=1.0, theta=0.0
% INFO    : Bus 46383	: V=0.997540920827, theta=-16.4464443295 -> V=1.0, theta=0.0
% INFO    : Bus 46385	: V=0.993752208962, theta=-18.1661496549 -> V=1.0, theta=0.0
% INFO    : Bus 46386	: V=0.99500236554, theta=-18.1940758114 -> V=1.0, theta=0.0
% INFO    : Bus 46391	: V=0.988097747355, theta=-22.060364324 -> V=1.0, theta=0.0
% INFO    : Bus 46393	: V=0.986699981297, theta=-22.2365698865 -> V=1.0, theta=0.0
% INFO    : Bus 46396	: V=0.999028563534, theta=-19.3601408004 -> V=1.0, theta=0.0
% INFO    : Bus 46397	: V=0.999561993362, theta=-9.95664951611 -> V=1.0, theta=0.0
% INFO    : Bus 46399	: V=0.996328576929, theta=-9.68365469038 -> V=1.0, theta=0.0
% INFO    : Bus 46404	: V=1.01336240856, theta=-5.18350144805 -> V=1.0, theta=0.0
% INFO    : Bus 46413	: V=0.990137683326, theta=-11.540329072 -> V=1.0, theta=0.0
% INFO    : Bus 46414	: V=0.997662015658, theta=-11.3859066927 -> V=1.0, theta=0.0
% INFO    : Bus 46415	: V=1.00677048749, theta=-10.9292549419 -> V=1.0, theta=0.0
% INFO    : Bus 46418	: V=0.997335648888, theta=-20.4659262246 -> V=1.0, theta=0.0
% INFO    : Bus 46420	: V=0.992108369799, theta=-22.2458818462 -> V=1.0, theta=0.0
% INFO    : Bus 46423	: V=0.999561690886, theta=-21.0493366969 -> V=1.0, theta=0.0
% INFO    : Bus 46426	: V=0.992791570105, theta=-22.1627854435 -> V=1.0, theta=0.0
% INFO    : Bus 46427	: V=0.993606175257, theta=-22.0689187013 -> V=1.0, theta=0.0
% INFO    : Bus 46428	: V=0.998269301179, theta=-21.5613509164 -> V=1.0, theta=0.0
% INFO    : Bus 46430	: V=1.00176228222, theta=-20.3668518328 -> V=1.0, theta=0.0
% INFO    : Bus 46432	: V=1.01700798443, theta=-22.0682321742 -> V=1.0, theta=0.0
% INFO    : Bus 46436	: V=1.00859583588, theta=-21.9784150053 -> V=1.0, theta=0.0
% INFO    : Bus 46439	: V=0.999039609471, theta=-21.5608878229 -> V=1.0, theta=0.0
% INFO    : Bus 46440	: V=1.00210255585, theta=-21.1338596103 -> V=1.0, theta=0.0
% INFO    : Bus 46441	: V=0.99921631826, theta=-21.4570003987 -> V=1.0, theta=0.0
% INFO    : Bus 46442	: V=0.998376024429, theta=-21.5021134878 -> V=1.0, theta=0.0
% INFO    : Bus 46445	: V=0.997171218336, theta=-21.5386749035 -> V=1.0, theta=0.0
% INFO    : Bus 46447	: V=0.998308031336, theta=-21.380090684 -> V=1.0, theta=0.0
% INFO    : Bus 46448	: V=0.995152377803, theta=-21.7252487326 -> V=1.0, theta=0.0
% INFO    : Bus 46449	: V=0.99635359717, theta=-21.6310248531 -> V=1.0, theta=0.0
% INFO    : Bus 46450	: V=0.997578366233, theta=-21.532226571 -> V=1.0, theta=0.0
% INFO    : Bus 46452	: V=1.0033451722, theta=-20.8607277797 -> V=1.0, theta=0.0
% INFO    : Bus 46453	: V=1.00044973343, theta=-21.1843249027 -> V=1.0, theta=0.0
% INFO    : Bus 46454	: V=1.00442575755, theta=-20.6130168431 -> V=1.0, theta=0.0
% INFO    : Bus 46455	: V=1.00428404537, theta=-20.62821603 -> V=1.0, theta=0.0
% INFO    : Bus 46456	: V=1.00493201229, theta=-20.6225878065 -> V=1.0, theta=0.0
% INFO    : Bus 46457	: V=1.01208823627, theta=-19.2956042848 -> V=1.0, theta=0.0
% INFO    : Bus 46458	: V=1.00656831186, theta=-20.3076000787 -> V=1.0, theta=0.0
% INFO    : Bus 46463	: V=1.00038405349, theta=-21.1442954053 -> V=1.0, theta=0.0
% INFO    : Bus 46464	: V=0.987798545358, theta=-22.5622777378 -> V=1.0, theta=0.0
% INFO    : Bus 46468	: V=1.00626301682, theta=-20.7071253735 -> V=1.0, theta=0.0
% INFO    : Bus 46469	: V=1.00217056478, theta=-21.0510874659 -> V=1.0, theta=0.0
% INFO    : Bus 46470	: V=0.986890423255, theta=-22.8353627596 -> V=1.0, theta=0.0
% INFO    : Bus 46473	: V=1.00707666805, theta=-20.4494301094 -> V=1.0, theta=0.0
% INFO    : Bus 46480	: V=1.006916396, theta=-20.4632379533 -> V=1.0, theta=0.0
% INFO    : Bus 46481	: V=1.00585129129, theta=-12.46066383 -> V=1.0, theta=0.0
% INFO    : Bus 46482	: V=1.00850364867, theta=-12.1157757096 -> V=1.0, theta=0.0
% INFO    : Bus 46484	: V=1.01035691097, theta=-11.8436073676 -> V=1.0, theta=0.0
% INFO    : Bus 46487	: V=0.995285306823, theta=-20.2717999899 -> V=1.0, theta=0.0
% INFO    : Bus 46488	: V=0.996279983293, theta=-20.1167356042 -> V=1.0, theta=0.0
% INFO    : Bus 46490	: V=0.992645205306, theta=-20.7942985852 -> V=1.0, theta=0.0
% INFO    : Bus 46491	: V=0.99375940758, theta=-20.5401966509 -> V=1.0, theta=0.0
% INFO    : Bus 46493	: V=0.994414911109, theta=-20.412435452 -> V=1.0, theta=0.0
% INFO    : Bus 46495	: V=0.997606221624, theta=-19.9087586592 -> V=1.0, theta=0.0
% INFO    : Bus 46498	: V=0.991888215458, theta=-21.2253982387 -> V=1.0, theta=0.0
% INFO    : Bus 46502	: V=1.00488291045, theta=-18.1751891359 -> V=1.0, theta=0.0
% INFO    : Bus 46512	: V=1.00919272585, theta=-17.2213445233 -> V=1.0, theta=0.0
% INFO    : Bus 46514	: V=1.00783672329, theta=-17.2915537866 -> V=1.0, theta=0.0
% INFO    : Bus 46515	: V=1.00565441577, theta=-17.2978025196 -> V=1.0, theta=0.0
% INFO    : Bus 46518	: V=0.980238535864, theta=-22.899464105 -> V=1.0, theta=0.0
% INFO    : Bus 46519	: V=1.00479081623, theta=-21.4744498055 -> V=1.0, theta=0.0
% INFO    : Bus 46520	: V=1.00347514193, theta=-21.4192216021 -> V=1.0, theta=0.0
% INFO    : Bus 46521	: V=0.991782146347, theta=-21.5253798055 -> V=1.0, theta=0.0
% INFO    : Bus 46533	: V=1.01298851397, theta=-8.14987853759 -> V=1.0, theta=0.0
% INFO    : Bus 46534	: V=1.01190238459, theta=-8.71326890332 -> V=1.0, theta=0.0
% INFO    : Bus 46535	: V=1.01157043692, theta=-9.05513390458 -> V=1.0, theta=0.0
% INFO    : Bus 46536	: V=1.01090562101, theta=-9.25387043712 -> V=1.0, theta=0.0
% INFO    : Bus 46540	: V=1.01018903003, theta=-8.34094223853 -> V=1.0, theta=0.0
% INFO    : Bus 46545	: V=1.00815153346, theta=-18.725304162 -> V=1.0, theta=0.0
% INFO    : Bus 46552	: V=1.00242505453, theta=-15.3406983127 -> V=1.0, theta=0.0
% INFO    : Bus 46554	: V=1.00503405224, theta=-17.2812751155 -> V=1.0, theta=0.0
% INFO    : Bus 46556	: V=1.00089261723, theta=-30.0516298932 -> V=1.0, theta=0.0
% INFO    : Bus 46558	: V=0.997272000978, theta=-32.7378033295 -> V=1.0, theta=0.0
% INFO    : Bus 46580	: V=0.999773114092, theta=-13.2088255737 -> V=1.0, theta=0.0
% INFO    : Bus 46582	: V=1.00167842018, theta=-12.3690413392 -> V=1.0, theta=0.0
% INFO    : Bus 46583	: V=1.00560954602, theta=-11.842438594 -> V=1.0, theta=0.0
% INFO    : Bus 46584	: V=1.0016766909, theta=-12.6370304943 -> V=1.0, theta=0.0
% INFO    : Bus 46587	: V=1.00014964802, theta=-14.394764911 -> V=1.0, theta=0.0
% INFO    : Bus 46588	: V=0.998501579272, theta=-14.1568539565 -> V=1.0, theta=0.0
% INFO    : Bus 46589	: V=0.997969775025, theta=-13.5406501551 -> V=1.0, theta=0.0
% INFO    : Bus 46590	: V=0.998984597647, theta=-13.3907718747 -> V=1.0, theta=0.0
% INFO    : Bus 46591	: V=1.00239758892, theta=-12.5088290651 -> V=1.0, theta=0.0
% INFO    : Bus 46592	: V=0.99939499377, theta=-12.8239437654 -> V=1.0, theta=0.0
% INFO    : Bus 46597	: V=0.998707491026, theta=-14.2076571553 -> V=1.0, theta=0.0
% INFO    : Bus 46603	: V=0.999087485569, theta=-20.6938850431 -> V=1.0, theta=0.0
% INFO    : Bus 46605	: V=0.999631466708, theta=-11.2717037663 -> V=1.0, theta=0.0
% INFO    : Bus 46606	: V=1.00213570739, theta=-10.470196744 -> V=1.0, theta=0.0
% INFO    : Bus 46607	: V=0.989105888004, theta=-10.3994101245 -> V=1.0, theta=0.0
% INFO    : Bus 46608	: V=0.991045843021, theta=-11.2359405391 -> V=1.0, theta=0.0
% INFO    : Bus 46610	: V=0.979522049755, theta=-10.9084250399 -> V=1.0, theta=0.0
% INFO    : Bus 46611	: V=0.99700381819, theta=-8.7361374253 -> V=1.0, theta=0.0
% INFO    : Bus 46613	: V=1.00594089049, theta=-11.0805708678 -> V=1.0, theta=0.0
% INFO    : Bus 46614	: V=0.994269710694, theta=-12.2895638944 -> V=1.0, theta=0.0
% INFO    : Bus 46615	: V=0.994744064572, theta=-10.9464413946 -> V=1.0, theta=0.0
% INFO    : Bus 46616	: V=0.99878092765, theta=-9.45717919828 -> V=1.0, theta=0.0
% INFO    : Bus 46618	: V=0.998360231204, theta=-8.20759625995 -> V=1.0, theta=0.0
% INFO    : Bus 46619	: V=0.994987102402, theta=-8.13982830521 -> V=1.0, theta=0.0
% INFO    : Bus 46625	: V=0.996590400791, theta=-20.5410150508 -> V=1.0, theta=0.0
% INFO    : Bus 46631	: V=1.00976616093, theta=-17.1968243689 -> V=1.0, theta=0.0
% INFO    : Bus 46633	: V=0.998642407171, theta=-18.7273572538 -> V=1.0, theta=0.0
% INFO    : Bus 46636	: V=0.995415524122, theta=-20.0009985794 -> V=1.0, theta=0.0
% INFO    : Bus 46638	: V=0.995992306627, theta=-19.9919534562 -> V=1.0, theta=0.0
% INFO    : Bus 46644	: V=0.99558407992, theta=-19.5746303068 -> V=1.0, theta=0.0
% INFO    : Bus 46650	: V=0.999305434225, theta=-21.1933055911 -> V=1.0, theta=0.0
% INFO    : Bus 46656	: V=1.0001190473, theta=-18.744006393 -> V=1.0, theta=0.0
% INFO    : Bus 46665	: V=1.01195789436, theta=-17.8469824104 -> V=1.0, theta=0.0
% INFO    : Bus 46673	: V=1.00051126791, theta=-19.2894971635 -> V=1.0, theta=0.0
% INFO    : Bus 46676	: V=1.00193715711, theta=-20.193632038 -> V=1.0, theta=0.0
% INFO    : Bus 46677	: V=1.00269944594, theta=-20.555052691 -> V=1.0, theta=0.0
% INFO    : Bus 46678	: V=0.999538710997, theta=-20.5848419185 -> V=1.0, theta=0.0
% INFO    : Bus 46679	: V=0.999562842504, theta=-20.7726342841 -> V=1.0, theta=0.0
% INFO    : Bus 46680	: V=1.00313657429, theta=-20.9426894956 -> V=1.0, theta=0.0
% INFO    : Bus 46681	: V=1.00082071129, theta=-20.7428936775 -> V=1.0, theta=0.0
% INFO    : Bus 46682	: V=0.998778169463, theta=-20.907594676 -> V=1.0, theta=0.0
% INFO    : Bus 46683	: V=0.999870149647, theta=-21.2867450526 -> V=1.0, theta=0.0
% INFO    : Bus 46684	: V=0.995980660604, theta=-21.7289348769 -> V=1.0, theta=0.0
% INFO    : Bus 46686	: V=1.00109899318, theta=-21.0659267059 -> V=1.0, theta=0.0
% INFO    : Bus 46698	: V=1.00082221173, theta=-21.2422406937 -> V=1.0, theta=0.0
% INFO    : Bus 46701	: V=1.00292186333, theta=-20.9542157895 -> V=1.0, theta=0.0
% INFO    : Bus 46704	: V=1.00884554972, theta=-20.216567306 -> V=1.0, theta=0.0
% INFO    : Bus 46708	: V=1.00104645692, theta=-21.1734546773 -> V=1.0, theta=0.0
% INFO    : Bus 46722	: V=1.00324645817, theta=-20.9039466709 -> V=1.0, theta=0.0
% INFO    : Bus 46723	: V=1.00472927755, theta=-20.9053433814 -> V=1.0, theta=0.0
% INFO    : Bus 46725	: V=0.998975374145, theta=-21.4143214121 -> V=1.0, theta=0.0
% INFO    : Bus 46728	: V=0.997943524764, theta=-21.5146206157 -> V=1.0, theta=0.0
% INFO    : Bus 46729	: V=0.998987676117, theta=-21.3984537017 -> V=1.0, theta=0.0
% INFO    : Bus 46730	: V=0.999733161668, theta=-21.3243832185 -> V=1.0, theta=0.0
% INFO    : Bus 46731	: V=1.00423434274, theta=-20.6567580082 -> V=1.0, theta=0.0
% INFO    : Bus 46752	: V=1.01400061419, theta=-16.4722053302 -> V=1.0, theta=0.0
% INFO    : Bus 46756	: V=1.0156152415, theta=-16.315986362 -> V=1.0, theta=0.0
% INFO    : Bus 46758	: V=1.01405564363, theta=-16.4080976603 -> V=1.0, theta=0.0
% INFO    : Bus 46760	: V=1.02166722685, theta=-17.7737557304 -> V=1.0, theta=0.0
% INFO    : Bus 46775	: V=0.996738729226, theta=-19.0443382636 -> V=1.0, theta=0.0
% INFO    : Bus 46799	: V=1.0005820673, theta=-15.2409773735 -> V=1.0, theta=0.0
% INFO    : Bus 46800	: V=0.998313052859, theta=-15.846111509 -> V=1.0, theta=0.0
% INFO    : Bus 46810	: V=0.994575282788, theta=-17.0948731828 -> V=1.0, theta=0.0
% INFO    : Bus 46811	: V=0.995869559898, theta=-18.0389511148 -> V=1.0, theta=0.0
% INFO    : Bus 46816	: V=0.994805036545, theta=-17.0115510035 -> V=1.0, theta=0.0
% INFO    : Bus 46817	: V=0.995347237008, theta=-16.6632270567 -> V=1.0, theta=0.0
% INFO    : Bus 46818	: V=0.994053655687, theta=-17.118863177 -> V=1.0, theta=0.0
% INFO    : Bus 46820	: V=0.992697925174, theta=-17.1437396432 -> V=1.0, theta=0.0
% INFO    : Bus 46821	: V=0.995821245347, theta=-16.4608666048 -> V=1.0, theta=0.0
% INFO    : Bus 46824	: V=0.996258285977, theta=-16.3590640154 -> V=1.0, theta=0.0
% INFO    : Bus 46825	: V=0.997981669469, theta=-16.014363874 -> V=1.0, theta=0.0
% INFO    : Bus 46826	: V=0.993228363115, theta=-17.7234248329 -> V=1.0, theta=0.0
% INFO    : Bus 46827	: V=0.991351157869, theta=-17.1114375552 -> V=1.0, theta=0.0
% INFO    : Bus 46829	: V=0.989083196196, theta=-17.278086352 -> V=1.0, theta=0.0
% INFO    : Bus 46835	: V=1.00185474437, theta=-24.2028215811 -> V=1.0, theta=0.0
% INFO    : Bus 46836	: V=1.00042985021, theta=-24.7376166107 -> V=1.0, theta=0.0
% INFO    : Bus 75434	: V=1.00965856261, theta=-6.69816499234 -> V=1.0, theta=0.0
% INFO    : Bus 75435	: V=1.00806486503, theta=-6.46648103123 -> V=1.0, theta=0.0
% INFO    : Bus 75436	: V=1.0064333852, theta=30.955302872 -> V=1.0, theta=0.0
% INFO    : Bus 75437	: V=1.01011996574, theta=30.8414080463 -> V=1.0, theta=0.0
% INFO    : Bus 75438	: V=1.00844611318, theta=-9.90597446954 -> V=1.0, theta=0.0
% INFO    : Bus 75439	: V=1.01108079605, theta=-9.99130715211 -> V=1.0, theta=0.0
% INFO    : Bus 75440	: V=1.00698137988, theta=-9.29496878246 -> V=1.0, theta=0.0
% INFO    : Bus 75441	: V=0.999531184721, theta=5.50934019586 -> V=1.0, theta=0.0
% INFO    : Bus 75442	: V=0.998873845399, theta=5.73246974429 -> V=1.0, theta=0.0
% INFO    : Bus 75443	: V=0.998005625237, theta=16.464443125 -> V=1.0, theta=0.0
% INFO    : Bus 75444	: V=0.997617226651, theta=16.5486138515 -> V=1.0, theta=0.0
% INFO    : Bus 75445	: V=1.00797179194, theta=17.3252861465 -> V=1.0, theta=0.0
% INFO    : Bus 75446	: V=1.01007413286, theta=17.2582652525 -> V=1.0, theta=0.0
% INFO    : Bus 75447	: V=1.00996036508, theta=11.1944292423 -> V=1.0, theta=0.0
% INFO    : Bus 75448	: V=1.01031047309, theta=11.744965566 -> V=1.0, theta=0.0
% INFO    : Bus 75449	: V=0.99801885181, theta=21.2407870127 -> V=1.0, theta=0.0
% INFO    : Bus 75450	: V=0.998558681594, theta=20.5035100499 -> V=1.0, theta=0.0
% INFO    : Bus 75451	: V=1.0225334679, theta=13.1996885495 -> V=1.0, theta=0.0
% INFO    : Bus 75452	: V=1.01084345286, theta=5.5543331044 -> V=1.0, theta=0.0
% INFO    : Bus 75453	: V=1.00721004048, theta=5.53490611454 -> V=1.0, theta=0.0
% INFO    : Bus 75454	: V=0.998441919982, theta=6.37370332968 -> V=1.0, theta=0.0
% INFO    : Bus 75455	: V=1.00260494069, theta=8.6193522299 -> V=1.0, theta=0.0
% INFO    : Bus 75456	: V=1.00148604543, theta=11.0993158035 -> V=1.0, theta=0.0
% INFO    : Bus 75457	: V=0.999501665944, theta=12.4273161076 -> V=1.0, theta=0.0
% INFO    : Bus 75458	: V=1.01016604173, theta=9.06844145104 -> V=1.0, theta=0.0
% INFO    : Bus 75459	: V=1.00640795493, theta=30.9589572626 -> V=1.0, theta=0.0
% INFO    : Bus 75460	: V=1.00597502257, theta=-8.97608808651 -> V=1.0, theta=0.0
% INFO    : Bus 75461	: V=1.00975967088, theta=-8.4130385517 -> V=1.0, theta=0.0
% INFO    : Bus 75465	: V=1.00280021971, theta=19.5461504064 -> V=1.0, theta=0.0
% INFO    : Bus 75466	: V=0.997192320606, theta=11.4683183618 -> V=1.0, theta=0.0
% INFO    : Bus 75467	: V=0.992499016649, theta=14.3550869576 -> V=1.0, theta=0.0
% INFO    : Bus 75468	: V=0.993183505124, theta=-1.907765224 -> V=1.0, theta=0.0
% INFO    : Bus 75469	: V=1.00213950253, theta=6.72888977223 -> V=1.0, theta=0.0
% INFO    : Bus 75470	: V=0.999896703761, theta=7.19754392253 -> V=1.0, theta=0.0
% INFO    : Bus 75471	: V=1.00399926166, theta=-10.6774668863 -> V=1.0, theta=0.0
% INFO    : Bus 75472	: V=0.997954864168, theta=14.2251668194 -> V=1.0, theta=0.0
% INFO    : Bus 75473	: V=1.00020785235, theta=15.1247837568 -> V=1.0, theta=0.0
% INFO    : Bus 75474	: V=1.00146877239, theta=17.0687697388 -> V=1.0, theta=0.0
% INFO    : Bus 75475	: V=1.00896452079, theta=4.1261446691 -> V=1.0, theta=0.0
% INFO    : Bus 75480	: V=1.00429874199, theta=-10.1033999389 -> V=1.0, theta=0.0
% INFO    : Bus 75481	: V=1.00482135079, theta=-9.63545952231 -> V=1.0, theta=0.0
% INFO    : Bus 75482	: V=1.0038790795, theta=-9.06107332912 -> V=1.0, theta=0.0
% INFO    : Bus 75484	: V=1.02972997653, theta=-5.49730396799 -> V=1.0, theta=0.0
% INFO    : Bus 75485	: V=0.998982027493, theta=3.24342370241 -> V=1.0, theta=0.0
% INFO    : Bus 75486	: V=1.01278652299, theta=19.0271503465 -> V=1.0, theta=0.0
% INFO    : Bus 75487	: V=1.01876470307, theta=10.4908926105 -> V=1.0, theta=0.0
% INFO    : Bus 75488	: V=1.02361299455, theta=10.4157070378 -> V=1.0, theta=0.0
% INFO    : Bus 75491	: V=1.00015603586, theta=28.4298462713 -> V=1.0, theta=0.0
% INFO    : Bus 75492	: V=0.996757971028, theta=29.9817341314 -> V=1.0, theta=0.0
% INFO    : Bus 75493	: V=0.993189459738, theta=32.5954816833 -> V=1.0, theta=0.0
% INFO    : Bus 75495	: V=1.00870565384, theta=8.52072523537 -> V=1.0, theta=0.0
% INFO    : Bus 75496	: V=1.00132587735, theta=15.4704980227 -> V=1.0, theta=0.0
% INFO    : Bus 75497	: V=0.997898356707, theta=16.5369809868 -> V=1.0, theta=0.0
% INFO    : Bus 75498	: V=1.00889421993, theta=-10.136602107 -> V=1.0, theta=0.0
% INFO    : Bus 75499	: V=1.00998252724, theta=-10.1891341392 -> V=1.0, theta=0.0
% INFO    : Bus 75500	: V=1.00952983646, theta=-10.0120782162 -> V=1.0, theta=0.0
% INFO    : Bus 75501	: V=1.0036763104, theta=4.27015977537 -> V=1.0, theta=0.0
% INFO    : Bus 75502	: V=1.0047640072, theta=4.50856560898 -> V=1.0, theta=0.0
% INFO    : Bus 75503	: V=1.00766618669, theta=11.301386556 -> V=1.0, theta=0.0
% INFO    : Bus 75504	: V=0.990381460372, theta=5.07203042316 -> V=1.0, theta=0.0
% INFO    : Bus 75506	: V=1.01149199604, theta=6.04614121168 -> V=1.0, theta=0.0
% INFO    : Bus 75507	: V=1.02090370064, theta=5.93146712955 -> V=1.0, theta=0.0
% INFO    : Bus 75509	: V=1.0078674045, theta=10.936396142 -> V=1.0, theta=0.0
% INFO    : Bus 75510	: V=1.02655429926, theta=3.72919993872 -> V=1.0, theta=0.0
% INFO    : Bus 75511	: V=1.03585748754, theta=4.26602985043 -> V=1.0, theta=0.0
% INFO    : Bus 75513	: V=1.00929783426, theta=-6.86223708385 -> V=1.0, theta=0.0
% INFO    : Bus 75514	: V=1.00238835213, theta=-8.77378551325 -> V=1.0, theta=0.0
% INFO    : Bus 75516	: V=1.00687386781, theta=2.14772396756 -> V=1.0, theta=0.0
% INFO    : Bus 75517	: V=1.00718997526, theta=-10.1723074835 -> V=1.0, theta=0.0
% INFO    : Bus 75518	: V=1.00530663148, theta=19.0106280638 -> V=1.0, theta=0.0
% INFO    : Bus 75519	: V=1.00731720489, theta=19.0044103481 -> V=1.0, theta=0.0
% INFO    : Bus 75520	: V=1.01462348, theta=5.0191203559 -> V=1.0, theta=0.0
% INFO    : Bus 75522	: V=1.0194877911, theta=-16.4382379056 -> V=1.0, theta=0.0
% INFO    : Bus 75523	: V=1.02609096768, theta=-15.0087524844 -> V=1.0, theta=0.0
% INFO    : Bus 75524	: V=1.05900341109, theta=-16.2251412895 -> V=1.0, theta=0.0
% INFO    : Bus 75525	: V=1.00016223667, theta=-16.1611608109 -> V=1.0, theta=0.0
% INFO    : Bus 75526	: V=1.00128614302, theta=-16.2731144648 -> V=1.0, theta=0.0
% INFO    : Bus 75528	: V=1.00541723168, theta=-12.4003767958 -> V=1.0, theta=0.0
% INFO    : Bus 75529	: V=1.01220390461, theta=-9.94997124831 -> V=1.0, theta=0.0
% INFO    : Bus 75530	: V=1.00130385713, theta=-5.30829311172 -> V=1.0, theta=0.0
% INFO    : Bus 75531	: V=1.0002598437, theta=-4.972115013 -> V=1.0, theta=0.0
% INFO    : Bus 75532	: V=0.997212850629, theta=-4.21332290851 -> V=1.0, theta=0.0
% INFO    : Bus 75533	: V=0.992125005765, theta=-3.10317163741 -> V=1.0, theta=0.0
% INFO    : Bus 75534	: V=1.00335468622, theta=-18.9326527823 -> V=1.0, theta=0.0
% INFO    : Bus 75535	: V=1.00484646779, theta=-18.7193995831 -> V=1.0, theta=0.0
% INFO    : Bus 75536	: V=1.01070418184, theta=-18.5439229366 -> V=1.0, theta=0.0
% INFO    : Bus 75537	: V=1.05231843916, theta=-16.2085834894 -> V=1.0, theta=0.0
% INFO    : Bus 75538	: V=1.01442925542, theta=-4.08256821328 -> V=1.0, theta=0.0
% INFO    : Bus 75539	: V=1.00626321719, theta=-4.70412250533 -> V=1.0, theta=0.0
% INFO    : Bus 75540	: V=1.00725387272, theta=-4.73170875462 -> V=1.0, theta=0.0
% INFO    : Bus 75541	: V=1.00784984263, theta=-3.59559063986 -> V=1.0, theta=0.0
% INFO    : Bus 75542	: V=1.00569589835, theta=-19.8306440439 -> V=1.0, theta=0.0
% INFO    : Bus 75543	: V=1.006413278, theta=-19.381076176 -> V=1.0, theta=0.0
% INFO    : Bus 75544	: V=1.00154020838, theta=-0.561036142665 -> V=1.0, theta=0.0
% INFO    : Bus 75545	: V=1.00097764491, theta=0.958128559609 -> V=1.0, theta=0.0
% INFO    : Bus 75546	: V=0.999537079789, theta=2.09337746056 -> V=1.0, theta=0.0
% INFO    : Bus 75547	: V=1.02782707747, theta=4.95804236246 -> V=1.0, theta=0.0
% INFO    : Bus 75548	: V=1.03161346062, theta=6.08419772958 -> V=1.0, theta=0.0
% INFO    : Bus 75549	: V=1.03707691466, theta=7.07814856154 -> V=1.0, theta=0.0
% INFO    : Bus 75550	: V=1.0083648724, theta=0.150897539339 -> V=1.0, theta=0.0
% INFO    : Bus 75551	: V=1.01053098976, theta=1.73235345626 -> V=1.0, theta=0.0
% INFO    : Bus 75552	: V=1.00776289543, theta=-1.09400355073 -> V=1.0, theta=0.0
% INFO    : Bus 75553	: V=1.00911241222, theta=-0.118398296906 -> V=1.0, theta=0.0
% INFO    : Bus 75554	: V=1.0089991378, theta=-2.88058740169 -> V=1.0, theta=0.0
% INFO    : Bus 75555	: V=1.00961671893, theta=-2.70078759531 -> V=1.0, theta=0.0
% INFO    : Bus 75556	: V=1.01127059294, theta=-0.592817577838 -> V=1.0, theta=0.0
% INFO    : Bus 75557	: V=1.01127952123, theta=-0.0138477835119 -> V=1.0, theta=0.0
% INFO    : Bus 75558	: V=1.01104384171, theta=-1.27441531426 -> V=1.0, theta=0.0
% INFO    : Bus 75559	: V=1.01751789914, theta=-23.9227559694 -> V=1.0, theta=0.0
% INFO    : Bus 75560	: V=1.00319100622, theta=-19.9266668005 -> V=1.0, theta=0.0
% INFO    : Bus 75561	: V=1.01048025886, theta=-21.2296132304 -> V=1.0, theta=0.0
% INFO    : Bus 75562	: V=1.01408480867, theta=-20.6533710543 -> V=1.0, theta=0.0
% INFO    : Bus 75563	: V=1.01616992202, theta=-14.052306628 -> V=1.0, theta=0.0
% INFO    : Bus 75564	: V=1.01133019732, theta=-13.4429397819 -> V=1.0, theta=0.0
% INFO    : Bus 75565	: V=1.02054726438, theta=-13.9059374886 -> V=1.0, theta=0.0
% INFO    : Bus 75566	: V=1.01253141031, theta=-24.1720533235 -> V=1.0, theta=0.0
% INFO    : Bus 75567	: V=1.01834379826, theta=-23.6776977784 -> V=1.0, theta=0.0
% INFO    : Bus 75568	: V=1.00594137731, theta=7.66685734444 -> V=1.0, theta=0.0
% INFO    : Bus 75569	: V=1.014487204, theta=-15.7429107988 -> V=1.0, theta=0.0
% INFO    : Bus 75570	: V=1.01245669001, theta=-7.98620540095 -> V=1.0, theta=0.0
% INFO    : Bus 75571	: V=1.00405828877, theta=-13.9474781686 -> V=1.0, theta=0.0
% INFO    : Bus 75572	: V=1.00481297062, theta=-14.3111349494 -> V=1.0, theta=0.0
% INFO    : Bus 75573	: V=1.01006194887, theta=-20.6550839523 -> V=1.0, theta=0.0
% INFO    : Bus 75574	: V=1.0112384098, theta=-20.3789651505 -> V=1.0, theta=0.0
% INFO    : Bus 75576	: V=0.990201405874, theta=-7.06103906604 -> V=1.0, theta=0.0
% INFO    : Bus 75579	: V=1.00879211944, theta=-22.4452183969 -> V=1.0, theta=0.0
% INFO    : Bus 75580	: V=1.01222023023, theta=-22.0166155697 -> V=1.0, theta=0.0
% INFO    : Bus 75581	: V=1.02771320969, theta=-20.685102566 -> V=1.0, theta=0.0
% INFO    : Bus 75582	: V=1.00614272401, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 75583	: V=1.01203011541, theta=-16.9335201443 -> V=1.0, theta=0.0
% INFO    : Bus 75584	: V=1.01517484694, theta=-15.271087746 -> V=1.0, theta=0.0
% INFO    : Bus 75585	: V=1.00227094186, theta=1.19949997648 -> V=1.0, theta=0.0
% INFO    : Bus 75586	: V=1.00061789007, theta=1.78711314686 -> V=1.0, theta=0.0
% INFO    : Bus 75587	: V=1.01469965271, theta=-12.7890755279 -> V=1.0, theta=0.0
% INFO    : Bus 75588	: V=1.0157314269, theta=-26.2626434137 -> V=1.0, theta=0.0
% INFO    : Bus 75589	: V=1.01622772515, theta=-9.45821048675 -> V=1.0, theta=0.0
% INFO    : Bus 75590	: V=1.00470033245, theta=-4.71920944649 -> V=1.0, theta=0.0
% INFO    : Bus 75591	: V=1.00806026922, theta=-3.88419967332 -> V=1.0, theta=0.0
% INFO    : Bus 75592	: V=1.00425561662, theta=-2.92103112595 -> V=1.0, theta=0.0
% INFO    : Bus 75593	: V=1.01349739615, theta=-10.6300150101 -> V=1.0, theta=0.0
% INFO    : Bus 75594	: V=1.00159744338, theta=2.54049852427 -> V=1.0, theta=0.0
% INFO    : Bus 75595	: V=1.00099191881, theta=2.8870458009 -> V=1.0, theta=0.0
% INFO    : Bus 75596	: V=1.00942643488, theta=-21.9507618038 -> V=1.0, theta=0.0
% INFO    : Bus 75597	: V=1.01230842057, theta=-21.6872756272 -> V=1.0, theta=0.0
% INFO    : Bus 75598	: V=1.01508676851, theta=-21.2710213289 -> V=1.0, theta=0.0
% INFO    : Bus 75599	: V=1.00369445567, theta=7.71187357221 -> V=1.0, theta=0.0
% INFO    : Bus 75600	: V=1.02559136647, theta=-6.73387494859 -> V=1.0, theta=0.0
% INFO    : Bus 75601	: V=1.03496577378, theta=-6.31923222026 -> V=1.0, theta=0.0
% INFO    : Bus 75602	: V=1.01678550192, theta=-8.37906048281 -> V=1.0, theta=0.0
% INFO    : Bus 75603	: V=1.00373473996, theta=-12.9824510435 -> V=1.0, theta=0.0
% INFO    : Bus 75604	: V=0.992539427023, theta=-15.0470500145 -> V=1.0, theta=0.0
% INFO    : Bus 75607	: V=1.01618955771, theta=-21.6831481136 -> V=1.0, theta=0.0
% INFO    : Bus 75608	: V=1.00004313691, theta=-3.95322491504 -> V=1.0, theta=0.0
% INFO    : Bus 75609	: V=1.00326556776, theta=-1.44379569236 -> V=1.0, theta=0.0
% INFO    : Bus 75610	: V=1.00513834717, theta=-0.986298081658 -> V=1.0, theta=0.0
% INFO    : Bus 75611	: V=1.00959496071, theta=0.0682717973972 -> V=1.0, theta=0.0
% INFO    : Bus 75612	: V=1.0393069861, theta=-25.1053519843 -> V=1.0, theta=0.0
% INFO    : Bus 75613	: V=1.01757867915, theta=-21.7271324765 -> V=1.0, theta=0.0
% INFO    : Bus 75614	: V=1.02023378979, theta=-19.6817960408 -> V=1.0, theta=0.0
% INFO    : Bus 75615	: V=1.01742583447, theta=-11.5579470132 -> V=1.0, theta=0.0
% INFO    : Bus 75616	: V=1.0078792122, theta=-22.3861161539 -> V=1.0, theta=0.0
% INFO    : Bus 75617	: V=1.00800775885, theta=-21.98785147 -> V=1.0, theta=0.0
% INFO    : Bus 75618	: V=1.02265700521, theta=-21.7734160972 -> V=1.0, theta=0.0
% INFO    : Bus 75620	: V=1.00545572997, theta=-4.5057233818 -> V=1.0, theta=0.0
% INFO    : Bus 75621	: V=1.01167142317, theta=-6.56206234444 -> V=1.0, theta=0.0
% INFO    : Bus 75622	: V=1.02508558755, theta=-0.375799679102 -> V=1.0, theta=0.0
% INFO    : Bus 75623	: V=1.02693279844, theta=0.138655938301 -> V=1.0, theta=0.0
% INFO    : Bus 75624	: V=1.02477130287, theta=-25.1582048521 -> V=1.0, theta=0.0
% INFO    : Bus 75625	: V=1.03732556812, theta=-22.4547429578 -> V=1.0, theta=0.0
% INFO    : Bus 75626	: V=1.03005670373, theta=-25.7566351552 -> V=1.0, theta=0.0
% INFO    : Bus 75627	: V=1.00332520758, theta=-17.2651070988 -> V=1.0, theta=0.0
% INFO    : Bus 75628	: V=1.00436365444, theta=-12.2706688138 -> V=1.0, theta=0.0
% INFO    : Bus 75629	: V=1.00980228911, theta=-7.54483626273 -> V=1.0, theta=0.0
% INFO    : Bus 75630	: V=1.0034170922, theta=7.09385743985 -> V=1.0, theta=0.0
% INFO    : Bus 75631	: V=1.00352904341, theta=7.40473437104 -> V=1.0, theta=0.0
% INFO    : Bus 75632	: V=1.00506318381, theta=-20.5362239556 -> V=1.0, theta=0.0
% INFO    : Bus 75633	: V=1.0095310395, theta=-20.2344139889 -> V=1.0, theta=0.0
% INFO    : Bus 75635	: V=0.995803418803, theta=-19.3917608047 -> V=1.0, theta=0.0
% INFO    : Bus 75636	: V=1.01604514786, theta=-1.60685916436 -> V=1.0, theta=0.0
% INFO    : Bus 75637	: V=1.01728199516, theta=-1.13140157048 -> V=1.0, theta=0.0
% INFO    : Bus 75638	: V=0.996820007344, theta=-3.5045909091 -> V=1.0, theta=0.0
% INFO    : Bus 75639	: V=0.995008687454, theta=-3.06122371029 -> V=1.0, theta=0.0
% INFO    : Bus 75641	: V=1.00009904523, theta=-24.7625448706 -> V=1.0, theta=0.0
% INFO    : Bus 75643	: V=1.00885489853, theta=-6.50910386903 -> V=1.0, theta=0.0
% INFO    : Bus 75644	: V=1.00864106683, theta=-5.88852196155 -> V=1.0, theta=0.0
% INFO    : Bus 75645	: V=1.00458420161, theta=-4.03872447067 -> V=1.0, theta=0.0
% INFO    : Bus 75646	: V=0.999084453372, theta=0.00376612563979 -> V=1.0, theta=0.0
% INFO    : Bus 75647	: V=1.011525423, theta=-8.0964971019 -> V=1.0, theta=0.0
% INFO    : Bus 75648	: V=1.01404464786, theta=-7.65184283275 -> V=1.0, theta=0.0
% INFO    : Bus 75649	: V=1.01370115525, theta=-4.77476156082 -> V=1.0, theta=0.0
% INFO    : Bus 75650	: V=1.01431228488, theta=-3.92394477151 -> V=1.0, theta=0.0
% INFO    : Bus 75651	: V=1.01469542268, theta=-2.88664778771 -> V=1.0, theta=0.0
% INFO    : Bus 75652	: V=1.01648107658, theta=-1.09624503048 -> V=1.0, theta=0.0
% INFO    : Bus 75653	: V=0.973352839848, theta=-6.53826625252 -> V=1.0, theta=0.0
% INFO    : Bus 75654	: V=0.973861801225, theta=-6.77111311181 -> V=1.0, theta=0.0
% INFO    : Bus 75655	: V=1.00840832813, theta=1.35613209276 -> V=1.0, theta=0.0
% INFO    : Bus 75656	: V=1.00903947759, theta=1.83863894923 -> V=1.0, theta=0.0
% INFO    : Bus 75658	: V=0.994655528375, theta=14.3344555645 -> V=1.0, theta=0.0
% INFO    : Bus 75659	: V=1.01145707285, theta=-5.9369772806 -> V=1.0, theta=0.0
% INFO    : Bus 75660	: V=1.01091973303, theta=-6.11375523417 -> V=1.0, theta=0.0
% INFO    : Bus 75661	: V=1.00153197502, theta=17.1261033715 -> V=1.0, theta=0.0
% INFO    : Bus 75662	: V=1.00350792289, theta=-7.72199694481 -> V=1.0, theta=0.0
% INFO    : Bus 75663	: V=1.01424588357, theta=-6.15137169346 -> V=1.0, theta=0.0
% INFO    : Bus 75664	: V=1.01354305213, theta=-7.14699864751 -> V=1.0, theta=0.0
% INFO    : Bus 75665	: V=1.0192172872, theta=-6.65330079563 -> V=1.0, theta=0.0
% INFO    : Bus 75666	: V=1.01654604132, theta=-4.84787970779 -> V=1.0, theta=0.0
% INFO    : Bus 75667	: V=1.00952935878, theta=7.85633336082 -> V=1.0, theta=0.0
% INFO    : Bus 75670	: V=0.979253102975, theta=11.3124152487 -> V=1.0, theta=0.0
% INFO    : Bus 75671	: V=1.00363007511, theta=6.30336767333 -> V=1.0, theta=0.0
% INFO    : Bus 75672	: V=1.00258753455, theta=6.14701372222 -> V=1.0, theta=0.0
% INFO    : Bus 75673	: V=1.00779266194, theta=8.64831198033 -> V=1.0, theta=0.0
% INFO    : Bus 75677	: V=1.00223571453, theta=7.76371852336 -> V=1.0, theta=0.0
% INFO    : Bus 75678	: V=0.998598697488, theta=7.49671292043 -> V=1.0, theta=0.0
% INFO    : Bus 75679	: V=0.995841919691, theta=0.738904200179 -> V=1.0, theta=0.0
% INFO    : Bus 75680	: V=0.997480978309, theta=0.447879920934 -> V=1.0, theta=0.0
% INFO    : Bus 75681	: V=1.01086064521, theta=8.02110816878 -> V=1.0, theta=0.0
% INFO    : Bus 75682	: V=1.01071789463, theta=8.50785053056 -> V=1.0, theta=0.0
% INFO    : Bus 75683	: V=1.01924178138, theta=10.7491550538 -> V=1.0, theta=0.0
% INFO    : Bus 75684	: V=1.00906441321, theta=7.47725573179 -> V=1.0, theta=0.0
% INFO    : Bus 75685	: V=1.00453754563, theta=-31.5439348902 -> V=1.0, theta=0.0
% INFO    : Bus 75686	: V=1.00165325013, theta=-31.0810831834 -> V=1.0, theta=0.0
% INFO    : Bus 75687	: V=1.00286724211, theta=-28.7500874717 -> V=1.0, theta=0.0
% INFO    : Bus 75688	: V=1.00388896526, theta=-28.7328614282 -> V=1.0, theta=0.0
% INFO    : Bus 75689	: V=1.0047414873, theta=-28.7049874682 -> V=1.0, theta=0.0
% INFO    : Bus 75690	: V=0.993696719831, theta=-35.8494055314 -> V=1.0, theta=0.0
% INFO    : Bus 75693	: V=1.00930717883, theta=-6.54694280118 -> V=1.0, theta=0.0
% INFO    : Bus 75694	: V=1.00957706738, theta=-6.44670115463 -> V=1.0, theta=0.0
% INFO    : Bus 75696	: V=1.01793594595, theta=-33.1291881954 -> V=1.0, theta=0.0
% INFO    : Bus 75697	: V=1.02698606373, theta=-33.4533735129 -> V=1.0, theta=0.0
% INFO    : Bus 75698	: V=1.00519204385, theta=-7.58273523641 -> V=1.0, theta=0.0
% INFO    : Bus 75699	: V=1.00575018739, theta=-7.39063137055 -> V=1.0, theta=0.0
% INFO    : Bus 75704	: V=0.99617957167, theta=-4.04270599737 -> V=1.0, theta=0.0
% INFO    : Bus 75705	: V=0.990824088446, theta=-1.43226025704 -> V=1.0, theta=0.0
% INFO    : Bus 75706	: V=1.00622370126, theta=-20.3623253538 -> V=1.0, theta=0.0
% INFO    : Bus 75707	: V=1.01060608475, theta=-19.5194573934 -> V=1.0, theta=0.0
% INFO    : Bus 75708	: V=1.02065715354, theta=-17.5275534203 -> V=1.0, theta=0.0
% INFO    : Bus 75709	: V=1.01616000485, theta=-10.0783771463 -> V=1.0, theta=0.0
% INFO    : Bus 75710	: V=1.0161432033, theta=-9.91175470506 -> V=1.0, theta=0.0
% INFO    : Bus 75711	: V=1.01767768142, theta=-8.87396792154 -> V=1.0, theta=0.0
% INFO    : Bus 75712	: V=1.01086485105, theta=-16.3758934877 -> V=1.0, theta=0.0
% INFO    : Bus 75713	: V=1.01485281148, theta=-15.4224411322 -> V=1.0, theta=0.0
% INFO    : Bus 75714	: V=1.01127265705, theta=-6.0830435158 -> V=1.0, theta=0.0
% INFO    : Bus 75715	: V=1.01281510233, theta=-5.92071911697 -> V=1.0, theta=0.0
% INFO    : Bus 75716	: V=0.992938226441, theta=-7.03789144155 -> V=1.0, theta=0.0
% INFO    : Bus 75717	: V=1.02146782757, theta=-17.5919909231 -> V=1.0, theta=0.0
% INFO    : Bus 75718	: V=1.00998616128, theta=-14.2432975696 -> V=1.0, theta=0.0
% INFO    : Bus 75719	: V=1.01032344892, theta=-13.4521503436 -> V=1.0, theta=0.0
% INFO    : Bus 75720	: V=1.00597749403, theta=-15.7115491182 -> V=1.0, theta=0.0
% INFO    : Bus 75721	: V=1.00592205856, theta=-15.8410313216 -> V=1.0, theta=0.0
% INFO    : Bus 75722	: V=0.98316248268, theta=-20.7546423572 -> V=1.0, theta=0.0
% INFO    : Bus 75723	: V=0.980131052348, theta=-21.3293570421 -> V=1.0, theta=0.0
% INFO    : Bus 75724	: V=0.995818036024, theta=-16.5029878807 -> V=1.0, theta=0.0
% INFO    : Bus 75725	: V=0.99651636557, theta=-16.4042188053 -> V=1.0, theta=0.0
% INFO    : Bus 75726	: V=1.01100964679, theta=-6.10485339827 -> V=1.0, theta=0.0
% INFO    : Bus 75727	: V=1.00523593646, theta=-5.45668328241 -> V=1.0, theta=0.0
% INFO    : Bus 75728	: V=1.01084246527, theta=-17.1221086997 -> V=1.0, theta=0.0
% INFO    : Bus 75729	: V=1.01995654017, theta=-15.0861708432 -> V=1.0, theta=0.0
% INFO    : Bus 75730	: V=1.00147687085, theta=-13.4456292595 -> V=1.0, theta=0.0
% INFO    : Bus 75731	: V=1.00152669725, theta=-13.2394598435 -> V=1.0, theta=0.0
% INFO    : Bus 75732	: V=0.997410375175, theta=-17.1404548812 -> V=1.0, theta=0.0
% INFO    : Bus 75736	: V=1.00396089958, theta=-21.1669147459 -> V=1.0, theta=0.0
% INFO    : Bus 75737	: V=1.00729524246, theta=-20.6995323778 -> V=1.0, theta=0.0
% INFO    : Bus 75738	: V=1.00297765404, theta=-13.1799334424 -> V=1.0, theta=0.0
% INFO    : Bus 75739	: V=1.00200515739, theta=-14.7536198824 -> V=1.0, theta=0.0
% INFO    : Bus 75740	: V=1.03337185031, theta=-15.5098391576 -> V=1.0, theta=0.0
% INFO    : Bus 75741	: V=1.00542971928, theta=-16.1157818022 -> V=1.0, theta=0.0
% INFO    : Bus 75742	: V=1.00383359992, theta=-16.0532950591 -> V=1.0, theta=0.0
% INFO    : Bus 75743	: V=1.00707188345, theta=-15.9851340919 -> V=1.0, theta=0.0
% INFO    : Bus 75744	: V=1.01087431643, theta=-19.7990125411 -> V=1.0, theta=0.0
% INFO    : Bus 75745	: V=1.00693512128, theta=-20.0943744138 -> V=1.0, theta=0.0
% INFO    : Bus 75746	: V=1.01276794255, theta=-19.5864371326 -> V=1.0, theta=0.0
% INFO    : Bus 75747	: V=1.00188102529, theta=-12.5877608129 -> V=1.0, theta=0.0
% INFO    : Bus 75748	: V=1.00145409697, theta=-11.9237472623 -> V=1.0, theta=0.0
% INFO    : Bus 75749	: V=1.00912614125, theta=-16.5465120045 -> V=1.0, theta=0.0
% INFO    : Bus 75751	: V=1.00068863247, theta=-24.658121498 -> V=1.0, theta=0.0
% INFO    : Bus 75752	: V=1.00606138437, theta=-16.5007177475 -> V=1.0, theta=0.0
% INFO    : Bus 75753	: V=0.996527553709, theta=-19.0260185479 -> V=1.0, theta=0.0
% INFO    : Bus 75754	: V=0.995834900854, theta=-18.5929392053 -> V=1.0, theta=0.0
% INFO    : Bus 75755	: V=0.996021701393, theta=-18.8140530427 -> V=1.0, theta=0.0
% INFO    : Bus 75756	: V=1.00626885883, theta=-11.6438877767 -> V=1.0, theta=0.0
% INFO    : Bus 75757	: V=1.00871142209, theta=-11.3942230791 -> V=1.0, theta=0.0
% INFO    : Bus 75758	: V=1.00490088373, theta=-5.28694065157 -> V=1.0, theta=0.0
% INFO    : Bus 75759	: V=1.01187354062, theta=-17.0470300631 -> V=1.0, theta=0.0
% INFO    : Bus 75763	: V=0.99710015572, theta=-16.6581412599 -> V=1.0, theta=0.0
% INFO    : Bus 75766	: V=1.01196113212, theta=-11.4296124919 -> V=1.0, theta=0.0
% INFO    : Bus 75767	: V=1.01194823966, theta=-11.2810087845 -> V=1.0, theta=0.0
% INFO    : Bus 75769	: V=1.00934412717, theta=-5.9090614538 -> V=1.0, theta=0.0
% INFO    : Bus 75770	: V=0.992119060516, theta=-31.0673495211 -> V=1.0, theta=0.0
% INFO    : Bus 75771	: V=1.02529972319, theta=-6.44411512528 -> V=1.0, theta=0.0
% INFO    : Bus 75773	: V=1.0043560476, theta=1.0735793429 -> V=1.0, theta=0.0
% INFO    : Bus 75774	: V=1.00577721481, theta=-14.9655004781 -> V=1.0, theta=0.0
% INFO    : Bus 75775	: V=1.00443264995, theta=-15.7685286079 -> V=1.0, theta=0.0
% INFO    : Bus 75776	: V=1.00725470594, theta=-15.7983922483 -> V=1.0, theta=0.0
% INFO    : Bus 75777	: V=1.00812819249, theta=-15.1167233201 -> V=1.0, theta=0.0
% INFO    : Bus 75778	: V=1.01045411627, theta=-13.1651663989 -> V=1.0, theta=0.0
% INFO    : Bus 75781	: V=1.00767007414, theta=-12.9583403954 -> V=1.0, theta=0.0
% INFO    : Bus 75782	: V=1.00381490618, theta=-13.4972063041 -> V=1.0, theta=0.0
% INFO    : Bus 75783	: V=1.00246038873, theta=-13.7065038207 -> V=1.0, theta=0.0
% INFO    : Bus 75784	: V=0.993069402412, theta=-9.21360404356 -> V=1.0, theta=0.0
% INFO    : Bus 75785	: V=0.990936739042, theta=-10.0276780066 -> V=1.0, theta=0.0
% INFO    : Bus 75790	: V=1.00545249578, theta=-11.3362233811 -> V=1.0, theta=0.0
% INFO    : Bus 75792	: V=1.00688861484, theta=-10.9192203658 -> V=1.0, theta=0.0
% INFO    : Bus 75793	: V=0.978051502164, theta=-5.36354181232 -> V=1.0, theta=0.0
% INFO    : Bus 75794	: V=0.977232025633, theta=-5.17158572042 -> V=1.0, theta=0.0
% INFO    : Bus 75795	: V=0.998424037048, theta=-9.8991164599 -> V=1.0, theta=0.0
% INFO    : Bus 75796	: V=0.998667697301, theta=-9.74411465584 -> V=1.0, theta=0.0
% INFO    : Bus 75797	: V=1.00194668503, theta=-8.82222301513 -> V=1.0, theta=0.0
% INFO    : Bus 75798	: V=0.999558006063, theta=-9.73800245101 -> V=1.0, theta=0.0
% INFO    : Bus 75799	: V=1.00506030191, theta=-8.4050560854 -> V=1.0, theta=0.0
% INFO    : Bus 75800	: V=0.994225951422, theta=-11.8042573125 -> V=1.0, theta=0.0
% INFO    : Bus 75801	: V=0.994123937542, theta=-11.5410846418 -> V=1.0, theta=0.0
% INFO    : Bus 75803	: V=1.00253055311, theta=-9.2108079358 -> V=1.0, theta=0.0
% INFO    : Bus 75804	: V=1.00458428738, theta=-8.95513517622 -> V=1.0, theta=0.0
% INFO    : Bus 75805	: V=1.00414974792, theta=-8.50060790555 -> V=1.0, theta=0.0
% INFO    : Bus 75806	: V=1.00965741458, theta=-8.14059368214 -> V=1.0, theta=0.0
% INFO    : Bus 75808	: V=1.00663932011, theta=-1.44243271745 -> V=1.0, theta=0.0
% INFO    : Bus 75809	: V=1.00029670494, theta=1.4917272192 -> V=1.0, theta=0.0
% INFO    : Bus 75810	: V=1.00182864387, theta=-1.36634831404 -> V=1.0, theta=0.0
% INFO    : Bus 75811	: V=1.00180453001, theta=-1.40238059726 -> V=1.0, theta=0.0
% INFO    : Bus 75812	: V=0.999704063212, theta=-6.32288555623 -> V=1.0, theta=0.0
% INFO    : Bus 75813	: V=1.00789296451, theta=4.03414263367 -> V=1.0, theta=0.0
% INFO    : Bus 75814	: V=1.00302885733, theta=6.92274057935 -> V=1.0, theta=0.0
% INFO    : Bus 75815	: V=1.00248934717, theta=3.20979830626 -> V=1.0, theta=0.0
% INFO    : Bus 75817	: V=1.00357700071, theta=0.298924880951 -> V=1.0, theta=0.0
% INFO    : Bus 75818	: V=0.998291351504, theta=1.14382485319 -> V=1.0, theta=0.0
% INFO    : Bus 75819	: V=0.997556115852, theta=1.00292683435 -> V=1.0, theta=0.0
% INFO    : Bus 75820	: V=0.998262326882, theta=1.28595617048 -> V=1.0, theta=0.0
% INFO    : Bus 75821	: V=1.00826761866, theta=-4.374227272 -> V=1.0, theta=0.0
% INFO    : Bus 75827	: V=1.00260123605, theta=-25.4473807416 -> V=1.0, theta=0.0
% INFO    : Bus 75828	: V=1.00291563139, theta=-25.4949236136 -> V=1.0, theta=0.0
% INFO    : Bus 75829	: V=1.004293536, theta=-25.4415187044 -> V=1.0, theta=0.0
% INFO    : Bus 75831	: V=0.992012190031, theta=-24.85177743 -> V=1.0, theta=0.0
% INFO    : Bus 75832	: V=1.00174195452, theta=-24.6500772904 -> V=1.0, theta=0.0
% INFO    : Bus 75833	: V=1.00217133015, theta=-25.2835958142 -> V=1.0, theta=0.0
% INFO    : Bus 75834	: V=1.00464167573, theta=-25.349044334 -> V=1.0, theta=0.0
% INFO    : Bus 75836	: V=1.00819360838, theta=-24.7591109821 -> V=1.0, theta=0.0
% INFO    : Bus 75837	: V=1.0274573092, theta=-25.8854739242 -> V=1.0, theta=0.0
% INFO    : Bus 75838	: V=1.0115757355, theta=-23.522271502 -> V=1.0, theta=0.0
% INFO    : Bus 75839	: V=1.01039950385, theta=-23.8668509671 -> V=1.0, theta=0.0
% INFO    : Bus 75840	: V=1.00472403248, theta=-25.9513060663 -> V=1.0, theta=0.0
% INFO    : Bus 75842	: V=1.01064420094, theta=-23.6322423914 -> V=1.0, theta=0.0
% INFO    : Bus 75845	: V=1.01110490462, theta=-23.5683643266 -> V=1.0, theta=0.0
% INFO    : Bus 75846	: V=0.998295010256, theta=-26.1259451993 -> V=1.0, theta=0.0
% INFO    : Bus 75847	: V=0.999660286977, theta=-26.1305800172 -> V=1.0, theta=0.0
% INFO    : Bus 75848	: V=0.996618574897, theta=-26.4940741802 -> V=1.0, theta=0.0
% INFO    : Bus 75849	: V=0.994101443046, theta=-26.5161757163 -> V=1.0, theta=0.0
% INFO    : Bus 75850	: V=0.992659196038, theta=-27.2688358435 -> V=1.0, theta=0.0
% INFO    : Bus 75851	: V=0.998769591825, theta=-23.0811066695 -> V=1.0, theta=0.0
% INFO    : Bus 75852	: V=1.00155141562, theta=-22.3994988588 -> V=1.0, theta=0.0
% INFO    : Bus 75853	: V=1.00198232497, theta=-21.5433343202 -> V=1.0, theta=0.0
% INFO    : Bus 75854	: V=0.996048448909, theta=-23.5326596145 -> V=1.0, theta=0.0
% INFO    : Bus 75855	: V=0.99435626194, theta=-23.8007689396 -> V=1.0, theta=0.0
% INFO    : Bus 75856	: V=0.998284074747, theta=-22.773671519 -> V=1.0, theta=0.0
% INFO    : Bus 75857	: V=1.00237968649, theta=-21.3257481535 -> V=1.0, theta=0.0
% INFO    : Bus 75858	: V=0.991512227029, theta=-24.4467315739 -> V=1.0, theta=0.0
% INFO    : Bus 75859	: V=0.993234247117, theta=-24.1077406444 -> V=1.0, theta=0.0
% INFO    : Bus 75860	: V=0.991095431046, theta=-24.9125873711 -> V=1.0, theta=0.0
% INFO    : Bus 75861	: V=1.00478101996, theta=-23.0466311438 -> V=1.0, theta=0.0
% INFO    : Bus 75862	: V=0.998899786979, theta=-23.9362519329 -> V=1.0, theta=0.0
% INFO    : Bus 75863	: V=0.999494077551, theta=-23.6432521127 -> V=1.0, theta=0.0
% INFO    : Bus 75864	: V=0.999443036972, theta=-23.675064397 -> V=1.0, theta=0.0
% INFO    : Bus 75865	: V=0.999827254603, theta=-23.3554801811 -> V=1.0, theta=0.0
% INFO    : Bus 75866	: V=0.999633294399, theta=-23.5862791658 -> V=1.0, theta=0.0
% INFO    : Bus 75867	: V=0.999827546239, theta=-23.4781491017 -> V=1.0, theta=0.0
% INFO    : Bus 75868	: V=1.00236277666, theta=-23.2743798274 -> V=1.0, theta=0.0
% INFO    : Bus 75869	: V=1.00032997493, theta=-22.7324288067 -> V=1.0, theta=0.0
% INFO    : Bus 75870	: V=0.999134126462, theta=-23.0109764307 -> V=1.0, theta=0.0
% INFO    : Bus 75871	: V=0.998630960762, theta=-23.1534515637 -> V=1.0, theta=0.0
% INFO    : Bus 75873	: V=0.999030231179, theta=-23.0641038793 -> V=1.0, theta=0.0
% INFO    : Bus 75874	: V=1.00858530351, theta=-20.4396177213 -> V=1.0, theta=0.0
% INFO    : Bus 75875	: V=1.0033794673, theta=-22.2062445212 -> V=1.0, theta=0.0
% INFO    : Bus 75876	: V=1.00768536081, theta=-20.6286497037 -> V=1.0, theta=0.0
% INFO    : Bus 75877	: V=1.00409443846, theta=-22.0064455199 -> V=1.0, theta=0.0
% INFO    : Bus 75880	: V=1.01159477034, theta=-21.7800154006 -> V=1.0, theta=0.0
% INFO    : Bus 75881	: V=1.00661094739, theta=-22.3207509642 -> V=1.0, theta=0.0
% INFO    : Bus 75882	: V=1.0061618451, theta=-21.5396851477 -> V=1.0, theta=0.0
% INFO    : Bus 75883	: V=1.00552873336, theta=-21.6337647991 -> V=1.0, theta=0.0
% INFO    : Bus 75884	: V=1.01099841516, theta=-21.8424781668 -> V=1.0, theta=0.0
% INFO    : Bus 75885	: V=1.01388874639, theta=-21.395857472 -> V=1.0, theta=0.0
% INFO    : Bus 75886	: V=1.00677449649, theta=-21.4980581467 -> V=1.0, theta=0.0
% INFO    : Bus 75887	: V=1.00732385136, theta=-20.9604414457 -> V=1.0, theta=0.0
% INFO    : Bus 75888	: V=1.00720184348, theta=-20.9887210995 -> V=1.0, theta=0.0
% INFO    : Bus 75889	: V=1.00568145684, theta=-21.7197769348 -> V=1.0, theta=0.0
% INFO    : Bus 75890	: V=1.00142624509, theta=-22.7880616009 -> V=1.0, theta=0.0
% INFO    : Bus 75891	: V=1.00276974994, theta=-22.4374138898 -> V=1.0, theta=0.0
% INFO    : Bus 75892	: V=1.00331375353, theta=-22.2982891924 -> V=1.0, theta=0.0
% INFO    : Bus 75894	: V=0.99789958913, theta=-23.3117723694 -> V=1.0, theta=0.0
% INFO    : Bus 75895	: V=1.00095187192, theta=-22.9192026775 -> V=1.0, theta=0.0
% INFO    : Bus 75896	: V=1.00237048553, theta=-22.7505648661 -> V=1.0, theta=0.0
% INFO    : Bus 75897	: V=1.00303273845, theta=-22.6474892675 -> V=1.0, theta=0.0
% INFO    : Bus 75898	: V=0.993512059838, theta=-24.0129620636 -> V=1.0, theta=0.0
% INFO    : Bus 75899	: V=0.991854198388, theta=-24.2617877589 -> V=1.0, theta=0.0
% INFO    : Bus 75901	: V=0.992286436486, theta=-24.8582872083 -> V=1.0, theta=0.0
% INFO    : Bus 75903	: V=0.992098819111, theta=-24.8044345628 -> V=1.0, theta=0.0
% INFO    : Bus 75904	: V=0.992112430578, theta=-24.5791205119 -> V=1.0, theta=0.0
% INFO    : Bus 75905	: V=0.992369230846, theta=-24.6313254313 -> V=1.0, theta=0.0
% INFO    : Bus 75906	: V=0.992602027581, theta=-24.3375512153 -> V=1.0, theta=0.0
% INFO    : Bus 75908	: V=0.992835742651, theta=-24.246961442 -> V=1.0, theta=0.0
% INFO    : Bus 75909	: V=1.0056191265, theta=-24.2990804133 -> V=1.0, theta=0.0
% INFO    : Bus 75910	: V=1.0087641861, theta=-23.5775667211 -> V=1.0, theta=0.0
% INFO    : Bus 75912	: V=1.00270606678, theta=-25.0432765907 -> V=1.0, theta=0.0
% INFO    : Bus 75913	: V=1.00446689231, theta=-24.4842612673 -> V=1.0, theta=0.0
% INFO    : Bus 75914	: V=1.00247575205, theta=-24.5434491451 -> V=1.0, theta=0.0
% INFO    : Bus 75915	: V=1.00597840024, theta=-24.0599176899 -> V=1.0, theta=0.0
% INFO    : Bus 75916	: V=1.01037507054, theta=-23.2359118465 -> V=1.0, theta=0.0
% INFO    : Bus 75917	: V=1.02301549371, theta=-21.6181335635 -> V=1.0, theta=0.0
% INFO    : Bus 75918	: V=1.00509551907, theta=-24.1629257709 -> V=1.0, theta=0.0
% INFO    : Bus 75919	: V=0.999139599137, theta=-23.8389046946 -> V=1.0, theta=0.0
% INFO    : Bus 75923	: V=1.00040405388, theta=-25.0157950452 -> V=1.0, theta=0.0
% INFO    : Bus 75925	: V=1.00067098415, theta=-24.9370330946 -> V=1.0, theta=0.0
% INFO    : Bus 75926	: V=1.00091701397, theta=-24.8752195597 -> V=1.0, theta=0.0
% INFO    : Bus 75927	: V=1.00995382253, theta=-23.785904965 -> V=1.0, theta=0.0
% INFO    : Bus 75928	: V=0.996182927122, theta=-24.9933217398 -> V=1.0, theta=0.0
% INFO    : Bus 75929	: V=1.01003731927, theta=-23.707930731 -> V=1.0, theta=0.0
% INFO    : Bus 75930	: V=0.998239274499, theta=-24.4208464963 -> V=1.0, theta=0.0
% INFO    : Bus 75931	: V=0.997392757547, theta=-23.2315080383 -> V=1.0, theta=0.0
% INFO    : Bus 75932	: V=1.00049912252, theta=-24.4639466354 -> V=1.0, theta=0.0
% INFO    : Bus 75933	: V=1.00734496863, theta=-23.7142653615 -> V=1.0, theta=0.0
% INFO    : Bus 75934	: V=1.01375623874, theta=-23.1578798551 -> V=1.0, theta=0.0
% INFO    : Bus 75935	: V=1.02341130155, theta=-21.6316347202 -> V=1.0, theta=0.0
% INFO    : Bus 75936	: V=1.03646761804, theta=-19.7663335424 -> V=1.0, theta=0.0
% INFO    : Bus 75937	: V=0.99743250599, theta=-24.9014890736 -> V=1.0, theta=0.0
% INFO    : Bus 75938	: V=1.00881707908, theta=-24.6495017868 -> V=1.0, theta=0.0
% INFO    : Bus 75939	: V=1.01120401099, theta=-24.0992212434 -> V=1.0, theta=0.0
% INFO    : Bus 75940	: V=1.01478887348, theta=-23.7263982958 -> V=1.0, theta=0.0
% INFO    : Bus 75941	: V=1.0085198026, theta=-24.615351617 -> V=1.0, theta=0.0
% INFO    : Bus 75942	: V=0.999037092054, theta=-24.8879433656 -> V=1.0, theta=0.0
% INFO    : Bus 75943	: V=0.998313336781, theta=-24.9599163619 -> V=1.0, theta=0.0
% INFO    : Bus 75944	: V=1.00041084968, theta=-24.7989218817 -> V=1.0, theta=0.0
% INFO    : Bus 75945	: V=1.00701072587, theta=-23.9354977529 -> V=1.0, theta=0.0
% INFO    : Bus 75946	: V=0.998496721276, theta=-24.9225603853 -> V=1.0, theta=0.0
% INFO    : Bus 75947	: V=0.991447315152, theta=-25.3826621943 -> V=1.0, theta=0.0
% INFO    : Bus 75948	: V=0.993739949566, theta=-25.1243596071 -> V=1.0, theta=0.0
% INFO    : Bus 75949	: V=0.995243262767, theta=-25.0932214412 -> V=1.0, theta=0.0
% INFO    : Bus 75950	: V=0.99161439776, theta=-25.3422574383 -> V=1.0, theta=0.0
% INFO    : Bus 75951	: V=0.997021784942, theta=-24.864743141 -> V=1.0, theta=0.0
% INFO    : Bus 75952	: V=1.00391573431, theta=-23.8955489636 -> V=1.0, theta=0.0
% INFO    : Bus 75953	: V=1.01047435496, theta=-23.2993931122 -> V=1.0, theta=0.0
% INFO    : Bus 75954	: V=1.01700846854, theta=-20.3825931549 -> V=1.0, theta=0.0
% INFO    : Bus 75955	: V=1.01005119493, theta=-23.7983039752 -> V=1.0, theta=0.0
% INFO    : Bus 75956	: V=1.01185616038, theta=-23.4465439871 -> V=1.0, theta=0.0
% INFO    : Bus 75957	: V=0.996794469692, theta=-25.1926254261 -> V=1.0, theta=0.0
% INFO    : Bus 75958	: V=0.999678464097, theta=-24.349436221 -> V=1.0, theta=0.0
% INFO    : Bus 75959	: V=1.00965181058, theta=-24.4622588854 -> V=1.0, theta=0.0
% INFO    : Bus 75960	: V=1.0159243345, theta=-23.5642224424 -> V=1.0, theta=0.0
% INFO    : Bus 75961	: V=1.03316897811, theta=-20.3054241807 -> V=1.0, theta=0.0
% INFO    : Bus 75962	: V=1.0133242078, theta=-23.2188960574 -> V=1.0, theta=0.0
% INFO    : Bus 75963	: V=1.01652154775, theta=-20.6648201399 -> V=1.0, theta=0.0
% INFO    : Bus 75964	: V=0.997878913391, theta=-25.9139507853 -> V=1.0, theta=0.0
% INFO    : Bus 75965	: V=1.00990129625, theta=-24.0392648819 -> V=1.0, theta=0.0
% INFO    : Bus 75966	: V=1.01563216448, theta=-23.483596923 -> V=1.0, theta=0.0
% INFO    : Bus 75967	: V=1.0296662138, theta=-21.1609702956 -> V=1.0, theta=0.0
% INFO    : Bus 75968	: V=0.995623926559, theta=-26.2977013963 -> V=1.0, theta=0.0
% INFO    : Bus 75969	: V=0.993305647997, theta=-27.9966847346 -> V=1.0, theta=0.0
% INFO    : Bus 75970	: V=0.996224159568, theta=-26.1313492831 -> V=1.0, theta=0.0
% INFO    : Bus 75971	: V=0.99621826021, theta=-26.3604434334 -> V=1.0, theta=0.0
% INFO    : Bus 75972	: V=0.995814803099, theta=-26.9082438534 -> V=1.0, theta=0.0
% INFO    : Bus 75973	: V=1.00910758878, theta=-24.5545750798 -> V=1.0, theta=0.0
% INFO    : Bus 75974	: V=0.993445451273, theta=-27.1863206038 -> V=1.0, theta=0.0
% INFO    : Bus 75975	: V=0.998226572202, theta=-25.9914656145 -> V=1.0, theta=0.0
% INFO    : Bus 75976	: V=1.00331719637, theta=-24.8416471157 -> V=1.0, theta=0.0
% INFO    : Bus 75978	: V=0.996837577932, theta=-25.5762603764 -> V=1.0, theta=0.0
% INFO    : Bus 75979	: V=0.996387289146, theta=-25.8778048225 -> V=1.0, theta=0.0
% INFO    : Bus 75981	: V=1.00451718346, theta=-23.2621564283 -> V=1.0, theta=0.0
% INFO    : Bus 75982	: V=1.00483512132, theta=-23.7070495539 -> V=1.0, theta=0.0
% INFO    : Bus 75983	: V=1.0164272691, theta=-22.278646932 -> V=1.0, theta=0.0
% INFO    : Bus 75984	: V=1.00979622026, theta=-22.511564229 -> V=1.0, theta=0.0
% INFO    : Bus 75985	: V=1.0041437047, theta=-24.448030125 -> V=1.0, theta=0.0
% INFO    : Bus 75986	: V=1.00442432821, theta=-24.3571482659 -> V=1.0, theta=0.0
% INFO    : Bus 75987	: V=1.00476709178, theta=-24.118035748 -> V=1.0, theta=0.0
% INFO    : Bus 75988	: V=1.00432366171, theta=-24.1235286853 -> V=1.0, theta=0.0
% INFO    : Bus 75989	: V=1.00499632823, theta=-24.1167843496 -> V=1.0, theta=0.0
% INFO    : Bus 75990	: V=1.00596432095, theta=-24.0619207094 -> V=1.0, theta=0.0
% INFO    : Bus 75991	: V=1.00346261021, theta=-24.5666163227 -> V=1.0, theta=0.0
% INFO    : Bus 75992	: V=1.00325540664, theta=-24.6221333613 -> V=1.0, theta=0.0
% INFO    : Bus 75993	: V=0.994453289481, theta=-26.8662674872 -> V=1.0, theta=0.0
% INFO    : Bus 75994	: V=0.997518464728, theta=-26.0751385827 -> V=1.0, theta=0.0
% INFO    : Bus 75995	: V=0.999056877341, theta=-25.801760611 -> V=1.0, theta=0.0
% INFO    : Bus 75996	: V=1.00253773387, theta=-24.7760944992 -> V=1.0, theta=0.0
% INFO    : Bus 75997	: V=0.995902219136, theta=-26.5752631121 -> V=1.0, theta=0.0
% INFO    : Bus 75998	: V=0.998530099443, theta=-27.7261152747 -> V=1.0, theta=0.0
% INFO    : Bus 75999	: V=0.989805784671, theta=-28.3211931939 -> V=1.0, theta=0.0
% INFO    : Bus 76000	: V=1.01760505062, theta=-26.714165738 -> V=1.0, theta=0.0
% INFO    : Bus 76001	: V=1.01537978619, theta=-23.8039749896 -> V=1.0, theta=0.0
% INFO    : Bus 76002	: V=1.00414938118, theta=-24.7546192498 -> V=1.0, theta=0.0
% INFO    : Bus 76003	: V=1.00618819218, theta=-25.0590367148 -> V=1.0, theta=0.0
% INFO    : Bus 76004	: V=1.0051996331, theta=-25.3377868492 -> V=1.0, theta=0.0
% INFO    : Bus 76005	: V=1.01404685582, theta=-24.3029829215 -> V=1.0, theta=0.0
% INFO    : Bus 76006	: V=1.00945162737, theta=-25.8907996758 -> V=1.0, theta=0.0
% INFO    : Bus 76007	: V=1.0144613034, theta=-26.374444295 -> V=1.0, theta=0.0
% INFO    : Bus 76008	: V=1.01584273688, theta=-24.0403905648 -> V=1.0, theta=0.0
% INFO    : Bus 76009	: V=1.00809908521, theta=-25.8658327405 -> V=1.0, theta=0.0
% INFO    : Bus 76010	: V=1.01495991669, theta=-24.4049626474 -> V=1.0, theta=0.0
% INFO    : Bus 76011	: V=1.01624339631, theta=-24.138160672 -> V=1.0, theta=0.0
% INFO    : Bus 76012	: V=1.00525813845, theta=-25.1844259222 -> V=1.0, theta=0.0
% INFO    : Bus 76013	: V=1.00795448274, theta=-24.5990529919 -> V=1.0, theta=0.0
% INFO    : Bus 76014	: V=1.01537861159, theta=-24.2466067985 -> V=1.0, theta=0.0
% INFO    : Bus 76015	: V=1.00842531097, theta=-25.8213466286 -> V=1.0, theta=0.0
% INFO    : Bus 76016	: V=1.0155787947, theta=-24.0300731399 -> V=1.0, theta=0.0
% INFO    : Bus 76017	: V=1.00457072745, theta=-25.9184904832 -> V=1.0, theta=0.0
% INFO    : Bus 76018	: V=1.01350453722, theta=-23.7850428346 -> V=1.0, theta=0.0
% INFO    : Bus 76019	: V=1.01545305722, theta=-24.3743942971 -> V=1.0, theta=0.0
% INFO    : Bus 76020	: V=1.01727167459, theta=-23.9184258055 -> V=1.0, theta=0.0
% INFO    : Bus 76021	: V=1.01120070798, theta=-24.4391081715 -> V=1.0, theta=0.0
% INFO    : Bus 76022	: V=0.995342038694, theta=-24.9080886469 -> V=1.0, theta=0.0
% INFO    : Bus 76023	: V=1.00152354958, theta=-6.01344539896 -> V=1.0, theta=0.0
% INFO    : Bus 76024	: V=0.992224001032, theta=-18.935824646 -> V=1.0, theta=0.0
% INFO    : Bus 76025	: V=0.995758579349, theta=-18.2628646772 -> V=1.0, theta=0.0
% INFO    : Bus 76027	: V=1.00637502053, theta=-18.9616495953 -> V=1.0, theta=0.0
% INFO    : Bus 76028	: V=0.998321902747, theta=-18.1876834822 -> V=1.0, theta=0.0
% INFO    : Bus 76029	: V=1.00613076067, theta=-18.7133875367 -> V=1.0, theta=0.0
% INFO    : Bus 76030	: V=1.00616784514, theta=-17.8146035908 -> V=1.0, theta=0.0
% INFO    : Bus 76032	: V=1.00110942639, theta=-17.8539699551 -> V=1.0, theta=0.0
% INFO    : Bus 76033	: V=1.00508600717, theta=-17.2755141273 -> V=1.0, theta=0.0
% INFO    : Bus 76034	: V=0.997490671342, theta=-19.0713355913 -> V=1.0, theta=0.0
% INFO    : Bus 76035	: V=1.00105992924, theta=-17.8818865596 -> V=1.0, theta=0.0
% INFO    : Bus 76036	: V=1.00069277149, theta=-5.07590377372 -> V=1.0, theta=0.0
% INFO    : Bus 76037	: V=1.00164478947, theta=-5.53344964356 -> V=1.0, theta=0.0
% INFO    : Bus 76038	: V=1.00772997101, theta=-5.20500577866 -> V=1.0, theta=0.0
% INFO    : Bus 76039	: V=1.01094360209, theta=-4.58753883602 -> V=1.0, theta=0.0
% INFO    : Bus 76040	: V=0.998241359819, theta=-22.9132637764 -> V=1.0, theta=0.0
% INFO    : Bus 76041	: V=0.994693849789, theta=-23.8032468368 -> V=1.0, theta=0.0
% INFO    : Bus 76043	: V=0.996827527707, theta=-23.5615386994 -> V=1.0, theta=0.0
% INFO    : Bus 76044	: V=0.99695776761, theta=-23.6385307805 -> V=1.0, theta=0.0
% INFO    : Bus 76045	: V=0.997193168077, theta=-23.6066498719 -> V=1.0, theta=0.0
% INFO    : Bus 76046	: V=1.00167728862, theta=-22.259089239 -> V=1.0, theta=0.0
% INFO    : Bus 76047	: V=0.997362450661, theta=-23.5642189794 -> V=1.0, theta=0.0
% INFO    : Bus 76048	: V=0.99709690047, theta=-23.5965695157 -> V=1.0, theta=0.0
% INFO    : Bus 76049	: V=1.00309885172, theta=-22.7663080821 -> V=1.0, theta=0.0
% INFO    : Bus 76050	: V=0.997864241699, theta=-23.5059800564 -> V=1.0, theta=0.0
% INFO    : Bus 76051	: V=0.999279892586, theta=-23.3580640166 -> V=1.0, theta=0.0
% INFO    : Bus 76052	: V=1.00217396747, theta=-22.9165430288 -> V=1.0, theta=0.0
% INFO    : Bus 76053	: V=0.997786913733, theta=-23.6966830261 -> V=1.0, theta=0.0
% INFO    : Bus 76054	: V=0.998506566063, theta=-23.6138586185 -> V=1.0, theta=0.0
% INFO    : Bus 76055	: V=1.00015171151, theta=-23.2349747156 -> V=1.0, theta=0.0
% INFO    : Bus 76056	: V=0.998538306764, theta=-23.5567580532 -> V=1.0, theta=0.0
% INFO    : Bus 76057	: V=1.00074670986, theta=-23.1689001533 -> V=1.0, theta=0.0
% INFO    : Bus 76058	: V=1.0044215368, theta=-22.5643047776 -> V=1.0, theta=0.0
% INFO    : Bus 76061	: V=1.00024176042, theta=-23.3270981068 -> V=1.0, theta=0.0
% INFO    : Bus 76062	: V=1.00117239629, theta=-23.1232251419 -> V=1.0, theta=0.0
% INFO    : Bus 76063	: V=1.00257811342, theta=-22.8731347908 -> V=1.0, theta=0.0
% INFO    : Bus 76065	: V=1.00279175814, theta=-22.6515650929 -> V=1.0, theta=0.0
% INFO    : Bus 76066	: V=1.00381837532, theta=-22.435062972 -> V=1.0, theta=0.0
% INFO    : Bus 76067	: V=1.00288708318, theta=-22.8311877738 -> V=1.0, theta=0.0
% INFO    : Bus 76068	: V=1.00979927543, theta=-22.4449275841 -> V=1.0, theta=0.0
% INFO    : Bus 76069	: V=1.00453567679, theta=-23.5648047502 -> V=1.0, theta=0.0
% INFO    : Bus 76070	: V=0.99749660198, theta=-24.0463230064 -> V=1.0, theta=0.0
% INFO    : Bus 76072	: V=1.00067927071, theta=-24.0930363184 -> V=1.0, theta=0.0
% INFO    : Bus 76073	: V=0.996409650217, theta=-25.1006480337 -> V=1.0, theta=0.0
% INFO    : Bus 76074	: V=0.996545112264, theta=-25.0905649145 -> V=1.0, theta=0.0
% INFO    : Bus 76075	: V=0.99888731391, theta=-24.6221688856 -> V=1.0, theta=0.0
% INFO    : Bus 76076	: V=0.999298719071, theta=-24.5457866665 -> V=1.0, theta=0.0
% INFO    : Bus 76077	: V=1.00006664166, theta=-24.4471590209 -> V=1.0, theta=0.0
% INFO    : Bus 76079	: V=0.994992282741, theta=-25.2353406542 -> V=1.0, theta=0.0
% INFO    : Bus 76080	: V=0.995567153173, theta=-25.1381595875 -> V=1.0, theta=0.0
% INFO    : Bus 76081	: V=0.999284219112, theta=-24.5018176868 -> V=1.0, theta=0.0
% INFO    : Bus 76082	: V=0.999773121495, theta=-24.4708078057 -> V=1.0, theta=0.0
% INFO    : Bus 76083	: V=0.996123347742, theta=-25.0556060394 -> V=1.0, theta=0.0
% INFO    : Bus 76084	: V=0.999411903847, theta=-24.5186469962 -> V=1.0, theta=0.0
% INFO    : Bus 76085	: V=0.995078845198, theta=-25.0117897691 -> V=1.0, theta=0.0
% INFO    : Bus 76086	: V=0.996442961923, theta=-24.9488066063 -> V=1.0, theta=0.0
% INFO    : Bus 76087	: V=0.997297398809, theta=-24.8222251043 -> V=1.0, theta=0.0
% INFO    : Bus 76088	: V=0.999537408591, theta=-24.4692744424 -> V=1.0, theta=0.0
% INFO    : Bus 76089	: V=0.999213403104, theta=-24.4997854119 -> V=1.0, theta=0.0
% INFO    : Bus 76091	: V=1.00350715399, theta=-23.8155331626 -> V=1.0, theta=0.0
% INFO    : Bus 76092	: V=1.00764788531, theta=-23.2837102337 -> V=1.0, theta=0.0
% INFO    : Bus 76093	: V=1.00105619086, theta=-24.259751541 -> V=1.0, theta=0.0
% INFO    : Bus 76094	: V=0.999258340124, theta=-24.5512122123 -> V=1.0, theta=0.0
% INFO    : Bus 76095	: V=0.997397875443, theta=-24.7171580808 -> V=1.0, theta=0.0
% INFO    : Bus 76096	: V=1.00217947332, theta=-24.1218537756 -> V=1.0, theta=0.0
% INFO    : Bus 76097	: V=1.00111749228, theta=-24.0092627594 -> V=1.0, theta=0.0
% INFO    : Bus 76098	: V=1.00630204448, theta=-23.3471110788 -> V=1.0, theta=0.0
% INFO    : Bus 76100	: V=1.0004122359, theta=-24.0421914578 -> V=1.0, theta=0.0
% INFO    : Bus 76102	: V=1.00697054962, theta=-23.2739930193 -> V=1.0, theta=0.0
% INFO    : Bus 76103	: V=0.999481522054, theta=-24.0159773873 -> V=1.0, theta=0.0
% INFO    : Bus 76104	: V=0.999274388242, theta=-24.0501381212 -> V=1.0, theta=0.0
% INFO    : Bus 76105	: V=0.999674119184, theta=-24.0543058296 -> V=1.0, theta=0.0
% INFO    : Bus 76106	: V=1.00887249306, theta=-23.0209404031 -> V=1.0, theta=0.0
% INFO    : Bus 76107	: V=1.01769704446, theta=-22.1952630386 -> V=1.0, theta=0.0
% INFO    : Bus 76108	: V=1.01339358567, theta=-22.2351905108 -> V=1.0, theta=0.0
% INFO    : Bus 76109	: V=1.01939043915, theta=-22.04101878 -> V=1.0, theta=0.0
% INFO    : Bus 76110	: V=0.996710832296, theta=-22.3707102093 -> V=1.0, theta=0.0
% INFO    : Bus 76111	: V=0.996580988675, theta=-22.3936125557 -> V=1.0, theta=0.0
% INFO    : Bus 76113	: V=0.99674273296, theta=-23.754390237 -> V=1.0, theta=0.0
% INFO    : Bus 76114	: V=0.996016651359, theta=-23.8867718588 -> V=1.0, theta=0.0
% INFO    : Bus 76115	: V=1.00583638783, theta=-24.1651646814 -> V=1.0, theta=0.0
% INFO    : Bus 76116	: V=1.00707062998, theta=-23.943101061 -> V=1.0, theta=0.0
% INFO    : Bus 76117	: V=1.00918995606, theta=-8.51598824266 -> V=1.0, theta=0.0
% INFO    : Bus 76118	: V=1.01143096659, theta=-7.91388124412 -> V=1.0, theta=0.0
% INFO    : Bus 76119	: V=1.00592095178, theta=-8.27894405335 -> V=1.0, theta=0.0
% INFO    : Bus 76120	: V=1.00498293621, theta=1.560349747 -> V=1.0, theta=0.0
% INFO    : Bus 76121	: V=1.00600495422, theta=1.39804519997 -> V=1.0, theta=0.0
% INFO    : Bus 76122	: V=1.00434858345, theta=1.85639054592 -> V=1.0, theta=0.0
% INFO    : Bus 76123	: V=0.999507613938, theta=-13.6791111849 -> V=1.0, theta=0.0
% INFO    : Bus 76124	: V=0.998032167393, theta=-13.1599039866 -> V=1.0, theta=0.0
% INFO    : Bus 76125	: V=0.99504435525, theta=-13.5185061792 -> V=1.0, theta=0.0
% INFO    : Bus 76126	: V=1.01102660175, theta=-11.259028112 -> V=1.0, theta=0.0
% INFO    : Bus 76127	: V=1.01163631581, theta=-10.8647023546 -> V=1.0, theta=0.0
% INFO    : Bus 76128	: V=1.00942004411, theta=-1.60886019305 -> V=1.0, theta=0.0
% INFO    : Bus 76129	: V=1.00774955892, theta=-1.33761517117 -> V=1.0, theta=0.0
% INFO    : Bus 76131	: V=1.01151362092, theta=-2.18429985234 -> V=1.0, theta=0.0
% INFO    : Bus 76132	: V=1.0119760394, theta=-1.95792452262 -> V=1.0, theta=0.0
% INFO    : Bus 76134	: V=1.00395254473, theta=-3.60125342384 -> V=1.0, theta=0.0
% INFO    : Bus 76136	: V=1.00634182708, theta=-3.04982303783 -> V=1.0, theta=0.0
% INFO    : Bus 76137	: V=1.00815357556, theta=-2.86528278839 -> V=1.0, theta=0.0
% INFO    : Bus 76139	: V=1.00832347122, theta=-0.502753512065 -> V=1.0, theta=0.0
% INFO    : Bus 76140	: V=0.987011894171, theta=-3.64748354533 -> V=1.0, theta=0.0
% INFO    : Bus 76141	: V=1.00364358384, theta=-21.2559341951 -> V=1.0, theta=0.0
% INFO    : Bus 76142	: V=1.01478877782, theta=-22.1069396826 -> V=1.0, theta=0.0
% INFO    : Bus 76143	: V=0.996251344543, theta=-19.4290885865 -> V=1.0, theta=0.0
% INFO    : Bus 76144	: V=1.00187078426, theta=-16.2312533845 -> V=1.0, theta=0.0
% INFO    : Bus 76145	: V=1.00366405536, theta=-16.4833146624 -> V=1.0, theta=0.0
% INFO    : Bus 76146	: V=1.00485008016, theta=-15.793000724 -> V=1.0, theta=0.0
% INFO    : Bus 76159	: V=0.993604429223, theta=-19.8255726901 -> V=1.0, theta=0.0
% INFO    : Bus 76160	: V=0.992086869714, theta=-18.7086140432 -> V=1.0, theta=0.0
% INFO    : Bus 76161	: V=0.993253517099, theta=-18.5155479735 -> V=1.0, theta=0.0
% INFO    : Bus 76162	: V=0.995842019153, theta=-19.17358401 -> V=1.0, theta=0.0
% INFO    : Bus 76163	: V=0.995927852522, theta=-17.568135191 -> V=1.0, theta=0.0
% INFO    : Bus 76164	: V=0.995137203736, theta=-16.4551934048 -> V=1.0, theta=0.0
% INFO    : Bus 76165	: V=1.00162263347, theta=2.94782643368 -> V=1.0, theta=0.0
% INFO    : Bus 76166	: V=1.00412442732, theta=-1.1044178869 -> V=1.0, theta=0.0
% INFO    : Bus 76169	: V=1.00858884866, theta=-1.4254791126 -> V=1.0, theta=0.0
% INFO    : Bus 76170	: V=1.00740028425, theta=-0.752529697726 -> V=1.0, theta=0.0
% INFO    : Bus 76171	: V=1.00716273575, theta=-0.871060232627 -> V=1.0, theta=0.0
% INFO    : Bus 76174	: V=1.00984423206, theta=-1.1399447241 -> V=1.0, theta=0.0
% INFO    : Bus 76175	: V=1.01112414708, theta=-1.16234180244 -> V=1.0, theta=0.0
% INFO    : Bus 76176	: V=1.00563717672, theta=-19.8819324373 -> V=1.0, theta=0.0
% INFO    : Bus 76178	: V=0.989116857361, theta=-14.8915940947 -> V=1.0, theta=0.0
% INFO    : Bus 76179	: V=1.00135114951, theta=-13.1597368394 -> V=1.0, theta=0.0
% INFO    : Bus 76180	: V=0.999672346878, theta=-14.1303539832 -> V=1.0, theta=0.0
% INFO    : Bus 76181	: V=1.00384587525, theta=-20.7689698224 -> V=1.0, theta=0.0
% INFO    : Bus 76182	: V=1.00411433533, theta=-20.6490585799 -> V=1.0, theta=0.0
% INFO    : Bus 76183	: V=1.00551603832, theta=-20.4072348257 -> V=1.0, theta=0.0
% INFO    : Bus 76184	: V=1.00668613881, theta=-20.0764779559 -> V=1.0, theta=0.0
% INFO    : Bus 76185	: V=1.00687618348, theta=-18.8035049429 -> V=1.0, theta=0.0
% INFO    : Bus 76186	: V=1.00535031394, theta=-18.2335625607 -> V=1.0, theta=0.0
% INFO    : Bus 76187	: V=1.00619490117, theta=-20.1896830248 -> V=1.0, theta=0.0
% INFO    : Bus 76188	: V=1.00619229235, theta=-19.6855267278 -> V=1.0, theta=0.0
% INFO    : Bus 76189	: V=1.00313154343, theta=-20.9332252277 -> V=1.0, theta=0.0
% INFO    : Bus 76190	: V=1.00722484992, theta=-22.1843974571 -> V=1.0, theta=0.0
% INFO    : Bus 76191	: V=1.00798287812, theta=-22.0951039669 -> V=1.0, theta=0.0
% INFO    : Bus 76192	: V=1.00743585428, theta=-22.1477426953 -> V=1.0, theta=0.0
% INFO    : Bus 76193	: V=1.00012902659, theta=-21.9355395753 -> V=1.0, theta=0.0
% INFO    : Bus 76194	: V=1.00003372361, theta=-21.6246674407 -> V=1.0, theta=0.0
% INFO    : Bus 76196	: V=1.00078879731, theta=-22.5091657133 -> V=1.0, theta=0.0
% INFO    : Bus 76197	: V=1.00237860029, theta=-21.9959579425 -> V=1.0, theta=0.0
% INFO    : Bus 76198	: V=1.0038428468, theta=-21.2649202856 -> V=1.0, theta=0.0
% INFO    : Bus 76199	: V=1.00158207214, theta=-22.3576572576 -> V=1.0, theta=0.0
% INFO    : Bus 76200	: V=1.00462366197, theta=-20.9525715782 -> V=1.0, theta=0.0
% INFO    : Bus 76201	: V=1.00595957522, theta=-20.1920373447 -> V=1.0, theta=0.0
% INFO    : Bus 76202	: V=1.00307592643, theta=-22.218885638 -> V=1.0, theta=0.0
% INFO    : Bus 76203	: V=1.00248640862, theta=-22.1778546453 -> V=1.0, theta=0.0
% INFO    : Bus 76204	: V=1.00365902954, theta=-21.9323540315 -> V=1.0, theta=0.0
% INFO    : Bus 76205	: V=1.00332476386, theta=-21.9699822735 -> V=1.0, theta=0.0
% INFO    : Bus 76206	: V=1.00325118545, theta=-21.7287829621 -> V=1.0, theta=0.0
% INFO    : Bus 76207	: V=1.00265244463, theta=-21.8586870147 -> V=1.0, theta=0.0
% INFO    : Bus 76208	: V=1.00029169008, theta=-21.987710323 -> V=1.0, theta=0.0
% INFO    : Bus 76209	: V=1.0020983801, theta=-21.7925296286 -> V=1.0, theta=0.0
% INFO    : Bus 76210	: V=1.00186725074, theta=-21.730479111 -> V=1.0, theta=0.0
% INFO    : Bus 76211	: V=0.999525657239, theta=-22.005630188 -> V=1.0, theta=0.0
% INFO    : Bus 76212	: V=1.00051897809, theta=-21.6130990213 -> V=1.0, theta=0.0
% INFO    : Bus 76213	: V=1.00171764982, theta=-21.3321467433 -> V=1.0, theta=0.0
% INFO    : Bus 76214	: V=0.998604311081, theta=-22.1127206283 -> V=1.0, theta=0.0
% INFO    : Bus 76215	: V=0.998881134766, theta=-22.0736596112 -> V=1.0, theta=0.0
% INFO    : Bus 76216	: V=0.997875037994, theta=-22.2178211697 -> V=1.0, theta=0.0
% INFO    : Bus 76217	: V=0.997587696866, theta=-22.2736662209 -> V=1.0, theta=0.0
% INFO    : Bus 76218	: V=1.00479504693, theta=-21.3680935126 -> V=1.0, theta=0.0
% INFO    : Bus 76219	: V=1.00627683667, theta=-20.899183541 -> V=1.0, theta=0.0
% INFO    : Bus 76220	: V=0.999687400136, theta=-21.9725738982 -> V=1.0, theta=0.0
% INFO    : Bus 76221	: V=1.00789380009, theta=-21.1684545534 -> V=1.0, theta=0.0
% INFO    : Bus 76222	: V=1.06449787312, theta=-17.6208025415 -> V=1.0, theta=0.0
% INFO    : Bus 76223	: V=0.997529592366, theta=-17.7365742086 -> V=1.0, theta=0.0
% INFO    : Bus 76224	: V=1.00058140449, theta=-21.7746728448 -> V=1.0, theta=0.0
% INFO    : Bus 76225	: V=1.00388580747, theta=-21.8244095552 -> V=1.0, theta=0.0
% INFO    : Bus 76226	: V=1.00087510056, theta=-20.9828743852 -> V=1.0, theta=0.0
% INFO    : Bus 76227	: V=0.999482949186, theta=-21.94807394 -> V=1.0, theta=0.0
% INFO    : Bus 76228	: V=0.999364109488, theta=-21.9593811728 -> V=1.0, theta=0.0
% INFO    : Bus 76229	: V=0.999894311247, theta=-20.3461702368 -> V=1.0, theta=0.0
% INFO    : Bus 76230	: V=0.995983705332, theta=-19.9435022112 -> V=1.0, theta=0.0
% INFO    : Bus 76232	: V=0.994351332261, theta=-6.3485611854 -> V=1.0, theta=0.0
% INFO    : Bus 76233	: V=0.994112275776, theta=-6.39347297858 -> V=1.0, theta=0.0
% INFO    : Bus 76234	: V=0.994453520025, theta=-6.29251793153 -> V=1.0, theta=0.0
% INFO    : Bus 76235	: V=0.994692201814, theta=-6.20920718812 -> V=1.0, theta=0.0
% INFO    : Bus 76236	: V=0.995926790966, theta=-6.01463004439 -> V=1.0, theta=0.0
% INFO    : Bus 76238	: V=1.00941711516, theta=-20.9572405827 -> V=1.0, theta=0.0
% INFO    : Bus 76239	: V=1.01072189004, theta=-20.5801699588 -> V=1.0, theta=0.0
% INFO    : Bus 76240	: V=1.00810325355, theta=-21.2227723997 -> V=1.0, theta=0.0
% INFO    : Bus 76241	: V=1.00830503741, theta=-21.2259944598 -> V=1.0, theta=0.0
% INFO    : Bus 76242	: V=1.0093206087, theta=-21.2321255656 -> V=1.0, theta=0.0
% INFO    : Bus 76243	: V=0.993592526943, theta=-22.6408465686 -> V=1.0, theta=0.0
% INFO    : Bus 76250	: V=0.994860748206, theta=-22.5989388996 -> V=1.0, theta=0.0
% INFO    : Bus 76251	: V=0.995908896522, theta=-22.5648686403 -> V=1.0, theta=0.0
% INFO    : Bus 76256	: V=1.00431228426, theta=-21.8120467911 -> V=1.0, theta=0.0
% INFO    : Bus 76257	: V=1.00065175815, theta=-22.196967334 -> V=1.0, theta=0.0
% INFO    : Bus 76259	: V=0.998986848776, theta=-22.3229053326 -> V=1.0, theta=0.0
% INFO    : Bus 76260	: V=0.999354541635, theta=-22.3320270121 -> V=1.0, theta=0.0
% INFO    : Bus 76261	: V=0.995564015243, theta=-22.0098569393 -> V=1.0, theta=0.0
% INFO    : Bus 76263	: V=0.996727028671, theta=-22.2773591974 -> V=1.0, theta=0.0
% INFO    : Bus 76265	: V=0.996795994229, theta=-22.2914929333 -> V=1.0, theta=0.0
% INFO    : Bus 76267	: V=1.01028035883, theta=-21.2645484861 -> V=1.0, theta=0.0
% INFO    : Bus 76268	: V=1.01105243601, theta=-21.2347534416 -> V=1.0, theta=0.0
% INFO    : Bus 76269	: V=1.01263606064, theta=-20.9022851457 -> V=1.0, theta=0.0
% INFO    : Bus 76270	: V=1.0100345781, theta=-21.3608991225 -> V=1.0, theta=0.0
% INFO    : Bus 76273	: V=1.00906969486, theta=-21.5043177551 -> V=1.0, theta=0.0
% INFO    : Bus 76274	: V=1.00892982283, theta=-21.5520614345 -> V=1.0, theta=0.0
% INFO    : Bus 76275	: V=1.00883749148, theta=-21.589762981 -> V=1.0, theta=0.0
% INFO    : Bus 76276	: V=1.00828344377, theta=-21.6732434977 -> V=1.0, theta=0.0
% INFO    : Bus 76277	: V=1.00848116792, theta=-21.6151681835 -> V=1.0, theta=0.0
% INFO    : Bus 76278	: V=1.00591886468, theta=-22.1262413265 -> V=1.0, theta=0.0
% INFO    : Bus 76280	: V=1.00487556163, theta=-22.4430930639 -> V=1.0, theta=0.0
% INFO    : Bus 76281	: V=0.995892249113, theta=-22.6651837001 -> V=1.0, theta=0.0
% INFO    : Bus 76282	: V=0.997582814943, theta=-22.5370262693 -> V=1.0, theta=0.0
% INFO    : Bus 76283	: V=0.994223682328, theta=-22.9110145879 -> V=1.0, theta=0.0
% INFO    : Bus 76284	: V=0.995082485194, theta=-22.7858410375 -> V=1.0, theta=0.0
% INFO    : Bus 76285	: V=1.00552785775, theta=-22.0507946316 -> V=1.0, theta=0.0
% INFO    : Bus 76287	: V=0.991826452112, theta=-23.240160639 -> V=1.0, theta=0.0
% INFO    : Bus 76290	: V=0.99349541835, theta=-23.0150366535 -> V=1.0, theta=0.0
% INFO    : Bus 76291	: V=0.991338902605, theta=-23.2948730617 -> V=1.0, theta=0.0
% INFO    : Bus 76292	: V=0.993112027396, theta=-22.9003237479 -> V=1.0, theta=0.0
% INFO    : Bus 76295	: V=0.991238724217, theta=-22.7461145573 -> V=1.0, theta=0.0
% INFO    : Bus 76296	: V=0.990671607596, theta=-22.8867383981 -> V=1.0, theta=0.0
% INFO    : Bus 76297	: V=0.993895084443, theta=-22.614659266 -> V=1.0, theta=0.0
% INFO    : Bus 76300	: V=0.99761197044, theta=-22.7963902648 -> V=1.0, theta=0.0
% INFO    : Bus 76301	: V=0.999335984781, theta=-22.8244379427 -> V=1.0, theta=0.0
% INFO    : Bus 76303	: V=1.00103185203, theta=-23.1194951967 -> V=1.0, theta=0.0
% INFO    : Bus 76304	: V=0.99155444359, theta=-23.267719044 -> V=1.0, theta=0.0
% INFO    : Bus 76305	: V=1.00167323569, theta=-23.0247816405 -> V=1.0, theta=0.0
% INFO    : Bus 76306	: V=1.00046336159, theta=-23.328845547 -> V=1.0, theta=0.0
% INFO    : Bus 76313	: V=0.995295136654, theta=-21.8078277725 -> V=1.0, theta=0.0
% INFO    : Bus 76314	: V=0.994358539856, theta=-21.6258250895 -> V=1.0, theta=0.0
% INFO    : Bus 76315	: V=1.00476538038, theta=-22.3054640969 -> V=1.0, theta=0.0
% INFO    : Bus 76316	: V=0.997608551145, theta=-18.4494575985 -> V=1.0, theta=0.0
% INFO    : Bus 76317	: V=1.00362686278, theta=-15.4290348631 -> V=1.0, theta=0.0
% INFO    : Bus 76318	: V=1.00468202278, theta=-14.2011051297 -> V=1.0, theta=0.0
% INFO    : Bus 76319	: V=1.00621379663, theta=-14.2311692919 -> V=1.0, theta=0.0
% INFO    : Bus 76320	: V=1.00090297317, theta=-16.0237918756 -> V=1.0, theta=0.0
% INFO    : Bus 76321	: V=0.99891839911, theta=-15.427803811 -> V=1.0, theta=0.0
% INFO    : Bus 76322	: V=1.00005136486, theta=-13.5267891743 -> V=1.0, theta=0.0
% INFO    : Bus 76323	: V=1.00064282447, theta=-13.7857257358 -> V=1.0, theta=0.0
% INFO    : Bus 76324	: V=1.00047090837, theta=-13.4686231659 -> V=1.0, theta=0.0
% INFO    : Bus 76325	: V=1.0041189261, theta=-13.7513892692 -> V=1.0, theta=0.0
% INFO    : Bus 76326	: V=0.992267945021, theta=-11.8998383978 -> V=1.0, theta=0.0
% INFO    : Bus 76327	: V=0.992421314214, theta=-11.8196265355 -> V=1.0, theta=0.0
% INFO    : Bus 76328	: V=1.00267435283, theta=-11.5916247618 -> V=1.0, theta=0.0
% INFO    : Bus 76329	: V=1.00166464291, theta=-13.1039637985 -> V=1.0, theta=0.0
% INFO    : Bus 76330	: V=1.00338082521, theta=-13.6751901706 -> V=1.0, theta=0.0
% INFO    : Bus 76333	: V=1.00204320048, theta=-12.1871948677 -> V=1.0, theta=0.0
% INFO    : Bus 76334	: V=0.995171639016, theta=-10.930911774 -> V=1.0, theta=0.0
% INFO    : Bus 76336	: V=1.00694821662, theta=-8.89585155169 -> V=1.0, theta=0.0
% INFO    : Bus 76337	: V=1.01087567772, theta=-8.6076519768 -> V=1.0, theta=0.0
% INFO    : Bus 76341	: V=0.994401267781, theta=-15.2968489887 -> V=1.0, theta=0.0
% INFO    : Bus 76342	: V=0.992388303467, theta=-17.8082717031 -> V=1.0, theta=0.0
% INFO    : Bus 76343	: V=0.990791448729, theta=-17.9067269982 -> V=1.0, theta=0.0
% INFO    : Bus 76344	: V=0.999104151206, theta=-17.5721447617 -> V=1.0, theta=0.0
% INFO    : Bus 76346	: V=1.01411087087, theta=-15.2103881458 -> V=1.0, theta=0.0
% INFO    : Bus 76347	: V=0.996158100963, theta=-12.9712308569 -> V=1.0, theta=0.0
% INFO    : Bus 76348	: V=0.994350651047, theta=-12.9486423199 -> V=1.0, theta=0.0
% INFO    : Bus 76349	: V=1.00297634541, theta=-10.8197369165 -> V=1.0, theta=0.0
% INFO    : Bus 76350	: V=1.00462008192, theta=-12.6949822186 -> V=1.0, theta=0.0
% INFO    : Bus 76351	: V=1.00245242582, theta=-12.1755805777 -> V=1.0, theta=0.0
% INFO    : Bus 76352	: V=1.00163815845, theta=-5.46852755606 -> V=1.0, theta=0.0
% INFO    : Bus 76353	: V=1.00466568894, theta=-4.92613781266 -> V=1.0, theta=0.0
% INFO    : Bus 76354	: V=1.00555184554, theta=-4.52765316984 -> V=1.0, theta=0.0
% INFO    : Bus 76355	: V=1.00651664641, theta=-3.94238504271 -> V=1.0, theta=0.0
% INFO    : Bus 76356	: V=1.00768228679, theta=-3.02757724896 -> V=1.0, theta=0.0
% INFO    : Bus 76357	: V=1.00124000367, theta=-5.03701844757 -> V=1.0, theta=0.0
% INFO    : Bus 76370	: V=0.98826733672, theta=-22.4400733094 -> V=1.0, theta=0.0
% INFO    : Bus 76371	: V=0.988906475518, theta=-22.308099815 -> V=1.0, theta=0.0
% INFO    : Bus 76372	: V=0.990001617363, theta=-21.983811397 -> V=1.0, theta=0.0
% INFO    : Bus 76373	: V=0.991455911138, theta=-20.8151875661 -> V=1.0, theta=0.0
% INFO    : Bus 76375	: V=0.993436511695, theta=-21.6803859858 -> V=1.0, theta=0.0
% INFO    : Bus 76376	: V=0.996051652888, theta=-19.6895403812 -> V=1.0, theta=0.0
% INFO    : Bus 76377	: V=0.999546530793, theta=-18.4838226317 -> V=1.0, theta=0.0
% INFO    : Bus 76379	: V=0.991008632107, theta=-19.0669976509 -> V=1.0, theta=0.0
% INFO    : Bus 76381	: V=1.00023834075, theta=-18.8385990467 -> V=1.0, theta=0.0
% INFO    : Bus 76382	: V=1.00050413209, theta=-18.719195039 -> V=1.0, theta=0.0
% INFO    : Bus 76383	: V=1.00068568982, theta=-19.54552784 -> V=1.0, theta=0.0
% INFO    : Bus 76384	: V=0.999985908383, theta=-18.9502510128 -> V=1.0, theta=0.0
% INFO    : Bus 76385	: V=1.00028683933, theta=-19.8892256522 -> V=1.0, theta=0.0
% INFO    : Bus 76386	: V=0.998554463369, theta=-20.3656650094 -> V=1.0, theta=0.0
% INFO    : Bus 76387	: V=0.996170821495, theta=-21.646315014 -> V=1.0, theta=0.0
% INFO    : Bus 76388	: V=1.00021199718, theta=-20.2855033899 -> V=1.0, theta=0.0
% INFO    : Bus 76390	: V=1.00008494928, theta=-21.2017658264 -> V=1.0, theta=0.0
% INFO    : Bus 76391	: V=1.00129844762, theta=-18.0602885408 -> V=1.0, theta=0.0
% INFO    : Bus 76401	: V=0.999598551465, theta=-6.96774986244 -> V=1.0, theta=0.0
% INFO    : Bus 76403	: V=1.00497591037, theta=-5.81199231344 -> V=1.0, theta=0.0
% INFO    : Bus 76406	: V=1.00480142618, theta=-5.88148927263 -> V=1.0, theta=0.0
% INFO    : Bus 76407	: V=0.999940364446, theta=-6.89163360876 -> V=1.0, theta=0.0
% INFO    : Bus 76409	: V=0.999937547221, theta=-6.80724574435 -> V=1.0, theta=0.0
% INFO    : Bus 76413	: V=1.00049522842, theta=-5.7311617912 -> V=1.0, theta=0.0
% INFO    : Bus 76417	: V=1.00525564996, theta=-5.57297894672 -> V=1.0, theta=0.0
% INFO    : Bus 76419	: V=1.00798852782, theta=-4.238129368 -> V=1.0, theta=0.0
% INFO    : Bus 76421	: V=1.00444757044, theta=-4.56224961996 -> V=1.0, theta=0.0
% INFO    : Bus 76422	: V=1.00988656651, theta=-4.06987060709 -> V=1.0, theta=0.0
% INFO    : Bus 76423	: V=1.01003728412, theta=-3.83756851209 -> V=1.0, theta=0.0
% INFO    : Bus 76424	: V=1.00971943354, theta=-4.15671562573 -> V=1.0, theta=0.0
% INFO    : Bus 76425	: V=1.00906181018, theta=-4.19325960588 -> V=1.0, theta=0.0
% INFO    : Bus 76426	: V=1.00755091298, theta=-4.40519914242 -> V=1.0, theta=0.0
% INFO    : Bus 76427	: V=1.00740083917, theta=-4.42829610783 -> V=1.0, theta=0.0
% INFO    : Bus 76428	: V=1.01019231904, theta=-4.34796929969 -> V=1.0, theta=0.0
% INFO    : Bus 76429	: V=1.01212412493, theta=-4.4895675331 -> V=1.0, theta=0.0
% INFO    : Bus 76430	: V=1.02449227937, theta=-6.08171675333 -> V=1.0, theta=0.0
% INFO    : Bus 76431	: V=1.0054659271, theta=-3.68347028896 -> V=1.0, theta=0.0
% INFO    : Bus 76432	: V=0.993291105171, theta=-5.33892399708 -> V=1.0, theta=0.0
% INFO    : Bus 76433	: V=1.00787118106, theta=-4.36018406242 -> V=1.0, theta=0.0
% INFO    : Bus 76434	: V=1.01094525963, theta=-4.25880691644 -> V=1.0, theta=0.0
% INFO    : Bus 76435	: V=0.980651662255, theta=-9.13433377432 -> V=1.0, theta=0.0
% INFO    : Bus 76436	: V=0.993093300623, theta=-10.6833876311 -> V=1.0, theta=0.0
% INFO    : Bus 76437	: V=0.992471393768, theta=-6.8081555427 -> V=1.0, theta=0.0
% INFO    : Bus 76438	: V=1.00725357811, theta=-8.85390334917 -> V=1.0, theta=0.0
% INFO    : Bus 76439	: V=1.00878445286, theta=-8.48045510037 -> V=1.0, theta=0.0
% INFO    : Bus 76440	: V=1.01033846418, theta=-8.69569818472 -> V=1.0, theta=0.0
% INFO    : Bus 76441	: V=1.00818495494, theta=-9.07118492983 -> V=1.0, theta=0.0
% INFO    : Bus 76442	: V=1.01084461692, theta=-9.14369918552 -> V=1.0, theta=0.0
% INFO    : Bus 76443	: V=1.01182904424, theta=-8.734006191 -> V=1.0, theta=0.0
% INFO    : Bus 76444	: V=1.01238643818, theta=-9.3571813096 -> V=1.0, theta=0.0
% INFO    : Bus 76445	: V=1.01436859514, theta=-8.63952613475 -> V=1.0, theta=0.0
% INFO    : Bus 76446	: V=1.00555392013, theta=-9.13066692429 -> V=1.0, theta=0.0
% INFO    : Bus 76447	: V=1.00567066323, theta=-9.10117803469 -> V=1.0, theta=0.0
% INFO    : Bus 76448	: V=1.01042220907, theta=-9.83537610542 -> V=1.0, theta=0.0
% INFO    : Bus 76449	: V=1.01151711467, theta=-10.8677887596 -> V=1.0, theta=0.0
% INFO    : Bus 76450	: V=1.00313320254, theta=-10.0316496054 -> V=1.0, theta=0.0
% INFO    : Bus 76451	: V=0.994429458002, theta=-6.88782892286 -> V=1.0, theta=0.0
% INFO    : Bus 76452	: V=0.996278873872, theta=-3.92405701632 -> V=1.0, theta=0.0
% INFO    : Bus 76453	: V=0.993849314409, theta=-5.67142316816 -> V=1.0, theta=0.0
% INFO    : Bus 76454	: V=1.00582898975, theta=-8.2482740462 -> V=1.0, theta=0.0
% INFO    : Bus 76456	: V=1.00006165953, theta=3.00255983883 -> V=1.0, theta=0.0
% INFO    : Bus 76457	: V=1.00088658064, theta=1.56414953071 -> V=1.0, theta=0.0
% INFO    : Bus 76458	: V=0.999774526271, theta=2.10007464784 -> V=1.0, theta=0.0
% INFO    : Bus 76464	: V=0.996441375982, theta=-9.89444801885 -> V=1.0, theta=0.0
% INFO    : Bus 76465	: V=1.00637564315, theta=-1.30446884635 -> V=1.0, theta=0.0
% INFO    : Bus 76467	: V=1.00854099621, theta=-0.401342162656 -> V=1.0, theta=0.0
% INFO    : Bus 76469	: V=0.995350137523, theta=-3.78118176669 -> V=1.0, theta=0.0
% INFO    : Bus 76470	: V=0.994777949209, theta=-3.88052644458 -> V=1.0, theta=0.0
% INFO    : Bus 76471	: V=0.99582541317, theta=-3.31602338371 -> V=1.0, theta=0.0
% INFO    : Bus 76472	: V=0.984751194531, theta=-4.33498920503 -> V=1.0, theta=0.0
% INFO    : Bus 76473	: V=1.00579485966, theta=-8.51961472581 -> V=1.0, theta=0.0
% INFO    : Bus 76474	: V=1.01140224655, theta=-7.17364761569 -> V=1.0, theta=0.0
% INFO    : Bus 76475	: V=0.982778703912, theta=-8.63807750245 -> V=1.0, theta=0.0
% INFO    : Bus 76477	: V=0.99808064389, theta=-6.14948861195 -> V=1.0, theta=0.0
% INFO    : Bus 76478	: V=0.999740907253, theta=-5.44675601363 -> V=1.0, theta=0.0
% INFO    : Bus 76479	: V=0.996984350219, theta=-15.6412394583 -> V=1.0, theta=0.0
% INFO    : Bus 76481	: V=0.998428306798, theta=-17.0254376005 -> V=1.0, theta=0.0
% INFO    : Bus 76482	: V=1.01055159242, theta=-14.8397164338 -> V=1.0, theta=0.0
% INFO    : Bus 76483	: V=1.01167732412, theta=-13.7144149956 -> V=1.0, theta=0.0
% INFO    : Bus 76485	: V=0.996243225437, theta=-15.5734327491 -> V=1.0, theta=0.0
% INFO    : Bus 76486	: V=1.01040959718, theta=-14.5272629023 -> V=1.0, theta=0.0
% INFO    : Bus 76487	: V=1.00151894994, theta=-5.74763412765 -> V=1.0, theta=0.0
% INFO    : Bus 76489	: V=1.00073899949, theta=-5.82804557789 -> V=1.0, theta=0.0
% INFO    : Bus 76490	: V=1.00032575802, theta=-5.93386384793 -> V=1.0, theta=0.0
% INFO    : Bus 76491	: V=1.00037963375, theta=-5.9604092931 -> V=1.0, theta=0.0
% INFO    : Bus 76492	: V=1.00024242118, theta=-5.99478022317 -> V=1.0, theta=0.0
% INFO    : Bus 76493	: V=0.999437891362, theta=-6.14300106969 -> V=1.0, theta=0.0
% INFO    : Bus 76494	: V=1.00072590928, theta=-5.91219756758 -> V=1.0, theta=0.0
% INFO    : Bus 76496	: V=1.00024776753, theta=-6.23978145968 -> V=1.0, theta=0.0
% INFO    : Bus 76497	: V=1.00059016641, theta=-6.18190534926 -> V=1.0, theta=0.0
% INFO    : Bus 76498	: V=1.00029066996, theta=-6.15913154509 -> V=1.0, theta=0.0
% INFO    : Bus 76500	: V=1.0001482866, theta=-6.10724905507 -> V=1.0, theta=0.0
% INFO    : Bus 76501	: V=1.00033441295, theta=-6.03324041953 -> V=1.0, theta=0.0
% INFO    : Bus 76502	: V=0.999983240606, theta=-6.15064959307 -> V=1.0, theta=0.0
% INFO    : Bus 76503	: V=0.999585970188, theta=-6.33222533961 -> V=1.0, theta=0.0
% INFO    : Bus 76504	: V=1.00026779334, theta=-6.41877169887 -> V=1.0, theta=0.0
% INFO    : Bus 76505	: V=1.00015487343, theta=-6.43571712896 -> V=1.0, theta=0.0
% INFO    : Bus 76507	: V=0.999974780228, theta=-6.63750010974 -> V=1.0, theta=0.0
% INFO    : Bus 76508	: V=1.00239947265, theta=-6.19433821756 -> V=1.0, theta=0.0
% INFO    : Bus 76509	: V=0.999400245883, theta=-6.84376167228 -> V=1.0, theta=0.0
% INFO    : Bus 76510	: V=0.998040728048, theta=-7.47229013684 -> V=1.0, theta=0.0
% INFO    : Bus 76511	: V=0.99855221609, theta=-7.23125608791 -> V=1.0, theta=0.0
% INFO    : Bus 76512	: V=0.99240379655, theta=-8.50969047234 -> V=1.0, theta=0.0
% INFO    : Bus 76513	: V=0.991473282945, theta=-8.68011047872 -> V=1.0, theta=0.0
% INFO    : Bus 76515	: V=1.00376206606, theta=-5.62263977489 -> V=1.0, theta=0.0
% INFO    : Bus 76516	: V=1.00539724748, theta=-5.71013566795 -> V=1.0, theta=0.0
% INFO    : Bus 76518	: V=1.00038045437, theta=-5.76999433365 -> V=1.0, theta=0.0
% INFO    : Bus 76519	: V=1.00031740624, theta=-5.65881375258 -> V=1.0, theta=0.0
% INFO    : Bus 76521	: V=1.00275562033, theta=-4.81230414136 -> V=1.0, theta=0.0
% INFO    : Bus 76523	: V=1.00035753372, theta=-6.04525152131 -> V=1.0, theta=0.0
% INFO    : Bus 76524	: V=1.00439897902, theta=6.93284462015 -> V=1.0, theta=0.0
% INFO    : Bus 76525	: V=1.00467761868, theta=7.23488439452 -> V=1.0, theta=0.0
% INFO    : Bus 76526	: V=1.00457984189, theta=0.293459766819 -> V=1.0, theta=0.0
% INFO    : Bus 76529	: V=1.02128727973, theta=-7.32768628883 -> V=1.0, theta=0.0
% INFO    : Bus 76530	: V=0.999441982176, theta=-4.88035365694 -> V=1.0, theta=0.0
% INFO    : Bus 76531	: V=1.02092560049, theta=-27.8591038245 -> V=1.0, theta=0.0
% INFO    : Bus 76532	: V=1.00151608476, theta=-10.6228149411 -> V=1.0, theta=0.0
% INFO    : Bus 76533	: V=1.00245831219, theta=-10.5329288023 -> V=1.0, theta=0.0
% INFO    : Bus 76534	: V=1.00305777888, theta=-10.4758140922 -> V=1.0, theta=0.0
% INFO    : Bus 76535	: V=1.01730437714, theta=2.82193248599 -> V=1.0, theta=0.0
% INFO    : Bus 76536	: V=1.00771378748, theta=4.75338366124 -> V=1.0, theta=0.0
% INFO    : Bus 76537	: V=1.0098196375, theta=-8.56268388129 -> V=1.0, theta=0.0
% INFO    : Bus 76539	: V=1.00365022013, theta=-9.23844111036 -> V=1.0, theta=0.0
% INFO    : Bus 76540	: V=1.00435784335, theta=-9.15782979735 -> V=1.0, theta=0.0
% INFO    : Bus 76544	: V=1.00150788932, theta=-9.57143284068 -> V=1.0, theta=0.0
% INFO    : Bus 76545	: V=0.999656922028, theta=-9.78762312012 -> V=1.0, theta=0.0
% INFO    : Bus 76546	: V=0.998945320899, theta=-9.86160127381 -> V=1.0, theta=0.0
% INFO    : Bus 76548	: V=1.00241680326, theta=-8.9063448183 -> V=1.0, theta=0.0
% INFO    : Bus 76549	: V=1.00649478882, theta=-7.27630546006 -> V=1.0, theta=0.0
% INFO    : Bus 76550	: V=1.00159072187, theta=-9.27981553032 -> V=1.0, theta=0.0
% INFO    : Bus 76551	: V=1.00053648921, theta=-9.52272248589 -> V=1.0, theta=0.0
% INFO    : Bus 76552	: V=1.00090094295, theta=-9.38505707476 -> V=1.0, theta=0.0
% INFO    : Bus 76553	: V=0.99745623237, theta=-9.98218172208 -> V=1.0, theta=0.0
% INFO    : Bus 76554	: V=1.00005533029, theta=-9.57014706842 -> V=1.0, theta=0.0
% INFO    : Bus 76555	: V=0.999359121241, theta=-9.70893640052 -> V=1.0, theta=0.0
% INFO    : Bus 76556	: V=1.00947490065, theta=-4.20986676552 -> V=1.0, theta=0.0
% INFO    : Bus 76557	: V=1.01109322738, theta=-3.4754417171 -> V=1.0, theta=0.0
% INFO    : Bus 76558	: V=1.00442613963, theta=-4.78811933763 -> V=1.0, theta=0.0
% INFO    : Bus 76559	: V=1.01298593795, theta=-0.156302331456 -> V=1.0, theta=0.0
% INFO    : Bus 76560	: V=1.0188476178, theta=1.73349937705 -> V=1.0, theta=0.0
% INFO    : Bus 76561	: V=0.996187116183, theta=-4.78131331423 -> V=1.0, theta=0.0
% INFO    : Bus 76562	: V=1.00653098594, theta=-5.59873930678 -> V=1.0, theta=0.0
% INFO    : Bus 76563	: V=0.999272541854, theta=-2.13424500009 -> V=1.0, theta=0.0
% INFO    : Bus 76569	: V=1.00864592212, theta=-0.400160636461 -> V=1.0, theta=0.0
% INFO    : Bus 76570	: V=1.00893247998, theta=-0.307084136638 -> V=1.0, theta=0.0
% INFO    : Bus 76571	: V=1.00463572397, theta=-0.826520755359 -> V=1.0, theta=0.0
% INFO    : Bus 76572	: V=0.99968679214, theta=-1.78570218758 -> V=1.0, theta=0.0
% INFO    : Bus 76573	: V=0.999686371857, theta=-1.6525310088 -> V=1.0, theta=0.0
% INFO    : Bus 76574	: V=0.992657195278, theta=-3.04591314594 -> V=1.0, theta=0.0
% INFO    : Bus 76576	: V=1.00150332037, theta=-2.45548311851 -> V=1.0, theta=0.0
% INFO    : Bus 76577	: V=1.0030803886, theta=-0.653759129533 -> V=1.0, theta=0.0
% INFO    : Bus 76578	: V=1.00280153144, theta=-0.242955644625 -> V=1.0, theta=0.0
% INFO    : Bus 76579	: V=0.999253402765, theta=-3.45566819447 -> V=1.0, theta=0.0
% INFO    : Bus 76581	: V=0.979818504265, theta=-4.65966370066 -> V=1.0, theta=0.0
% INFO    : Bus 76582	: V=1.00363416518, theta=-0.098512585184 -> V=1.0, theta=0.0
% INFO    : Bus 76583	: V=0.994518629258, theta=-9.44713592743 -> V=1.0, theta=0.0
% INFO    : Bus 76584	: V=0.999439548266, theta=-14.4681957119 -> V=1.0, theta=0.0
% INFO    : Bus 76587	: V=0.996893801722, theta=-15.4166884859 -> V=1.0, theta=0.0
% INFO    : Bus 76588	: V=0.99681614745, theta=-15.6975275877 -> V=1.0, theta=0.0
% INFO    : Bus 76589	: V=0.998385898903, theta=-14.9424351323 -> V=1.0, theta=0.0
% INFO    : Bus 76591	: V=0.997608428207, theta=-15.2556905076 -> V=1.0, theta=0.0
% INFO    : Bus 76593	: V=1.00166984568, theta=-5.94096962099 -> V=1.0, theta=0.0
% INFO    : Bus 76594	: V=1.00238669869, theta=-6.11883986229 -> V=1.0, theta=0.0
% INFO    : Bus 76595	: V=1.0024368424, theta=-5.74696064862 -> V=1.0, theta=0.0
% INFO    : Bus 76596	: V=1.00317841372, theta=-5.51139701426 -> V=1.0, theta=0.0
% INFO    : Bus 76597	: V=1.00350840463, theta=-4.47714014207 -> V=1.0, theta=0.0
% INFO    : Bus 76598	: V=1.00493581659, theta=-5.26930611024 -> V=1.0, theta=0.0
% INFO    : Bus 76599	: V=1.00620942596, theta=-5.0224304938 -> V=1.0, theta=0.0
% INFO    : Bus 76601	: V=1.00248087666, theta=-7.20550141199 -> V=1.0, theta=0.0
% INFO    : Bus 76602	: V=1.00220508783, theta=-6.6880380309 -> V=1.0, theta=0.0
% INFO    : Bus 76603	: V=1.00276125195, theta=-6.70381509394 -> V=1.0, theta=0.0
% INFO    : Bus 76604	: V=1.0022191288, theta=-6.73136461413 -> V=1.0, theta=0.0
% INFO    : Bus 76605	: V=1.00373142287, theta=-6.37741730645 -> V=1.0, theta=0.0
% INFO    : Bus 76606	: V=1.00334514557, theta=-6.34927638985 -> V=1.0, theta=0.0
% INFO    : Bus 76607	: V=1.00415152609, theta=-6.22314749309 -> V=1.0, theta=0.0
% INFO    : Bus 76608	: V=1.00259390467, theta=-5.60583870529 -> V=1.0, theta=0.0
% INFO    : Bus 76611	: V=1.0013160254, theta=-4.33542780987 -> V=1.0, theta=0.0
% INFO    : Bus 76614	: V=1.00627062688, theta=-8.12024266712 -> V=1.0, theta=0.0
% INFO    : Bus 76615	: V=0.997517223861, theta=-8.32217673617 -> V=1.0, theta=0.0
% INFO    : Bus 76616	: V=1.00446599532, theta=-8.25639094191 -> V=1.0, theta=0.0
% INFO    : Bus 76617	: V=1.00458501361, theta=-8.34297489931 -> V=1.0, theta=0.0
% INFO    : Bus 76618	: V=1.00391133078, theta=-8.200652921 -> V=1.0, theta=0.0
% INFO    : Bus 76623	: V=0.999759031478, theta=4.88690981335 -> V=1.0, theta=0.0
% INFO    : Bus 76625	: V=0.992942249097, theta=-7.60182674981 -> V=1.0, theta=0.0
% INFO    : Bus 76626	: V=1.00061698154, theta=-12.2271284081 -> V=1.0, theta=0.0
% INFO    : Bus 76628	: V=1.01008507639, theta=-10.6960078732 -> V=1.0, theta=0.0
% INFO    : Bus 76629	: V=1.00378928557, theta=-10.0414056482 -> V=1.0, theta=0.0
% INFO    : Bus 76630	: V=1.00372250381, theta=-10.4352286241 -> V=1.0, theta=0.0
% INFO    : Bus 76631	: V=1.0106275165, theta=-9.74122110343 -> V=1.0, theta=0.0
% INFO    : Bus 76632	: V=0.998447075312, theta=-12.5086509102 -> V=1.0, theta=0.0
% INFO    : Bus 76634	: V=1.00937733538, theta=-12.2981163497 -> V=1.0, theta=0.0
% INFO    : Bus 76637	: V=0.999690863618, theta=-12.7312525112 -> V=1.0, theta=0.0
% INFO    : Bus 76640	: V=1.00009478285, theta=-23.7691000704 -> V=1.0, theta=0.0
% INFO    : Bus 76641	: V=1.00274758453, theta=-23.2244141437 -> V=1.0, theta=0.0
% INFO    : Bus 76642	: V=1.00206619293, theta=-23.1554964788 -> V=1.0, theta=0.0
% INFO    : Bus 76643	: V=1.00753467457, theta=-22.4772578432 -> V=1.0, theta=0.0
% INFO    : Bus 76645	: V=1.00127785099, theta=-21.1236315641 -> V=1.0, theta=0.0
% INFO    : Bus 76646	: V=0.99786127734, theta=-22.237091577 -> V=1.0, theta=0.0
% INFO    : Bus 76647	: V=1.00277044128, theta=-20.1191297046 -> V=1.0, theta=0.0
% INFO    : Bus 76648	: V=1.00614686303, theta=-18.8148960693 -> V=1.0, theta=0.0
% INFO    : Bus 76650	: V=1.00118867073, theta=-21.5737832284 -> V=1.0, theta=0.0
% INFO    : Bus 76651	: V=1.00354402153, theta=-22.1363888627 -> V=1.0, theta=0.0
% INFO    : Bus 76652	: V=1.00343470228, theta=-21.9657748823 -> V=1.0, theta=0.0
% INFO    : Bus 76653	: V=1.00452121985, theta=-21.6707880363 -> V=1.0, theta=0.0
% INFO    : Bus 76654	: V=1.00308079687, theta=-23.0802951303 -> V=1.0, theta=0.0
% INFO    : Bus 76655	: V=1.00417781665, theta=-23.9823606584 -> V=1.0, theta=0.0
% INFO    : Bus 76656	: V=1.00318569606, theta=-22.3459340147 -> V=1.0, theta=0.0
% INFO    : Bus 76657	: V=1.00406676895, theta=-21.6195690158 -> V=1.0, theta=0.0
% INFO    : Bus 76658	: V=1.00445499952, theta=-21.8677626456 -> V=1.0, theta=0.0
% INFO    : Bus 76659	: V=1.00401280882, theta=-22.4327841825 -> V=1.0, theta=0.0
% INFO    : Bus 76660	: V=1.00385775055, theta=-22.6114692882 -> V=1.0, theta=0.0
% INFO    : Bus 76661	: V=1.00368217445, theta=-22.6947421453 -> V=1.0, theta=0.0
% INFO    : Bus 76662	: V=1.00468910352, theta=-21.2478973754 -> V=1.0, theta=0.0
% INFO    : Bus 76663	: V=1.00445752418, theta=-21.22770127 -> V=1.0, theta=0.0
% INFO    : Bus 76664	: V=1.00466717638, theta=-20.5724426135 -> V=1.0, theta=0.0
% INFO    : Bus 76665	: V=1.00527994307, theta=-20.9343859713 -> V=1.0, theta=0.0
% INFO    : Bus 76666	: V=1.00509037343, theta=-21.0958408994 -> V=1.0, theta=0.0
% INFO    : Bus 76667	: V=1.00496709617, theta=-21.1964492244 -> V=1.0, theta=0.0
% INFO    : Bus 76668	: V=1.00573091077, theta=-20.4886254631 -> V=1.0, theta=0.0
% INFO    : Bus 76669	: V=1.00937971296, theta=-19.7652535108 -> V=1.0, theta=0.0
% INFO    : Bus 76670	: V=1.00485463186, theta=-20.5537773747 -> V=1.0, theta=0.0
% INFO    : Bus 76671	: V=1.00377697412, theta=-20.3528349358 -> V=1.0, theta=0.0
% INFO    : Bus 76672	: V=1.00549896953, theta=-20.0191362454 -> V=1.0, theta=0.0
% INFO    : Bus 76673	: V=1.00384758198, theta=-20.3144191594 -> V=1.0, theta=0.0
% INFO    : Bus 76674	: V=1.00468302681, theta=-19.8764044643 -> V=1.0, theta=0.0
% INFO    : Bus 76675	: V=1.00679543974, theta=-19.4891837905 -> V=1.0, theta=0.0
% INFO    : Bus 76676	: V=1.00402789388, theta=-21.0117805928 -> V=1.0, theta=0.0
% INFO    : Bus 76677	: V=1.00298757668, theta=-20.3833046052 -> V=1.0, theta=0.0
% INFO    : Bus 76678	: V=1.00282284614, theta=-19.7304288203 -> V=1.0, theta=0.0
% INFO    : Bus 76679	: V=1.01210898567, theta=-17.009684053 -> V=1.0, theta=0.0
% INFO    : Bus 76681	: V=1.01063443009, theta=-17.4388191536 -> V=1.0, theta=0.0
% INFO    : Bus 76682	: V=1.00878497418, theta=-18.248798376 -> V=1.0, theta=0.0
% INFO    : Bus 76683	: V=1.00873691432, theta=-18.1620531186 -> V=1.0, theta=0.0
% INFO    : Bus 76684	: V=1.01024578703, theta=-17.5369576323 -> V=1.0, theta=0.0
% INFO    : Bus 76685	: V=1.00193807204, theta=-19.5032419692 -> V=1.0, theta=0.0
% INFO    : Bus 76686	: V=1.00116089707, theta=-19.3607066854 -> V=1.0, theta=0.0
% INFO    : Bus 76687	: V=0.995028101645, theta=-20.051660553 -> V=1.0, theta=0.0
% INFO    : Bus 76688	: V=1.00158069576, theta=-17.3558010567 -> V=1.0, theta=0.0
% INFO    : Bus 76690	: V=1.00905746697, theta=-23.7985411894 -> V=1.0, theta=0.0
% INFO    : Bus 76691	: V=1.01464078263, theta=-22.8831985964 -> V=1.0, theta=0.0
% INFO    : Bus 76692	: V=1.02597668701, theta=-22.6667937589 -> V=1.0, theta=0.0
% INFO    : Bus 76693	: V=1.00412209957, theta=-24.6225017368 -> V=1.0, theta=0.0
% INFO    : Bus 76694	: V=1.00236458649, theta=-24.9066360342 -> V=1.0, theta=0.0
% INFO    : Bus 76695	: V=1.00362564444, theta=-24.3856019443 -> V=1.0, theta=0.0
% INFO    : Bus 76696	: V=1.00362279504, theta=-24.4938941054 -> V=1.0, theta=0.0
% INFO    : Bus 76697	: V=1.0214864905, theta=-26.0081538786 -> V=1.0, theta=0.0
% INFO    : Bus 76698	: V=1.02175652788, theta=-25.8008881236 -> V=1.0, theta=0.0
% INFO    : Bus 76699	: V=1.02539011728, theta=-25.9882933075 -> V=1.0, theta=0.0
% INFO    : Bus 76700	: V=1.0009389171, theta=-21.5007375797 -> V=1.0, theta=0.0
% INFO    : Bus 76701	: V=1.00285396184, theta=-21.6022109232 -> V=1.0, theta=0.0
% INFO    : Bus 76703	: V=1.01455081759, theta=-1.59468647251 -> V=1.0, theta=0.0
% INFO    : Bus 76704	: V=1.01524657855, theta=-1.52409815551 -> V=1.0, theta=0.0
% INFO    : Bus 76708	: V=1.01082362511, theta=-13.231844592 -> V=1.0, theta=0.0
% INFO    : Bus 76709	: V=1.01244770309, theta=-12.9562980728 -> V=1.0, theta=0.0
% INFO    : Bus 76710	: V=1.01397670512, theta=-11.6884653481 -> V=1.0, theta=0.0
% INFO    : Bus 76711	: V=1.01735123885, theta=-9.37730445322 -> V=1.0, theta=0.0
% INFO    : Bus 76712	: V=1.00661651859, theta=-14.2116282027 -> V=1.0, theta=0.0
% INFO    : Bus 76713	: V=0.999107153554, theta=-16.9032497836 -> V=1.0, theta=0.0
% INFO    : Bus 76718	: V=1.00674371893, theta=-16.0076556944 -> V=1.0, theta=0.0
% INFO    : Bus 76719	: V=1.0090559588, theta=-14.8070221978 -> V=1.0, theta=0.0
% INFO    : Bus 76721	: V=0.992544695842, theta=-17.6550605103 -> V=1.0, theta=0.0
% INFO    : Bus 76722	: V=0.997996674241, theta=-8.92515443223 -> V=1.0, theta=0.0
% INFO    : Bus 76725	: V=0.999719735072, theta=-8.39005678837 -> V=1.0, theta=0.0
% INFO    : Bus 76726	: V=1.000768861, theta=-7.89239016599 -> V=1.0, theta=0.0
% INFO    : Bus 76730	: V=1.00075772999, theta=-7.44907897467 -> V=1.0, theta=0.0
% INFO    : Bus 76731	: V=1.00178893758, theta=-7.00447653728 -> V=1.0, theta=0.0
% INFO    : Bus 76732	: V=0.997935292213, theta=-8.35514486123 -> V=1.0, theta=0.0
% INFO    : Bus 76733	: V=0.997976648647, theta=16.7887033303 -> V=1.0, theta=0.0
% INFO    : Bus 76736	: V=1.00956963221, theta=18.0062991878 -> V=1.0, theta=0.0
% INFO    : Bus 76737	: V=1.00471959791, theta=-6.85576762999 -> V=1.0, theta=0.0
% INFO    : Bus 76739	: V=1.01120661393, theta=-10.2295400375 -> V=1.0, theta=0.0
% INFO    : Bus 76740	: V=0.998482254492, theta=-7.69084589975 -> V=1.0, theta=0.0
% INFO    : Bus 76741	: V=0.998069911531, theta=-7.91966883079 -> V=1.0, theta=0.0
% INFO    : Bus 76742	: V=0.999446608877, theta=-7.55528390047 -> V=1.0, theta=0.0
% INFO    : Bus 76743	: V=1.01236273584, theta=-6.73009164284 -> V=1.0, theta=0.0
% INFO    : Bus 76745	: V=0.998270765941, theta=-8.47282841868 -> V=1.0, theta=0.0
% INFO    : Bus 76746	: V=0.999091776492, theta=-8.8134307686 -> V=1.0, theta=0.0
% INFO    : Bus 76748	: V=1.00437418805, theta=-7.52829995633 -> V=1.0, theta=0.0
% INFO    : Bus 76749	: V=1.00809502773, theta=-7.14026655799 -> V=1.0, theta=0.0
% INFO    : Bus 76750	: V=1.0070258111, theta=-7.14902658642 -> V=1.0, theta=0.0
% INFO    : Bus 76751	: V=0.998115637717, theta=-7.95849207426 -> V=1.0, theta=0.0
% INFO    : Bus 76753	: V=1.00134463775, theta=-6.20380842525 -> V=1.0, theta=0.0
% INFO    : Bus 76754	: V=0.999301805954, theta=-6.80421665284 -> V=1.0, theta=0.0
% INFO    : Bus 76755	: V=0.995028006946, theta=-5.02978307146 -> V=1.0, theta=0.0
% INFO    : Bus 76756	: V=0.996095828984, theta=9.81999573777 -> V=1.0, theta=0.0
% INFO    : Bus 76757	: V=0.997884368942, theta=10.224216341 -> V=1.0, theta=0.0
% INFO    : Bus 76758	: V=1.00129253463, theta=10.5251322444 -> V=1.0, theta=0.0
% INFO    : Bus 76759	: V=0.993905649502, theta=9.35815152598 -> V=1.0, theta=0.0
% INFO    : Bus 76760	: V=0.992817043823, theta=9.01372324435 -> V=1.0, theta=0.0
% INFO    : Bus 76761	: V=1.00828130596, theta=1.08784745104 -> V=1.0, theta=0.0
% INFO    : Bus 76762	: V=1.01177128973, theta=0.415393967496 -> V=1.0, theta=0.0
% INFO    : Bus 76766	: V=0.992683664461, theta=-9.42917670127 -> V=1.0, theta=0.0
% INFO    : Bus 76767	: V=0.993653731996, theta=-9.85368024377 -> V=1.0, theta=0.0
% INFO    : Bus 76768	: V=1.00035184114, theta=14.277500656 -> V=1.0, theta=0.0
% INFO    : Bus 76769	: V=1.00050020567, theta=16.0049007118 -> V=1.0, theta=0.0
% INFO    : Bus 76770	: V=1.00138441355, theta=18.9852988444 -> V=1.0, theta=0.0
% INFO    : Bus 76772	: V=1.00105204038, theta=3.56997423282 -> V=1.0, theta=0.0
% INFO    : Bus 76773	: V=0.99990400413, theta=3.54279441978 -> V=1.0, theta=0.0
% INFO    : Bus 76774	: V=1.00519721408, theta=2.01056856349 -> V=1.0, theta=0.0
% INFO    : Bus 76776	: V=0.986734716777, theta=7.94293182804 -> V=1.0, theta=0.0
% INFO    : Bus 76777	: V=1.00873799742, theta=13.1406533679 -> V=1.0, theta=0.0
% INFO    : Bus 76778	: V=1.00717277143, theta=13.3321492511 -> V=1.0, theta=0.0
% INFO    : Bus 76779	: V=1.00836366515, theta=13.1806454809 -> V=1.0, theta=0.0
% INFO    : Bus 76780	: V=1.00771208165, theta=19.0586975022 -> V=1.0, theta=0.0
% INFO    : Bus 76781	: V=1.00582442086, theta=19.7210034134 -> V=1.0, theta=0.0
% INFO    : Bus 76782	: V=1.00504953191, theta=19.5579820371 -> V=1.0, theta=0.0
% INFO    : Bus 76785	: V=1.00023284406, theta=-7.98165947176 -> V=1.0, theta=0.0
% INFO    : Bus 76786	: V=1.00550622147, theta=9.95112098578 -> V=1.0, theta=0.0
% INFO    : Bus 76787	: V=1.00740193761, theta=10.5130116652 -> V=1.0, theta=0.0
% INFO    : Bus 76788	: V=1.00577556181, theta=9.95159597094 -> V=1.0, theta=0.0
% INFO    : Bus 76789	: V=1.00545956942, theta=10.1844427505 -> V=1.0, theta=0.0
% INFO    : Bus 76792	: V=1.0073168965, theta=10.1837471384 -> V=1.0, theta=0.0
% INFO    : Bus 76793	: V=1.00791358645, theta=9.58633086465 -> V=1.0, theta=0.0
% INFO    : Bus 76794	: V=1.00392627683, theta=18.726809295 -> V=1.0, theta=0.0
% INFO    : Bus 76795	: V=1.00450292145, theta=18.5640533259 -> V=1.0, theta=0.0
% INFO    : Bus 76796	: V=1.00298353937, theta=20.9257052913 -> V=1.0, theta=0.0
% INFO    : Bus 76797	: V=1.00302028056, theta=20.9980902766 -> V=1.0, theta=0.0
% INFO    : Bus 76802	: V=0.998181632541, theta=13.7772550586 -> V=1.0, theta=0.0
% INFO    : Bus 76803	: V=1.00021234866, theta=13.323885876 -> V=1.0, theta=0.0
% INFO    : Bus 76804	: V=1.0026065455, theta=15.155475239 -> V=1.0, theta=0.0
% INFO    : Bus 76805	: V=1.00156740811, theta=15.4940593956 -> V=1.0, theta=0.0
% INFO    : Bus 76810	: V=1.00443245917, theta=-10.490230668 -> V=1.0, theta=0.0
% INFO    : Bus 76811	: V=1.00594869241, theta=-10.4151926425 -> V=1.0, theta=0.0
% INFO    : Bus 76812	: V=1.00674581302, theta=-9.37161869441 -> V=1.0, theta=0.0
% INFO    : Bus 76813	: V=1.0060905183, theta=-9.71143861305 -> V=1.0, theta=0.0
% INFO    : Bus 76814	: V=1.0061189707, theta=-9.71993790366 -> V=1.0, theta=0.0
% INFO    : Bus 76815	: V=1.00249977813, theta=-10.5250125115 -> V=1.0, theta=0.0
% INFO    : Bus 76816	: V=1.01006730358, theta=-8.44476509151 -> V=1.0, theta=0.0
% INFO    : Bus 76820	: V=0.998523465675, theta=17.9446138326 -> V=1.0, theta=0.0
% INFO    : Bus 76823	: V=0.993560448513, theta=12.8483481543 -> V=1.0, theta=0.0
% INFO    : Bus 76824	: V=0.996759839679, theta=13.9884673263 -> V=1.0, theta=0.0
% INFO    : Bus 76825	: V=1.00971407587, theta=4.9945400376 -> V=1.0, theta=0.0
% INFO    : Bus 76827	: V=1.01071966829, theta=14.436258152 -> V=1.0, theta=0.0
% INFO    : Bus 76828	: V=0.992716526258, theta=-13.520562743 -> V=1.0, theta=0.0
% INFO    : Bus 76829	: V=1.0013471629, theta=-12.3390832785 -> V=1.0, theta=0.0
% INFO    : Bus 76830	: V=1.00198146436, theta=-12.1406224919 -> V=1.0, theta=0.0
% INFO    : Bus 76839	: V=0.996989478132, theta=10.5605009798 -> V=1.0, theta=0.0
% INFO    : Bus 76840	: V=0.999200588814, theta=9.18951163845 -> V=1.0, theta=0.0
% INFO    : Bus 76841	: V=0.989008779706, theta=-14.5464821787 -> V=1.0, theta=0.0
% INFO    : Bus 76842	: V=0.993041309387, theta=-13.4733589754 -> V=1.0, theta=0.0
% INFO    : Bus 76843	: V=0.987840412989, theta=-14.7545070379 -> V=1.0, theta=0.0
% INFO    : Bus 76845	: V=0.986757400679, theta=-14.9391857335 -> V=1.0, theta=0.0
% INFO    : Bus 76848	: V=0.985721892049, theta=-14.9096079901 -> V=1.0, theta=0.0
% INFO    : Bus 76849	: V=0.98724204036, theta=-14.4468211256 -> V=1.0, theta=0.0
% INFO    : Bus 76850	: V=0.996277041386, theta=8.79434686263 -> V=1.0, theta=0.0
% INFO    : Bus 76853	: V=0.991181373558, theta=-9.88698901978 -> V=1.0, theta=0.0
% INFO    : Bus 76854	: V=0.990701928518, theta=-9.99532781764 -> V=1.0, theta=0.0
% INFO    : Bus 76855	: V=0.980750175726, theta=6.32075768893 -> V=1.0, theta=0.0
% INFO    : Bus 76861	: V=1.01345700152, theta=5.37110260857 -> V=1.0, theta=0.0
% INFO    : Bus 76862	: V=0.992775307087, theta=23.1153281576 -> V=1.0, theta=0.0
% INFO    : Bus 76868	: V=1.00374428896, theta=16.7876704488 -> V=1.0, theta=0.0
% INFO    : Bus 76869	: V=1.00892234159, theta=5.87911535183 -> V=1.0, theta=0.0
% INFO    : Bus 76870	: V=1.00614792202, theta=7.43787096417 -> V=1.0, theta=0.0
% INFO    : Bus 76871	: V=1.00376358059, theta=6.10572879964 -> V=1.0, theta=0.0
% INFO    : Bus 76873	: V=0.997580314894, theta=5.71638438592 -> V=1.0, theta=0.0
% INFO    : Bus 76874	: V=0.996462803284, theta=5.5504513378 -> V=1.0, theta=0.0
% INFO    : Bus 76875	: V=1.0069413718, theta=24.6134351457 -> V=1.0, theta=0.0
% INFO    : Bus 76876	: V=1.00285545627, theta=25.0471416801 -> V=1.0, theta=0.0
% INFO    : Bus 76877	: V=1.00431111548, theta=25.862720314 -> V=1.0, theta=0.0
% INFO    : Bus 76878	: V=1.00344336975, theta=26.2815686919 -> V=1.0, theta=0.0
% INFO    : Bus 76879	: V=0.984507487483, theta=-8.72621399668 -> V=1.0, theta=0.0
% INFO    : Bus 76881	: V=1.0083641823, theta=-2.146851488 -> V=1.0, theta=0.0
% INFO    : Bus 76882	: V=1.01133769008, theta=-2.09896732502 -> V=1.0, theta=0.0
% INFO    : Bus 76883	: V=0.999796590955, theta=19.5609047917 -> V=1.0, theta=0.0
% INFO    : Bus 76888	: V=1.00177541559, theta=10.3868553575 -> V=1.0, theta=0.0
% INFO    : Bus 76889	: V=1.000952483, theta=10.9331285822 -> V=1.0, theta=0.0
% INFO    : Bus 76890	: V=1.00121713811, theta=12.0954108391 -> V=1.0, theta=0.0
% INFO    : Bus 76891	: V=1.00146712791, theta=12.1381261066 -> V=1.0, theta=0.0
% INFO    : Bus 76892	: V=1.00135183542, theta=11.9116406667 -> V=1.0, theta=0.0
% INFO    : Bus 76894	: V=1.00262333528, theta=0.197241445625 -> V=1.0, theta=0.0
% INFO    : Bus 76896	: V=0.993773794477, theta=-8.42014400862 -> V=1.0, theta=0.0
% INFO    : Bus 76897	: V=0.993604335392, theta=-7.12272256915 -> V=1.0, theta=0.0
% INFO    : Bus 76900	: V=0.998399223566, theta=2.40058611851 -> V=1.0, theta=0.0
% INFO    : Bus 76902	: V=0.996373831605, theta=9.29687473566 -> V=1.0, theta=0.0
% INFO    : Bus 76903	: V=0.995978328019, theta=9.71008145641 -> V=1.0, theta=0.0
% INFO    : Bus 76913	: V=1.00490388641, theta=-10.899251341 -> V=1.0, theta=0.0
% INFO    : Bus 76914	: V=1.00414087075, theta=-11.0541995659 -> V=1.0, theta=0.0
% INFO    : Bus 76915	: V=1.0067672394, theta=-10.5540874705 -> V=1.0, theta=0.0
% INFO    : Bus 76916	: V=1.00789017172, theta=-10.4093904295 -> V=1.0, theta=0.0
% INFO    : Bus 76918	: V=1.00612201487, theta=-10.5911213027 -> V=1.0, theta=0.0
% INFO    : Bus 76919	: V=1.00739463853, theta=-10.4684959582 -> V=1.0, theta=0.0
% INFO    : Bus 76920	: V=1.00630236121, theta=-10.59750836 -> V=1.0, theta=0.0
% INFO    : Bus 76923	: V=1.00432042757, theta=-10.685226286 -> V=1.0, theta=0.0
% INFO    : Bus 76926	: V=1.00447987116, theta=-10.492118795 -> V=1.0, theta=0.0
% INFO    : Bus 76928	: V=1.00438271267, theta=-10.3219786968 -> V=1.0, theta=0.0
% INFO    : Bus 76930	: V=1.00893119963, theta=-10.5234250508 -> V=1.0, theta=0.0
% INFO    : Bus 76932	: V=0.999358391191, theta=-7.83618413176 -> V=1.0, theta=0.0
% INFO    : Bus 76933	: V=0.999356195328, theta=-7.83680349052 -> V=1.0, theta=0.0
% INFO    : Bus 76937	: V=0.999244838058, theta=16.9406960154 -> V=1.0, theta=0.0
% INFO    : Bus 76941	: V=1.00718781857, theta=12.0148322911 -> V=1.0, theta=0.0
% INFO    : Bus 76942	: V=0.999461801022, theta=4.97867509558 -> V=1.0, theta=0.0
% INFO    : Bus 76945	: V=0.996785786574, theta=4.4707140704 -> V=1.0, theta=0.0
% INFO    : Bus 76949	: V=1.00020816589, theta=4.42426716119 -> V=1.0, theta=0.0
% INFO    : Bus 76951	: V=0.999656483339, theta=21.9540849842 -> V=1.0, theta=0.0
% INFO    : Bus 76955	: V=1.00706308734, theta=24.2063631388 -> V=1.0, theta=0.0
% INFO    : Bus 76956	: V=1.00703037725, theta=24.2818901925 -> V=1.0, theta=0.0
% INFO    : Bus 76957	: V=1.00052699483, theta=6.57308262345 -> V=1.0, theta=0.0
% INFO    : Bus 76958	: V=1.00187467364, theta=6.45345307943 -> V=1.0, theta=0.0
% INFO    : Bus 76959	: V=1.00052184056, theta=6.58987076802 -> V=1.0, theta=0.0
% INFO    : Bus 76961	: V=1.00378326884, theta=-8.266095861 -> V=1.0, theta=0.0
% INFO    : Bus 76962	: V=1.00451757165, theta=-7.03620696975 -> V=1.0, theta=0.0
% INFO    : Bus 76963	: V=1.00453046254, theta=-7.03365814265 -> V=1.0, theta=0.0
% INFO    : Bus 76964	: V=1.00537737854, theta=-6.21384545183 -> V=1.0, theta=0.0
% INFO    : Bus 76965	: V=1.00710776245, theta=-7.19868976591 -> V=1.0, theta=0.0
% INFO    : Bus 76966	: V=1.0083146455, theta=-6.94733453722 -> V=1.0, theta=0.0
% INFO    : Bus 76967	: V=1.00665356594, theta=-7.21096610492 -> V=1.0, theta=0.0
% INFO    : Bus 76970	: V=0.994961462432, theta=10.4516671203 -> V=1.0, theta=0.0
% INFO    : Bus 76971	: V=0.997590438725, theta=11.97938445 -> V=1.0, theta=0.0
% INFO    : Bus 76974	: V=1.01021046809, theta=28.091505129 -> V=1.0, theta=0.0
% INFO    : Bus 76975	: V=0.994209149052, theta=20.3885454294 -> V=1.0, theta=0.0
% INFO    : Bus 76977	: V=0.994937159519, theta=21.0266270832 -> V=1.0, theta=0.0
% INFO    : Bus 76981	: V=1.00286360286, theta=14.7994430192 -> V=1.0, theta=0.0
% INFO    : Bus 76982	: V=1.00400208503, theta=15.086657832 -> V=1.0, theta=0.0
% INFO    : Bus 76983	: V=1.00080914017, theta=14.5325548618 -> V=1.0, theta=0.0
% INFO    : Bus 76984	: V=1.00437484343, theta=15.1624859666 -> V=1.0, theta=0.0
% INFO    : Bus 76985	: V=1.00548655804, theta=15.4424528712 -> V=1.0, theta=0.0
% INFO    : Bus 76986	: V=1.000174297, theta=14.4767760718 -> V=1.0, theta=0.0
% INFO    : Bus 76987	: V=1.00209663537, theta=14.0566547314 -> V=1.0, theta=0.0
% INFO    : Bus 76988	: V=1.00258715773, theta=14.7659018758 -> V=1.0, theta=0.0
% INFO    : Bus 76990	: V=1.00223497937, theta=14.7161419712 -> V=1.0, theta=0.0
% INFO    : Bus 76991	: V=1.00311835039, theta=14.8561431654 -> V=1.0, theta=0.0
% INFO    : Bus 76992	: V=1.004736343, theta=15.1477060431 -> V=1.0, theta=0.0
% INFO    : Bus 76993	: V=1.00469905858, theta=15.1110937537 -> V=1.0, theta=0.0
% INFO    : Bus 76994	: V=0.998878119215, theta=14.3472774549 -> V=1.0, theta=0.0
% INFO    : Bus 76995	: V=1.00245182789, theta=14.7749346435 -> V=1.0, theta=0.0
% INFO    : Bus 76996	: V=1.0008703882, theta=14.520325735 -> V=1.0, theta=0.0
% INFO    : Bus 76997	: V=1.00420169238, theta=14.9815898512 -> V=1.0, theta=0.0
% INFO    : Bus 76998	: V=1.00462686085, theta=15.0636307504 -> V=1.0, theta=0.0
% INFO    : Bus 76999	: V=1.00307418158, theta=12.9555557886 -> V=1.0, theta=0.0
% INFO    : Bus 77000	: V=1.00144685233, theta=13.9392296721 -> V=1.0, theta=0.0
% INFO    : Bus 77001	: V=0.997619729763, theta=13.4665057894 -> V=1.0, theta=0.0
% INFO    : Bus 77002	: V=0.99887688118, theta=13.8528455928 -> V=1.0, theta=0.0
% INFO    : Bus 77003	: V=1.00323692265, theta=14.3110035556 -> V=1.0, theta=0.0
% INFO    : Bus 77004	: V=1.00634151114, theta=15.3551380085 -> V=1.0, theta=0.0
% INFO    : Bus 77005	: V=1.00695429195, theta=15.943338604 -> V=1.0, theta=0.0
% INFO    : Bus 77006	: V=1.00708933512, theta=18.0172446072 -> V=1.0, theta=0.0
% INFO    : Bus 77007	: V=1.00121205823, theta=14.31027204 -> V=1.0, theta=0.0
% INFO    : Bus 77008	: V=1.00025498916, theta=13.8581905827 -> V=1.0, theta=0.0
% INFO    : Bus 77009	: V=0.99990406896, theta=14.396203494 -> V=1.0, theta=0.0
% INFO    : Bus 77010	: V=1.00230814956, theta=14.9757444796 -> V=1.0, theta=0.0
% INFO    : Bus 77011	: V=1.00445158703, theta=14.6948354223 -> V=1.0, theta=0.0
% INFO    : Bus 77012	: V=0.9963135433, theta=13.2573594215 -> V=1.0, theta=0.0
% INFO    : Bus 77013	: V=0.995897687488, theta=13.2170418921 -> V=1.0, theta=0.0
% INFO    : Bus 77014	: V=1.00145685495, theta=27.012071097 -> V=1.0, theta=0.0
% INFO    : Bus 77015	: V=1.00027478006, theta=27.2614761783 -> V=1.0, theta=0.0
% INFO    : Bus 77016	: V=1.00061296987, theta=27.588533218 -> V=1.0, theta=0.0
% INFO    : Bus 77017	: V=0.998803736652, theta=27.8679706042 -> V=1.0, theta=0.0
% INFO    : Bus 77019	: V=0.997297048988, theta=28.4220763807 -> V=1.0, theta=0.0
% INFO    : Bus 77021	: V=1.00032561195, theta=27.8778328713 -> V=1.0, theta=0.0
% INFO    : Bus 77022	: V=1.00599856152, theta=2.37841048657 -> V=1.0, theta=0.0
% INFO    : Bus 77023	: V=0.999162685415, theta=0.254940001028 -> V=1.0, theta=0.0
% INFO    : Bus 77024	: V=1.00601113222, theta=13.411524237 -> V=1.0, theta=0.0
% INFO    : Bus 77025	: V=1.00143752919, theta=13.1821137138 -> V=1.0, theta=0.0
% INFO    : Bus 77026	: V=1.01162288231, theta=11.8573674328 -> V=1.0, theta=0.0
% INFO    : Bus 77027	: V=1.00732194054, theta=-8.57608793823 -> V=1.0, theta=0.0
% INFO    : Bus 77028	: V=1.00422341888, theta=-9.09207938822 -> V=1.0, theta=0.0
% INFO    : Bus 77029	: V=1.0007725503, theta=-9.25491949424 -> V=1.0, theta=0.0
% INFO    : Bus 77035	: V=1.0003741759, theta=-9.45380544533 -> V=1.0, theta=0.0
% INFO    : Bus 77037	: V=1.00052081326, theta=-9.38836356773 -> V=1.0, theta=0.0
% INFO    : Bus 77040	: V=0.998624969992, theta=-9.9006505525 -> V=1.0, theta=0.0
% INFO    : Bus 77041	: V=0.999409589762, theta=-9.83136107382 -> V=1.0, theta=0.0
% INFO    : Bus 77042	: V=1.00029652766, theta=-9.75643765931 -> V=1.0, theta=0.0
% INFO    : Bus 77043	: V=1.00298449529, theta=-9.40483275777 -> V=1.0, theta=0.0
% INFO    : Bus 77044	: V=1.00226971589, theta=-9.39330016946 -> V=1.0, theta=0.0
% INFO    : Bus 77045	: V=0.997704535495, theta=20.4482143048 -> V=1.0, theta=0.0
% INFO    : Bus 77046	: V=0.99771556316, theta=20.3512160709 -> V=1.0, theta=0.0
% INFO    : Bus 77047	: V=0.999351533646, theta=20.4218812522 -> V=1.0, theta=0.0
% INFO    : Bus 77048	: V=0.999899304312, theta=22.630553807 -> V=1.0, theta=0.0
% INFO    : Bus 77050	: V=0.995759163165, theta=20.1964618901 -> V=1.0, theta=0.0
% INFO    : Bus 77051	: V=1.0052397142, theta=10.7723644273 -> V=1.0, theta=0.0
% INFO    : Bus 77052	: V=1.00479214023, theta=10.9009984144 -> V=1.0, theta=0.0
% INFO    : Bus 77053	: V=1.00484192578, theta=10.9161616713 -> V=1.0, theta=0.0
% INFO    : Bus 77054	: V=1.00729398635, theta=11.4337660012 -> V=1.0, theta=0.0
% INFO    : Bus 77055	: V=1.00674817458, theta=13.6671227927 -> V=1.0, theta=0.0
% INFO    : Bus 77057	: V=1.0028285182, theta=13.4080731361 -> V=1.0, theta=0.0
% INFO    : Bus 77058	: V=1.00528605789, theta=11.1598178339 -> V=1.0, theta=0.0
% INFO    : Bus 77061	: V=1.01242142612, theta=5.75416060786 -> V=1.0, theta=0.0
% INFO    : Bus 77062	: V=1.01039902039, theta=6.99867712632 -> V=1.0, theta=0.0
% INFO    : Bus 77063	: V=1.00934673992, theta=7.79247742808 -> V=1.0, theta=0.0
% INFO    : Bus 77064	: V=1.00382919731, theta=15.2123324722 -> V=1.0, theta=0.0
% INFO    : Bus 77065	: V=1.00541117375, theta=15.6369694742 -> V=1.0, theta=0.0
% INFO    : Bus 77066	: V=1.00403049992, theta=14.9451308852 -> V=1.0, theta=0.0
% INFO    : Bus 77067	: V=1.01007889331, theta=4.07344902184 -> V=1.0, theta=0.0
% INFO    : Bus 77071	: V=1.0016046887, theta=3.37184137936 -> V=1.0, theta=0.0
% INFO    : Bus 77074	: V=1.01187411733, theta=10.8372850457 -> V=1.0, theta=0.0
% INFO    : Bus 77075	: V=0.988093733733, theta=6.27630132095 -> V=1.0, theta=0.0
% INFO    : Bus 77077	: V=0.989651332327, theta=7.10300326009 -> V=1.0, theta=0.0
% INFO    : Bus 77078	: V=0.985893000798, theta=6.41799819077 -> V=1.0, theta=0.0
% INFO    : Bus 77079	: V=0.986786954543, theta=6.52552244988 -> V=1.0, theta=0.0
% INFO    : Bus 77080	: V=0.987163290043, theta=6.56954453488 -> V=1.0, theta=0.0
% INFO    : Bus 77081	: V=0.988953337897, theta=6.03672086436 -> V=1.0, theta=0.0
% INFO    : Bus 77082	: V=0.991788709431, theta=7.71505344005 -> V=1.0, theta=0.0
% INFO    : Bus 77083	: V=0.990858715142, theta=7.33681360818 -> V=1.0, theta=0.0
% INFO    : Bus 77084	: V=0.986056589063, theta=7.70772452223 -> V=1.0, theta=0.0
% INFO    : Bus 77085	: V=1.00686738652, theta=4.56254762733 -> V=1.0, theta=0.0
% INFO    : Bus 77086	: V=1.01142578235, theta=-2.55235198912 -> V=1.0, theta=0.0
% INFO    : Bus 77092	: V=1.00815750404, theta=28.4785420599 -> V=1.0, theta=0.0
% INFO    : Bus 77093	: V=1.01066061805, theta=29.4554643614 -> V=1.0, theta=0.0
% INFO    : Bus 77094	: V=1.00278904923, theta=23.5786052996 -> V=1.0, theta=0.0
% INFO    : Bus 77095	: V=1.01063721824, theta=30.1452653111 -> V=1.0, theta=0.0
% INFO    : Bus 77096	: V=1.00898918173, theta=4.31389628875 -> V=1.0, theta=0.0
% INFO    : Bus 77097	: V=1.00862175612, theta=4.23993470397 -> V=1.0, theta=0.0
% INFO    : Bus 77098	: V=1.01201407366, theta=7.53065729143 -> V=1.0, theta=0.0
% INFO    : Bus 77099	: V=0.993586748276, theta=-28.7744860683 -> V=1.0, theta=0.0
% INFO    : Bus 77100	: V=0.992377603706, theta=-22.9576643522 -> V=1.0, theta=0.0
% INFO    : Bus 77101	: V=1.00346335352, theta=-20.149817833 -> V=1.0, theta=0.0
% INFO    : Bus 77102	: V=1.00716706527, theta=-8.12130689466 -> V=1.0, theta=0.0
% INFO    : Bus 77103	: V=1.0079582141, theta=-8.61860402121 -> V=1.0, theta=0.0
% INFO    : Bus 77105	: V=1.00690278516, theta=-9.2365306576 -> V=1.0, theta=0.0
% INFO    : Bus 77107	: V=1.00176882828, theta=-8.37722201519 -> V=1.0, theta=0.0
% INFO    : Bus 77108	: V=1.00279339921, theta=-8.11352411246 -> V=1.0, theta=0.0
% INFO    : Bus 77113	: V=0.997121762197, theta=-7.72266748585 -> V=1.0, theta=0.0
% INFO    : Bus 77114	: V=0.996170727898, theta=-7.43614165031 -> V=1.0, theta=0.0
% INFO    : Bus 77122	: V=0.99630677227, theta=-7.67084324502 -> V=1.0, theta=0.0
% INFO    : Bus 77123	: V=0.995844882394, theta=-7.28467655747 -> V=1.0, theta=0.0
% INFO    : Bus 77124	: V=0.996487110391, theta=-7.75212899604 -> V=1.0, theta=0.0
% INFO    : Bus 77125	: V=0.995280254323, theta=-7.7254825522 -> V=1.0, theta=0.0
% INFO    : Bus 77126	: V=0.996839966401, theta=-6.76278368428 -> V=1.0, theta=0.0
% INFO    : Bus 77127	: V=0.999691885852, theta=-2.05146421308 -> V=1.0, theta=0.0
% INFO    : Bus 77136	: V=1.00914178331, theta=-7.42457034148 -> V=1.0, theta=0.0
% INFO    : Bus 77137	: V=1.00446930605, theta=0.660559629078 -> V=1.0, theta=0.0
% INFO    : Bus 77138	: V=1.00364516016, theta=0.946476848395 -> V=1.0, theta=0.0
% INFO    : Bus 77139	: V=1.00921228279, theta=1.41469022734 -> V=1.0, theta=0.0
% INFO    : Bus 77140	: V=1.00891334086, theta=1.6258419421 -> V=1.0, theta=0.0
% INFO    : Bus 77143	: V=1.00276987437, theta=2.46621824179 -> V=1.0, theta=0.0
% INFO    : Bus 77144	: V=1.00372158622, theta=2.26263124408 -> V=1.0, theta=0.0
% INFO    : Bus 77145	: V=0.999216766584, theta=5.20061667317 -> V=1.0, theta=0.0
% INFO    : Bus 77146	: V=0.995203906046, theta=-35.1462367704 -> V=1.0, theta=0.0
% INFO    : Bus 77147	: V=0.993745124573, theta=-35.4308947515 -> V=1.0, theta=0.0
% INFO    : Bus 77148	: V=0.991441439322, theta=-36.2000632318 -> V=1.0, theta=0.0
% INFO    : Bus 77149	: V=1.00354533935, theta=-33.295297066 -> V=1.0, theta=0.0
% INFO    : Bus 77152	: V=0.997015174591, theta=-8.51852452367 -> V=1.0, theta=0.0
% INFO    : Bus 77153	: V=1.00081102019, theta=-8.07770328065 -> V=1.0, theta=0.0
% INFO    : Bus 77158	: V=1.00395451953, theta=3.02290103746 -> V=1.0, theta=0.0
% INFO    : Bus 77163	: V=0.997419156564, theta=8.25143170534 -> V=1.0, theta=0.0
% INFO    : Bus 77164	: V=1.00690097794, theta=7.64612072334 -> V=1.0, theta=0.0
% INFO    : Bus 77168	: V=1.00391429282, theta=-17.7565671739 -> V=1.0, theta=0.0
% INFO    : Bus 77169	: V=1.00223910473, theta=-17.0817585506 -> V=1.0, theta=0.0
% INFO    : Bus 77170	: V=1.01784388067, theta=-11.3528809481 -> V=1.0, theta=0.0
% INFO    : Bus 77173	: V=1.00248448434, theta=-7.80822583885 -> V=1.0, theta=0.0
% INFO    : Bus 77174	: V=1.0028938534, theta=-7.77132387757 -> V=1.0, theta=0.0
% INFO    : Bus 77175	: V=1.00286608017, theta=-7.70293279887 -> V=1.0, theta=0.0
% INFO    : Bus 77176	: V=1.00680022874, theta=-7.16933848043 -> V=1.0, theta=0.0
% INFO    : Bus 77177	: V=1.00702190423, theta=-6.80342351282 -> V=1.0, theta=0.0
% INFO    : Bus 77178	: V=1.00334864971, theta=-7.82861861841 -> V=1.0, theta=0.0
% INFO    : Bus 77179	: V=1.00349076114, theta=-7.70036858264 -> V=1.0, theta=0.0
% INFO    : Bus 77180	: V=1.00557467254, theta=-7.69393669659 -> V=1.0, theta=0.0
% INFO    : Bus 77181	: V=1.0075172577, theta=-7.43957796175 -> V=1.0, theta=0.0
% INFO    : Bus 77182	: V=1.00705109061, theta=-7.25619015914 -> V=1.0, theta=0.0
% INFO    : Bus 77183	: V=1.00715213345, theta=-7.1615762857 -> V=1.0, theta=0.0
% INFO    : Bus 77184	: V=1.01210901786, theta=-7.25027748216 -> V=1.0, theta=0.0
% INFO    : Bus 77185	: V=1.00888786079, theta=-7.52377476924 -> V=1.0, theta=0.0
% INFO    : Bus 77186	: V=1.00056711033, theta=-7.89939914353 -> V=1.0, theta=0.0
% INFO    : Bus 77187	: V=1.01276902531, theta=-7.22142109634 -> V=1.0, theta=0.0
% INFO    : Bus 77188	: V=1.01773808874, theta=-6.77828866646 -> V=1.0, theta=0.0
% INFO    : Bus 77189	: V=1.00368395195, theta=-7.85570936987 -> V=1.0, theta=0.0
% INFO    : Bus 77190	: V=0.987347184768, theta=-8.85128347786 -> V=1.0, theta=0.0
% INFO    : Bus 77191	: V=0.983482365612, theta=-9.32872136953 -> V=1.0, theta=0.0
% INFO    : Bus 77192	: V=1.01054162508, theta=-7.35180287069 -> V=1.0, theta=0.0
% INFO    : Bus 77193	: V=1.00959446775, theta=-7.41506712988 -> V=1.0, theta=0.0
% INFO    : Bus 77194	: V=1.00743168009, theta=-6.20208124645 -> V=1.0, theta=0.0
% INFO    : Bus 77195	: V=1.00965476748, theta=-5.32763762542 -> V=1.0, theta=0.0
% INFO    : Bus 77198	: V=1.01376733746, theta=-5.26513211051 -> V=1.0, theta=0.0
% INFO    : Bus 77199	: V=1.03171647083, theta=-2.41568473165 -> V=1.0, theta=0.0
% INFO    : Bus 77200	: V=1.02545629804, theta=-3.34425770306 -> V=1.0, theta=0.0
% INFO    : Bus 77201	: V=1.02749289415, theta=-3.36510385438 -> V=1.0, theta=0.0
% INFO    : Bus 77202	: V=1.02367725345, theta=-3.29826226142 -> V=1.0, theta=0.0
% INFO    : Bus 77203	: V=1.02787483093, theta=-2.80775889385 -> V=1.0, theta=0.0
% INFO    : Bus 77204	: V=1.00220538891, theta=3.67737656356 -> V=1.0, theta=0.0
% INFO    : Bus 77205	: V=1.00245368951, theta=3.77188243786 -> V=1.0, theta=0.0
% INFO    : Bus 77206	: V=0.996810839456, theta=1.46917177447 -> V=1.0, theta=0.0
% INFO    : Bus 77207	: V=0.995002220015, theta=1.4524840284 -> V=1.0, theta=0.0
% INFO    : Bus 77208	: V=1.00522013295, theta=-3.93275734143 -> V=1.0, theta=0.0
% INFO    : Bus 77209	: V=1.00574265936, theta=-3.8451977257 -> V=1.0, theta=0.0
% INFO    : Bus 77210	: V=1.00724366801, theta=-3.6725432466 -> V=1.0, theta=0.0
% INFO    : Bus 77211	: V=1.00309742484, theta=-2.89513503408 -> V=1.0, theta=0.0
% INFO    : Bus 77212	: V=1.00173968872, theta=-2.45787990977 -> V=1.0, theta=0.0
% INFO    : Bus 77213	: V=0.994213604493, theta=-0.130084744808 -> V=1.0, theta=0.0
% INFO    : Bus 77217	: V=0.997253874628, theta=1.24043290524 -> V=1.0, theta=0.0
% INFO    : Bus 77218	: V=1.00281533324, theta=6.68834882394 -> V=1.0, theta=0.0
% INFO    : Bus 77219	: V=1.00341710309, theta=7.46430086432 -> V=1.0, theta=0.0
% INFO    : Bus 77220	: V=0.999146288951, theta=1.55698350386 -> V=1.0, theta=0.0
% INFO    : Bus 77221	: V=0.998645002667, theta=1.47789530225 -> V=1.0, theta=0.0
% INFO    : Bus 77223	: V=1.01233015152, theta=-4.97757421808 -> V=1.0, theta=0.0
% INFO    : Bus 77228	: V=0.998473197521, theta=-3.19685095248 -> V=1.0, theta=0.0
% INFO    : Bus 77229	: V=0.996162762583, theta=-7.93476937222 -> V=1.0, theta=0.0
% INFO    : Bus 77231	: V=0.999195678776, theta=-7.79890144591 -> V=1.0, theta=0.0
% INFO    : Bus 77232	: V=0.998956178074, theta=-8.15664600448 -> V=1.0, theta=0.0
% INFO    : Bus 77233	: V=0.998920766985, theta=-8.23626027995 -> V=1.0, theta=0.0
% INFO    : Bus 77238	: V=0.999296131235, theta=-8.25421116068 -> V=1.0, theta=0.0
% INFO    : Bus 77241	: V=1.00254355339, theta=-7.92675519745 -> V=1.0, theta=0.0
% INFO    : Bus 77242	: V=1.00908858597, theta=-7.41523402352 -> V=1.0, theta=0.0
% INFO    : Bus 77244	: V=1.00037591141, theta=-7.74652690871 -> V=1.0, theta=0.0
% INFO    : Bus 77245	: V=0.996154990275, theta=-7.80377845891 -> V=1.0, theta=0.0
% INFO    : Bus 77246	: V=0.996907010984, theta=-7.33396862237 -> V=1.0, theta=0.0
% INFO    : Bus 77247	: V=0.995800601236, theta=-7.64309251674 -> V=1.0, theta=0.0
% INFO    : Bus 77250	: V=0.995540641651, theta=-8.10006821844 -> V=1.0, theta=0.0
% INFO    : Bus 77251	: V=0.99534359127, theta=-8.13714941914 -> V=1.0, theta=0.0
% INFO    : Bus 77252	: V=0.995452798058, theta=-8.1180467222 -> V=1.0, theta=0.0
% INFO    : Bus 77253	: V=0.998912971047, theta=-7.87865448867 -> V=1.0, theta=0.0
% INFO    : Bus 77254	: V=1.00163919502, theta=-7.86463965842 -> V=1.0, theta=0.0
% INFO    : Bus 77255	: V=1.00130680801, theta=-7.84693209426 -> V=1.0, theta=0.0
% INFO    : Bus 77258	: V=0.996167058659, theta=-8.08378273961 -> V=1.0, theta=0.0
% INFO    : Bus 77259	: V=0.996873316624, theta=-8.07095961617 -> V=1.0, theta=0.0
% INFO    : Bus 77260	: V=0.999205788552, theta=-7.92697998622 -> V=1.0, theta=0.0
% INFO    : Bus 77261	: V=0.999833821296, theta=-7.91945381979 -> V=1.0, theta=0.0
% INFO    : Bus 77262	: V=1.00189960162, theta=-7.87580776628 -> V=1.0, theta=0.0
% INFO    : Bus 77263	: V=1.00218013014, theta=-7.79484193752 -> V=1.0, theta=0.0
% INFO    : Bus 77267	: V=1.00190395073, theta=-7.9405428319 -> V=1.0, theta=0.0
% INFO    : Bus 77268	: V=1.00205771214, theta=-7.94674339501 -> V=1.0, theta=0.0
% INFO    : Bus 77271	: V=1.00254166715, theta=-7.94288760679 -> V=1.0, theta=0.0
% INFO    : Bus 77272	: V=1.01099486985, theta=-6.97554078238 -> V=1.0, theta=0.0
% INFO    : Bus 77273	: V=1.01681491829, theta=-6.85061745062 -> V=1.0, theta=0.0
% INFO    : Bus 77275	: V=1.01199506196, theta=-7.19738343733 -> V=1.0, theta=0.0
% INFO    : Bus 77276	: V=1.01306852357, theta=-6.91022630173 -> V=1.0, theta=0.0
% INFO    : Bus 77280	: V=1.00159479856, theta=-7.98663982655 -> V=1.0, theta=0.0
% INFO    : Bus 77281	: V=1.00656758265, theta=-6.91573028205 -> V=1.0, theta=0.0
% INFO    : Bus 77282	: V=0.997665116842, theta=-8.465604014 -> V=1.0, theta=0.0
% INFO    : Bus 77283	: V=1.00411144485, theta=-7.40130285626 -> V=1.0, theta=0.0
% INFO    : Bus 77286	: V=0.999677859905, theta=-8.17697825368 -> V=1.0, theta=0.0
% INFO    : Bus 77287	: V=0.996497814179, theta=-8.49167136066 -> V=1.0, theta=0.0
% INFO    : Bus 77288	: V=0.990576890884, theta=-8.93357372708 -> V=1.0, theta=0.0
% INFO    : Bus 77289	: V=0.99592075626, theta=-8.49725595791 -> V=1.0, theta=0.0
% INFO    : Bus 77290	: V=0.999808018091, theta=-7.80439545041 -> V=1.0, theta=0.0
% INFO    : Bus 77291	: V=0.99374010864, theta=-8.60563601334 -> V=1.0, theta=0.0
% INFO    : Bus 77292	: V=0.993094949947, theta=-8.74388476543 -> V=1.0, theta=0.0
% INFO    : Bus 77293	: V=0.991473221655, theta=-8.84075394362 -> V=1.0, theta=0.0
% INFO    : Bus 77294	: V=0.995073726135, theta=-8.27513394969 -> V=1.0, theta=0.0
% INFO    : Bus 77295	: V=0.995646221593, theta=-7.77975718821 -> V=1.0, theta=0.0
% INFO    : Bus 77296	: V=0.995795754157, theta=-7.60781760709 -> V=1.0, theta=0.0
% INFO    : Bus 77297	: V=0.994682324885, theta=-8.44858297443 -> V=1.0, theta=0.0
% INFO    : Bus 77298	: V=0.995430177616, theta=-8.20825780288 -> V=1.0, theta=0.0
% INFO    : Bus 77299	: V=0.994771807901, theta=-8.44356283959 -> V=1.0, theta=0.0
% INFO    : Bus 77300	: V=0.995387519292, theta=-8.04769881336 -> V=1.0, theta=0.0
% INFO    : Bus 77301	: V=0.994386163744, theta=-7.91458061283 -> V=1.0, theta=0.0
% INFO    : Bus 77302	: V=0.994996672681, theta=-7.81395968944 -> V=1.0, theta=0.0
% INFO    : Bus 77304	: V=0.995996098752, theta=-8.57492138694 -> V=1.0, theta=0.0
% INFO    : Bus 77305	: V=0.998061275301, theta=-8.39850918699 -> V=1.0, theta=0.0
% INFO    : Bus 77306	: V=1.00411256369, theta=-7.04291330005 -> V=1.0, theta=0.0
% INFO    : Bus 77307	: V=1.00345167234, theta=-7.20849166191 -> V=1.0, theta=0.0
% INFO    : Bus 77308	: V=1.00344702385, theta=-8.51783195703 -> V=1.0, theta=0.0
% INFO    : Bus 77311	: V=0.998037053529, theta=-8.29123353583 -> V=1.0, theta=0.0
% INFO    : Bus 77312	: V=0.997672399449, theta=-8.36949974762 -> V=1.0, theta=0.0
% INFO    : Bus 77314	: V=0.99866064218, theta=-8.13475973141 -> V=1.0, theta=0.0
% INFO    : Bus 77315	: V=0.996574557155, theta=-7.93844366805 -> V=1.0, theta=0.0
% INFO    : Bus 77316	: V=0.998111719794, theta=-7.75713884165 -> V=1.0, theta=0.0
% INFO    : Bus 77317	: V=0.998219366784, theta=-7.95814449622 -> V=1.0, theta=0.0
% INFO    : Bus 77318	: V=0.998546311504, theta=-7.80597011077 -> V=1.0, theta=0.0
% INFO    : Bus 77319	: V=0.997262251902, theta=-7.98332437219 -> V=1.0, theta=0.0
% INFO    : Bus 77320	: V=0.999422828139, theta=-7.93536075813 -> V=1.0, theta=0.0
% INFO    : Bus 77321	: V=0.99998317146, theta=-7.88548556158 -> V=1.0, theta=0.0
% INFO    : Bus 77322	: V=1.00121412629, theta=-7.67610421662 -> V=1.0, theta=0.0
% INFO    : Bus 77323	: V=0.99881901024, theta=-8.09054961872 -> V=1.0, theta=0.0
% INFO    : Bus 77324	: V=1.0019595846, theta=-7.59479286278 -> V=1.0, theta=0.0
% INFO    : Bus 77325	: V=1.00620976117, theta=-7.09472556914 -> V=1.0, theta=0.0
% INFO    : Bus 77326	: V=1.00040249289, theta=-7.85115820572 -> V=1.0, theta=0.0
% INFO    : Bus 77329	: V=0.998902067542, theta=-8.22004081455 -> V=1.0, theta=0.0
% INFO    : Bus 77330	: V=0.999013722301, theta=-8.22369358494 -> V=1.0, theta=0.0
% INFO    : Bus 77332	: V=1.00003641102, theta=-8.19423355018 -> V=1.0, theta=0.0
% INFO    : Bus 77333	: V=0.999345786344, theta=-8.21376757787 -> V=1.0, theta=0.0
% INFO    : Bus 77334	: V=1.00039447843, theta=-8.09709481053 -> V=1.0, theta=0.0
% INFO    : Bus 77338	: V=1.0058037996, theta=-7.74118094927 -> V=1.0, theta=0.0
% INFO    : Bus 77339	: V=1.00071409618, theta=-8.13012783971 -> V=1.0, theta=0.0
% INFO    : Bus 77341	: V=1.00983532603, theta=-6.84927484408 -> V=1.0, theta=0.0
% INFO    : Bus 77342	: V=1.00906876371, theta=-6.72678184392 -> V=1.0, theta=0.0
% INFO    : Bus 77343	: V=0.998398314733, theta=-8.19323351477 -> V=1.0, theta=0.0
% INFO    : Bus 77344	: V=1.00642236198, theta=-7.43839546241 -> V=1.0, theta=0.0
% INFO    : Bus 77345	: V=1.0091260176, theta=-6.95831653304 -> V=1.0, theta=0.0
% INFO    : Bus 77346	: V=1.00582897556, theta=-4.83094238736 -> V=1.0, theta=0.0
% INFO    : Bus 77347	: V=1.00567087317, theta=-4.64473489432 -> V=1.0, theta=0.0
% INFO    : Bus 77348	: V=1.00443337987, theta=-5.6194914743 -> V=1.0, theta=0.0
% INFO    : Bus 77350	: V=1.0024748661, theta=-15.9284729047 -> V=1.0, theta=0.0
% INFO    : Bus 77351	: V=1.00713171555, theta=-7.74730706187 -> V=1.0, theta=0.0
% INFO    : Bus 77354	: V=1.00108668345, theta=-28.8077011681 -> V=1.0, theta=0.0
% INFO    : Bus 77355	: V=1.00681602162, theta=-30.0291748592 -> V=1.0, theta=0.0
% INFO    : Bus 77356	: V=1.00625494815, theta=-29.5563704827 -> V=1.0, theta=0.0
% INFO    : Bus 77363	: V=1.00376441211, theta=-2.81175722615 -> V=1.0, theta=0.0
% INFO    : Bus 77364	: V=1.00510658313, theta=-1.85673751109 -> V=1.0, theta=0.0
% INFO    : Bus 77365	: V=1.01069114653, theta=-2.51979148699 -> V=1.0, theta=0.0
% INFO    : Bus 77367	: V=1.00357948218, theta=-33.8020186338 -> V=1.0, theta=0.0
% INFO    : Bus 77369	: V=1.00057056099, theta=3.23266098362 -> V=1.0, theta=0.0
% INFO    : Bus 77370	: V=1.01593770977, theta=-34.3633456661 -> V=1.0, theta=0.0
% INFO    : Bus 77371	: V=1.01855928805, theta=-34.0096098394 -> V=1.0, theta=0.0
% INFO    : Bus 77372	: V=1.0014545222, theta=-3.09975331727 -> V=1.0, theta=0.0
% INFO    : Bus 77373	: V=0.999358356946, theta=-2.06727214238 -> V=1.0, theta=0.0
% INFO    : Bus 77374	: V=1.00362534187, theta=-1.61878599463 -> V=1.0, theta=0.0
% INFO    : Bus 77376	: V=1.0165187919, theta=4.79272074509 -> V=1.0, theta=0.0
% INFO    : Bus 77377	: V=1.01976884457, theta=5.34926956387 -> V=1.0, theta=0.0
% INFO    : Bus 77378	: V=1.00276381726, theta=5.35887582101 -> V=1.0, theta=0.0
% INFO    : Bus 77379	: V=1.01120436778, theta=-4.37585483836 -> V=1.0, theta=0.0
% INFO    : Bus 77380	: V=1.00911575613, theta=-10.2124229755 -> V=1.0, theta=0.0
% INFO    : Bus 77381	: V=1.00361908615, theta=-18.5636559987 -> V=1.0, theta=0.0
% INFO    : Bus 77382	: V=1.01877670948, theta=-9.13268580223 -> V=1.0, theta=0.0
% INFO    : Bus 77383	: V=1.01875822726, theta=-8.94230023558 -> V=1.0, theta=0.0
% INFO    : Bus 77384	: V=1.00666026405, theta=3.1456432165 -> V=1.0, theta=0.0
% INFO    : Bus 77385	: V=0.996511740973, theta=9.21797577336 -> V=1.0, theta=0.0
% INFO    : Bus 77386	: V=1.00275217941, theta=15.840170065 -> V=1.0, theta=0.0
% INFO    : Bus 77402	: V=1.01043230918, theta=-30.9814462148 -> V=1.0, theta=0.0
% INFO    : Bus 77403	: V=1.01064304915, theta=-30.9432414785 -> V=1.0, theta=0.0
% INFO    : Bus 77404	: V=1.01075632703, theta=-30.9226683925 -> V=1.0, theta=0.0
% INFO    : Bus 77411	: V=0.980589818115, theta=-32.4234861048 -> V=1.0, theta=0.0
% INFO    : Bus 77412	: V=1.01792634495, theta=-29.5411543005 -> V=1.0, theta=0.0
% INFO    : Bus 77416	: V=0.99919380723, theta=-21.7434960535 -> V=1.0, theta=0.0
% INFO    : Bus 77419	: V=1.01182731781, theta=11.1590423885 -> V=1.0, theta=0.0
% INFO    : Bus 77420	: V=1.01349992568, theta=11.2260775626 -> V=1.0, theta=0.0
% INFO    : Bus 77423	: V=1.0141523454, theta=-2.94061593088 -> V=1.0, theta=0.0
% INFO    : Bus 77424	: V=1.01188572454, theta=-3.20493604432 -> V=1.0, theta=0.0
% INFO    : Bus 77425	: V=0.998080716284, theta=-8.38118125113 -> V=1.0, theta=0.0
% INFO    : Bus 77426	: V=0.996985113766, theta=-8.49132695865 -> V=1.0, theta=0.0
% INFO    : Bus 77427	: V=0.996114346884, theta=-8.58728052076 -> V=1.0, theta=0.0
% INFO    : Bus 77428	: V=0.99891119338, theta=-8.17775052421 -> V=1.0, theta=0.0
% INFO    : Bus 77429	: V=0.999603199331, theta=-8.18856944603 -> V=1.0, theta=0.0
% INFO    : Bus 77430	: V=0.99847898401, theta=-8.31706121875 -> V=1.0, theta=0.0
% INFO    : Bus 77431	: V=1.00239663615, theta=-7.80766384385 -> V=1.0, theta=0.0
% INFO    : Bus 77432	: V=1.000984199, theta=-8.03164673523 -> V=1.0, theta=0.0
% INFO    : Bus 77433	: V=0.998889577056, theta=-8.26740885165 -> V=1.0, theta=0.0
% INFO    : Bus 77434	: V=1.00039777695, theta=-8.02142719734 -> V=1.0, theta=0.0
% INFO    : Bus 77435	: V=1.00267544764, theta=-7.84711454764 -> V=1.0, theta=0.0
% INFO    : Bus 77436	: V=1.00282647294, theta=-7.8429918298 -> V=1.0, theta=0.0
% INFO    : Bus 77439	: V=1.00393507054, theta=-7.60872391714 -> V=1.0, theta=0.0
% INFO    : Bus 77440	: V=1.00468578398, theta=-7.57776200597 -> V=1.0, theta=0.0
% INFO    : Bus 77441	: V=1.00227827491, theta=-9.1856294177 -> V=1.0, theta=0.0
% INFO    : Bus 77442	: V=1.0017450782, theta=-9.21718888457 -> V=1.0, theta=0.0
% INFO    : Bus 77446	: V=0.995780253544, theta=-7.93215494025 -> V=1.0, theta=0.0
% INFO    : Bus 77448	: V=0.997157298157, theta=-7.94146854505 -> V=1.0, theta=0.0
% INFO    : Bus 77449	: V=1.00552430466, theta=-7.16576794165 -> V=1.0, theta=0.0
% INFO    : Bus 77450	: V=0.997145530644, theta=-8.47300972468 -> V=1.0, theta=0.0
% INFO    : Bus 77451	: V=0.996938179854, theta=-8.48826702439 -> V=1.0, theta=0.0
% INFO    : Bus 77452	: V=0.997536883495, theta=-8.44039716156 -> V=1.0, theta=0.0
% INFO    : Bus 77453	: V=1.00096165766, theta=-8.02467146754 -> V=1.0, theta=0.0
% INFO    : Bus 77454	: V=1.00068242729, theta=-7.81414375322 -> V=1.0, theta=0.0
% INFO    : Bus 77456	: V=0.995857702945, theta=7.42344522312 -> V=1.0, theta=0.0
% INFO    : Bus 77457	: V=1.0007157578, theta=2.09345068376 -> V=1.0, theta=0.0
% INFO    : Bus 77458	: V=1.00076448795, theta=-4.98743487481 -> V=1.0, theta=0.0
% INFO    : Bus 77459	: V=0.974185077412, theta=-6.1750955822 -> V=1.0, theta=0.0
% INFO    : Bus 77460	: V=0.99247500133, theta=-5.52782833312 -> V=1.0, theta=0.0
% INFO    : Bus 77461	: V=1.00853300939, theta=11.7638487378 -> V=1.0, theta=0.0
% INFO    : Bus 77462	: V=1.0033335436, theta=12.153643729 -> V=1.0, theta=0.0
% INFO    : Bus 77464	: V=1.00103972703, theta=-35.4568911595 -> V=1.0, theta=0.0
% INFO    : Bus 77465	: V=1.01324727467, theta=-33.6580006762 -> V=1.0, theta=0.0
% INFO    : Bus 77466	: V=1.00336198892, theta=-35.3920338191 -> V=1.0, theta=0.0
% INFO    : Bus 77467	: V=1.00239822245, theta=-35.5091641587 -> V=1.0, theta=0.0
% INFO    : Bus 77468	: V=1.00171665422, theta=-35.6624119931 -> V=1.0, theta=0.0
% INFO    : Bus 77469	: V=1.00200831849, theta=-35.5554715294 -> V=1.0, theta=0.0
% INFO    : Bus 77470	: V=1.000478955, theta=-35.7137030556 -> V=1.0, theta=0.0
% INFO    : Bus 77471	: V=1.00021707231, theta=-35.8041881268 -> V=1.0, theta=0.0
% INFO    : Bus 77473	: V=0.99845080681, theta=-35.9093103641 -> V=1.0, theta=0.0
% INFO    : Bus 77474	: V=0.997908973507, theta=-35.9658323559 -> V=1.0, theta=0.0
% INFO    : Bus 77475	: V=0.997976480316, theta=-36.0060833123 -> V=1.0, theta=0.0
% INFO    : Bus 77476	: V=0.99631517436, theta=-36.1594746372 -> V=1.0, theta=0.0
% INFO    : Bus 77477	: V=0.996236869958, theta=-36.1972155279 -> V=1.0, theta=0.0
% INFO    : Bus 77478	: V=0.997419716154, theta=-35.5066494676 -> V=1.0, theta=0.0
% INFO    : Bus 77484	: V=1.00607218252, theta=-34.8677177907 -> V=1.0, theta=0.0
% INFO    : Bus 77485	: V=1.00724505179, theta=-34.1229236011 -> V=1.0, theta=0.0
% INFO    : Bus 77486	: V=1.00816907716, theta=-35.1279199498 -> V=1.0, theta=0.0
% INFO    : Bus 77487	: V=0.999999633306, theta=-34.7287005028 -> V=1.0, theta=0.0
% INFO    : Bus 77488	: V=1.00064209614, theta=-34.5398062191 -> V=1.0, theta=0.0
% INFO    : Bus 77496	: V=0.99472723369, theta=-36.2741173497 -> V=1.0, theta=0.0
% INFO    : Bus 77497	: V=0.994953148582, theta=-36.3275054415 -> V=1.0, theta=0.0
% INFO    : Bus 77498	: V=0.992390883004, theta=-36.4423387664 -> V=1.0, theta=0.0
% INFO    : Bus 77502	: V=1.004824195, theta=-7.26384488702 -> V=1.0, theta=0.0
% INFO    : Bus 77503	: V=1.00863351035, theta=-6.51649291789 -> V=1.0, theta=0.0
% INFO    : Bus 77505	: V=0.996836642017, theta=-7.6041492599 -> V=1.0, theta=0.0
% INFO    : Bus 77506	: V=0.996985608043, theta=-6.72960795425 -> V=1.0, theta=0.0
% INFO    : Bus 77507	: V=1.00719684363, theta=-7.22991492193 -> V=1.0, theta=0.0
% INFO    : Bus 77508	: V=1.00582200718, theta=-6.49024467831 -> V=1.0, theta=0.0
% INFO    : Bus 77509	: V=1.00959142514, theta=-8.32825392718 -> V=1.0, theta=0.0
% INFO    : Bus 77510	: V=1.00717610383, theta=-6.94398928039 -> V=1.0, theta=0.0
% INFO    : Bus 77511	: V=1.00832245556, theta=-6.66466288502 -> V=1.0, theta=0.0
% INFO    : Bus 77512	: V=1.00534705317, theta=-7.55074041258 -> V=1.0, theta=0.0
% INFO    : Bus 77514	: V=1.01088489866, theta=-7.34095604387 -> V=1.0, theta=0.0
% INFO    : Bus 77518	: V=1.01872543099, theta=-6.33386804998 -> V=1.0, theta=0.0
% INFO    : Bus 77519	: V=1.0175760133, theta=-6.10533174743 -> V=1.0, theta=0.0
% INFO    : Bus 77521	: V=1.01496250741, theta=-6.86662706776 -> V=1.0, theta=0.0
% INFO    : Bus 77522	: V=1.01571219732, theta=-6.64035377047 -> V=1.0, theta=0.0
% INFO    : Bus 77523	: V=1.01803451792, theta=-6.66776095715 -> V=1.0, theta=0.0
% INFO    : Bus 77525	: V=0.980515619712, theta=-4.49482496679 -> V=1.0, theta=0.0
% INFO    : Bus 77526	: V=0.991485479034, theta=-0.40007317184 -> V=1.0, theta=0.0
% INFO    : Bus 77527	: V=1.00080364691, theta=-2.60641992878 -> V=1.0, theta=0.0
% INFO    : Bus 77528	: V=1.00699006117, theta=-1.8903873659 -> V=1.0, theta=0.0
% INFO    : Bus 77529	: V=1.00554472341, theta=-1.00619617358 -> V=1.0, theta=0.0
% INFO    : Bus 77530	: V=1.02351837682, theta=-6.13675317277 -> V=1.0, theta=0.0
% INFO    : Bus 77531	: V=1.02344316448, theta=-5.91841491692 -> V=1.0, theta=0.0
% INFO    : Bus 77532	: V=1.02134415568, theta=-7.00419838389 -> V=1.0, theta=0.0
% INFO    : Bus 77533	: V=1.02099543835, theta=-7.11788051799 -> V=1.0, theta=0.0
% INFO    : Bus 77534	: V=1.00813460502, theta=-7.10883282565 -> V=1.0, theta=0.0
% INFO    : Bus 77538	: V=0.998100383489, theta=-1.75021295609 -> V=1.0, theta=0.0
% INFO    : Bus 77539	: V=0.995769096276, theta=1.67814519538 -> V=1.0, theta=0.0
% INFO    : Bus 77540	: V=1.00191335023, theta=-8.30984162966 -> V=1.0, theta=0.0
% INFO    : Bus 77541	: V=1.00784948451, theta=-8.75585330614 -> V=1.0, theta=0.0
% INFO    : Bus 77542	: V=1.00945424722, theta=-8.48914200049 -> V=1.0, theta=0.0
% INFO    : Bus 77543	: V=1.01157059746, theta=-8.01957045193 -> V=1.0, theta=0.0
% INFO    : Bus 77544	: V=1.0041143168, theta=-7.16619079273 -> V=1.0, theta=0.0
% INFO    : Bus 77545	: V=1.01209138283, theta=-4.90567413475 -> V=1.0, theta=0.0
% INFO    : Bus 77546	: V=1.01421993645, theta=-3.06980876748 -> V=1.0, theta=0.0
% INFO    : Bus 77549	: V=0.998239414562, theta=-6.94411549369 -> V=1.0, theta=0.0
% INFO    : Bus 77552	: V=0.99569583815, theta=-8.24513607556 -> V=1.0, theta=0.0
% INFO    : Bus 77553	: V=0.997976320402, theta=-7.266535504 -> V=1.0, theta=0.0
% INFO    : Bus 77554	: V=0.999218869471, theta=-7.38645964601 -> V=1.0, theta=0.0
% INFO    : Bus 77555	: V=1.00062045948, theta=-5.62243108074 -> V=1.0, theta=0.0
% INFO    : Bus 77556	: V=1.00283270011, theta=-4.52034417188 -> V=1.0, theta=0.0
% INFO    : Bus 77557	: V=1.00619556609, theta=-7.28448125852 -> V=1.0, theta=0.0
% INFO    : Bus 77558	: V=1.00708429132, theta=-6.65794406301 -> V=1.0, theta=0.0
% INFO    : Bus 77559	: V=1.00369709943, theta=-7.0720678038 -> V=1.0, theta=0.0
% INFO    : Bus 77560	: V=1.00669628316, theta=-6.75677347003 -> V=1.0, theta=0.0
% INFO    : Bus 77561	: V=1.00111992685, theta=-7.73627217723 -> V=1.0, theta=0.0
% INFO    : Bus 77563	: V=1.00194349208, theta=5.80272446278 -> V=1.0, theta=0.0
% INFO    : Bus 77564	: V=1.00128423725, theta=3.89001999057 -> V=1.0, theta=0.0
% INFO    : Bus 77566	: V=1.00324112195, theta=-20.92912982 -> V=1.0, theta=0.0
% INFO    : Bus 77568	: V=1.01168598263, theta=-13.6748657719 -> V=1.0, theta=0.0
% INFO    : Bus 77573	: V=1.0227171658, theta=-22.0708791192 -> V=1.0, theta=0.0
% INFO    : Bus 77576	: V=0.99812098901, theta=-18.6592423913 -> V=1.0, theta=0.0
% INFO    : Bus 77578	: V=1.00130920536, theta=-19.5504853429 -> V=1.0, theta=0.0
% INFO    : Bus 77579	: V=1.00728952636, theta=-19.9044062625 -> V=1.0, theta=0.0
% INFO    : Bus 77580	: V=1.00691128599, theta=-11.6818845312 -> V=1.0, theta=0.0
% INFO    : Bus 77581	: V=1.00717074681, theta=-11.6151612389 -> V=1.0, theta=0.0
% INFO    : Bus 77582	: V=0.99952686664, theta=-13.7780843329 -> V=1.0, theta=0.0
% INFO    : Bus 77583	: V=0.99862304582, theta=-36.9198725831 -> V=1.0, theta=0.0
% INFO    : Bus 77584	: V=0.998251162985, theta=-36.8000107087 -> V=1.0, theta=0.0
% INFO    : Bus 77585	: V=1.00029398554, theta=-36.4517125913 -> V=1.0, theta=0.0
% INFO    : Bus 77587	: V=1.00203062199, theta=-12.8966166206 -> V=1.0, theta=0.0
% INFO    : Bus 77589	: V=1.00260526036, theta=-12.8632882913 -> V=1.0, theta=0.0
% INFO    : Bus 77590	: V=1.004263387, theta=-12.119720614 -> V=1.0, theta=0.0
% INFO    : Bus 77591	: V=0.995765174002, theta=-12.3528029434 -> V=1.0, theta=0.0
% INFO    : Bus 77592	: V=0.995699753642, theta=-12.5311398565 -> V=1.0, theta=0.0
% INFO    : Bus 77593	: V=1.00262439956, theta=-13.3678699519 -> V=1.0, theta=0.0
% INFO    : Bus 77594	: V=0.992725234783, theta=-11.7713015044 -> V=1.0, theta=0.0
% INFO    : Bus 77595	: V=1.00697943059, theta=-7.94115221815 -> V=1.0, theta=0.0
% INFO    : Bus 77596	: V=1.00583219316, theta=-8.77742794205 -> V=1.0, theta=0.0
% INFO    : Bus 77601	: V=1.00829182547, theta=-13.1372378598 -> V=1.0, theta=0.0
% INFO    : Bus 77607	: V=1.00359309748, theta=-10.4319199659 -> V=1.0, theta=0.0
% INFO    : Bus 77608	: V=1.00393021918, theta=-10.0896584398 -> V=1.0, theta=0.0
% INFO    : Bus 77612	: V=1.00295420596, theta=-14.5767715431 -> V=1.0, theta=0.0
% INFO    : Bus 77613	: V=1.00973844525, theta=-13.3165107935 -> V=1.0, theta=0.0
% INFO    : Bus 77614	: V=1.01138052552, theta=-12.6400129097 -> V=1.0, theta=0.0
% INFO    : Bus 77615	: V=0.996265059439, theta=-17.7505110266 -> V=1.0, theta=0.0
% INFO    : Bus 77616	: V=0.994921091382, theta=-18.6758461989 -> V=1.0, theta=0.0
% INFO    : Bus 77630	: V=0.984779553622, theta=-20.7502856541 -> V=1.0, theta=0.0
% INFO    : Bus 77631	: V=0.985036239007, theta=-20.5487466705 -> V=1.0, theta=0.0
% INFO    : Bus 77632	: V=0.983257774031, theta=-21.0388570783 -> V=1.0, theta=0.0
% INFO    : Bus 77633	: V=0.985003841759, theta=-20.738388472 -> V=1.0, theta=0.0
% INFO    : Bus 77638	: V=1.00135119409, theta=-20.3086661639 -> V=1.0, theta=0.0
% INFO    : Bus 77640	: V=0.984655928822, theta=-20.9591885077 -> V=1.0, theta=0.0
% INFO    : Bus 77641	: V=0.986934807127, theta=-20.8841359313 -> V=1.0, theta=0.0
% INFO    : Bus 77642	: V=0.986502380379, theta=-20.9540991705 -> V=1.0, theta=0.0
% INFO    : Bus 77643	: V=0.976061525293, theta=-21.9935296196 -> V=1.0, theta=0.0
% INFO    : Bus 77645	: V=1.00288347482, theta=-19.154436176 -> V=1.0, theta=0.0
% INFO    : Bus 77648	: V=1.00593253763, theta=-19.9319925738 -> V=1.0, theta=0.0
% INFO    : Bus 77649	: V=1.0063727455, theta=-20.0390475694 -> V=1.0, theta=0.0
% INFO    : Bus 77652	: V=0.997855242325, theta=-17.176676647 -> V=1.0, theta=0.0
% INFO    : Bus 77653	: V=1.00737268554, theta=-17.0939605887 -> V=1.0, theta=0.0
% INFO    : Bus 77654	: V=1.01024990347, theta=-17.1189259211 -> V=1.0, theta=0.0
% INFO    : Bus 77655	: V=1.01113912895, theta=-16.8780412905 -> V=1.0, theta=0.0
% INFO    : Bus 77656	: V=1.00611009138, theta=-17.4894227928 -> V=1.0, theta=0.0
% INFO    : Bus 77657	: V=1.01736879402, theta=-16.7307065745 -> V=1.0, theta=0.0
% INFO    : Bus 77660	: V=0.993133682061, theta=-36.7612983966 -> V=1.0, theta=0.0
% INFO    : Bus 77661	: V=0.994106111466, theta=-36.5759320603 -> V=1.0, theta=0.0
% INFO    : Bus 77664	: V=0.991677005937, theta=-36.5626394532 -> V=1.0, theta=0.0
% INFO    : Bus 77665	: V=0.992327805419, theta=-36.6024501581 -> V=1.0, theta=0.0
% INFO    : Bus 77668	: V=0.992553454504, theta=-11.0316253487 -> V=1.0, theta=0.0
% INFO    : Bus 77670	: V=0.984526545259, theta=-12.6689816157 -> V=1.0, theta=0.0
% INFO    : Bus 77672	: V=0.980988236084, theta=-13.226896719 -> V=1.0, theta=0.0
% INFO    : Bus 77673	: V=0.980052370837, theta=-13.3412989472 -> V=1.0, theta=0.0
% INFO    : Bus 77674	: V=1.00007316335, theta=-11.7180958723 -> V=1.0, theta=0.0
% INFO    : Bus 77675	: V=1.0018394241, theta=-11.1952839882 -> V=1.0, theta=0.0
% INFO    : Bus 77677	: V=0.999624802114, theta=-12.0130386533 -> V=1.0, theta=0.0
% INFO    : Bus 77678	: V=1.00195846891, theta=-11.6899095661 -> V=1.0, theta=0.0
% INFO    : Bus 77680	: V=1.00029143646, theta=-11.8047446445 -> V=1.0, theta=0.0
% INFO    : Bus 77681	: V=0.999919378224, theta=-11.8964021527 -> V=1.0, theta=0.0
% INFO    : Bus 77682	: V=1.00045715592, theta=-11.9323756534 -> V=1.0, theta=0.0
% INFO    : Bus 77683	: V=1.00241046047, theta=-11.7608744625 -> V=1.0, theta=0.0
% INFO    : Bus 77684	: V=1.0018501063, theta=-11.8828027079 -> V=1.0, theta=0.0
% INFO    : Bus 77685	: V=1.00330367815, theta=-11.7581299892 -> V=1.0, theta=0.0
% INFO    : Bus 77686	: V=0.999707949933, theta=-12.0783441897 -> V=1.0, theta=0.0
% INFO    : Bus 77687	: V=1.00147703621, theta=-11.9581779051 -> V=1.0, theta=0.0
% INFO    : Bus 77691	: V=1.00289248543, theta=-16.0599240385 -> V=1.0, theta=0.0
% INFO    : Bus 77692	: V=1.00620388812, theta=-16.065524483 -> V=1.0, theta=0.0
% INFO    : Bus 77694	: V=1.00903475899, theta=-15.3305162874 -> V=1.0, theta=0.0
% INFO    : Bus 77695	: V=0.998400032064, theta=-15.7948681131 -> V=1.0, theta=0.0
% INFO    : Bus 77696	: V=0.999033362218, theta=-15.9909645708 -> V=1.0, theta=0.0
% INFO    : Bus 77698	: V=1.00117513379, theta=-15.9005326075 -> V=1.0, theta=0.0
% INFO    : Bus 77699	: V=1.00137689298, theta=-16.1016357405 -> V=1.0, theta=0.0
% INFO    : Bus 77700	: V=1.0017226151, theta=-16.1432404963 -> V=1.0, theta=0.0
% INFO    : Bus 77703	: V=1.003935855, theta=-16.7750944017 -> V=1.0, theta=0.0
% INFO    : Bus 77704	: V=0.998801876061, theta=-20.6901974839 -> V=1.0, theta=0.0
% INFO    : Bus 77706	: V=0.996626543188, theta=-21.7319690582 -> V=1.0, theta=0.0
% INFO    : Bus 77707	: V=0.997004685385, theta=-21.5436678552 -> V=1.0, theta=0.0
% INFO    : Bus 77708	: V=1.00051369639, theta=-22.0636219258 -> V=1.0, theta=0.0
% INFO    : Bus 77709	: V=0.996998335628, theta=-21.4253937137 -> V=1.0, theta=0.0
% INFO    : Bus 77710	: V=0.993691705614, theta=-21.8734555248 -> V=1.0, theta=0.0
% INFO    : Bus 77711	: V=1.00042554717, theta=-18.2938025726 -> V=1.0, theta=0.0
% INFO    : Bus 77712	: V=1.00238008062, theta=-18.7706848307 -> V=1.0, theta=0.0
% INFO    : Bus 77713	: V=0.998709670617, theta=-16.9064171439 -> V=1.0, theta=0.0
% INFO    : Bus 77714	: V=1.00549309906, theta=-18.5303897793 -> V=1.0, theta=0.0
% INFO    : Bus 77715	: V=1.00456718157, theta=-17.8819725808 -> V=1.0, theta=0.0
% INFO    : Bus 77717	: V=1.00483605876, theta=-11.8171862383 -> V=1.0, theta=0.0
% INFO    : Bus 77720	: V=0.997405245908, theta=-18.8157374843 -> V=1.0, theta=0.0
% INFO    : Bus 77721	: V=1.01776612365, theta=-16.0195458785 -> V=1.0, theta=0.0
% INFO    : Bus 77722	: V=1.01855125901, theta=-15.4414430993 -> V=1.0, theta=0.0
% INFO    : Bus 77727	: V=1.01191240227, theta=-20.1166273446 -> V=1.0, theta=0.0
% INFO    : Bus 77728	: V=1.00632003688, theta=-20.3866191629 -> V=1.0, theta=0.0
% INFO    : Bus 77729	: V=0.999521073069, theta=-9.43627201005 -> V=1.0, theta=0.0
% INFO    : Bus 77730	: V=0.999487357412, theta=-9.66045756589 -> V=1.0, theta=0.0
% INFO    : Bus 77731	: V=0.997497696786, theta=-9.25619909077 -> V=1.0, theta=0.0
% INFO    : Bus 77732	: V=0.998772214263, theta=-9.57917214864 -> V=1.0, theta=0.0
% INFO    : Bus 77735	: V=0.999712042235, theta=-9.18205627517 -> V=1.0, theta=0.0
% INFO    : Bus 77738	: V=1.00066573199, theta=-9.3121596392 -> V=1.0, theta=0.0
% INFO    : Bus 77739	: V=1.00006413596, theta=-8.95258257056 -> V=1.0, theta=0.0
% INFO    : Bus 77740	: V=0.999725114708, theta=-9.74279529432 -> V=1.0, theta=0.0
% INFO    : Bus 77744	: V=1.00307633555, theta=-18.6161839736 -> V=1.0, theta=0.0
% INFO    : Bus 77746	: V=1.00107284445, theta=-19.2785219344 -> V=1.0, theta=0.0
% INFO    : Bus 77747	: V=1.0007400535, theta=-19.3467836471 -> V=1.0, theta=0.0
% INFO    : Bus 77749	: V=1.00796326141, theta=-20.5635793978 -> V=1.0, theta=0.0
% INFO    : Bus 77750	: V=1.00898937922, theta=-20.6228790083 -> V=1.0, theta=0.0
% INFO    : Bus 77752	: V=1.001557688, theta=-20.1483902523 -> V=1.0, theta=0.0
% INFO    : Bus 77753	: V=1.01465619921, theta=-10.8573393658 -> V=1.0, theta=0.0
% INFO    : Bus 77754	: V=1.01449889591, theta=-10.5920275772 -> V=1.0, theta=0.0
% INFO    : Bus 77755	: V=1.01386346126, theta=-11.0384066884 -> V=1.0, theta=0.0
% INFO    : Bus 77759	: V=1.01438982048, theta=-10.7415093402 -> V=1.0, theta=0.0
% INFO    : Bus 77760	: V=1.01490624948, theta=-10.1053427397 -> V=1.0, theta=0.0
% INFO    : Bus 77767	: V=1.01119632631, theta=-11.4635429419 -> V=1.0, theta=0.0
% INFO    : Bus 77769	: V=1.00851196957, theta=-11.0590601513 -> V=1.0, theta=0.0
% INFO    : Bus 77770	: V=1.00274774128, theta=-14.505946092 -> V=1.0, theta=0.0
% INFO    : Bus 77771	: V=0.996130572428, theta=-19.5743121902 -> V=1.0, theta=0.0
% INFO    : Bus 77772	: V=0.996852210037, theta=-19.5418363884 -> V=1.0, theta=0.0
% INFO    : Bus 77773	: V=0.995772405086, theta=-19.6048362031 -> V=1.0, theta=0.0
% INFO    : Bus 77775	: V=0.995284263883, theta=-19.5668104333 -> V=1.0, theta=0.0
% INFO    : Bus 77776	: V=0.995679887603, theta=-19.4701746655 -> V=1.0, theta=0.0
% INFO    : Bus 77777	: V=0.996051018797, theta=-19.3336446911 -> V=1.0, theta=0.0
% INFO    : Bus 77778	: V=0.995605720517, theta=-18.703673532 -> V=1.0, theta=0.0
% INFO    : Bus 77780	: V=0.994247473934, theta=-19.4414156607 -> V=1.0, theta=0.0
% INFO    : Bus 77781	: V=0.993771636877, theta=-19.5326242165 -> V=1.0, theta=0.0
% INFO    : Bus 77782	: V=0.996397759871, theta=-19.2086170447 -> V=1.0, theta=0.0
% INFO    : Bus 77784	: V=0.996126924923, theta=-19.4625021976 -> V=1.0, theta=0.0
% INFO    : Bus 77785	: V=0.996002860578, theta=-19.1116368913 -> V=1.0, theta=0.0
% INFO    : Bus 77786	: V=0.998622340636, theta=-19.826481575 -> V=1.0, theta=0.0
% INFO    : Bus 77788	: V=0.996678965817, theta=-20.1230335265 -> V=1.0, theta=0.0
% INFO    : Bus 77794	: V=1.01103220602, theta=-11.9953763191 -> V=1.0, theta=0.0
% INFO    : Bus 77795	: V=1.00942645947, theta=-9.62288884555 -> V=1.0, theta=0.0
% INFO    : Bus 77796	: V=1.00623783405, theta=-7.35269678354 -> V=1.0, theta=0.0
% INFO    : Bus 77798	: V=0.997816677446, theta=-18.6794348097 -> V=1.0, theta=0.0
% INFO    : Bus 77799	: V=1.00806759401, theta=-14.6525950063 -> V=1.0, theta=0.0
% INFO    : Bus 77800	: V=0.999826665031, theta=-20.3223602588 -> V=1.0, theta=0.0
% INFO    : Bus 77801	: V=1.00013114612, theta=-20.7437012155 -> V=1.0, theta=0.0
% INFO    : Bus 77802	: V=1.00471820678, theta=-20.1657483946 -> V=1.0, theta=0.0
% INFO    : Bus 77808	: V=0.999165197161, theta=-21.0053344146 -> V=1.0, theta=0.0
% INFO    : Bus 77809	: V=1.00050060553, theta=-20.3817964096 -> V=1.0, theta=0.0
% INFO    : Bus 77810	: V=1.0002571431, theta=-20.6734203449 -> V=1.0, theta=0.0
% INFO    : Bus 77811	: V=0.99960436632, theta=-20.2246026568 -> V=1.0, theta=0.0
% INFO    : Bus 77812	: V=0.999817527494, theta=-20.7269489798 -> V=1.0, theta=0.0
% INFO    : Bus 77813	: V=0.999095236755, theta=-20.8480191356 -> V=1.0, theta=0.0
% INFO    : Bus 77814	: V=0.999995619866, theta=-20.8626918603 -> V=1.0, theta=0.0
% INFO    : Bus 77815	: V=1.00015014231, theta=-20.8111662088 -> V=1.0, theta=0.0
% INFO    : Bus 77816	: V=1.00091764194, theta=-20.3921008572 -> V=1.0, theta=0.0
% INFO    : Bus 77817	: V=0.999973283503, theta=-20.8350073383 -> V=1.0, theta=0.0
% INFO    : Bus 77818	: V=0.999805719436, theta=-20.870583989 -> V=1.0, theta=0.0
% INFO    : Bus 77819	: V=1.00009317131, theta=-20.9259442041 -> V=1.0, theta=0.0
% INFO    : Bus 77821	: V=1.00000119653, theta=-21.0818837684 -> V=1.0, theta=0.0
% INFO    : Bus 77822	: V=0.999951669373, theta=-21.1148067233 -> V=1.0, theta=0.0
% INFO    : Bus 77823	: V=1.00000746747, theta=-21.0613678059 -> V=1.0, theta=0.0
% INFO    : Bus 77824	: V=1.00012997706, theta=-20.969665378 -> V=1.0, theta=0.0
% INFO    : Bus 77825	: V=1.00001286823, theta=-20.8388869642 -> V=1.0, theta=0.0
% INFO    : Bus 77826	: V=0.999941120249, theta=-20.8509067118 -> V=1.0, theta=0.0
% INFO    : Bus 77830	: V=1.00229706758, theta=-20.9537480395 -> V=1.0, theta=0.0
% INFO    : Bus 77831	: V=1.00009980376, theta=-21.2199964811 -> V=1.0, theta=0.0
% INFO    : Bus 77832	: V=1.00025877629, theta=-21.2821689417 -> V=1.0, theta=0.0
% INFO    : Bus 77835	: V=1.00028588603, theta=-21.2996473891 -> V=1.0, theta=0.0
% INFO    : Bus 77836	: V=1.00019844207, theta=-21.253708405 -> V=1.0, theta=0.0
% INFO    : Bus 77837	: V=1.00311537965, theta=-20.9149232725 -> V=1.0, theta=0.0
% INFO    : Bus 77839	: V=1.00322328429, theta=-20.4428178096 -> V=1.0, theta=0.0
% INFO    : Bus 77840	: V=1.00421654077, theta=-20.2542017675 -> V=1.0, theta=0.0
% INFO    : Bus 77841	: V=1.0007407625, theta=-21.3918841653 -> V=1.0, theta=0.0
% INFO    : Bus 77842	: V=1.00296572596, theta=-21.2155653481 -> V=1.0, theta=0.0
% INFO    : Bus 77843	: V=1.00596038578, theta=-20.7555166156 -> V=1.0, theta=0.0
% INFO    : Bus 77844	: V=1.00202806716, theta=-21.328761589 -> V=1.0, theta=0.0
% INFO    : Bus 77845	: V=1.00124244989, theta=-21.3966389473 -> V=1.0, theta=0.0
% INFO    : Bus 77846	: V=0.999799417206, theta=-21.5438206704 -> V=1.0, theta=0.0
% INFO    : Bus 77847	: V=1.00323090211, theta=-21.0676337318 -> V=1.0, theta=0.0
% INFO    : Bus 77849	: V=0.999665966961, theta=-21.5733797802 -> V=1.0, theta=0.0
% INFO    : Bus 77850	: V=1.00006821436, theta=-21.456858048 -> V=1.0, theta=0.0
% INFO    : Bus 77851	: V=0.999324811554, theta=-19.6564200959 -> V=1.0, theta=0.0
% INFO    : Bus 77852	: V=1.00057602809, theta=-20.5673346703 -> V=1.0, theta=0.0
% INFO    : Bus 77853	: V=1.00046176018, theta=-21.0674443276 -> V=1.0, theta=0.0
% INFO    : Bus 77854	: V=1.00091287917, theta=-20.9640108131 -> V=1.0, theta=0.0
% INFO    : Bus 77855	: V=1.0008000395, theta=-20.8757967873 -> V=1.0, theta=0.0
% INFO    : Bus 77861	: V=0.998940616654, theta=-21.0328150343 -> V=1.0, theta=0.0
% INFO    : Bus 77862	: V=0.998050253757, theta=-21.3671174546 -> V=1.0, theta=0.0
% INFO    : Bus 77863	: V=0.997575778374, theta=-21.4559162796 -> V=1.0, theta=0.0
% INFO    : Bus 77864	: V=0.996596310899, theta=-21.655185131 -> V=1.0, theta=0.0
% INFO    : Bus 77865	: V=1.00059352185, theta=-21.3468783417 -> V=1.0, theta=0.0
% INFO    : Bus 77866	: V=1.00055554695, theta=-21.3353296395 -> V=1.0, theta=0.0
% INFO    : Bus 77867	: V=1.00071098904, theta=-21.3825929847 -> V=1.0, theta=0.0
% INFO    : Bus 77868	: V=1.00080959342, theta=-21.4189256796 -> V=1.0, theta=0.0
% INFO    : Bus 77869	: V=1.00422124091, theta=-20.917376324 -> V=1.0, theta=0.0
% INFO    : Bus 77872	: V=0.995683646624, theta=-21.8223850461 -> V=1.0, theta=0.0
% INFO    : Bus 77873	: V=1.00123468111, theta=-21.3670622433 -> V=1.0, theta=0.0
% INFO    : Bus 77874	: V=1.00392307833, theta=-20.8476346485 -> V=1.0, theta=0.0
% INFO    : Bus 77875	: V=0.995023263227, theta=-21.932895823 -> V=1.0, theta=0.0
% INFO    : Bus 77876	: V=0.994113612332, theta=-21.8010187788 -> V=1.0, theta=0.0
% INFO    : Bus 77877	: V=1.00184016612, theta=-21.1752259591 -> V=1.0, theta=0.0
% INFO    : Bus 77878	: V=1.00465593358, theta=-20.6880381185 -> V=1.0, theta=0.0
% INFO    : Bus 77879	: V=1.00305452131, theta=-20.9482029481 -> V=1.0, theta=0.0
% INFO    : Bus 77880	: V=1.00151073519, theta=-20.9599845196 -> V=1.0, theta=0.0
% INFO    : Bus 77881	: V=0.996866318662, theta=-21.603233255 -> V=1.0, theta=0.0
% INFO    : Bus 77882	: V=1.00640468785, theta=-20.7499191578 -> V=1.0, theta=0.0
% INFO    : Bus 77883	: V=1.0036315351, theta=-21.1963541883 -> V=1.0, theta=0.0
% INFO    : Bus 77884	: V=1.00339878537, theta=-21.2072905837 -> V=1.0, theta=0.0
% INFO    : Bus 77885	: V=1.00138275227, theta=-21.3905301543 -> V=1.0, theta=0.0
% INFO    : Bus 77886	: V=1.00472055181, theta=-20.720445253 -> V=1.0, theta=0.0
% INFO    : Bus 77887	: V=1.00539109293, theta=-20.1350911406 -> V=1.0, theta=0.0
% INFO    : Bus 77888	: V=0.98369142996, theta=-22.5183839714 -> V=1.0, theta=0.0
% INFO    : Bus 77889	: V=0.994291841461, theta=-21.7441206304 -> V=1.0, theta=0.0
% INFO    : Bus 77890	: V=1.01497556071, theta=-10.4881205883 -> V=1.0, theta=0.0
% INFO    : Bus 77891	: V=1.01572476888, theta=-9.62900343186 -> V=1.0, theta=0.0
% INFO    : Bus 77892	: V=1.01856730811, theta=-8.56829937391 -> V=1.0, theta=0.0
% INFO    : Bus 77893	: V=1.02198436885, theta=-7.43884996706 -> V=1.0, theta=0.0
% INFO    : Bus 77897	: V=0.998432840054, theta=-9.16973471784 -> V=1.0, theta=0.0
% INFO    : Bus 77898	: V=1.01456679875, theta=-21.0741824457 -> V=1.0, theta=0.0
% INFO    : Bus 77903	: V=1.00050189536, theta=-17.2889667554 -> V=1.0, theta=0.0
% INFO    : Bus 77904	: V=1.00122111518, theta=-17.1855888516 -> V=1.0, theta=0.0
% INFO    : Bus 77907	: V=0.99509751826, theta=-17.5268983616 -> V=1.0, theta=0.0
% INFO    : Bus 77908	: V=0.995609059269, theta=-17.0859628639 -> V=1.0, theta=0.0
% INFO    : Bus 77909	: V=0.999259402906, theta=-17.3362790974 -> V=1.0, theta=0.0
% INFO    : Bus 77910	: V=1.00092981793, theta=-17.2480050397 -> V=1.0, theta=0.0
% INFO    : Bus 77911	: V=1.00553863914, theta=-16.8925732613 -> V=1.0, theta=0.0
% INFO    : Bus 77912	: V=1.00506258438, theta=-16.9836130701 -> V=1.0, theta=0.0
% INFO    : Bus 77913	: V=1.00336660903, theta=-16.9210344481 -> V=1.0, theta=0.0
% INFO    : Bus 77914	: V=1.00574271648, theta=-16.5071774057 -> V=1.0, theta=0.0
% INFO    : Bus 77915	: V=1.00506797442, theta=-16.6064508206 -> V=1.0, theta=0.0
% INFO    : Bus 77917	: V=0.986756132946, theta=-18.7850205866 -> V=1.0, theta=0.0
% INFO    : Bus 77918	: V=0.997530556216, theta=-17.8591712708 -> V=1.0, theta=0.0
% INFO    : Bus 77919	: V=0.999277462954, theta=-10.068250107 -> V=1.0, theta=0.0
% INFO    : Bus 77920	: V=0.99968062362, theta=-9.85699827774 -> V=1.0, theta=0.0
% INFO    : Bus 77921	: V=1.01331965302, theta=-7.12801095641 -> V=1.0, theta=0.0
% INFO    : Bus 77922	: V=1.01319632833, theta=-6.88498739789 -> V=1.0, theta=0.0
% INFO    : Bus 77923	: V=1.01347856772, theta=-4.91693340651 -> V=1.0, theta=0.0
% INFO    : Bus 77925	: V=1.00368963451, theta=-7.75172986711 -> V=1.0, theta=0.0
% INFO    : Bus 77928	: V=1.0080063808, theta=-10.7450635787 -> V=1.0, theta=0.0
% INFO    : Bus 77929	: V=1.00695266889, theta=-12.5704673053 -> V=1.0, theta=0.0
% INFO    : Bus 77930	: V=1.00701860571, theta=-11.5222764719 -> V=1.0, theta=0.0
% INFO    : Bus 77931	: V=0.997870762806, theta=-20.4604972939 -> V=1.0, theta=0.0
% INFO    : Bus 77933	: V=1.00192188769, theta=-20.9815127297 -> V=1.0, theta=0.0
% INFO    : Bus 77934	: V=1.00004439539, theta=-20.8478117357 -> V=1.0, theta=0.0
% INFO    : Bus 77935	: V=1.0032073871, theta=-21.5530242503 -> V=1.0, theta=0.0
% INFO    : Bus 77936	: V=1.00065240477, theta=-20.9314021147 -> V=1.0, theta=0.0
% INFO    : Bus 77937	: V=0.99889423141, theta=-20.6905861732 -> V=1.0, theta=0.0
% INFO    : Bus 77938	: V=1.0018543258, theta=-20.3349559935 -> V=1.0, theta=0.0
% INFO    : Bus 77939	: V=1.0184794542, theta=-21.9095741567 -> V=1.0, theta=0.0
% INFO    : Bus 77940	: V=1.01815410074, theta=-21.8681804431 -> V=1.0, theta=0.0
% INFO    : Bus 77941	: V=1.01510086185, theta=-21.7870178729 -> V=1.0, theta=0.0
% INFO    : Bus 77942	: V=1.01044464817, theta=-21.6477134748 -> V=1.0, theta=0.0
% INFO    : Bus 77943	: V=1.00107585857, theta=-20.9191921704 -> V=1.0, theta=0.0
% INFO    : Bus 77944	: V=1.00297397293, theta=-20.7297623994 -> V=1.0, theta=0.0
% INFO    : Bus 77945	: V=1.00410981764, theta=-20.6467487361 -> V=1.0, theta=0.0
% INFO    : Bus 77946	: V=1.00379469129, theta=-20.6294969726 -> V=1.0, theta=0.0
% INFO    : Bus 77947	: V=1.00058160151, theta=-20.9809782886 -> V=1.0, theta=0.0
% INFO    : Bus 77948	: V=1.00421465755, theta=-20.6346791373 -> V=1.0, theta=0.0
% INFO    : Bus 77949	: V=1.0048603521, theta=-20.5612669741 -> V=1.0, theta=0.0
% INFO    : Bus 77950	: V=1.00538725826, theta=-20.4085671822 -> V=1.0, theta=0.0
% INFO    : Bus 77951	: V=1.00761776169, theta=-20.0644004002 -> V=1.0, theta=0.0
% INFO    : Bus 77954	: V=1.00172680435, theta=-20.864625687 -> V=1.0, theta=0.0
% INFO    : Bus 77955	: V=1.00247222181, theta=-20.7471241583 -> V=1.0, theta=0.0
% INFO    : Bus 77956	: V=0.994041526701, theta=-21.2966238778 -> V=1.0, theta=0.0
% INFO    : Bus 77957	: V=1.00199844967, theta=-20.8099214832 -> V=1.0, theta=0.0
% INFO    : Bus 77959	: V=1.00876552897, theta=-20.1173389839 -> V=1.0, theta=0.0
% INFO    : Bus 77960	: V=1.00798981268, theta=-20.1394780283 -> V=1.0, theta=0.0
% INFO    : Bus 77962	: V=1.01061660133, theta=-11.7179945648 -> V=1.0, theta=0.0
% INFO    : Bus 77963	: V=1.00359101777, theta=-18.4102864692 -> V=1.0, theta=0.0
% INFO    : Bus 77965	: V=1.01027167949, theta=-17.0912484162 -> V=1.0, theta=0.0
% INFO    : Bus 77966	: V=1.00633766194, theta=-17.1302632954 -> V=1.0, theta=0.0
% INFO    : Bus 77967	: V=1.00731269382, theta=-17.6839301369 -> V=1.0, theta=0.0
% INFO    : Bus 77968	: V=1.01210334939, theta=-8.57330426618 -> V=1.0, theta=0.0
% INFO    : Bus 77969	: V=1.01183122536, theta=-8.70101152002 -> V=1.0, theta=0.0
% INFO    : Bus 77970	: V=1.01068453745, theta=-9.35176327777 -> V=1.0, theta=0.0
% INFO    : Bus 77973	: V=1.01186706831, theta=-7.80498084197 -> V=1.0, theta=0.0
% INFO    : Bus 77974	: V=1.01271793522, theta=-7.50418659864 -> V=1.0, theta=0.0
% INFO    : Bus 77975	: V=1.01208723319, theta=-8.15615060441 -> V=1.0, theta=0.0
% INFO    : Bus 77977	: V=1.00709517305, theta=-18.5078159756 -> V=1.0, theta=0.0
% INFO    : Bus 77979	: V=1.00415772499, theta=-15.4389405385 -> V=1.0, theta=0.0
% INFO    : Bus 77990	: V=1.00105395983, theta=-12.8909615693 -> V=1.0, theta=0.0
% INFO    : Bus 77991	: V=1.00570384595, theta=-11.5679407602 -> V=1.0, theta=0.0
% INFO    : Bus 77992	: V=1.00164230136, theta=-14.2413038021 -> V=1.0, theta=0.0
% INFO    : Bus 77993	: V=1.00265174732, theta=-12.0173103079 -> V=1.0, theta=0.0
% INFO    : Bus 77994	: V=0.999976662192, theta=-12.7282448737 -> V=1.0, theta=0.0
% INFO    : Bus 77997	: V=1.00107574708, theta=-20.3503830704 -> V=1.0, theta=0.0
% INFO    : Bus 77998	: V=1.00134992375, theta=-11.1238081965 -> V=1.0, theta=0.0
% INFO    : Bus 77999	: V=1.00465606945, theta=-10.7651564511 -> V=1.0, theta=0.0
% INFO    : Bus 78000	: V=1.00043190164, theta=-9.37818501519 -> V=1.0, theta=0.0
% INFO    : Bus 78001	: V=0.999278337255, theta=-9.1494553446 -> V=1.0, theta=0.0
% INFO    : Bus 78002	: V=0.996406214049, theta=-7.86563010658 -> V=1.0, theta=0.0
% INFO    : Bus 78003	: V=1.00168297288, theta=-19.539486527 -> V=1.0, theta=0.0
% INFO    : Bus 78004	: V=0.999669221603, theta=-19.6884503638 -> V=1.0, theta=0.0
% INFO    : Bus 78005	: V=1.0126915109, theta=-16.8392731007 -> V=1.0, theta=0.0
% INFO    : Bus 78006	: V=1.01173994838, theta=-16.9896728738 -> V=1.0, theta=0.0
% INFO    : Bus 78007	: V=0.999877824286, theta=-18.5097873503 -> V=1.0, theta=0.0
% INFO    : Bus 78008	: V=0.996168000332, theta=-19.7468245 -> V=1.0, theta=0.0
% INFO    : Bus 78009	: V=0.996872867072, theta=-19.8105120714 -> V=1.0, theta=0.0
% INFO    : Bus 78011	: V=0.996725902747, theta=-19.3826480937 -> V=1.0, theta=0.0
% INFO    : Bus 78012	: V=0.99913765573, theta=-20.3978809584 -> V=1.0, theta=0.0
% INFO    : Bus 78013	: V=1.00400064958, theta=-18.6026485262 -> V=1.0, theta=0.0
% INFO    : Bus 78014	: V=1.00086357967, theta=-18.4910465265 -> V=1.0, theta=0.0
% INFO    : Bus 78015	: V=1.01626669687, theta=-17.3141541037 -> V=1.0, theta=0.0
% INFO    : Bus 78017	: V=1.0040476314, theta=-19.1304631693 -> V=1.0, theta=0.0
% INFO    : Bus 78018	: V=1.00132282516, theta=-19.1423375513 -> V=1.0, theta=0.0
% INFO    : Bus 78019	: V=1.0032898757, theta=-19.883133561 -> V=1.0, theta=0.0
% INFO    : Bus 78020	: V=1.00301714953, theta=-19.8464726614 -> V=1.0, theta=0.0
% INFO    : Bus 78021	: V=1.00536465773, theta=-20.3089494117 -> V=1.0, theta=0.0
% INFO    : Bus 78022	: V=1.00023877622, theta=-20.5765424044 -> V=1.0, theta=0.0
% INFO    : Bus 78023	: V=1.00249201634, theta=-20.6434203232 -> V=1.0, theta=0.0
% INFO    : Bus 78024	: V=1.00298729672, theta=-20.5030997101 -> V=1.0, theta=0.0
% INFO    : Bus 78026	: V=1.00313633617, theta=-20.6879494085 -> V=1.0, theta=0.0
% INFO    : Bus 78028	: V=1.00633922483, theta=-20.5443144364 -> V=1.0, theta=0.0
% INFO    : Bus 78029	: V=1.00981354493, theta=-19.9405542329 -> V=1.0, theta=0.0
% INFO    : Bus 78030	: V=1.01576340854, theta=-18.892325527 -> V=1.0, theta=0.0
% INFO    : Bus 78031	: V=1.00195008284, theta=-20.9519722673 -> V=1.0, theta=0.0
% INFO    : Bus 78032	: V=1.00486096511, theta=-20.6242369275 -> V=1.0, theta=0.0
% INFO    : Bus 78033	: V=1.00521927639, theta=-20.6011543424 -> V=1.0, theta=0.0
% INFO    : Bus 78034	: V=1.00703995759, theta=-20.3665589304 -> V=1.0, theta=0.0
% INFO    : Bus 78035	: V=1.00513219372, theta=-20.481382097 -> V=1.0, theta=0.0
% INFO    : Bus 78038	: V=1.01472838049, theta=-16.3851683405 -> V=1.0, theta=0.0
% INFO    : Bus 78040	: V=1.023092031, theta=-17.4753598296 -> V=1.0, theta=0.0
% INFO    : Bus 78043	: V=0.998364807347, theta=-19.0489183525 -> V=1.0, theta=0.0
% INFO    : Bus 78044	: V=0.997595757229, theta=-18.7455833428 -> V=1.0, theta=0.0
% INFO    : Bus 78045	: V=0.993499639459, theta=-18.9254225375 -> V=1.0, theta=0.0
% INFO    : Bus 78062	: V=1.0006560405, theta=-15.269637236 -> V=1.0, theta=0.0
% INFO    : Bus 78063	: V=1.00185411921, theta=-14.7732010137 -> V=1.0, theta=0.0
% INFO    : Bus 78064	: V=0.999639020405, theta=-15.4112241261 -> V=1.0, theta=0.0
% INFO    : Bus 78068	: V=0.995896001968, theta=-16.6319122141 -> V=1.0, theta=0.0
% INFO    : Bus 78069	: V=0.998385172198, theta=-17.4855337062 -> V=1.0, theta=0.0
% INFO    : Bus 78071	: V=0.995535652422, theta=-16.8230593298 -> V=1.0, theta=0.0
% INFO    : Bus 78072	: V=0.995620951522, theta=-16.7537387583 -> V=1.0, theta=0.0
% INFO    : Bus 78075	: V=0.991287169869, theta=-16.9133499233 -> V=1.0, theta=0.0
% INFO    : Bus 78076	: V=0.990398376128, theta=-17.0590238157 -> V=1.0, theta=0.0
% INFO    : Bus 78078	: V=1.00752360042, theta=-23.9105212777 -> V=1.0, theta=0.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 39880	: Pg=58.8775442604, Qg=43.0667471086 -> Pg=53.8, Qg=15.1
% INFO    : Gen at bus 39880	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 39896	: Pg=25.3998709923, Qg=14.8999985164 -> Pg=12.7, Qg=0.0
% INFO    : Gen at bus 39896	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 39908	: Pg=29.1537289549, Qg=28.0270865274 -> Pg=35.0, Qg=5.95
% INFO    : Gen at bus 39908	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 39908	: Pg=29.1537289549, Qg=28.0270865274 -> Pg=35.0, Qg=5.95
% INFO    : Gen at bus 39908	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 40003	: Pg=63.9999495344, Qg=25.5999836534 -> Pg=33.0, Qg=0.0
% INFO    : Gen at bus 40003	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 40005	: Pg=25.7305620661, Qg=4.65386696967 -> Pg=43.365, Qg=10.05
% INFO    : Gen at bus 40005	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 40005	: Pg=38.0805620695, Qg=3.34094730025 -> Pg=64.04, Qg=14.85
% INFO    : Gen at bus 40005	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 40008	: Pg=43.2657697751, Qg=0.630837978337 -> Pg=40.5, Qg=5.35
% INFO    : Gen at bus 40008	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 40015	: Pg=43.25192799, Qg=8.24121658725 -> Pg=35.0, Qg=4.85
% INFO    : Gen at bus 40015	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 40015	: Pg=43.25192799, Qg=8.24121658725 -> Pg=35.0, Qg=4.85
% INFO    : Gen at bus 40015	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 40015	: Pg=43.25192799, Qg=8.24121658725 -> Pg=35.0, Qg=4.85
% INFO    : Gen at bus 40015	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 40015	: Pg=34.7474010597, Qg=15.413052589 -> Pg=25.0, Qg=11.25
% INFO    : Gen at bus 40015	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 40015	: Pg=34.7474010597, Qg=15.413052589 -> Pg=25.0, Qg=11.25
% INFO    : Gen at bus 40015	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 40056	: Pg=40.8999831236, Qg=-24.3053723707 -> Pg=20.45, Qg=0.0
% INFO    : Gen at bus 40056	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 40070	: Pg=54.9999347603, Qg=-2.0302658053 -> Pg=33.75, Qg=13.65
% INFO    : Gen at bus 40070	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 40070	: Pg=45.9999347603, Qg=-0.0432858106863 -> Pg=28.0, Qg=11.25
% INFO    : Gen at bus 40070	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 40081	: Pg=39.9999788906, Qg=36.7999938546 -> Pg=20.5, Qg=10.25
% INFO    : Gen at bus 40081	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 40145	: Pg=19.6295359888, Qg=20.1998804369 -> Pg=23.0, Qg=3.15
% INFO    : Gen at bus 40145	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75435	: Pg=599.979415216, Qg=-126.468691001 -> Pg=437.5, Qg=61.3
% INFO    : Gen at bus 75435	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75437	: Pg=561.999674239, Qg=25.4559075017 -> Pg=406.0, Qg=52.5
% INFO    : Gen at bus 75437	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75439	: Pg=74.8704882671, Qg=48.2759357743 -> Pg=310.5, Qg=0.0
% INFO    : Gen at bus 75439	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75440	: Pg=45.0094210813, Qg=-8.63527035697 -> Pg=113.5, Qg=31.3
% INFO    : Gen at bus 75440	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75442	: Pg=64.4999107633, Qg=-31.667943477 -> Pg=32.25, Qg=15.05
% INFO    : Gen at bus 75442	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75444	: Pg=159.99912674, Qg=-57.2572678724 -> Pg=140.0, Qg=27.25
% INFO    : Gen at bus 75444	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75444	: Pg=158.999126731, Qg=-57.2572678724 -> Pg=139.5, Qg=27.25
% INFO    : Gen at bus 75444	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75444	: Pg=163.99912677, Qg=-58.9512483431 -> Pg=109.5, Qg=28.0
% INFO    : Gen at bus 75444	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75446	: Pg=38.2128265323, Qg=10.5406995062 -> Pg=61.105, Qg=13.2
% INFO    : Gen at bus 75446	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75448	: Pg=138.061402232, Qg=9.01263046055 -> Pg=121.5, Qg=24.85
% INFO    : Gen at bus 75448	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75448	: Pg=138.061402232, Qg=9.01263046055 -> Pg=121.5, Qg=24.85
% INFO    : Gen at bus 75448	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75448	: Pg=185.3137794, Qg=3.52566029728 -> Pg=130.0, Qg=36.7
% INFO    : Gen at bus 75448	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75450	: Pg=77.6555915711, Qg=-66.2898914448 -> Pg=42.15, Qg=0.0
% INFO    : Gen at bus 75450	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75451	: Pg=56.1814214815, Qg=50.4733390314 -> Pg=63.75, Qg=0.0
% INFO    : Gen at bus 75451	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75454	: Pg=0.00162200586465, Qg=-61.5436043976 -> Pg=0.17, Qg=0.0
% INFO    : Gen at bus 75454	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75457	: Pg=7.03974999774, Qg=-26.6864724365 -> Pg=3.52, Qg=0.0
% INFO    : Gen at bus 75457	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75458	: Pg=84.499851696, Qg=15.4655130086 -> Pg=42.25, Qg=0.0
% INFO    : Gen at bus 75458	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75459	: Pg=115.999655024, Qg=1.76828300201 -> Pg=90.5, Qg=21.05
% INFO    : Gen at bus 75459	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75459	: Pg=277.999656643, Qg=-41.0007238401 -> Pg=184.0, Qg=26.35
% INFO    : Gen at bus 75459	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75459	: Pg=374.999657613, Qg=-104.484112763 -> Pg=312.5, Qg=44.1
% INFO    : Gen at bus 75459	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75461	: Pg=114.996329639, Qg=84.2995450085 -> Pg=72.5, Qg=19.5
% INFO    : Gen at bus 75461	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75465	: Pg=56.2496887654, Qg=-7.8260167793 -> Pg=28.125, Qg=0.0
% INFO    : Gen at bus 75465	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75466	: Pg=76.6999089613, Qg=-44.0986762158 -> Pg=38.35, Qg=0.0
% INFO    : Gen at bus 75466	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75467	: Pg=0.000133003973465, Qg=-43.699954892 -> Pg=33.3, Qg=0.0
% INFO    : Gen at bus 75467	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75468	: Pg=23.629101668, Qg=-32.9999630322 -> Pg=38.61, Qg=7.45
% INFO    : Gen at bus 75468	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75470	: Pg=0.00273406920522, Qg=-43.1975467677 -> Pg=44.45, Qg=0.0
% INFO    : Gen at bus 75470	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75482	: Pg=29.3532029323, Qg=-34.9954119247 -> Pg=54.0, Qg=15.05
% INFO    : Gen at bus 75482	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75482	: Pg=9.24652304727, Qg=-24.9954116913 -> Pg=32.0, Qg=10.75
% INFO    : Gen at bus 75482	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75484	: Pg=52.8326136954, Qg=34.4997052105 -> Pg=33.5, Qg=5.4
% INFO    : Gen at bus 75484	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75484	: Pg=65.5173277135, Qg=43.0997052103 -> Pg=40.0, Qg=6.7
% INFO    : Gen at bus 75484	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75484	: Pg=78.2980805383, Qg=50.2997052101 -> Pg=46.5, Qg=7.85
% INFO    : Gen at bus 75484	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75486	: Pg=30.0002631621, Qg=2.90100526148 -> Pg=41.0, Qg=8.65
% INFO    : Gen at bus 75486	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75486	: Pg=30.0002631621, Qg=2.90100526148 -> Pg=41.0, Qg=8.65
% INFO    : Gen at bus 75486	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75486	: Pg=30.0002631619, Qg=2.90100526148 -> Pg=40.5, Qg=8.65
% INFO    : Gen at bus 75486	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75488	: Pg=6.75377130286, Qg=27.6913775559 -> Pg=11.725, Qg=0.0
% INFO    : Gen at bus 75488	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=39.9994225615, Qg=5.08605956048 -> Pg=32.5, Qg=7.05
% INFO    : Gen at bus 75493	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=66.9994225533, Qg=6.31562123719 -> Pg=53.5, Qg=11.7
% INFO    : Gen at bus 75493	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=644.999427994, Qg=-194.068451773 -> Pg=505.0, Qg=69.65
% INFO    : Gen at bus 75493	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75493	: Pg=599.999427544, Qg=-134.523454138 -> Pg=475.0, Qg=54.8
% INFO    : Gen at bus 75493	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75497	: Pg=33.9991313993, Qg=20.0800663394 -> Pg=20.0, Qg=3.15
% INFO    : Gen at bus 75497	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75497	: Pg=33.9991313993, Qg=20.0800663394 -> Pg=20.0, Qg=3.15
% INFO    : Gen at bus 75497	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75497	: Pg=81.9991313846, Qg=46.9800401191 -> Pg=44.0, Qg=7.35
% INFO    : Gen at bus 75497	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75500	: Pg=21.156231449, Qg=4.26161255127 -> Pg=22.56, Qg=5.35
% INFO    : Gen at bus 75500	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75500	: Pg=120.450059825, Qg=-17.4679857746 -> Pg=157.45, Qg=20.7
% INFO    : Gen at bus 75500	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75502	: Pg=21.9909170873, Qg=5.06327180286 -> Pg=22.56, Qg=5.1
% INFO    : Gen at bus 75502	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75502	: Pg=21.3616784594, Qg=5.31222098223 -> Pg=22.0, Qg=5.35
% INFO    : Gen at bus 75502	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75503	: Pg=60.9998107765, Qg=18.330212959 -> Pg=45.5, Qg=5.35
% INFO    : Gen at bus 75503	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75503	: Pg=31.9998107775, Qg=10.8455525297 -> Pg=23.5, Qg=5.35
% INFO    : Gen at bus 75503	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75507	: Pg=23.2999524083, Qg=45.9216128376 -> Pg=11.65, Qg=13.95
% INFO    : Gen at bus 75507	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75511	: Pg=21.11992589, Qg=44.8368890021 -> Pg=10.56, Qg=0.0
% INFO    : Gen at bus 75511	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75513	: Pg=84.1629311089, Qg=30.0709153267 -> Pg=96.5, Qg=25.15
% INFO    : Gen at bus 75513	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75513	: Pg=39.639061677, Qg=11.6513542801 -> Pg=42.0, Qg=10.75
% INFO    : Gen at bus 75513	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75514	: Pg=31.9854016497, Qg=1.31476993784 -> Pg=23.0, Qg=5.35
% INFO    : Gen at bus 75514	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75517	: Pg=116.999719897, Qg=46.3915845179 -> Pg=81.0, Qg=21.3
% INFO    : Gen at bus 75517	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75517	: Pg=42.9997197277, Qg=10.3378461944 -> Pg=26.1, Qg=7.15
% INFO    : Gen at bus 75517	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75519	: Pg=35.3096344511, Qg=15.9253439255 -> Pg=17.655, Qg=0.0
% INFO    : Gen at bus 75519	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75523	: Pg=657.6058502, Qg=-138.531507011 -> Pg=821.8, Qg=92.45
% INFO    : Gen at bus 75523	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75524	: Pg=985.997004569, Qg=593.199930134 -> Pg=822.05, Qg=92.45
% INFO    : Gen at bus 75524	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75529	: Pg=834.996269048, Qg=12.6388108614 -> Pg=564.0, Qg=88.35
% INFO    : Gen at bus 75529	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75529	: Pg=834.947837845, Qg=12.6388108614 -> Pg=563.5, Qg=88.35
% INFO    : Gen at bus 75529	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75533	: Pg=968.999475758, Qg=-293.518935986 -> Pg=633.55, Qg=85.95
% INFO    : Gen at bus 75533	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75537	: Pg=799.999060058, Qg=253.045754887 -> Pg=475.0, Qg=0.0
% INFO    : Gen at bus 75537	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75537	: Pg=799.999060058, Qg=253.045754887 -> Pg=475.0, Qg=0.0
% INFO    : Gen at bus 75537	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75538	: Pg=799.680555857, Qg=-349.299439776 -> Pg=466.0, Qg=0.0
% INFO    : Gen at bus 75538	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75538	: Pg=799.680555857, Qg=-349.299439776 -> Pg=466.0, Qg=0.0
% INFO    : Gen at bus 75538	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75541	: Pg=470.27200382, Qg=-9.01763798313 -> Pg=467.5, Qg=67.4
% INFO    : Gen at bus 75541	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75541	: Pg=470.27200382, Qg=-9.01763798313 -> Pg=467.5, Qg=67.4
% INFO    : Gen at bus 75541	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75543	: Pg=540.725929652, Qg=14.9049315306 -> Pg=340.5, Qg=49.85
% INFO    : Gen at bus 75543	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75543	: Pg=526.759472316, Qg=14.9049315306 -> Pg=333.5, Qg=49.85
% INFO    : Gen at bus 75543	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75546	: Pg=584.99967883, Qg=-67.0223918118 -> Pg=412.5, Qg=49.8
% INFO    : Gen at bus 75546	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75546	: Pg=539.99967838, Qg=-67.0223918118 -> Pg=390.0, Qg=49.8
% INFO    : Gen at bus 75546	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75549	: Pg=555.998643036, Qg=69.2568692781 -> Pg=403.0, Qg=47.9
% INFO    : Gen at bus 75549	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75549	: Pg=524.998642727, Qg=69.2568692781 -> Pg=387.5, Qg=47.9
% INFO    : Gen at bus 75549	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75549	: Pg=524.998642727, Qg=117.606660389 -> Pg=387.5, Qg=89.5
% INFO    : Gen at bus 75549	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75551	: Pg=524.99909011, Qg=-180.041820049 -> Pg=412.5, Qg=46.6
% INFO    : Gen at bus 75551	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75553	: Pg=330.997428611, Qg=-11.4523262536 -> Pg=213.0, Qg=36.8
% INFO    : Gen at bus 75553	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75555	: Pg=245.002107625, Qg=21.4783535549 -> Pg=287.5, Qg=63.15
% INFO    : Gen at bus 75555	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75558	: Pg=317.999609909, Qg=-129.599936131 -> Pg=259.0, Qg=55.7
% INFO    : Gen at bus 75558	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75558	: Pg=505.999611789, Qg=-205.49993689 -> Pg=408.0, Qg=46.55
% INFO    : Gen at bus 75558	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75559	: Pg=32.9998351361, Qg=23.5999641068 -> Pg=21.5, Qg=5.45
% INFO    : Gen at bus 75559	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75559	: Pg=32.9998351361, Qg=23.5999641068 -> Pg=21.5, Qg=5.45
% INFO    : Gen at bus 75559	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75559	: Pg=32.9998351361, Qg=23.5999641068 -> Pg=21.5, Qg=5.45
% INFO    : Gen at bus 75559	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75559	: Pg=31.9998351361, Qg=23.5999641068 -> Pg=21.0, Qg=5.45
% INFO    : Gen at bus 75559	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75559	: Pg=306.999837205, Qg=226.899965376 -> Pg=228.3, Qg=51.1
% INFO    : Gen at bus 75559	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75560	: Pg=95.007298117, Qg=-120.09843336 -> Pg=197.0, Qg=51.65
% INFO    : Gen at bus 75560	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75562	: Pg=269.999149725, Qg=75.8796923833 -> Pg=200.0, Qg=46.75
% INFO    : Gen at bus 75562	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75562	: Pg=296.999149994, Qg=85.1939864843 -> Pg=213.5, Qg=50.9
% INFO    : Gen at bus 75562	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75565	: Pg=0.00188449765845, Qg=-99.9997033886 -> Pg=42.25, Qg=22.65
% INFO    : Gen at bus 75565	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75567	: Pg=189.999820125, Qg=138.199963116 -> Pg=141.665, Qg=29.2
% INFO    : Gen at bus 75567	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75567	: Pg=297.999821205, Qg=217.199963906 -> Pg=220.62, Qg=48.9
% INFO    : Gen at bus 75567	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75568	: Pg=118.000814188, Qg=-19.9689961339 -> Pg=152.0, Qg=16.85
% INFO    : Gen at bus 75568	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75568	: Pg=42.000814351, Qg=2.6429841529 -> Pg=54.5, Qg=9.4
% INFO    : Gen at bus 75568	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75568	: Pg=58.0008143599, Qg=1.85679891853 -> Pg=77.0, Qg=16.25
% INFO    : Gen at bus 75568	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75569	: Pg=145.724509384, Qg=27.8817174658 -> Pg=72.8625, Qg=16.4
% INFO    : Gen at bus 75569	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75570	: Pg=159.988929611, Qg=46.1932524478 -> Pg=147.0, Qg=27.4
% INFO    : Gen at bus 75570	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75570	: Pg=176.988931889, Qg=52.5295877462 -> Pg=162.0, Qg=30.05
% INFO    : Gen at bus 75570	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75572	: Pg=0.0034004618449, Qg=-66.6998293482 -> Pg=43.0, Qg=15.1
% INFO    : Gen at bus 75572	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75574	: Pg=174.998605115, Qg=14.0910972971 -> Pg=137.5, Qg=28.5
% INFO    : Gen at bus 75574	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75576	: Pg=91.0794523297, Qg=-44.9515261391 -> Pg=45.54, Qg=14.95
% INFO    : Gen at bus 75576	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75576	: Pg=128.699452616, Qg=-44.9515261391 -> Pg=64.35, Qg=14.95
% INFO    : Gen at bus 75576	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75581	: Pg=155.999383983, Qg=130.099920768 -> Pg=113.82, Qg=34.45
% INFO    : Gen at bus 75581	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75581	: Pg=158.999384013, Qg=132.799920795 -> Pg=116.06, Qg=35.15
% INFO    : Gen at bus 75581	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75581	: Pg=238.999384811, Qg=185.399921321 -> Pg=167.0, Qg=42.85
% INFO    : Gen at bus 75581	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75581	: Pg=504.99938747, Qg=370.899923176 -> Pg=342.5, Qg=85.7
% INFO    : Gen at bus 75581	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75582	: Pg=47.0004873802, Qg=-40.6335706955 -> Pg=100.0, Qg=26.25
% INFO    : Gen at bus 75582	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75582	: Pg=47.0004873802, Qg=-40.6335706955 -> Pg=100.0, Qg=26.25
% INFO    : Gen at bus 75582	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75582	: Pg=47.0004873803, Qg=-40.6335706955 -> Pg=101.5, Qg=26.25
% INFO    : Gen at bus 75582	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75582	: Pg=47.0004873802, Qg=-40.6335706955 -> Pg=100.0, Qg=26.25
% INFO    : Gen at bus 75582	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75582	: Pg=47.0004873803, Qg=-40.6335706955 -> Pg=101.5, Qg=26.25
% INFO    : Gen at bus 75582	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75582	: Pg=47.0004873803, Qg=-40.6335706955 -> Pg=101.5, Qg=26.25
% INFO    : Gen at bus 75582	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75584	: Pg=151.981065652, Qg=111.599672974 -> Pg=121.0, Qg=25.8
% INFO    : Gen at bus 75584	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75584	: Pg=152.981065679, Qg=111.599672974 -> Pg=121.5, Qg=25.8
% INFO    : Gen at bus 75584	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75586	: Pg=149.999125569, Qg=-29.4117658458 -> Pg=125.0, Qg=25.55
% INFO    : Gen at bus 75586	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75586	: Pg=271.999126779, Qg=-81.0825594196 -> Pg=161.0, Qg=49.45
% INFO    : Gen at bus 75586	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75587	: Pg=132.998680895, Qg=37.1251232269 -> Pg=116.5, Qg=22.6
% INFO    : Gen at bus 75587	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75587	: Pg=132.998680895, Qg=37.1251232269 -> Pg=116.5, Qg=22.6
% INFO    : Gen at bus 75587	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75588	: Pg=144.999953831, Qg=0.0 -> Pg=122.5, Qg=0.0
% INFO    : Gen at bus 75588	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75589	: Pg=3.71972185139, Qg=19.1697873114 -> Pg=16.05, Qg=0.0
% INFO    : Gen at bus 75589	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75592	: Pg=70.0256332519, Qg=3.15859759506 -> Pg=93.0, Qg=19.5
% INFO    : Gen at bus 75592	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75592	: Pg=140.025638081, Qg=-19.3651153788 -> Pg=184.5, Qg=40.15
% INFO    : Gen at bus 75592	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75592	: Pg=175.025639541, Qg=-38.6408058608 -> Pg=239.0, Qg=52.1
% INFO    : Gen at bus 75592	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75593	: Pg=89.0037051501, Qg=11.7453261313 -> Pg=102.0, Qg=10.2
% INFO    : Gen at bus 75593	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75593	: Pg=89.0037051501, Qg=11.7453261313 -> Pg=102.0, Qg=10.2
% INFO    : Gen at bus 75593	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75595	: Pg=114.999516205, Qg=-28.8658678088 -> Pg=90.5, Qg=10.2
% INFO    : Gen at bus 75595	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75595	: Pg=113.999516195, Qg=-28.8658678088 -> Pg=90.0, Qg=10.2
% INFO    : Gen at bus 75595	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75598	: Pg=113.998307589, Qg=65.071700691 -> Pg=109.0, Qg=10.2
% INFO    : Gen at bus 75598	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75598	: Pg=114.998307598, Qg=65.071700691 -> Pg=109.5, Qg=10.2
% INFO    : Gen at bus 75598	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75598	: Pg=114.998307598, Qg=65.071700691 -> Pg=109.5, Qg=10.2
% INFO    : Gen at bus 75598	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75598	: Pg=113.998307589, Qg=65.071700691 -> Pg=109.0, Qg=10.2
% INFO    : Gen at bus 75598	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75599	: Pg=96.9917685484, Qg=-4.37664447445 -> Pg=73.5, Qg=16.35
% INFO    : Gen at bus 75599	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75599	: Pg=96.9917691926, Qg=-4.37664447445 -> Pg=68.0, Qg=16.35
% INFO    : Gen at bus 75599	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75599	: Pg=96.9917691926, Qg=-4.37664447445 -> Pg=68.0, Qg=16.35
% INFO    : Gen at bus 75599	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75599	: Pg=96.9917691926, Qg=-4.37664447445 -> Pg=68.0, Qg=16.35
% INFO    : Gen at bus 75599	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75601	: Pg=96.9992941963, Qg=70.6998256971 -> Pg=72.0, Qg=16.35
% INFO    : Gen at bus 75601	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75601	: Pg=96.9992941963, Qg=70.6998256971 -> Pg=72.0, Qg=16.35
% INFO    : Gen at bus 75601	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75601	: Pg=96.9992941963, Qg=70.6998256971 -> Pg=72.0, Qg=16.35
% INFO    : Gen at bus 75601	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75602	: Pg=90.9999317522, Qg=24.3596927939 -> Pg=63.0, Qg=16.1
% INFO    : Gen at bus 75602	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75602	: Pg=309.999933852, Qg=136.595646998 -> Pg=212.5, Qg=55.5
% INFO    : Gen at bus 75602	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75603	: Pg=88.1993212095, Qg=-9.8411790118 -> Pg=44.1, Qg=0.0
% INFO    : Gen at bus 75603	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75607	: Pg=19.6824584766, Qg=21.8668860966 -> Pg=32.16, Qg=0.0
% INFO    : Gen at bus 75607	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75608	: Pg=64.095844441, Qg=-25.6706780921 -> Pg=32.05, Qg=0.0
% INFO    : Gen at bus 75608	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75611	: Pg=169.999594251, Qg=8.18127235539 -> Pg=130.0, Qg=15.65
% INFO    : Gen at bus 75611	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75611	: Pg=75.9995935548, Qg=-0.917316855125 -> Pg=62.0, Qg=0.0
% INFO    : Gen at bus 75611	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75611	: Pg=75.9995935548, Qg=5.37518662569 -> Pg=62.0, Qg=6.8
% INFO    : Gen at bus 75611	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75611	: Pg=187.999594431, Qg=20.5121247421 -> Pg=131.5, Qg=32.95
% INFO    : Gen at bus 75611	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75612	: Pg=73.9995723641, Qg=42.0864184942 -> Pg=59.5, Qg=12.75
% INFO    : Gen at bus 75612	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75612	: Pg=73.9995723641, Qg=42.0864184942 -> Pg=59.5, Qg=12.75
% INFO    : Gen at bus 75612	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75612	: Pg=75.9995723638, Qg=42.0864184942 -> Pg=60.5, Qg=12.75
% INFO    : Gen at bus 75612	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75612	: Pg=75.9995723638, Qg=42.0864184942 -> Pg=60.5, Qg=12.75
% INFO    : Gen at bus 75612	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75614	: Pg=45.000992713, Qg=7.24078923006 -> Pg=59.5, Qg=12.4
% INFO    : Gen at bus 75614	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75614	: Pg=45.000992713, Qg=7.24078923006 -> Pg=59.5, Qg=12.4
% INFO    : Gen at bus 75614	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75614	: Pg=45.000992713, Qg=7.24078923006 -> Pg=59.5, Qg=12.4
% INFO    : Gen at bus 75614	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75614	: Pg=45.000992713, Qg=7.24078923006 -> Pg=59.5, Qg=12.4
% INFO    : Gen at bus 75614	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75614	: Pg=45.0009927101, Qg=7.24078923006 -> Pg=58.5, Qg=12.4
% INFO    : Gen at bus 75614	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75614	: Pg=45.000992713, Qg=7.24078923006 -> Pg=59.5, Qg=12.4
% INFO    : Gen at bus 75614	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75614	: Pg=45.0009927101, Qg=7.24078923006 -> Pg=58.5, Qg=12.4
% INFO    : Gen at bus 75614	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75614	: Pg=45.0009927101, Qg=7.24078923006 -> Pg=58.5, Qg=12.4
% INFO    : Gen at bus 75614	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75615	: Pg=63.9964292313, Qg=14.9936004245 -> Pg=44.5, Qg=15.65
% INFO    : Gen at bus 75615	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75615	: Pg=189.99643018, Qg=28.2839240406 -> Pg=135.0, Qg=33.1
% INFO    : Gen at bus 75615	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75618	: Pg=58.9987468535, Qg=43.0753315635 -> Pg=45.5, Qg=10.15
% INFO    : Gen at bus 75618	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75618	: Pg=56.9987468569, Qg=43.0753315635 -> Pg=44.5, Qg=10.15
% INFO    : Gen at bus 75618	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75618	: Pg=60.9987468506, Qg=43.0753315635 -> Pg=46.5, Qg=10.15
% INFO    : Gen at bus 75618	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75618	: Pg=60.9987468506, Qg=43.0753315635 -> Pg=46.5, Qg=10.15
% INFO    : Gen at bus 75618	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75618	: Pg=58.9987468535, Qg=43.0753315635 -> Pg=45.5, Qg=10.15
% INFO    : Gen at bus 75618	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75618	: Pg=60.9987468506, Qg=43.0753315635 -> Pg=46.5, Qg=10.15
% INFO    : Gen at bus 75618	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75621	: Pg=51.9999196717, Qg=37.7999630739 -> Pg=28.5, Qg=8.75
% INFO    : Gen at bus 75621	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75621	: Pg=96.9999196718, Qg=60.4999630739 -> Pg=82.0, Qg=9.4
% INFO    : Gen at bus 75621	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75623	: Pg=50.9970083932, Qg=16.847833967 -> Pg=41.5, Qg=8.6
% INFO    : Gen at bus 75623	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75623	: Pg=50.9970083932, Qg=16.847833967 -> Pg=41.5, Qg=8.6
% INFO    : Gen at bus 75623	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75623	: Pg=51.9970084071, Qg=17.0313714405 -> Pg=42.0, Qg=8.65
% INFO    : Gen at bus 75623	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75623	: Pg=51.9970084071, Qg=17.0313714405 -> Pg=42.0, Qg=8.65
% INFO    : Gen at bus 75623	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75623	: Pg=51.9970084071, Qg=17.0313714405 -> Pg=42.0, Qg=8.65
% INFO    : Gen at bus 75623	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75623	: Pg=51.9970084071, Qg=17.0313714405 -> Pg=42.0, Qg=8.65
% INFO    : Gen at bus 75623	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75623	: Pg=51.9970084071, Qg=17.0313714405 -> Pg=42.0, Qg=8.65
% INFO    : Gen at bus 75623	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75623	: Pg=51.9970084071, Qg=17.0313714405 -> Pg=42.0, Qg=8.65
% INFO    : Gen at bus 75623	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75625	: Pg=49.0716177085, Qg=28.728542707 -> Pg=31.75, Qg=8.45
% INFO    : Gen at bus 75625	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75625	: Pg=49.0716177085, Qg=28.728542707 -> Pg=31.75, Qg=8.45
% INFO    : Gen at bus 75625	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75625	: Pg=49.0716177085, Qg=28.728542707 -> Pg=31.75, Qg=8.45
% INFO    : Gen at bus 75625	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75625	: Pg=48.0744644316, Qg=28.728542707 -> Pg=31.25, Qg=8.45
% INFO    : Gen at bus 75625	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75625	: Pg=48.0744644316, Qg=28.728542707 -> Pg=31.25, Qg=8.45
% INFO    : Gen at bus 75625	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75625	: Pg=47.0774657412, Qg=28.728542707 -> Pg=30.75, Qg=8.45
% INFO    : Gen at bus 75625	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75626	: Pg=43.9999352852, Qg=31.4999895388 -> Pg=32.0, Qg=7.25
% INFO    : Gen at bus 75626	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75626	: Pg=43.9999352852, Qg=31.4999895388 -> Pg=32.0, Qg=7.25
% INFO    : Gen at bus 75626	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75626	: Pg=43.9999352852, Qg=31.4999895388 -> Pg=32.0, Qg=7.25
% INFO    : Gen at bus 75626	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75626	: Pg=43.9999352852, Qg=31.4999895388 -> Pg=32.0, Qg=7.25
% INFO    : Gen at bus 75626	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75626	: Pg=43.9999352852, Qg=31.4999895388 -> Pg=32.0, Qg=7.25
% INFO    : Gen at bus 75626	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75626	: Pg=42.9999352852, Qg=31.4999895388 -> Pg=31.5, Qg=7.25
% INFO    : Gen at bus 75626	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75626	: Pg=42.9999352852, Qg=31.4999895388 -> Pg=31.5, Qg=7.25
% INFO    : Gen at bus 75626	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75626	: Pg=42.9999352852, Qg=31.4999895388 -> Pg=31.5, Qg=7.25
% INFO    : Gen at bus 75626	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75628	: Pg=87.1156904557, Qg=-43.6994147913 -> Pg=43.56, Qg=0.0
% INFO    : Gen at bus 75628	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75629	: Pg=39.9996413149, Qg=5.8065982449 -> Pg=29.0, Qg=6.7
% INFO    : Gen at bus 75629	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75629	: Pg=39.9996413149, Qg=5.8065982449 -> Pg=29.0, Qg=6.7
% INFO    : Gen at bus 75629	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75629	: Pg=39.9996413149, Qg=5.8065982449 -> Pg=29.0, Qg=6.7
% INFO    : Gen at bus 75629	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75629	: Pg=39.9996413149, Qg=5.8065982449 -> Pg=29.0, Qg=6.7
% INFO    : Gen at bus 75629	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75631	: Pg=33.6234112178, Qg=-8.50419730226 -> Pg=33.0, Qg=6.45
% INFO    : Gen at bus 75631	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75631	: Pg=32.9799852947, Qg=-8.50419730226 -> Pg=32.5, Qg=6.45
% INFO    : Gen at bus 75631	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75631	: Pg=32.9799852947, Qg=-8.50419730226 -> Pg=32.5, Qg=6.45
% INFO    : Gen at bus 75631	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75631	: Pg=34.9614014728, Qg=-8.50419730226 -> Pg=34.0, Qg=6.45
% INFO    : Gen at bus 75631	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75631	: Pg=38.0865719749, Qg=-9.92322947998 -> Pg=36.5, Qg=10.4
% INFO    : Gen at bus 75631	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75631	: Pg=38.0865719749, Qg=-9.92322947998 -> Pg=36.5, Qg=10.4
% INFO    : Gen at bus 75631	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75631	: Pg=38.0865719749, Qg=-9.92322947998 -> Pg=36.5, Qg=10.4
% INFO    : Gen at bus 75631	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75631	: Pg=38.0865719749, Qg=-9.92322947998 -> Pg=36.5, Qg=10.4
% INFO    : Gen at bus 75631	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75633	: Pg=35.9987189397, Qg=4.03946757295 -> Pg=27.0, Qg=3.15
% INFO    : Gen at bus 75633	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75633	: Pg=103.998718945, Qg=28.8456789215 -> Pg=88.0, Qg=18.05
% INFO    : Gen at bus 75633	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75633	: Pg=96.998718905, Qg=27.7940918417 -> Pg=81.0, Qg=17.55
% INFO    : Gen at bus 75633	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75633	: Pg=104.998718943, Qg=28.8456789215 -> Pg=83.5, Qg=18.05
% INFO    : Gen at bus 75633	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75635	: Pg=22.0171745729, Qg=-12.9983658118 -> Pg=27.5, Qg=5.6
% INFO    : Gen at bus 75635	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75635	: Pg=22.0171745729, Qg=-12.9983658118 -> Pg=27.5, Qg=5.6
% INFO    : Gen at bus 75635	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75635	: Pg=22.0171745729, Qg=-12.9983658118 -> Pg=27.5, Qg=5.6
% INFO    : Gen at bus 75635	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75635	: Pg=1.017177594, Qg=-20.6983658147 -> Pg=27.0, Qg=8.85
% INFO    : Gen at bus 75635	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75637	: Pg=40.0006757749, Qg=46.4998398367 -> Pg=50.5, Qg=10.75
% INFO    : Gen at bus 75637	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75637	: Pg=40.0006757777, Qg=46.4998398367 -> Pg=52.0, Qg=10.75
% INFO    : Gen at bus 75637	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75639	: Pg=86.9995915075, Qg=-14.6318620584 -> Pg=59.5, Qg=15.05
% INFO    : Gen at bus 75639	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75646	: Pg=534.791960676, Qg=-20.0292656696 -> Pg=555.0, Qg=70.85
% INFO    : Gen at bus 75646	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75646	: Pg=410.070093509, Qg=-75.7438621043 -> Pg=436.0, Qg=0.0
% INFO    : Gen at bus 75646	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75646	: Pg=410.070093509, Qg=-75.7438621043 -> Pg=436.0, Qg=0.0
% INFO    : Gen at bus 75646	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75648	: Pg=369.582930624, Qg=78.7235699432 -> Pg=427.5, Qg=85.7
% INFO    : Gen at bus 75648	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75652	: Pg=549.999645097, Qg=15.1092955523 -> Pg=512.5, Qg=44.8
% INFO    : Gen at bus 75652	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75652	: Pg=549.999645097, Qg=15.1092955523 -> Pg=512.5, Qg=44.8
% INFO    : Gen at bus 75652	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75658	: Pg=145.904958785, Qg=-68.4999864282 -> Pg=72.9525, Qg=15.5
% INFO    : Gen at bus 75658	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75661	: Pg=123.749954794, Qg=-20.9169226149 -> Pg=61.875, Qg=15.15
% INFO    : Gen at bus 75661	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75663	: Pg=195.999871155, Qg=154.899974647 -> Pg=179.0, Qg=35.8
% INFO    : Gen at bus 75663	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75663	: Pg=163.999870835, Qg=122.099974319 -> Pg=126.0, Qg=28.2
% INFO    : Gen at bus 75663	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75665	: Pg=115.999902814, Qg=73.8999501802 -> Pg=87.5, Qg=14.15
% INFO    : Gen at bus 75665	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75665	: Pg=158.999903244, Qg=116.399950344 -> Pg=130.0, Qg=26.9
% INFO    : Gen at bus 75665	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75666	: Pg=147.999550604, Qg=32.5893748094 -> Pg=104.0, Qg=13.4
% INFO    : Gen at bus 75666	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75666	: Pg=88.9995501261, Qg=15.1914475236 -> Pg=67.0, Qg=8.0
% INFO    : Gen at bus 75666	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75667	: Pg=122.015884224, Qg=65.5999510658 -> Pg=61.008, Qg=0.0
% INFO    : Gen at bus 75667	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75670	: Pg=85.0399819228, Qg=-27.6176313895 -> Pg=42.52, Qg=0.0
% INFO    : Gen at bus 75670	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75673	: Pg=73.5149054256, Qg=-18.4608407691 -> Pg=36.7575, Qg=0.0
% INFO    : Gen at bus 75673	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75678	: Pg=73.2599338734, Qg=-43.6999040589 -> Pg=36.63, Qg=0.0
% INFO    : Gen at bus 75678	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75680	: Pg=84.0994029041, Qg=-14.5976842801 -> Pg=42.05, Qg=0.0
% INFO    : Gen at bus 75680	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75682	: Pg=75.9998949471, Qg=-10.8552463089 -> Pg=60.5, Qg=12.75
% INFO    : Gen at bus 75682	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75682	: Pg=75.9998949471, Qg=-10.8552463089 -> Pg=60.5, Qg=12.75
% INFO    : Gen at bus 75682	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75682	: Pg=75.9998949471, Qg=-10.8552463089 -> Pg=60.5, Qg=12.75
% INFO    : Gen at bus 75682	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75682	: Pg=75.9998949471, Qg=-10.8552463089 -> Pg=60.5, Qg=12.75
% INFO    : Gen at bus 75682	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75682	: Pg=75.9998949471, Qg=-10.8552463089 -> Pg=60.5, Qg=12.75
% INFO    : Gen at bus 75682	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75682	: Pg=75.9998949471, Qg=-10.8552463089 -> Pg=60.5, Qg=12.75
% INFO    : Gen at bus 75682	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75684	: Pg=44.2999231209, Qg=-37.6999921509 -> Pg=22.15, Qg=0.0
% INFO    : Gen at bus 75684	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75686	: Pg=35.0000492456, Qg=-18.9102333076 -> Pg=52.5, Qg=6.35
% INFO    : Gen at bus 75686	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75686	: Pg=32.0000492456, Qg=-18.9102333076 -> Pg=51.5, Qg=6.35
% INFO    : Gen at bus 75686	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75686	: Pg=32.0000492456, Qg=-18.9102333076 -> Pg=51.0, Qg=6.35
% INFO    : Gen at bus 75686	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75689	: Pg=30.0000419341, Qg=-0.204880239962 -> Pg=47.0, Qg=10.75
% INFO    : Gen at bus 75689	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75689	: Pg=30.0000419341, Qg=-0.204880239962 -> Pg=47.0, Qg=10.75
% INFO    : Gen at bus 75689	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75689	: Pg=200.000040934, Qg=-77.7415799758 -> Pg=252.5, Qg=27.5
% INFO    : Gen at bus 75689	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75689	: Pg=290.000040034, Qg=-139.186935829 -> Pg=321.0, Qg=42.15
% INFO    : Gen at bus 75689	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75694	: Pg=46.9999262596, Qg=27.4999777408 -> Pg=39.5, Qg=4.3
% INFO    : Gen at bus 75694	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75694	: Pg=48.9999262594, Qg=27.4999777408 -> Pg=34.0, Qg=4.3
% INFO    : Gen at bus 75694	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75694	: Pg=48.9999262594, Qg=27.4999777408 -> Pg=34.0, Qg=4.3
% INFO    : Gen at bus 75694	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75694	: Pg=48.9999262594, Qg=27.4999777408 -> Pg=34.0, Qg=4.3
% INFO    : Gen at bus 75694	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75697	: Pg=10.0000546576, Qg=34.5688880246 -> Pg=40.0, Qg=11.7
% INFO    : Gen at bus 75697	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75697	: Pg=10.0000546575, Qg=23.4361914483 -> Pg=26.5, Qg=10.4
% INFO    : Gen at bus 75697	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75705	: Pg=2.89558813366e-05, Qg=-99.9999977311 -> Pg=42.775, Qg=0.0
% INFO    : Gen at bus 75705	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75708	: Pg=561.999312615, Qg=-233.779854709 -> Pg=437.0, Qg=100.4
% INFO    : Gen at bus 75708	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75711	: Pg=531.999234167, Qg=36.3116651179 -> Pg=341.0, Qg=0.0
% INFO    : Gen at bus 75711	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75711	: Pg=584.999234697, Qg=36.3116651179 -> Pg=367.5, Qg=0.0
% INFO    : Gen at bus 75711	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75713	: Pg=300.000453286, Qg=67.5281149365 -> Pg=404.5, Qg=88.3
% INFO    : Gen at bus 75713	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75715	: Pg=277.437836406, Qg=126.903261053 -> Pg=217.5, Qg=29.2
% INFO    : Gen at bus 75715	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75716	: Pg=275.999098964, Qg=-81.1243106537 -> Pg=213.0, Qg=26.1
% INFO    : Gen at bus 75716	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75717	: Pg=254.999308418, Qg=136.84874965 -> Pg=192.5, Qg=23.95
% INFO    : Gen at bus 75717	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75717	: Pg=254.999308418, Qg=139.924005022 -> Pg=192.5, Qg=24.45
% INFO    : Gen at bus 75717	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75717	: Pg=235.999308228, Qg=168.336336303 -> Pg=173.0, Qg=42.85
% INFO    : Gen at bus 75717	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75717	: Pg=233.999308208, Qg=168.336336303 -> Pg=172.0, Qg=42.85
% INFO    : Gen at bus 75717	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75719	: Pg=228.962161901, Qg=2.46699410587 -> Pg=147.0, Qg=39.65
% INFO    : Gen at bus 75719	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75727	: Pg=30.981421747, Qg=-12.0525046145 -> Pg=21.8, Qg=5.78
% INFO    : Gen at bus 75727	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75727	: Pg=30.981421747, Qg=-12.0525046145 -> Pg=21.8, Qg=5.78
% INFO    : Gen at bus 75727	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75727	: Pg=30.981421747, Qg=-12.0525046145 -> Pg=21.8, Qg=5.78
% INFO    : Gen at bus 75727	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75727	: Pg=30.981421747, Qg=-12.0525046145 -> Pg=21.8, Qg=5.78
% INFO    : Gen at bus 75727	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75727	: Pg=30.981421747, Qg=-12.0525046145 -> Pg=21.8, Qg=5.78
% INFO    : Gen at bus 75727	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75727	: Pg=45.9814068947, Qg=-18.0925068646 -> Pg=33.0, Qg=7.8
% INFO    : Gen at bus 75727	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75727	: Pg=69.9813914452, Qg=-27.1925085399 -> Pg=47.5, Qg=11.7
% INFO    : Gen at bus 75727	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75729	: Pg=137.23742894, Qg=24.8166602039 -> Pg=131.5, Qg=0.0
% INFO    : Gen at bus 75729	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75729	: Pg=79.8337498502, Qg=14.6198383228 -> Pg=75.0, Qg=0.0
% INFO    : Gen at bus 75729	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75737	: Pg=114.999728591, Qg=84.2999366032 -> Pg=70.0, Qg=19.5
% INFO    : Gen at bus 75737	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75737	: Pg=114.999728591, Qg=84.2999366032 -> Pg=70.0, Qg=19.5
% INFO    : Gen at bus 75737	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75738	: Pg=35.9998783427, Qg=32.39997867 -> Pg=20.0, Qg=9.0
% INFO    : Gen at bus 75738	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75739	: Pg=28.0001465955, Qg=-5.66589210898 -> Pg=60.5, Qg=16.25
% INFO    : Gen at bus 75739	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75739	: Pg=28.0001465955, Qg=-5.66589210898 -> Pg=59.5, Qg=16.25
% INFO    : Gen at bus 75739	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75740	: Pg=50.0003004426, Qg=12.0444745037 -> Pg=63.5, Qg=19.9
% INFO    : Gen at bus 75740	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75740	: Pg=50.0003004431, Qg=12.0444745037 -> Pg=66.0, Qg=19.9
% INFO    : Gen at bus 75740	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75740	: Pg=50.0003004431, Qg=12.0444745037 -> Pg=66.0, Qg=19.9
% INFO    : Gen at bus 75740	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75740	: Pg=50.0003004431, Qg=12.0444745037 -> Pg=66.0, Qg=19.9
% INFO    : Gen at bus 75740	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75743	: Pg=32.481861605, Qg=-4.07235440367 -> Pg=49.0, Qg=19.9
% INFO    : Gen at bus 75743	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75743	: Pg=32.7468170878, Qg=-4.07235440367 -> Pg=51.0, Qg=19.9
% INFO    : Gen at bus 75743	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75743	: Pg=32.7468170878, Qg=-4.07235440367 -> Pg=51.0, Qg=19.9
% INFO    : Gen at bus 75743	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75743	: Pg=32.7468170878, Qg=-4.07235440367 -> Pg=51.0, Qg=19.9
% INFO    : Gen at bus 75743	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75744	: Pg=50.0020434697, Qg=11.9607674873 -> Pg=66.0, Qg=19.9
% INFO    : Gen at bus 75744	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75744	: Pg=50.0020434697, Qg=11.9607674873 -> Pg=66.0, Qg=19.9
% INFO    : Gen at bus 75744	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75744	: Pg=50.0020434697, Qg=11.9607674873 -> Pg=66.0, Qg=19.9
% INFO    : Gen at bus 75744	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75744	: Pg=50.0020434516, Qg=11.9607674873 -> Pg=64.0, Qg=19.9
% INFO    : Gen at bus 75744	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75746	: Pg=52.9948852621, Qg=26.2222451051 -> Pg=41.5, Qg=4.6
% INFO    : Gen at bus 75746	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75746	: Pg=51.9948852783, Qg=26.2222451051 -> Pg=41.0, Qg=4.6
% INFO    : Gen at bus 75746	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75746	: Pg=75.9948852205, Qg=52.8112751563 -> Pg=63.0, Qg=13.0
% INFO    : Gen at bus 75746	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75748	: Pg=40.4131471197, Qg=3.04208108261 -> Pg=38.0, Qg=5.2
% INFO    : Gen at bus 75748	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75748	: Pg=251.968927334, Qg=-23.0150243024 -> Pg=215.0, Qg=26.5
% INFO    : Gen at bus 75748	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75748	: Pg=280.370490431, Qg=-34.9018754335 -> Pg=212.0, Qg=31.25
% INFO    : Gen at bus 75748	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75749	: Pg=43.2271003891, Qg=37.4998475034 -> Pg=35.5, Qg=8.65
% INFO    : Gen at bus 75749	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75749	: Pg=46.9447770048, Qg=41.9998475034 -> Pg=38.0, Qg=9.9
% INFO    : Gen at bus 75749	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75752	: Pg=16.0008532541, Qg=-13.9315585122 -> Pg=33.5, Qg=8.65
% INFO    : Gen at bus 75752	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75754	: Pg=24.0008360045, Qg=7.95896324498 -> Pg=46.5, Qg=11.7
% INFO    : Gen at bus 75754	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75754	: Pg=11.000836002, Qg=6.56921004396 -> Pg=31.0, Qg=8.6
% INFO    : Gen at bus 75754	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75754	: Pg=135.000835669, Qg=-19.4684628093 -> Pg=214.5, Qg=26.5
% INFO    : Gen at bus 75754	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75754	: Pg=263.000834391, Qg=-61.5886756081 -> Pg=380.0, Qg=85.2
% INFO    : Gen at bus 75754	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75757	: Pg=52.9997135012, Qg=32.8999230804 -> Pg=39.0, Qg=7.6
% INFO    : Gen at bus 75757	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75757	: Pg=52.9997135012, Qg=32.8999230804 -> Pg=39.0, Qg=7.6
% INFO    : Gen at bus 75757	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75758	: Pg=24.800098406, Qg=-1.84850509935 -> Pg=26.0, Qg=3.15
% INFO    : Gen at bus 75758	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75758	: Pg=24.800098406, Qg=-1.84850509935 -> Pg=26.0, Qg=3.15
% INFO    : Gen at bus 75758	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75758	: Pg=67.9934238871, Qg=-15.5779898559 -> Pg=71.0, Qg=7.8
% INFO    : Gen at bus 75758	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75759	: Pg=40.4056612035, Qg=18.4503136007 -> Pg=38.5, Qg=4.3
% INFO    : Gen at bus 75759	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75759	: Pg=39.1238225252, Qg=18.4503136007 -> Pg=37.0, Qg=4.3
% INFO    : Gen at bus 75759	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75759	: Pg=23.4079912513, Qg=14.8836940292 -> Pg=19.5, Qg=5.35
% INFO    : Gen at bus 75759	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 75763	: Pg=46.2918757124, Qg=-43.698664377 -> Pg=23.15, Qg=0.0
% INFO    : Gen at bus 75763	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 76222	: Pg=499.999274328, Qg=504.413629337 -> Pg=262.5, Qg=0.0
% INFO    : Gen at bus 76222	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 77411	: Pg=25.0000415415, Qg=-290.77576937 -> Pg=212.5, Qg=0.0
% INFO    : Gen at bus 77411	: Vg=1.01 -> Vg=1.0
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
