	85775	 30946	 0.023046	 0.01666	 0.00025	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85766	 30947	 0.023796	 0.016856	 0.00027	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85771	 30948	 0.020656	 0.020661	 0.00028	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	30949	 85795	 0.025113	 0.017789	 0.00028	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	30950	 85776	 0.006333	 0.012412	 0.00019	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	30951	 30968	 0.002015	 0.005326	 0.00125	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	30951	 85776	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30951	 85776	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30952	 31009	 0.001798	 0.012262	 0.02208	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	30952	 31165	 0.000788	 0.011041	 0.02117	 579.0	 608.0	 636.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85759	 30952	 0.001251	 0.009432	 0.01755	 383.0	 402.2	 421.3	 0.0	 0.0	 1	 -30.0	 30.0;
	30952	 85777	 0.000208	 0.014532	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85778	 30952	 0.000495	 0.037108	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30953	 30955	 0.000773	 0.004116	 0.00116	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85774	 30954	 0.007561	 0.024953	 0.0004	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	30954	 85780	 0.023119	 0.018296	 0.00023	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	30955	 30956	 0.000449	 0.00206	 0.00053	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	30955	 85779	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30955	 85779	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30956	 30960	 0.000513	 0.002017	 0.00053	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	30956	 85780	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30956	 85780	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30957	 30958	 0.002866	 0.007575	 0.00014	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85779	 30957	 0.003969	 0.013241	 0.00021	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	30958	 30959	 0.00513	 0.011907	 0.00023	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	30958	 85782	 0.017206	 0.022391	 0.00031	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	30959	 85781	 0.004531	 0.008144	 0.00015	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	30960	 30961	 0.000442	 0.001989	 0.00053	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	30960	 30983	 0.000869	 0.003416	 0.00089	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	30961	 30962	 0.001054	 0.004351	 0.00103	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	30962	 30975	 0.000513	 0.002844	 0.00086	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	30962	 85781	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30962	 85781	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30963	 30966	 0.000514	 0.002952	 0.00084	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85777	 30963	 0.000653	 0.004055	 0.00114	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	30963	 85782	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30963	 85782	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85782	 30964	 0.017622	 0.013813	 0.00018	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	30965	 30966	 0.000435	 0.001906	 0.00066	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	30965	 30972	 0.000481	 0.002592	 0.00071	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	30965	 85783	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30965	 85783	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30966	 85784	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30966	 85784	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85784	 30967	 0.018623	 0.014285	 0.00019	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	30968	 30969	 0.001715	 0.004311	 0.00112	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	30968	 85785	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30968	 85785	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30969	 30996	 0.000879	 0.002283	 0.00055	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	30970	 30971	 0.006165	 0.015849	 0.00025	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	30970	 30992	 0.004213	 0.010831	 0.00017	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	30970	 30997	 0.004616	 0.0131	 0.00021	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84753	 30970	 0.002438	 0.008535	 0.00024	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85771	 30970	 0.076783	 0.10092	 0.00138	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85778	 30971	 0.015981	 0.052737	 0.00085	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	30971	 85792	 0.012199	 0.027368	 0.00044	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	30971	 85793	 0.014752	 0.024638	 0.00042	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	30972	 30973	 0.000532	 0.002129	 0.00054	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	30973	 30990	 0.000788	 0.002705	 0.00065	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	30974	 85786	 0.00645	 0.016404	 0.00026	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	30974	 85816	 0.089785	 0.098756	 0.00132	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	30975	 30982	 0.00137	 0.007601	 0.00231	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	30975	 31018	 0.003986	 0.01596	 0.00402	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85777	 30975	 0.002361	 0.014067	 0.0037	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	30975	 85786	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30975	 85786	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30976	 30977	 0.012025	 0.007785	 0.00015	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	30976	 30987	 0.013462	 0.014807	 0.0002	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85786	 30976	 0.004933	 0.010094	 0.00025	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	30978	 30987	 0.004398	 0.012166	 0.00028	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	30978	 85791	 0.003761	 0.011539	 0.00031	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	30979	 30980	 0.000669	 0.004151	 0.00101	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	30979	 31157	 0.001112	 0.006516	 0.00177	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	30979	 85787	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30979	 85787	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30980	 31018	 0.000703	 0.004041	 0.00114	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	30980	 85788	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30980	 85788	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30981	 30986	 0.005033	 0.011417	 0.00023	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85788	 30981	 0.007769	 0.018035	 0.00034	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	30981	 85789	 0.00588	 0.015543	 0.00028	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	30982	 31020	 0.000701	 0.004581	 0.00117	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	30982	 85789	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30982	 85789	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30983	 30985	 0.00224	 0.007548	 0.00188	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	30983	 31188	 0.000627	 0.003893	 0.00094	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	30983	 85790	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30983	 85790	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30984	 85791	 0.011939	 0.008784	 0.00013	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	30985	 85791	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30985	 85791	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30986	 30987	 0.003285	 0.006722	 0.00017	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	30988	 30990	 0.001395	 0.004199	 0.00131	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	30988	 31014	 0.001338	 0.004064	 0.00089	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	30989	 85792	 0.006353	 0.009635	 0.00014	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	30990	 85792	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30990	 85792	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30991	 31008	 0.002391	 0.006011	 0.00156	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85777	 30991	 0.004849	 0.019414	 0.00489	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	30991	 85793	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30991	 85793	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84753	 30992	 0.00073	 0.002984	 6e-05	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	30992	 85796	 0.008349	 0.027553	 0.00045	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	30993	 31002	 0.001281	 0.003891	 0.00085	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	30993	 85794	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30993	 85794	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30994	 30999	 0.02746	 0.021731	 0.00027	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85794	 30994	 0.005382	 0.010655	 0.00016	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	30995	 30997	 0.005705	 0.005762	 8e-05	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	30996	 85795	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	30996	 85795	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85795	 30997	 0.006688	 0.012435	 0.00029	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	30998	 30999	 0.003539	 0.002801	 4e-05	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31000	 31005	 0.021687	 0.016999	 0.00022	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31001	 31061	 0.016957	 0.013419	 0.00017	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31002	 85796	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31002	 85796	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31003	 31004	 0.002721	 0.014892	 0.00029	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85793	 31003	 0.022262	 0.030372	 0.00054	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85796	 31003	 0.001614	 0.008666	 0.00021	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31004	 31005	 0.012492	 0.009464	 0.00013	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31004	 31006	 0.005644	 0.012662	 0.0002	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31006	 85797	 0.004773	 0.011082	 0.00016	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31006	 85800	 0.042381	 0.039037	 0.00063	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31007	 31059	 0.000458	 0.002953	 0.00077	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31007	 85797	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31007	 85797	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31007	 85798	 0.000789	 0.004526	 0.0015	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31008	 31016	 0.002228	 0.00598	 0.00136	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31009	 31165	 0.001287	 0.017516	 0.03565	 579.0	 608.0	 636.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84661	 31009	 0.001686	 0.022297	 0.08124	 871.0	 914.6	 958.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31009	 85798	 0.000208	 0.01557	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85799	 31009	 0.000495	 0.037108	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31010	 31011	 0.004396	 0.009421	 0.00016	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31010	 85816	 0.004706	 0.010926	 0.00016	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31011	 85801	 0.006043	 0.015535	 0.00024	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31012	 31013	 0.000424	 0.002482	 0.00068	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31012	 31057	 0.001722	 0.004988	 0.0012	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31012	 31058	 0.000818	 0.003216	 0.00084	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31012	 85800	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31012	 85800	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31013	 31016	 0.000582	 0.003308	 0.00096	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31013	 85801	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31013	 85801	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31014	 31015	 0.00077	 0.002	 0.00049	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31015	 31017	 0.001319	 0.003487	 0.00082	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85798	 31016	 0.001034	 0.004209	 0.00103	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31016	 85802	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31016	 85802	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31017	 85803	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31017	 85803	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31018	 31041	 0.000624	 0.00433	 0.00124	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31018	 85804	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31018	 85804	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31019	 31028	 0.004071	 0.015662	 0.00027	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31019	 31037	 0.010426	 0.01563	 0.00028	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31019	 31038	 0.012291	 0.008885	 0.00013	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31019	 31081	 0.012002	 0.020218	 0.00029	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31019	 85826	 0.043707	 0.0726	 0.00154	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31020	 31022	 0.000762	 0.004981	 0.00127	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31020	 85805	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31020	 85805	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85805	 31021	 0.011757	 0.017832	 0.00026	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31022	 31023	 0.000837	 0.004002	 0.0014	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31023	 31024	 0.000647	 0.004022	 0.00114	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31023	 85806	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31023	 85806	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31024	 31045	 0.000424	 0.002731	 0.00072	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31025	 31040	 0.000621	 0.003819	 0.0011	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31025	 31044	 0.000495	 0.003073	 0.00087	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31026	 31045	 0.000873	 0.005016	 0.00142	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31026	 31048	 0.000927	 0.004324	 0.00107	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31026	 85807	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31026	 85807	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31027	 31031	 0.001149	 0.004004	 0.00093	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31027	 31048	 0.000748	 0.003889	 0.00115	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31027	 85808	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31027	 85808	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31028	 31032	 0.002121	 0.011299	 0.0002	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31029	 31030	 0.005773	 0.010416	 0.00015	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31029	 31035	 0.003854	 0.011601	 0.00023	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31029	 85809	 0.008692	 0.015286	 0.00029	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31029	 85813	 0.005756	 0.019201	 0.0003	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31030	 31034	 0.004694	 0.016034	 0.00035	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31030	 85813	 0.002735	 0.013915	 0.00032	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31031	 85809	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31031	 85809	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85809	 31032	 0.001128	 0.005414	 0.00016	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31033	 31034	 0.024388	 0.019116	 0.00025	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31034	 31083	 0.013205	 0.037875	 0.00058	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31035	 31036	 0.011528	 0.009123	 0.00011	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31035	 31039	 0.004256	 0.00871	 0.00021	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31037	 31039	 0.005395	 0.013867	 0.00021	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31037	 31083	 0.004702	 0.018292	 0.00031	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31040	 31041	 0.000655	 0.004912	 0.0012	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31041	 85810	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31041	 85810	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31042	 31044	 0.001032	 0.004599	 0.00125	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31042	 31047	 0.000909	 0.004092	 0.00109	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31043	 85811	 0.014379	 0.014524	 0.00019	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31044	 85811	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31044	 85811	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31045	 85812	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31045	 85812	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85812	 31046	 0.011897	 0.009415	 0.00012	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31047	 31049	 0.001095	 0.004384	 0.0011	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31049	 85813	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31049	 85813	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85808	 31050	 0.017679	 0.013991	 0.00018	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31051	 31055	 0.000314	 0.003222	 0.00102	 307.0	 322.4	 337.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31051	 31069	 0.001062	 0.006589	 0.0016	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31051	 31082	 0.00489	 0.027131	 0.00825	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31051	 85814	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31051	 85814	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31052	 31054	 0.003361	 0.017905	 0.00031	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31052	 85816	 0.002017	 0.013688	 0.00026	 115.0	 120.7	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31053	 31054	 0.007911	 0.020119	 0.00032	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31053	 85815	 0.004466	 0.012809	 0.0002	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31054	 85821	 0.002452	 0.017923	 0.00033	 119.0	 125.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31055	 31058	 0.000869	 0.004114	 0.00099	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85798	 31055	 0.000864	 0.00932	 0.00267	 307.0	 322.4	 337.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31055	 85815	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31055	 85815	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85815	 31056	 0.004398	 0.00702	 0.00016	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31057	 85816	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31057	 85816	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31059	 31060	 0.000586	 0.003251	 0.00099	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31060	 31062	 0.000472	 0.003163	 0.00076	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31060	 85817	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31060	 85817	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85817	 31061	 0.005144	 0.010184	 0.00015	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31062	 31063	 0.000505	 0.002956	 0.00081	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31063	 31066	 0.000894	 0.005546	 0.00134	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31063	 85818	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31063	 85818	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31064	 31066	 0.000324	 0.001599	 0.00043	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31064	 31097	 0.000784	 0.003598	 0.00092	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31065	 31098	 0.001521	 0.008871	 0.00018	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31065	 85822	 0.004889	 0.01118	 0.00027	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31066	 85819	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31066	 85819	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31067	 31097	 0.000894	 0.003691	 0.00087	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31067	 85820	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31067	 85820	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85819	 31068	 0.011065	 0.010192	 0.00016	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31069	 85821	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31069	 85821	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31070	 31071	 0.015028	 0.013558	 0.00023	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85808	 31070	 0.016751	 0.016755	 0.00023	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31071	 31079	 0.002259	 0.011746	 0.00025	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85821	 31071	 0.002391	 0.013589	 0.00025	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31072	 31074	 0.005526	 0.014205	 0.00022	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85821	 31072	 0.012458	 0.030493	 0.00052	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31073	 31074	 0.004984	 0.009767	 0.00015	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31073	 31076	 0.008819	 0.018047	 0.00044	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31073	 31080	 0.006654	 0.021129	 0.00037	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85820	 31073	 0.005603	 0.015306	 0.00026	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85821	 31073	 0.017042	 0.038975	 0.00095	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31075	 31094	 0.001505	 0.007122	 0.00171	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31075	 85822	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31075	 85822	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31076	 31077	 0.003245	 0.010827	 0.00017	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31076	 31079	 0.006064	 0.014842	 0.00025	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31077	 31081	 0.005995	 0.013772	 0.00021	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31078	 31079	 0.00916	 0.015431	 0.00022	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85822	 31080	 0.005103	 0.014135	 0.00023	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31081	 85823	 0.01094	 0.02892	 0.00053	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31082	 31090	 0.00161	 0.008222	 0.00207	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31082	 85823	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31082	 85823	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31083	 31084	 0.007473	 0.017091	 0.00042	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31083	 31085	 0.011147	 0.02207	 0.00032	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31084	 31086	 0.003671	 0.014336	 0.00032	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85823	 31084	 0.010325	 0.026541	 0.00041	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31085	 31138	 0.029711	 0.026623	 0.00054	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31086	 31087	 0.004402	 0.014686	 0.00023	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31086	 31089	 0.02856	 0.01849	 0.00035	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31087	 31110	 0.004724	 0.01355	 0.00021	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31088	 31142	 0.022934	 0.014847	 0.00028	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31090	 85824	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31090	 85824	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31091	 85825	 0.008117	 0.012434	 0.00017	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31092	 31095	 0.008873	 0.011014	 0.00024	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85824	 31092	 0.007941	 0.018244	 0.00028	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31092	 85825	 0.012833	 0.032987	 0.00051	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31093	 31103	 0.018448	 0.013573	 0.0002	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85824	 31093	 0.010253	 0.02428	 0.00044	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31094	 85825	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31094	 85825	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31095	 31096	 0.00973	 0.025013	 0.00039	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31095	 31100	 0.007799	 0.015285	 0.00023	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85825	 31096	 0.004063	 0.010444	 0.00016	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85820	 31098	 0.002503	 0.01539	 0.00028	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85825	 31099	 0.01496	 0.009685	 0.00018	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31100	 31103	 0.017124	 0.017296	 0.00023	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31101	 31105	 0.013844	 0.010956	 0.00014	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31102	 31104	 0.013488	 0.008732	 0.00017	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31102	 31105	 0.01988	 0.020079	 0.00027	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31103	 31105	 0.00918	 0.014726	 0.00027	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84948	 31105	 0.020349	 0.052311	 0.00081	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85824	 31105	 0.029227	 0.042783	 0.00066	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31106	 31107	 0.009092	 0.009999	 0.00013	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31106	 31108	 0.030885	 0.019995	 0.00038	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31106	 31110	 0.010118	 0.02601	 0.0004	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85824	 31106	 0.003161	 0.012671	 0.00033	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31108	 31109	 0.005716	 0.013271	 0.0002	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31110	 31112	 0.005284	 0.008434	 0.00019	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31111	 31112	 0.009803	 0.020061	 0.00049	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31111	 31118	 0.007839	 0.016042	 0.00039	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31111	 85827	 0.042465	 0.043361	 0.00068	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31112	 31113	 0.010975	 0.007934	 0.00012	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31113	 31115	 0.007292	 0.013106	 0.00024	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31114	 31115	 0.006506	 0.016724	 0.00026	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31114	 31116	 0.004541	 0.011673	 0.00018	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31114	 31118	 0.011297	 0.020384	 0.00029	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31117	 31118	 0.003813	 0.012719	 0.0002	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84949	 31117	 0.002918	 0.009733	 0.00015	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31119	 85831	 0.020329	 0.020757	 0.00032	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31120	 31149	 0.005871	 0.025868	 0.00045	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31120	 85830	 0.00624	 0.035471	 0.00064	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31121	 31122	 0.005894	 0.025656	 0.00731	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31121	 85826	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31121	 85826	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31121	 85833	 0.016268	 0.089627	 0.03238	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31122	 85827	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31122	 85827	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31123	 31125	 0.001758	 0.011326	 0.00297	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84662	 31123	 0.002795	 0.019769	 0.00542	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31124	 31125	 0.000584	 0.002984	 0.00081	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31124	 31163	 0.000905	 0.00573	 0.00156	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31125	 31126	 0.000441	 0.003121	 0.00086	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31125	 85828	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31125	 85828	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31126	 31145	 0.000907	 0.00608	 0.00186	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31127	 31131	 0.026803	 0.021212	 0.00027	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31127	 31191	 0.024576	 0.024046	 0.00034	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85827	 31127	 0.012468	 0.031709	 0.0005	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31128	 31130	 0.02692	 0.017428	 0.00033	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31128	 31131	 0.024987	 0.019586	 0.00025	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31128	 31160	 0.0291	 0.020613	 0.00033	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85827	 31128	 0.01455	 0.037402	 0.00058	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31129	 31160	 0.00443	 0.011387	 0.00018	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84952	 31129	 0.044001	 0.05364	 0.00086	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31132	 31191	 0.041541	 0.032875	 0.00041	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84952	 31132	 0.043109	 0.031163	 0.00047	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31133	 31134	 0.00639	 0.011703	 0.0002	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31133	 31136	 0.019044	 0.020743	 0.00028	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31133	 31159	 0.006997	 0.013853	 0.0002	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31135	 31159	 0.00468	 0.011901	 0.00019	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31136	 31137	 0.013775	 0.01649	 0.00027	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85827	 31136	 0.027641	 0.027045	 0.00038	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31137	 31140	 0.013892	 0.02107	 0.0003	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84949	 31137	 0.017356	 0.044615	 0.00069	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31138	 31139	 0.007736	 0.013818	 0.0002	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31138	 31140	 0.011527	 0.026762	 0.0004	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31138	 31142	 0.008001	 0.014437	 0.00021	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31138	 31144	 0.024372	 0.027041	 0.00053	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85826	 31139	 0.030573	 0.075884	 0.00126	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85827	 31139	 0.014643	 0.033996	 0.00051	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31141	 31142	 0.008079	 0.006394	 8e-05	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31143	 31144	 0.013905	 0.014849	 0.00031	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85826	 31144	 0.023609	 0.062574	 0.00159	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31145	 31146	 0.000412	 0.00256	 0.00072	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31146	 31147	 0.000858	 0.00515	 0.00156	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31147	 31158	 0.001097	 0.006815	 0.00192	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85804	 31148	 0.023036	 0.047141	 0.00116	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31149	 31150	 0.0141	 0.036246	 0.00056	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31149	 31151	 0.006584	 0.015058	 0.00037	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31150	 31151	 0.006813	 0.015816	 0.0003	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85810	 31150	 0.018894	 0.037409	 0.00055	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85826	 31150	 0.0314	 0.079857	 0.00126	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31152	 31153	 0.03179	 0.025158	 0.00032	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85828	 31152	 0.010559	 0.022193	 0.0004	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31154	 31155	 0.000695	 0.004313	 0.00104	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31154	 31167	 0.000642	 0.003981	 0.00096	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31155	 31188	 0.001004	 0.005768	 0.00163	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31155	 85829	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31155	 85829	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31156	 31158	 0.001749	 0.009416	 0.00259	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31156	 85832	 0.000878	 0.005313	 0.00136	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31157	 31158	 0.00072	 0.004562	 0.00124	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31158	 85830	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31158	 85830	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31159	 31160	 0.002903	 0.007384	 0.00012	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31161	 31168	 0.015234	 0.03484	 0.00085	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31161	 31190	 0.016917	 0.043487	 0.00067	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31162	 31163	 0.001121	 0.00689	 0.00199	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31162	 31177	 0.002279	 0.014437	 0.00392	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84662	 31162	 0.001259	 0.013154	 0.00443	 317.0	 332.9	 348.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31164	 31176	 0.000575	 0.003366	 0.00092	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31164	 85831	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31164	 85831	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31164	 85832	 0.000641	 0.003818	 0.001	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84661	 31165	 0.00114	 0.011117	 0.03871	 731.0	 767.5	 804.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84689	 31165	 0.003541	 0.047092	 0.10072	 579.0	 608.0	 636.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31165	 85832	 0.000272	 0.021798	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31165	 85832	 0.000272	 0.021798	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31166	 31169	 0.008569	 0.022028	 0.00034	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31166	 31170	 0.011473	 0.029179	 0.00046	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85832	 31167	 0.000761	 0.00387	 0.0014	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31169	 31174	 0.009125	 0.025277	 0.00042	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84734	 31170	 0.002019	 0.014376	 0.00032	 125.0	 131.3	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85756	 31170	 0.010309	 0.0265	 0.00041	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31171	 31172	 0.001917	 0.004969	 0.0015	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31171	 31175	 0.002149	 0.007371	 0.00177	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	85832	 31172	 0.000987	 0.005821	 0.00474	 381.0	 400.1	 419.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31173	 31174	 0.015738	 0.023869	 0.00034	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31173	 31190	 0.008102	 0.019832	 0.00034	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31175	 31189	 0.000661	 0.003442	 0.0009	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31176	 31177	 0.000641	 0.004059	 0.0011	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31178	 85833	 0.000197	 0.015726	 0.0	 1100.0	 1100.0	 1100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31179	 85835	 0.001965	 0.086478	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31179	 85835	 0.001965	 0.086478	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31180	 31182	 0.005111	 0.023837	 0.0059	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85835	 31180	 0.005668	 0.022694	 0.00572	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31181	 31185	 0.051718	 0.1024	 0.0015	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31181	 85836	 0.005711	 0.027556	 0.00049	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31182	 85836	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31182	 85836	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31183	 31184	 0.003747	 0.007344	 0.00011	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31183	 31187	 0.016643	 0.037753	 0.00075	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85836	 31183	 0.009088	 0.02788	 0.00076	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85834	 31184	 0.12566	 0.12832	 0.002	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31185	 31187	 0.12782	 0.10116	 0.00127	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85834	 31185	 0.030563	 0.070957	 0.00106	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31186	 31187	 0.10152	 0.080347	 0.00101	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85777	 31192	 0.001645	 0.004349	 0.00102	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31192	 85837	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31192	 85837	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31193	 31194	 0.013033	 0.034544	 0.00088	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31193	 85862	 0.010956	 0.048821	 0.00083	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31193	 85864	 0.035477	 0.046627	 0.00064	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31194	 31234	 0.006518	 0.019617	 0.00038	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84654	 31194	 0.09047	 0.62175	 0.01135	 115.0	 120.7	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31194	 85841	 0.030263	 0.14528	 0.00434	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31195	 31232	 0.008781	 0.017386	 0.00026	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31196	 31226	 0.028136	 0.022266	 0.00028	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31197	 85848	 0.018638	 0.019031	 0.0003	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31198	 85845	 0.00678	 0.013874	 0.00034	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31199	 31200	 0.001026	 0.00434	 0.00098	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31199	 31217	 0.001518	 0.005968	 0.00156	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31200	 31216	 0.000743	 0.002975	 0.00075	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31201	 85844	 0.030031	 0.023766	 0.0003	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84648	 31202	 0.003206	 0.005785	 8e-05	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31203	 31205	 0.013848	 0.010855	 0.00014	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31204	 85844	 0.016295	 0.011989	 0.00018	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31205	 31206	 0.005776	 0.00805	 0.00014	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31206	 31207	 0.00776	 0.009459	 0.00015	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31206	 85838	 0.007693	 0.015232	 0.00022	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31207	 85839	 0.009585	 0.017294	 0.00025	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31208	 31210	 0.000253	 0.002972	 0.00079	 317.0	 332.9	 348.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31208	 31214	 0.000296	 0.003276	 0.00098	 317.0	 332.9	 348.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31208	 85838	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31208	 85838	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31209	 31210	 0.000328	 0.002312	 0.00131	 381.0	 400.1	 419.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84647	 31209	 0.000355	 0.005313	 0.00179	 399.0	 418.9	 438.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31209	 85839	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31209	 85839	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31210	 31212	 0.001038	 0.00528	 0.00191	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31210	 85916	 0.000697	 0.003198	 0.00082	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85838	 31211	 0.010988	 0.014442	 0.0002	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31211	 85840	 0.004413	 0.007044	 0.00016	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31211	 85842	 0.003673	 0.009442	 0.00015	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31212	 31250	 0.000747	 0.004289	 0.00121	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31212	 85840	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31212	 85840	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31213	 31214	 0.000243	 0.002724	 0.00087	 325.0	 341.2	 357.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31213	 31249	 0.00081	 0.003835	 0.00092	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31213	 85841	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31213	 85841	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31214	 85842	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31214	 85842	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31215	 31271	 0.001541	 0.021611	 0.04144	 579.0	 608.0	 636.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31215	 85843	 0.000195	 0.013624	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85844	 31215	 0.000417	 0.033397	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31216	 31244	 0.000626	 0.002583	 0.00061	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85843	 31216	 0.000655	 0.005961	 0.0015	 261.0	 274.0	 287.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31217	 31218	 0.001821	 0.006626	 0.00203	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31217	 31242	 0.001057	 0.004232	 0.00107	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84703	 31217	 0.004734	 0.046252	 0.01298	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31217	 85845	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31217	 85845	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31218	 31220	 0.000652	 0.003463	 0.0008	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31218	 31222	 0.000464	 0.003109	 0.00095	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85845	 31219	 0.024693	 0.019542	 0.00025	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31220	 31246	 0.000981	 0.005111	 0.00134	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31221	 31230	 0.000571	 0.004037	 0.00111	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31221	 31233	 0.001078	 0.007622	 0.00209	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31221	 85846	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31221	 85846	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31222	 31230	 0.000501	 0.003358	 0.00103	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31222	 85847	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31222	 85847	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85847	 31223	 0.009366	 0.007341	 9e-05	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31224	 31231	 0.003135	 0.012197	 0.0002	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85847	 31224	 0.003054	 0.009697	 0.00017	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31224	 85859	 0.02411	 0.055974	 0.00083	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31225	 31229	 0.003521	 0.006971	 0.0001	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31225	 85852	 0.011103	 0.025186	 0.0005	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31226	 31227	 0.006197	 0.011181	 0.00016	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31227	 31228	 0.019874	 0.015578	 0.0002	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31227	 85849	 0.005764	 0.011796	 0.00029	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85846	 31229	 0.012313	 0.018862	 0.00026	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31230	 85848	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31230	 85848	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85848	 31231	 0.002649	 0.010307	 0.00017	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31232	 31235	 0.006129	 0.015756	 0.00024	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31232	 85849	 0.007003	 0.013568	 0.00029	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31233	 31270	 0.00199	 0.0181	 0.00457	 261.0	 274.0	 287.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31233	 85849	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31233	 85849	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31234	 31236	 0.008821	 0.020174	 0.00049	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31235	 31236	 0.005294	 0.01747	 0.00028	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31236	 85850	 0.008704	 0.022375	 0.00035	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31237	 31241	 0.002526	 0.014796	 0.00403	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31237	 85850	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31237	 85850	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31237	 85865	 0.002643	 0.016743	 0.00454	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31238	 85851	 0.038425	 0.03012	 0.00039	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31239	 31261	 0.001747	 0.012759	 0.00328	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31239	 85851	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31239	 85851	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85850	 31240	 0.033062	 0.031004	 0.00048	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31241	 31261	 0.002751	 0.009962	 0.00214	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31241	 31262	 0.001156	 0.007749	 0.00237	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31241	 85852	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31241	 85852	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31242	 31244	 0.001175	 0.004466	 0.00125	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31242	 85853	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31242	 85853	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31243	 31247	 0.000485	 0.002913	 0.00088	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85843	 31243	 0.000651	 0.00419	 0.0011	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31244	 85854	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31244	 85854	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85853	 31245	 0.015343	 0.012027	 0.00015	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31246	 31247	 0.00127	 0.006614	 0.00173	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31247	 85855	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31247	 85855	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85855	 31248	 0.003716	 0.012694	 0.00028	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31248	 85860	 0.005819	 0.014739	 0.00029	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31249	 31251	 0.000963	 0.004417	 0.00113	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31250	 31253	 0.001118	 0.006657	 0.00175	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31251	 31253	 0.001631	 0.006531	 0.00165	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31251	 31263	 0.0009	 0.008643	 0.00251	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31251	 85856	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31251	 85856	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31252	 31254	 0.012535	 0.031752	 0.00063	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85856	 31252	 0.006601	 0.017496	 0.00044	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31253	 85857	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31253	 85857	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31254	 31255	 0.016973	 0.039405	 0.00059	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31254	 31264	 0.011273	 0.023069	 0.00057	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31255	 85858	 0.023429	 0.054393	 0.00081	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31256	 31260	 0.004125	 0.018923	 0.00485	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31256	 85858	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31256	 85858	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31257	 31258	 0.017918	 0.03766	 0.00069	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31257	 31259	 0.008212	 0.031949	 0.00053	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85858	 31257	 0.009043	 0.044127	 0.00076	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31258	 31279	 0.01318	 0.027086	 0.00052	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31260	 31261	 0.003097	 0.016996	 0.00449	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31262	 31265	 0.000843	 0.006016	 0.00186	 238.0	 249.9	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31262	 85859	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31262	 85859	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31263	 31266	 0.00052	 0.003987	 0.00107	 238.0	 249.9	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31263	 85860	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31263	 85860	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31264	 85861	 0.008081	 0.020551	 0.00032	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31265	 31266	 0.000855	 0.006438	 0.00179	 238.0	 249.9	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31266	 85861	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31266	 85861	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31267	 31270	 0.000994	 0.008357	 0.00248	 261.0	 274.0	 287.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31267	 85862	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31267	 85862	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31268	 31271	 0.000421	 0.004594	 0.00891	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31268	 31271	 0.000421	 0.004594	 0.00891	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31268	 85863	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31268	 85863	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31269	 31272	 0.027177	 0.045782	 0.00065	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85193	 31269	 0.017858	 0.045906	 0.00071	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31270	 85864	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31270	 85864	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31271	 85865	 0.000323	 0.02422	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85866	 31271	 0.00107	 0.055656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31273	 31277	 0.003956	 0.025479	 0.00668	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31274	 31276	 0.003239	 0.013706	 0.00308	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84703	 31274	 0.005098	 0.028072	 0.01013	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31274	 85867	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31274	 85867	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85867	 31275	 0.028925	 0.054667	 0.00088	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31276	 31278	 0.003063	 0.013332	 0.0038	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31277	 31278	 0.001938	 0.011544	 0.00304	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31277	 85868	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31277	 85868	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31278	 31283	 0.001415	 0.007501	 0.0025	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31278	 85869	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31278	 85869	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31279	 31280	 0.005163	 0.013271	 0.00021	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31280	 85870	 0.00678	 0.016827	 0.00028	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31281	 31282	 0.001094	 0.003827	 0.00127	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31281	 85870	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31281	 85870	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31282	 31283	 0.001349	 0.006188	 0.00159	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31283	 31284	 0.001854	 0.005466	 0.00127	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31284	 85871	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31284	 85871	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31285	 31286	 0.020091	 0.039779	 0.00058	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85271	 31285	 0.021346	 0.09512	 0.00162	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85870	 31285	 0.004918	 0.032016	 0.00065	 115.0	 120.7	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31286	 31293	 0.040592	 0.040999	 0.00054	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31287	 31288	 0.00228	 0.01444	 0.00392	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31287	 31298	 0.002362	 0.013837	 0.00377	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31288	 31291	 0.001507	 0.009852	 0.00251	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31288	 85872	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31288	 85872	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31289	 31310	 0.012847	 0.042856	 0.00068	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85872	 31289	 0.017127	 0.057136	 0.00091	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85871	 31290	 0.0096	 0.015322	 0.00035	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31292	 31312	 0.002589	 0.011658	 0.0031	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31293	 31294	 0.03178	 0.038044	 0.00063	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31294	 31296	 0.005875	 0.009759	 0.00021	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31295	 31297	 0.020065	 0.014505	 0.00022	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85258	 31296	 0.00835	 0.017087	 0.00042	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85259	 31297	 0.012461	 0.01989	 0.00046	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31298	 31299	 0.002465	 0.014437	 0.00393	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31298	 85873	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31298	 85873	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31299	 31300	 0.003375	 0.018521	 0.0049	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84737	 31301	 0.05759	 0.085397	 0.00128	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84737	 31302	 0.004883	 0.024698	 0.00043	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85873	 31302	 0.019339	 0.064514	 0.00102	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31303	 31304	 0.000516	 0.005701	 0.00171	 317.0	 332.9	 348.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31304	 31306	 0.002594	 0.013967	 0.00384	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31304	 31309	 0.003997	 0.023412	 0.00638	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31305	 31307	 0.003166	 0.012676	 0.00319	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31306	 31308	 0.001617	 0.008873	 0.00235	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31307	 31324	 0.003642	 0.015415	 0.00347	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31308	 31309	 0.000853	 0.004682	 0.00124	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31309	 31314	 0.001724	 0.007014	 0.00171	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31309	 31318	 0.000874	 0.005019	 0.00142	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31309	 85874	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31309	 85874	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85874	 31310	 0.009259	 0.036018	 0.0006	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31311	 85875	 0.025684	 0.020326	 0.00026	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31312	 31317	 0.002165	 0.009932	 0.00254	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31312	 85875	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31312	 85875	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85875	 31313	 0.043065	 0.02788	 0.00053	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31314	 31618	 0.008082	 0.029403	 0.009	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85874	 31315	 0.002107	 0.011602	 0.00026	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31315	 85876	 0.002993	 0.015765	 0.00028	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31316	 85876	 0.019746	 0.012783	 0.00024	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31317	 85876	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31317	 85876	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31318	 31322	 0.001012	 0.005169	 0.0013	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31318	 85877	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31318	 85877	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85877	 31319	 0.004701	 0.013338	 0.00021	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31319	 85878	 0.007804	 0.022384	 0.00034	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31320	 31321	 0.006647	 0.017086	 0.00026	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85875	 31320	 0.010275	 0.021596	 0.00039	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31321	 85878	 0.004358	 0.01032	 0.00019	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31322	 31323	 0.001888	 0.008918	 0.00285	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31322	 85878	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31322	 85878	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31323	 31325	 0.002086	 0.010665	 0.00291	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31324	 85879	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31324	 85879	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31324	 85930	 0.016747	 0.070894	 0.01596	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31326	 31341	 0.003739	 0.013091	 0.00036	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31326	 31566	 0.010847	 0.014256	 0.0002	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31326	 85881	 0.005452	 0.014412	 0.00026	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31327	 31329	 0.032781	 0.025942	 0.00033	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31327	 31332	 0.006543	 0.01519	 0.00023	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31327	 85881	 0.010041	 0.038629	 0.00066	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31328	 31556	 0.026724	 0.021149	 0.00027	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31330	 31334	 0.007299	 0.018763	 0.00029	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31330	 31336	 0.010289	 0.020165	 0.0003	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84738	 31330	 0.006658	 0.037845	 0.00068	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31331	 31336	 0.029309	 0.023195	 0.00029	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31332	 31333	 0.012208	 0.008825	 0.00013	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31332	 31335	 0.011066	 0.019066	 0.0003	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31334	 31335	 0.003544	 0.00911	 0.00014	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31337	 31338	 0.030816	 0.024388	 0.00031	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84738	 31338	 0.005147	 0.01019	 0.00015	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84738	 31339	 0.016172	 0.012798	 0.00016	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31340	 85880	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31340	 85880	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85880	 31341	 0.002857	 0.011336	 0.00032	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31342	 31363	 0.002376	 0.00967	 0.00236	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31342	 85881	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31342	 85881	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31343	 31568	 0.003386	 0.008577	 0.00017	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85880	 31343	 0.003268	 0.010903	 0.00017	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31344	 31371	 0.004111	 0.010568	 0.00016	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31344	 85921	 0.004421	 0.010263	 0.00015	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31345	 31369	 0.004207	 0.009766	 0.00019	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31345	 31568	 0.006163	 0.015843	 0.00025	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31345	 85921	 0.005109	 0.017042	 0.00027	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31346	 31347	 0.004102	 0.009521	 0.00018	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31346	 31568	 0.004037	 0.010671	 0.00019	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31346	 85883	 0.005476	 0.018072	 0.00029	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31347	 31348	 0.008113	 0.015899	 0.00024	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31348	 31349	 0.005491	 0.010871	 0.00016	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31349	 31360	 0.004634	 0.011912	 0.00018	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31350	 31360	 0.007991	 0.022918	 0.00035	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85881	 31350	 0.010776	 0.024756	 0.00038	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31351	 31352	 0.005591	 0.011069	 0.00016	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31351	 31562	 0.00553	 0.012839	 0.00019	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31352	 31353	 0.016521	 0.016229	 0.00027	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31352	 31355	 0.005213	 0.012103	 0.00018	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31354	 31355	 0.00712	 0.023753	 0.00038	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31354	 31356	 0.005256	 0.010755	 0.00026	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31354	 31426	 0.007698	 0.015753	 0.00039	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31354	 31553	 0.01663	 0.035637	 0.00062	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31354	 85899	 0.023624	 0.08735	 0.00162	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31356	 31357	 0.006072	 0.015442	 0.00024	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31357	 85893	 0.012472	 0.041607	 0.00066	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31358	 31359	 0.022032	 0.014264	 0.00027	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31359	 85882	 0.009052	 0.017336	 0.00027	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31360	 85882	 0.003697	 0.018702	 0.00033	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31361	 31404	 0.000983	 0.003473	 0.00078	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31361	 85882	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31361	 85882	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85882	 31362	 0.013265	 0.009589	 0.00015	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31363	 85883	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31363	 85883	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31363	 85891	 0.001593	 0.00902	 0.00224	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31364	 31365	 0.008273	 0.009099	 0.00012	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31364	 85892	 0.008522	 0.021907	 0.00034	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31366	 31367	 0.011022	 0.008723	 0.00011	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31367	 31368	 0.00496	 0.012749	 0.0002	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31367	 31374	 0.005097	 0.012071	 0.00022	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31368	 31369	 0.003259	 0.008378	 0.00013	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31369	 31370	 0.00632	 0.012513	 0.00018	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85883	 31369	 0.007022	 0.016132	 0.00025	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31370	 31371	 0.006317	 0.011399	 0.00016	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31370	 31375	 0.010771	 0.025506	 0.00047	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31371	 31372	 0.003074	 0.007817	 0.00012	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31371	 31375	 0.007974	 0.018236	 0.00045	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84738	 31371	 0.004349	 0.022129	 0.0005	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31372	 31373	 0.003004	 0.009225	 0.00017	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31373	 31374	 0.002112	 0.007389	 0.00015	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31374	 31379	 0.005594	 0.010401	 0.00024	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31374	 85884	 0.007145	 0.034865	 0.0006	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31375	 31376	 0.004118	 0.01835	 0.00031	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31376	 31385	 0.017337	 0.026558	 0.00037	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31376	 85884	 0.003761	 0.020038	 0.00035	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	84667	 31377	 0.000962	 0.009899	 0.00281	 293.0	 307.6	 322.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31377	 85884	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31377	 85884	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85884	 31378	 0.01491	 0.011687	 0.00015	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31379	 31383	 0.008027	 0.020635	 0.00032	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31380	 85892	 0.010422	 0.015186	 0.00034	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31381	 31383	 0.008289	 0.008313	 0.00013	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31382	 31383	 0.014451	 0.018992	 0.00026	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31383	 31385	 0.002419	 0.006151	 0.0001	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31383	 85885	 0.008475	 0.024307	 0.00037	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31384	 31389	 0.012673	 0.015731	 0.00034	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31384	 31396	 0.005871	 0.012015	 0.0003	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31385	 31386	 0.011568	 0.008511	 0.00012	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31385	 85885	 0.00953	 0.022121	 0.00042	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31387	 31388	 0.000614	 0.005776	 0.00175	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31387	 31390	 0.000415	 0.002847	 0.00083	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31387	 85885	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31387	 85885	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84667	 31388	 0.000327	 0.003621	 0.00118	 325.0	 341.2	 357.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31388	 85886	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31388	 85886	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31390	 31400	 0.000858	 0.005151	 0.00156	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31391	 31416	 0.000599	 0.004153	 0.00119	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31391	 85887	 0.000744	 0.006494	 0.00178	 261.0	 274.0	 287.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31392	 31462	 0.02351	 0.018606	 0.00023	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31393	 85889	 0.007347	 0.018886	 0.00029	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31394	 85887	 0.002005	 0.007881	 0.00206	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31395	 31399	 0.000876	 0.003707	 0.00083	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31395	 85887	 0.00191	 0.007773	 0.00189	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85886	 31396	 0.009216	 0.026431	 0.00041	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31397	 31522	 0.00452	 0.030153	 0.05685	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31397	 85887	 0.000242	 0.018165	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85888	 31397	 0.000596	 0.041746	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85888	 31398	 0.003958	 0.021176	 0.00064	 115.0	 120.7	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31398	 85890	 0.010688	 0.022463	 0.00041	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31398	 85895	 0.001907	 0.018683	 0.00037	 147.0	 154.3	 161.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31399	 31458	 0.001649	 0.004145	 0.00107	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31399	 85889	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31399	 85889	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31400	 31410	 0.000803	 0.004822	 0.00146	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31400	 85890	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31400	 85890	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31401	 85891	 0.000323	 0.02422	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85892	 31401	 0.00107	 0.055656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31402	 31404	 0.000777	 0.003022	 0.00081	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31402	 85893	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31402	 85893	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31403	 31405	 0.004704	 0.012093	 0.00019	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31403	 85894	 0.003448	 0.00989	 0.00015	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85891	 31404	 0.000481	 0.003228	 0.00078	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31404	 85894	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31404	 85894	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31405	 31407	 0.004714	 0.016102	 0.00035	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31405	 31408	 0.015777	 0.012485	 0.00016	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85893	 31405	 0.006343	 0.018193	 0.00028	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31406	 31409	 0.017206	 0.013616	 0.00017	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31407	 31425	 0.002046	 0.007961	 0.00013	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31409	 31421	 0.007427	 0.024509	 0.0004	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31409	 85895	 0.003112	 0.01954	 0.00043	 115.0	 120.7	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31410	 31413	 0.00068	 0.003604	 0.0012	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85887	 31410	 0.002844	 0.011388	 0.00287	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31410	 85895	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31410	 85895	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31411	 31413	 0.000779	 0.003981	 0.00108	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31411	 31414	 0.000819	 0.003689	 0.00098	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31411	 85896	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31411	 85896	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85896	 31412	 0.008292	 0.015188	 0.00026	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31414	 31419	 0.001291	 0.00517	 0.0013	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31414	 85897	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31414	 85897	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31415	 31432	 0.007141	 0.014612	 0.00036	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31415	 85900	 0.008051	 0.019204	 0.00043	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31416	 85898	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31416	 85898	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31416	 85905	 0.001429	 0.007445	 0.00195	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31417	 85906	 0.003673	 0.009443	 0.00015	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31418	 31419	 0.001171	 0.004833	 0.00114	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31418	 85899	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31418	 85899	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31418	 85905	 0.000622	 0.005795	 0.00179	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31419	 85900	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31419	 85900	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31420	 31423	 0.004436	 0.015848	 0.00031	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85900	 31420	 0.003298	 0.016682	 0.00029	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31421	 31422	 0.00528	 0.012257	 0.00018	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31421	 31427	 0.018861	 0.040418	 0.00071	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31422	 31424	 0.003794	 0.008808	 0.00013	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31423	 31428	 0.004487	 0.014968	 0.00024	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31424	 31426	 0.002984	 0.007067	 0.00013	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31425	 31426	 0.006209	 0.01762	 0.00028	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31427	 31428	 0.00636	 0.016175	 0.00026	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31427	 31552	 0.03723	 0.024103	 0.00046	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31429	 31430	 0.01462	 0.017823	 0.00029	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31429	 31551	 0.025032	 0.018096	 0.00027	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31430	 31432	 0.005891	 0.014982	 0.00024	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31431	 31440	 0.006438	 0.016549	 0.00026	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31431	 31548	 0.026948	 0.027218	 0.00036	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31431	 31550	 0.029093	 0.021405	 0.00031	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31433	 31435	 0.017611	 0.013937	 0.00018	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31434	 31435	 0.027776	 0.019675	 0.00031	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31435	 31436	 0.018967	 0.013711	 0.00021	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31435	 31437	 0.013285	 0.009774	 0.00014	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85899	 31435	 0.011153	 0.022824	 0.00056	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31438	 31448	 0.011283	 0.022339	 0.00033	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31439	 31440	 0.017192	 0.013476	 0.00017	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31440	 31441	 0.008784	 0.020393	 0.0003	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85899	 31440	 0.010457	 0.053206	 0.00121	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31441	 31442	 0.017811	 0.013961	 0.00018	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31441	 31549	 0.0127	 0.009343	 0.00014	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31443	 31445	 0.014665	 0.037296	 0.00059	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31443	 31544	 0.027426	 0.019427	 0.00031	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31443	 31546	 0.037521	 0.02941	 0.00038	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31443	 85901	 0.004353	 0.013368	 0.00025	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31443	 85903	 0.006882	 0.033034	 0.00099	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31444	 85901	 0.01383	 0.027382	 0.0004	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31446	 31451	 0.002878	 0.008949	 0.00187	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31446	 85901	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31446	 85901	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31447	 31448	 0.006892	 0.012622	 0.00022	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31447	 31547	 0.014837	 0.011742	 0.00015	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85901	 31448	 0.005175	 0.014685	 0.00023	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31449	 31451	 0.000552	 0.003077	 0.00079	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31449	 85902	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31449	 85902	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31449	 85905	 0.000659	 0.004963	 0.00138	 238.0	 249.9	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31450	 85903	 0.018392	 0.011907	 0.00023	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31451	 85903	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31451	 85903	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31452	 31454	 0.01248	 0.009876	 0.00012	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85901	 31453	 0.011857	 0.015089	 0.00022	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85903	 31454	 0.009477	 0.018764	 0.00028	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31455	 31457	 0.0043	 0.01673	 0.00028	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31455	 31460	 0.004875	 0.013983	 0.00022	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31455	 31485	 0.013656	 0.035105	 0.00054	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31456	 31462	 0.01353	 0.034781	 0.00054	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31456	 31499	 0.006427	 0.014921	 0.00022	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31457	 31462	 0.008082	 0.018763	 0.00028	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31457	 85907	 0.001993	 0.013522	 0.00025	 115.0	 120.7	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31458	 85904	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31458	 85904	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31459	 85905	 0.000256	 0.019221	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31460	 31461	 0.006505	 0.015922	 0.00027	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31460	 31485	 0.058367	 0.042942	 0.00063	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85895	 31460	 0.054371	 0.12623	 0.00188	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31461	 31488	 0.009792	 0.019191	 0.00029	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85906	 31462	 0.007283	 0.025498	 0.00071	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85904	 31463	 0.006769	 0.013403	 0.0002	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31464	 31465	 0.000624	 0.002176	 0.0005	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31464	 85907	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31464	 85907	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85905	 31465	 0.000518	 0.002076	 0.00052	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31466	 31469	 0.019922	 0.019249	 0.00028	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85907	 31467	 0.014223	 0.02396	 0.00034	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31468	 31470	 0.014915	 0.010782	 0.00016	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31469	 31470	 0.005188	 0.010616	 0.00026	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31469	 31474	 0.00943	 0.017272	 0.0003	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85902	 31469	 0.003816	 0.026194	 0.00048	 115.0	 120.7	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31470	 31473	 0.009997	 0.015958	 0.00037	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31471	 31472	 0.019778	 0.015652	 0.0002	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85902	 31472	 0.008921	 0.017663	 0.00026	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31473	 31545	 0.040319	 0.031908	 0.0004	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31475	 31482	 0.006057	 0.015569	 0.00024	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85906	 31475	 0.020226	 0.077816	 0.00133	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31476	 31477	 0.00484	 0.007341	 0.00011	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31477	 31480	 0.01451	 0.0373	 0.00058	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31478	 31480	 0.005725	 0.007525	 0.0001	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31479	 31481	 0.006425	 0.014761	 0.00022	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31479	 85910	 0.013213	 0.028314	 0.0005	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31480	 31481	 0.004271	 0.010978	 0.00017	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31480	 31482	 0.00984	 0.022075	 0.00035	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31480	 31485	 0.012524	 0.031084	 0.00052	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31481	 31486	 0.006144	 0.012574	 0.00031	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31483	 31485	 0.005829	 0.011423	 0.00017	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31484	 31488	 0.012205	 0.022023	 0.00032	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85906	 31485	 0.020638	 0.08029	 0.00134	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31485	 85908	 0.007888	 0.018039	 0.00044	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31485	 85912	 0.081728	 0.16183	 0.00238	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31486	 85908	 0.009141	 0.021645	 0.0004	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31487	 85908	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31487	 85908	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85908	 31488	 0.007603	 0.019335	 0.00031	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31489	 31498	 0.003813	 0.012108	 0.00021	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31489	 85909	 0.005913	 0.026348	 0.00045	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31490	 31498	 0.025818	 0.018664	 0.00028	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31491	 31492	 0.006156	 0.016317	 0.00041	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31491	 31494	 0.005504	 0.015618	 0.00025	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31491	 31502	 0.009521	 0.024474	 0.00038	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31491	 85919	 0.019624	 0.056285	 0.00087	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31492	 31493	 0.016781	 0.017135	 0.00027	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31492	 31509	 0.007621	 0.017692	 0.00026	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31494	 31501	 0.032939	 0.027111	 0.00055	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31494	 85917	 0.002768	 0.014746	 0.00026	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31495	 31497	 0.00728	 0.014105	 0.0003	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31495	 85917	 0.012649	 0.029059	 0.00044	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31496	 85909	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31496	 85909	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85909	 31497	 0.00388	 0.012944	 0.00021	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31498	 31499	 0.003997	 0.00928	 0.00014	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31500	 31502	 0.007291	 0.011169	 0.00016	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31501	 31529	 0.016078	 0.012724	 0.00016	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31502	 31504	 0.023716	 0.017449	 0.00026	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31503	 31506	 0.006399	 0.016449	 0.00025	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31503	 31510	 0.009946	 0.017945	 0.00026	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31504	 85911	 0.008896	 0.015989	 0.00029	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31505	 31506	 0.006695	 0.017026	 0.00027	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31505	 31512	 0.009994	 0.020453	 0.0005	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31505	 85919	 0.036937	 0.094952	 0.00147	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31506	 31507	 0.006644	 0.013022	 0.0002	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31507	 31509	 0.005211	 0.013251	 0.00021	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31508	 31509	 0.006561	 0.011793	 0.00021	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85908	 31508	 0.00575	 0.014781	 0.00023	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31511	 31513	 0.002732	 0.008495	 0.00177	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31511	 85910	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31511	 85910	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85910	 31512	 0.010401	 0.015933	 0.00022	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31512	 85911	 0.006462	 0.01661	 0.00026	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31513	 31521	 0.001043	 0.003966	 0.00111	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31513	 85911	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31513	 85911	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31514	 85913	 0.01396	 0.027639	 0.00041	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31515	 31516	 0.002017	 0.005625	 0.00118	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31515	 85912	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31515	 85912	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31516	 31517	 0.000892	 0.00565	 0.00153	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31516	 31538	 0.010743	 0.028392	 0.00665	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31516	 31539	 0.001686	 0.012025	 0.00373	 238.0	 249.9	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31516	 31543	 0.001425	 0.008189	 0.00232	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31516	 85913	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31516	 85913	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31517	 31518	 0.000578	 0.003466	 0.00105	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31518	 31521	 0.000981	 0.005744	 0.00156	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31518	 85914	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31518	 85914	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85911	 31519	 0.012647	 0.027102	 0.00047	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85914	 31519	 0.005989	 0.013697	 0.00033	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31520	 85915	 0.018665	 0.013732	 0.0002	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31521	 85915	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31521	 85915	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31522	 85916	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31522	 85916	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31523	 31532	 0.007003	 0.023361	 0.00037	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85857	 31523	 0.009406	 0.031376	 0.0005	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85857	 31524	 0.02792	 0.080079	 0.00123	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31524	 85919	 0.048593	 0.080715	 0.00171	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31524	 85920	 0.021332	 0.031083	 0.0007	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31525	 31526	 0.013325	 0.010967	 0.00022	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31525	 31534	 0.013093	 0.010362	 0.00013	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31526	 31527	 0.00253	 0.012091	 0.00026	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31526	 31528	 0.006025	 0.012329	 0.0003	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85914	 31526	 0.007763	 0.025617	 0.00041	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31526	 85919	 0.03645	 0.072169	 0.00106	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85912	 31527	 0.003118	 0.013816	 0.00041	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31528	 31529	 0.006475	 0.008826	 0.0002	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31530	 31538	 0.001615	 0.006467	 0.00163	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31530	 85917	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31530	 85917	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31531	 85918	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31531	 85918	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31532	 31533	 0.008807	 0.025259	 0.00039	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31533	 31535	 0.060222	 0.04766	 0.0006	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31534	 31536	 0.022813	 0.018054	 0.00023	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85917	 31534	 0.015959	 0.034198	 0.0006	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31535	 85919	 0.055893	 0.043812	 0.00056	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85917	 31537	 0.022259	 0.017615	 0.00022	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85276	 31538	 0.00595	 0.033199	 0.00848	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31538	 85919	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31538	 85919	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31539	 31541	 0.001552	 0.004495	 0.00108	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85916	 31539	 0.00037	 0.004162	 0.0012	 317.0	 332.9	 348.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85913	 31540	 0.012094	 0.031089	 0.00048	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31540	 85920	 0.003766	 0.009981	 0.00025	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31541	 85920	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31541	 85920	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31542	 31543	 0.001075	 0.006926	 0.00182	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84647	 31542	 0.000615	 0.005905	 0.00275	 437.0	 458.9	 480.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31553	 31554	 0.014044	 0.011009	 0.00014	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31553	 31555	 0.018207	 0.014409	 0.00018	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31556	 31557	 0.017506	 0.034659	 0.00051	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31557	 31561	 0.011768	 0.023299	 0.00034	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85881	 31557	 0.018289	 0.055049	 0.00108	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31558	 31561	 0.006591	 0.005166	 7e-05	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31559	 31560	 0.018266	 0.011825	 0.00023	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31559	 31563	 0.00935	 0.018512	 0.00027	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31562	 31563	 0.004345	 0.011169	 0.00017	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85881	 31563	 0.005143	 0.017157	 0.00027	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31564	 31565	 0.005951	 0.004665	 6e-05	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31564	 31566	 0.019654	 0.015076	 0.0002	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31567	 85921	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31567	 85921	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31569	 31571	 0.000536	 0.003329	 0.00081	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84658	 31569	 0.000945	 0.00865	 0.00346	 307.0	 322.4	 337.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31569	 85922	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31569	 85922	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31570	 31579	 0.008293	 0.010294	 0.00022	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31570	 85923	 0.006452	 0.012774	 0.00019	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31571	 31573	 0.000769	 0.004222	 0.00112	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31571	 85923	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31571	 85923	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31572	 85924	 0.011045	 0.011155	 0.00015	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31572	 85936	 0.009573	 0.018761	 0.00028	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31573	 31576	 0.000799	 0.004387	 0.00116	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31573	 85924	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31573	 85924	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31574	 31606	 0.001822	 0.006599	 0.00142	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31574	 85925	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31574	 85925	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31575	 31576	 0.001616	 0.0044	 0.00097	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31575	 31600	 0.002108	 0.005877	 0.00123	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31576	 85926	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31576	 85926	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31577	 31578	 0.004899	 0.012984	 0.00033	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85923	 31577	 0.004012	 0.02651	 0.00052	 115.0	 120.7	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31578	 85940	 0.013361	 0.026454	 0.00039	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31579	 31580	 0.003459	 0.015411	 0.00026	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31579	 31721	 0.007319	 0.017331	 0.00032	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31580	 31616	 0.004223	 0.023726	 0.00044	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31580	 85927	 0.006859	 0.017632	 0.00027	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31581	 31615	 0.001144	 0.006574	 0.00186	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84658	 31581	 0.001166	 0.014938	 0.00446	 347.0	 364.4	 381.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31581	 85927	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31581	 85927	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85927	 31582	 0.005843	 0.019283	 0.00031	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31582	 85928	 0.003587	 0.019111	 0.00034	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31583	 31586	 0.018348	 0.01452	 0.00018	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31584	 85928	 0.00942	 0.010059	 0.00021	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31585	 31587	 0.001688	 0.006113	 0.00131	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31585	 85928	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31585	 85928	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31586	 31721	 0.006592	 0.016765	 0.00027	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31586	 85929	 0.004266	 0.01869	 0.0004	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	84658	 31587	 0.001137	 0.0083	 0.00213	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31587	 85929	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31587	 85929	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31588	 31590	 0.026954	 0.040881	 0.00059	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84755	 31588	 0.012765	 0.029326	 0.00045	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31589	 31591	 0.001324	 0.008597	 0.01712	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31589	 85930	 0.000272	 0.021798	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85931	 31589	 0.00107	 0.055656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84679	 31590	 0.032349	 0.064048	 0.00094	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31591	 31641	 0.000289	 0.002849	 0.00607	 473.0	 496.6	 520.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31591	 85932	 0.004637	 0.16694	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31591	 85932	 0.004637	 0.16694	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31592	 85951	 0.069767	 0.050435	 0.00076	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85931	 31593	 0.075919	 0.055857	 0.00082	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85932	 31593	 0.036462	 0.047921	 0.00066	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31594	 31598	 0.001132	 0.003815	 0.00095	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31594	 85933	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31594	 85933	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84678	 31595	 0.00056	 0.008069	 0.00293	 399.0	 418.9	 438.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31595	 85934	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31595	 85934	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84658	 31596	 0.00457	 0.020965	 0.00537	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31596	 85935	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31596	 85935	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85922	 31597	 0.007635	 0.015624	 0.00038	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31598	 85936	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31598	 85936	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31599	 31600	 0.001419	 0.003863	 0.00085	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31599	 31697	 0.004478	 0.013597	 0.00298	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31599	 85937	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31599	 85937	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31600	 85938	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31600	 85938	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85934	 31601	 0.01287	 0.053722	 0.00155	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31601	 85939	 0.016569	 0.038467	 0.00057	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31602	 31696	 0.004848	 0.013518	 0.00284	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31602	 85939	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31602	 85939	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85935	 31603	 0.008585	 0.046982	 0.00092	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85938	 31603	 0.010105	 0.021237	 0.00039	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85939	 31603	 0.015274	 0.03546	 0.00053	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85937	 31604	 0.018169	 0.031305	 0.0005	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85939	 31604	 0.023855	 0.061323	 0.00095	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31604	 85942	 0.035659	 0.060071	 0.00086	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31604	 85944	 0.013862	 0.027167	 0.00041	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85937	 31605	 0.007139	 0.01461	 0.00036	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31605	 85940	 0.028847	 0.021223	 0.00031	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31606	 31613	 0.002447	 0.006352	 0.00154	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31606	 85940	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31606	 85940	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31607	 31609	 0.002164	 0.007424	 0.00178	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31607	 31617	 0.003793	 0.01064	 0.00274	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31607	 31699	 0.007717	 0.020394	 0.00477	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31607	 85941	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31607	 85941	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31608	 31611	 0.002233	 0.007285	 0.00193	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31608	 85942	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31608	 85942	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31608	 85968	 0.001984	 0.007798	 0.00204	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31609	 85943	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31609	 85943	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85297	 31610	 0.060495	 0.047875	 0.0006	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85942	 31610	 0.038235	 0.030258	 0.00038	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31612	 31613	 0.001269	 0.004823	 0.00135	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31612	 85944	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31612	 85944	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31612	 85968	 0.001822	 0.007524	 0.00178	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31613	 85945	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31613	 85945	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85257	 31614	 0.040397	 0.08657	 0.00152	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85927	 31614	 0.016265	 0.053676	 0.00087	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84742	 31616	 0.008461	 0.01935	 0.00047	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85943	 31616	 0.037568	 0.056323	 0.00102	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31618	 31625	 0.004538	 0.019208	 0.00432	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31618	 85946	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31618	 85946	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31619	 85947	 0.012527	 0.022944	 0.0004	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31620	 31621	 0.056638	 0.044823	 0.00056	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31620	 85947	 0.015849	 0.040741	 0.00063	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85928	 31622	 0.011176	 0.020166	 0.00029	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31622	 85947	 0.012908	 0.021745	 0.00031	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31623	 31625	 0.003102	 0.014466	 0.00358	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84658	 31623	 0.004034	 0.018814	 0.00466	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31623	 85947	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31623	 85947	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31624	 31625	 0.001794	 0.005289	 0.00123	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31624	 31627	 0.004008	 0.011816	 0.00275	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31626	 31627	 0.001642	 0.006573	 0.00166	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31626	 31630	 0.001645	 0.006963	 0.00157	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85930	 31627	 0.002296	 0.009191	 0.00232	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31627	 85948	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31627	 85948	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85929	 31628	 0.0107	 0.017164	 0.00032	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85948	 31629	 0.011843	 0.01995	 0.00028	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31630	 31631	 0.001696	 0.007177	 0.00161	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31630	 31634	 0.003218	 0.015335	 0.00444	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85930	 31631	 0.003163	 0.013386	 0.00301	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31632	 31635	 0.073261	 0.053901	 0.00079	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85365	 31632	 0.16744	 0.59891	 0.01191	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31632	 85950	 0.018847	 0.052206	 0.00086	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31632	 85958	 0.031851	 0.19584	 0.00353	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31633	 31634	 0.004609	 0.022728	 0.00615	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31636	 31637	 0.000779	 0.008304	 0.01505	 473.0	 496.6	 520.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31636	 85949	 0.010769	 0.33383	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31636	 85949	 0.010769	 0.33383	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31637	 31640	 0.000672	 0.006181	 0.01513	 473.0	 496.6	 520.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31638	 31648	 0.053561	 0.076036	 0.00125	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85733	 31639	 0.060815	 0.051977	 0.00097	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31640	 31641	 0.000568	 0.005222	 0.01279	 473.0	 496.6	 520.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31640	 85950	 0.010769	 0.33383	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31640	 85950	 0.010769	 0.33383	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31641	 85951	 0.010769	 0.33383	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31641	 85951	 0.010769	 0.33383	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31642	 31643	 0.084639	 0.056856	 0.001	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31643	 31644	 0.014591	 0.056762	 0.00095	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31643	 31656	 0.013739	 0.053448	 0.00089	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31644	 31647	 0.078382	 0.059386	 0.00082	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31644	 31650	 0.10849	 0.076855	 0.00122	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31644	 85955	 0.027561	 0.056402	 0.00139	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84713	 31645	 0.001043	 0.008591	 0.01771	 417.0	 437.8	 458.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84724	 31645	 0.001152	 0.01028	 0.02082	 435.0	 456.8	 478.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31645	 85952	 0.000264	 0.019816	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85953	 31645	 0.000883	 0.047706	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31646	 85954	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31646	 85954	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31647	 85955	 0.012638	 0.05165	 0.00104	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31647	 85956	 0.063216	 0.082271	 0.00115	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84715	 31648	 0.015579	 0.044683	 0.00069	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84714	 31649	 0.006567	 0.022126	 0.0055	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31649	 85955	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31649	 85955	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31650	 31651	 0.010163	 0.021359	 0.00039	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31650	 85956	 0.013781	 0.0305	 0.0005	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85953	 31651	 0.018281	 0.070329	 0.0012	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85952	 31652	 0.005483	 0.024994	 0.00793	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31652	 85956	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31652	 85956	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31653	 31673	 0.003174	 0.012707	 0.0032	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85952	 31653	 0.011615	 0.046506	 0.01172	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31653	 85957	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31653	 85957	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31654	 31655	 0.009835	 0.032456	 0.00053	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31654	 31666	 0.014226	 0.047456	 0.00075	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85956	 31655	 0.009748	 0.037502	 0.00064	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31656	 31658	 0.014377	 0.040797	 0.00064	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31656	 31665	 0.021864	 0.050759	 0.00075	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31657	 31658	 0.028979	 0.02132	 0.00031	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31658	 31662	 0.006476	 0.021604	 0.00034	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31659	 31660	 0.007606	 0.02959	 0.00049	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85932	 31659	 0.005143	 0.019785	 0.00034	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84709	 31660	 0.00508	 0.018782	 0.00035	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84679	 31661	 0.003928	 0.008983	 0.00022	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84709	 31662	 0.004182	 0.022284	 0.00039	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31662	 85958	 0.003754	 0.015887	 0.0003	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31663	 31670	 0.002212	 0.010908	 0.00295	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84707	 31663	 0.001123	 0.00711	 0.00193	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31663	 85958	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31663	 85958	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85958	 31664	 0.012673	 0.014855	 0.00026	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31665	 31666	 0.010209	 0.023454	 0.00036	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31665	 31667	 0.047732	 0.037415	 0.00048	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85958	 31665	 0.007087	 0.031577	 0.00054	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31666	 31668	 0.021928	 0.023416	 0.0005	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85957	 31666	 0.061275	 0.047002	 0.00063	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31667	 31668	 0.013651	 0.024383	 0.00036	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31667	 85959	 0.011941	 0.030367	 0.00048	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31668	 31672	 0.009929	 0.018463	 0.00043	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85957	 31668	 0.015829	 0.036748	 0.00055	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85958	 31669	 0.014182	 0.033582	 0.00061	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31669	 85959	 0.022267	 0.017454	 0.00022	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31669	 85960	 0.011409	 0.028318	 0.00047	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31670	 31692	 0.003927	 0.010194	 0.00247	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31670	 85959	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31670	 85959	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31671	 31675	 0.002928	 0.008166	 0.00171	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31671	 85960	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31671	 85960	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85960	 31672	 0.006621	 0.021232	 0.00053	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31672	 85961	 0.009941	 0.028512	 0.00044	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31673	 31674	 0.001108	 0.004822	 0.00137	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31673	 85961	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31673	 85961	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31674	 31676	 0.000949	 0.004425	 0.0011	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31675	 31691	 0.003781	 0.009816	 0.00238	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31676	 85964	 0.003691	 0.017214	 0.00426	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31677	 31678	 0.085801	 0.065816	 0.00088	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31677	 31679	 0.071356	 0.046197	 0.00088	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31677	 31684	 0.083945	 0.1286	 0.00181	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85954	 31677	 0.019854	 0.065519	 0.00106	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31679	 31681	 0.054133	 0.10718	 0.00157	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31680	 31682	 0.010935	 0.022982	 0.00042	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85956	 31680	 0.025554	 0.059327	 0.00088	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31681	 31683	 0.015249	 0.039198	 0.00061	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85961	 31681	 0.005531	 0.022605	 0.00046	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85961	 31682	 0.030113	 0.069912	 0.00104	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31683	 31684	 0.012669	 0.048738	 0.00083	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85956	 31683	 0.025974	 0.11574	 0.00197	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31683	 85963	 0.044224	 0.094772	 0.00166	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31684	 31688	 0.017905	 0.046027	 0.00071	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31685	 31688	 0.028986	 0.056808	 0.00085	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31685	 85962	 0.082972	 0.13311	 0.00246	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31686	 31711	 0.005722	 0.02422	 0.00545	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31686	 31722	 0.011077	 0.044353	 0.01118	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31686	 85962	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31686	 85962	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31687	 31688	 0.024664	 0.030067	 0.00048	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31687	 31710	 0.014006	 0.03251	 0.00062	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31687	 85963	 0.014126	 0.035925	 0.00057	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31688	 85963	 0.025381	 0.064549	 0.00102	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31689	 85963	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31689	 85963	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31689	 85964	 0.0068	 0.027673	 0.00674	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84704	 31690	 0.001698	 0.019333	 0.03827	 512.0	 537.6	 563.2	 0.0	 0.0	 1	 -30.0	 30.0;
	84719	 31690	 0.00563	 0.038798	 0.06853	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	84724	 31690	 0.00358	 0.039498	 0.07509	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31690	 85964	 0.000577	 0.031138	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31690	 85964	 0.000577	 0.031138	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31691	 31692	 0.002986	 0.00775	 0.00188	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85964	 31691	 0.00125	 0.004863	 0.0013	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31692	 85965	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31692	 85965	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31693	 31694	 0.070034	 0.053721	 0.00072	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85965	 31693	 0.030692	 0.02429	 0.00031	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31694	 31704	 0.060484	 0.12713	 0.00232	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84679	 31694	 0.014094	 0.075096	 0.00132	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31695	 31698	 0.00092	 0.00621	 0.01143	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	84704	 31695	 0.001123	 0.009007	 0.03032	 635.0	 666.8	 698.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85313	 31695	 0.00258	 0.017599	 0.03169	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31695	 85966	 0.000323	 0.02422	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85967	 31695	 0.00107	 0.055656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31696	 31700	 0.003097	 0.008331	 0.00234	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	84658	 31697	 0.008102	 0.044461	 0.01175	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85966	 31697	 0.002758	 0.01435	 0.00423	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31698	 85968	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31698	 85968	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85968	 31699	 0.001859	 0.007443	 0.00188	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31700	 31703	 0.002081	 0.007572	 0.00232	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31701	 31716	 0.054673	 0.12694	 0.00189	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84740	 31701	 0.009343	 0.028122	 0.00055	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85939	 31701	 0.041436	 0.0962	 0.00143	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31704	 31705	 0.031647	 0.08366	 0.00152	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31704	 31716	 0.023278	 0.074646	 0.00185	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84740	 31704	 0.008169	 0.039211	 0.00117	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31705	 31709	 0.033023	 0.084891	 0.00131	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31706	 31707	 0.083903	 0.084746	 0.00112	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31706	 31710	 0.017649	 0.034944	 0.00051	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31707	 31709	 0.11712	 0.12882	 0.00172	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31707	 85969	 0.13704	 0.14928	 0.00203	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31708	 31709	 0.021665	 0.040283	 0.00094	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31708	 31712	 0.022693	 0.052686	 0.00078	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85963	 31709	 0.043602	 0.10325	 0.00189	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31711	 31713	 0.006947	 0.033716	 0.00771	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31711	 85969	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31711	 85969	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31712	 31714	 0.033266	 0.024475	 0.00036	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31712	 31715	 0.033073	 0.070876	 0.00124	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84669	 31713	 0.021452	 0.13322	 0.0323	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31713	 85970	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31713	 85970	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85210	 31715	 0.043553	 0.12492	 0.00192	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31715	 85971	 0.066175	 0.15672	 0.00287	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31716	 31717	 0.011796	 0.027385	 0.00041	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84676	 31716	 0.017808	 0.062309	 0.00129	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31717	 31718	 0.00924	 0.017903	 0.00039	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84676	 31718	 0.015646	 0.049678	 0.00087	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31719	 85971	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31719	 85971	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31720	 85972	 0.000915	 0.04942	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85922	 31721	 0.00854	 0.017477	 0.00043	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84644	 31723	 0.000504	 0.005222	 0.01125	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84644	 31723	 0.000504	 0.005222	 0.01125	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31723	 85974	 0.010769	 0.33383	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31723	 85974	 0.010769	 0.33383	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31724	 31728	 0.005628	 0.028638	 0.01038	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31724	 85975	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31724	 85975	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85974	 31725	 0.042685	 0.14087	 0.00228	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85975	 31725	 0.027164	 0.07791	 0.0012	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31725	 85976	 0.070141	 0.1717	 0.00294	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31726	 31727	 0.013068	 0.040642	 0.00848	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31726	 85976	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31726	 85976	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31727	 85977	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31727	 85977	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31728	 85978	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31728	 85978	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84645	 31729	 0.003456	 0.028683	 0.00755	 250.0	 262.5	 275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31729	 85979	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31729	 85979	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31729	 85983	 0.001838	 0.012997	 0.00357	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31730	 31731	 0.000214	 0.002319	 0.00455	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31730	 31731	 0.000214	 0.002319	 0.00455	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84644	 31730	 0.000621	 0.006624	 0.01347	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84644	 31730	 0.000621	 0.006624	 0.01347	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31730	 85980	 0.000577	 0.031138	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85981	 31730	 0.001336	 0.066787	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31731	 31732	 0.000148	 0.002576	 0.00865	 1023.0	 1074.1	 1125.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31731	 85982	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31731	 85982	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31732	 31735	 0.000464	 0.006233	 0.022	 871.0	 914.6	 958.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31732	 85983	 0.001238	 0.054486	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31732	 85983	 0.001238	 0.054486	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31733	 31765	 0.001411	 0.015052	 0.03061	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31733	 31765	 0.001411	 0.015052	 0.03061	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84723	 31734	 0.026657	 0.048824	 0.00084	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31735	 31737	 0.001132	 0.010961	 0.03877	 731.0	 767.5	 804.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31735	 32038	 0.011188	 0.072748	 0.14527	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31735	 85984	 0.000577	 0.031138	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85985	 31735	 0.001336	 0.066787	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31736	 31738	 0.014127	 0.067811	 0.00203	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85985	 31736	 0.011896	 0.057102	 0.00171	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31737	 32132	 0.001639	 0.015611	 0.05704	 731.0	 767.5	 804.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31737	 85986	 0.010769	 0.33383	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31737	 85986	 0.010769	 0.33383	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31738	 32133	 0.067596	 0.22553	 0.00358	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85986	 31738	 0.017381	 0.067616	 0.00113	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31739	 85987	 0.004142	 0.025466	 0.00046	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31739	 85990	 0.059537	 0.29785	 0.0053	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31740	 31741	 0.000403	 0.003038	 0.00084	 238.0	 249.9	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31740	 31759	 0.004089	 0.035075	 0.00998	 261.0	 274.0	 287.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31740	 31761	 0.001236	 0.005232	 0.00118	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31740	 85987	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31740	 85987	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31741	 31775	 0.002169	 0.016868	 0.00438	 238.0	 249.9	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31741	 85988	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31741	 85988	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31742	 31777	 0.020981	 0.016446	 0.00021	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85988	 31742	 0.011231	 0.022236	 0.00033	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31743	 31744	 0.001271	 0.011543	 0.00376	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31743	 31746	 0.003867	 0.0364	 0.01103	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31744	 31759	 0.001562	 0.014237	 0.00517	 293.0	 307.6	 322.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31744	 31762	 0.004417	 0.043154	 0.01211	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31745	 31747	 0.024637	 0.019311	 0.00025	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31745	 31751	 0.012978	 0.025695	 0.00038	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31746	 85989	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31746	 85989	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31748	 31750	 0.003296	 0.014689	 0.00025	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31749	 85990	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31749	 85990	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85989	 31750	 0.008173	 0.03642	 0.00062	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85989	 31751	 0.010604	 0.02726	 0.00042	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31752	 31756	 0.000436	 0.004456	 0.00265	 476.0	 499.8	 523.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31752	 85991	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31752	 85991	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85991	 31753	 0.005331	 0.02697	 0.00047	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31754	 31755	 0.014888	 0.027268	 0.00047	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31754	 85992	 0.01173	 0.045631	 0.00076	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31754	 85992	 0.01173	 0.045631	 0.00076	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31755	 31758	 0.049633	 0.032132	 0.00061	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31756	 31757	 0.000648	 0.006814	 0.00383	 476.0	 499.8	 523.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31756	 85992	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31756	 85992	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31757	 85993	 0.001722	 0.01896	 0.0097	 476.0	 499.8	 523.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31759	 85993	 0.004047	 0.022204	 0.00587	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31760	 31763	 0.000514	 0.006854	 0.02457	 871.0	 914.6	 958.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31760	 85993	 0.000389	 0.027247	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31760	 85993	 0.000389	 0.027247	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31761	 31762	 0.002165	 0.008667	 0.00218	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31762	 31766	 0.001596	 0.009652	 0.00246	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31762	 85994	 0.002631	 0.03062	 0.009	 325.0	 341.2	 357.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31763	 31765	 0.000608	 0.007765	 0.03034	 871.0	 914.6	 958.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31764	 31767	 0.014908	 0.13347	 0.0028	 141.0	 148.0	 155.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84723	 31764	 0.023147	 0.1589	 0.0029	 115.0	 120.7	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85166	 31764	 0.08566	 0.22023	 0.00341	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85991	 31764	 0.061238	 0.47763	 0.00893	 125.0	 131.3	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31765	 85994	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31765	 85994	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31766	 31771	 0.00153	 0.008537	 0.00218	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31767	 31770	 0.019543	 0.040163	 0.00077	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31767	 85995	 0.007065	 0.055066	 0.00103	 125.0	 131.3	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31768	 31769	 0.001044	 0.009482	 0.00309	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31769	 31774	 0.001695	 0.016558	 0.00465	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31770	 85997	 0.012962	 0.030092	 0.00045	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31771	 31772	 0.001506	 0.005075	 0.00126	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31771	 85995	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31771	 85995	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31772	 85996	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31772	 85996	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31773	 85997	 0.01159	 0.008527	 0.00012	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31774	 31775	 0.001632	 0.012413	 0.0039	 250.0	 262.5	 275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31774	 85997	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31774	 85997	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31775	 85998	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31775	 85998	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85996	 31776	 0.004916	 0.027662	 0.0006	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85997	 31776	 0.009042	 0.051401	 0.00093	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85998	 31776	 0.006685	 0.015521	 0.00023	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31778	 31782	 0.000333	 0.002273	 0.00409	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31778	 85999	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86000	 31778	 0.002854	 0.1113	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86000	 31779	 0.012522	 0.009815	 0.00013	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	86000	 31780	 0.011785	 0.023096	 0.00035	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31781	 31784	 0.029427	 0.019767	 0.00035	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31781	 86002	 0.008048	 0.023083	 0.00035	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84641	 31782	 0.001707	 0.011237	 0.02174	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31782	 86001	 0.000577	 0.031138	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86002	 31782	 0.001336	 0.066787	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31783	 31794	 0.002416	 0.009183	 0.00257	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	86001	 31783	 0.001142	 0.004717	 0.00112	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84944	 31784	 0.28906	 0.53825	 0.01261	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	86002	 31784	 0.023778	 0.039713	 0.00067	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31784	 86007	 0.012986	 0.032894	 0.00065	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31784	 86010	 0.24688	 0.19355	 0.00248	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31785	 31788	 0.004548	 0.015172	 0.00385	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	84665	 31785	 0.006131	 0.021032	 0.00504	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31786	 31821	 0.003439	 0.007984	 0.00243	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85999	 31786	 0.002604	 0.006882	 0.00161	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31786	 86003	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31786	 86003	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86000	 31787	 0.030163	 0.037442	 0.00082	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31787	 86018	 0.027678	 0.03602	 0.0005	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31788	 31789	 0.004259	 0.011255	 0.00263	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31788	 86004	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31788	 86004	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85343	 31789	 0.002816	 0.009953	 0.00224	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31789	 86005	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31789	 86005	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31790	 31821	 0.004697	 0.013098	 0.00275	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31790	 86006	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31790	 86006	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86003	 31791	 0.068883	 0.053994	 0.00069	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	86002	 31792	 0.043306	 0.047631	 0.00064	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31793	 31797	 0.053157	 0.037654	 0.0006	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	86002	 31793	 0.019516	 0.045309	 0.00067	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84665	 31794	 0.00101	 0.005156	 0.0013	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31794	 86007	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31794	 86007	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31795	 31796	 0.00233	 0.007994	 0.00192	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	84665	 31795	 0.002702	 0.011436	 0.00257	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31796	 31810	 0.00157	 0.006287	 0.00158	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31796	 86008	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31796	 86008	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31797	 31798	 0.010455	 0.029985	 0.00046	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84643	 31797	 0.019871	 0.061023	 0.00115	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31798	 31806	 0.021815	 0.043193	 0.00063	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31799	 31802	 0.002214	 0.011124	 0.00289	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84642	 31799	 0.0011	 0.01035	 0.00313	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31799	 86009	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31799	 86009	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84643	 31800	 0.035126	 0.027798	 0.00035	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84643	 31801	 0.031719	 0.025102	 0.00032	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31802	 86010	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31802	 86010	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31803	 31804	 0.006702	 0.012275	 0.00021	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	86010	 31803	 0.005891	 0.016895	 0.00026	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	86010	 31804	 0.011165	 0.025916	 0.00049	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31805	 31808	 0.019393	 0.034991	 0.00051	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31805	 31811	 0.013947	 0.027614	 0.00041	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31805	 86011	 0.030975	 0.047451	 0.00067	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31806	 31812	 0.030118	 0.030753	 0.00048	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31806	 31820	 0.15274	 0.20826	 0.00462	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	86008	 31806	 0.01115	 0.026403	 0.00048	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31806	 86011	 0.017827	 0.027309	 0.00038	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31807	 31809	 0.002394	 0.006328	 0.00148	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31807	 86011	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31807	 86011	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31808	 86017	 0.01403	 0.040239	 0.00062	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31809	 31819	 0.00417	 0.011628	 0.00244	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31810	 86016	 0.002339	 0.008185	 0.00271	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	86010	 31811	 0.003751	 0.012813	 0.00028	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86010	 31812	 0.009729	 0.01809	 0.00042	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	86011	 31812	 0.027521	 0.022652	 0.00046	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31813	 31817	 0.0007	 0.004547	 0.00906	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	84656	 31813	 0.003494	 0.024507	 0.04173	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31813	 86012	 0.000577	 0.031138	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86013	 31813	 0.001336	 0.066787	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31814	 31817	 0.000754	 0.005029	 0.00948	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31814	 86014	 0.002854	 0.1113	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31814	 86014	 0.002854	 0.1113	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31815	 31816	 0.002987	 0.010246	 0.00245	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31815	 86015	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31815	 86015	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31816	 86016	 0.001682	 0.00561	 0.00142	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31817	 86016	 0.001863	 0.072643	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31817	 86016	 0.001863	 0.072643	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31818	 86017	 0.018827	 0.037276	 0.00055	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	86012	 31819	 0.002087	 0.008355	 0.0021	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31819	 86017	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31819	 86017	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84944	 31820	 0.27874	 0.61771	 0.01014	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	86014	 31820	 0.052935	 0.15568	 0.00319	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31821	 86018	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31821	 86018	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31823	 86020	 0.098475	 0.25048	 0.00396	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84717	 31824	 0.083575	 0.13341	 0.00307	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31824	 86020	 0.15245	 0.15399	 0.00204	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31825	 86020	 0.04358	 0.08541	 0.00128	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31826	 31834	 0.002194	 0.014239	 0.02836	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31826	 31837	 0.002542	 0.017829	 0.03036	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31826	 86019	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86020	 31826	 0.002854	 0.1113	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31827	 86021	 0.016731	 0.033125	 0.00049	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31827	 86022	 0.05638	 0.062012	 0.00083	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31828	 31835	 0.007198	 0.019023	 0.00445	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	86019	 31828	 0.003973	 0.009986	 0.00259	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31828	 86021	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31828	 86021	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31829	 31833	 0.00564	 0.018396	 0.00488	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31829	 31838	 0.006432	 0.018631	 0.00449	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	84670	 31830	 0.014689	 0.057143	 0.00095	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31830	 86026	 0.12168	 0.10979	 0.00184	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31831	 86022	 0.012508	 0.028736	 0.00044	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31832	 31835	 0.002276	 0.007808	 0.00187	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31833	 86022	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31833	 86022	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31834	 86023	 0.001238	 0.054486	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86024	 31834	 0.002854	 0.1113	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86023	 31835	 0.002459	 0.012811	 0.00336	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31836	 86029	 0.081908	 0.11166	 0.00248	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31837	 86025	 0.001863	 0.072643	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31837	 86025	 0.001863	 0.072643	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86025	 31838	 0.00858	 0.028909	 0.00718	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31838	 86026	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31838	 86026	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31839	 31843	 0.005227	 0.01514	 0.00365	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31839	 31845	 0.008583	 0.025702	 0.00579	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31840	 31841	 0.001865	 0.005499	 0.00128	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31840	 86027	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31840	 86027	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31841	 31842	 0.002245	 0.007491	 0.0019	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31842	 31843	 0.005227	 0.017048	 0.00453	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31842	 86028	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31842	 86028	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31844	 86029	 0.026157	 0.041752	 0.00096	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31845	 86029	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31845	 86029	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31846	 86030	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31846	 86030	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31847	 31848	 0.001993	 0.011623	 0.00023	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31847	 31849	 0.004147	 0.016133	 0.00027	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31847	 31849	 0.004147	 0.016133	 0.00027	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31847	 31861	 0.014302	 0.029268	 0.00072	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31848	 31891	 0.01387	 0.04255	 0.00115	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31848	 86032	 0.00224	 0.009927	 0.0003	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31849	 31850	 0.002482	 0.009309	 0.00017	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31849	 86037	 0.004729	 0.026043	 0.00059	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31850	 86037	 0.003234	 0.019654	 0.00036	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31851	 86031	 0.000323	 0.02422	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86032	 31851	 0.00107	 0.055656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31851	 86035	 0.000341	 0.00247	 0.01025	 635.0	 666.8	 698.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31851	 86052	 0.00657	 0.045286	 0.08001	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31852	 86034	 0.016983	 0.01344	 0.00017	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31853	 31875	 0.003451	 0.010587	 0.00029	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31853	 86033	 0.004689	 0.01804	 0.00031	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31854	 31855	 0.000335	 0.002788	 0.00084	 261.0	 274.0	 287.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31854	 31858	 0.000614	 0.003567	 0.00084	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31854	 86033	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31854	 86033	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31855	 31867	 0.000446	 0.004052	 0.00132	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31855	 86034	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31855	 86034	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31856	 31857	 0.004004	 0.012295	 0.00023	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31856	 31859	 0.00617	 0.014323	 0.00027	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	86032	 31857	 0.005315	 0.020677	 0.00035	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31858	 31884	 0.000586	 0.002996	 0.00082	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31859	 31860	 0.007443	 0.013429	 0.00019	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31859	 31891	 0.008455	 0.02425	 0.00037	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31860	 86043	 0.009788	 0.022723	 0.00034	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31861	 31862	 0.053799	 0.042576	 0.00054	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31863	 31864	 0.091947	 0.072074	 0.00093	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31864	 31865	 0.005471	 0.009833	 0.00018	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31865	 86037	 0.003776	 0.020792	 0.00047	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31866	 86035	 0.000205	 0.015367	 0.0	 950.0	 950.0	 950.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86036	 31867	 0.000487	 0.005221	 0.00136	 293.0	 307.6	 322.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31867	 86038	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31867	 86038	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31868	 31870	 0.001694	 0.005811	 0.00139	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31868	 86039	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31868	 86039	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86038	 31869	 0.01719	 0.021877	 0.00032	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31870	 86040	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31870	 86040	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31871	 31876	 0.016084	 0.062571	 0.00104	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86039	 31871	 0.007981	 0.031169	 0.00069	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31872	 31873	 0.002179	 0.015928	 0.00029	 119.0	 125.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	86040	 31872	 0.002889	 0.022257	 0.00043	 125.0	 131.3	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31873	 31874	 0.002818	 0.014842	 0.00027	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	86032	 31873	 0.022477	 0.057779	 0.00089	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31874	 31881	 0.005776	 0.014849	 0.00023	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31875	 31879	 0.003364	 0.011221	 0.00018	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	86032	 31876	 0.041533	 0.10563	 0.00167	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31876	 86042	 0.018409	 0.043593	 0.0008	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31877	 31878	 0.003042	 0.008166	 0.00185	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31877	 86041	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31877	 86041	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31878	 31930	 0.014661	 0.038064	 0.00924	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31878	 86042	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31878	 86042	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31879	 31880	 0.003336	 0.008645	 0.00016	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31880	 31882	 0.006603	 0.022027	 0.00035	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31880	 86044	 0.00816	 0.016698	 0.00041	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	86041	 31881	 0.010536	 0.027083	 0.00042	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31882	 31883	 0.006265	 0.016562	 0.0003	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31882	 31886	 0.006994	 0.016561	 0.0003	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31882	 86048	 0.00898	 0.027548	 0.00075	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86041	 31883	 0.009436	 0.021678	 0.00033	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31884	 31885	 0.000437	 0.002765	 0.00075	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31884	 86043	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31884	 86043	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31885	 31888	 0.000961	 0.004002	 0.00125	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31885	 86044	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31885	 86044	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31886	 31899	 0.022728	 0.044543	 0.00067	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	86032	 31886	 0.017577	 0.064991	 0.0012	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31886	 86045	 0.00972	 0.019049	 0.00029	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31887	 31888	 0.000901	 0.003606	 0.00091	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31887	 31898	 0.000903	 0.003616	 0.00091	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31887	 86045	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31887	 86045	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31889	 31891	 0.003022	 0.00969	 0.00024	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31889	 31894	 0.013384	 0.018653	 0.00032	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31889	 31895	 0.008161	 0.020979	 0.00032	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31890	 31891	 0.003751	 0.008709	 0.00013	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31890	 31892	 0.02657	 0.021027	 0.00026	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31893	 31894	 0.024615	 0.017436	 0.00028	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31895	 31897	 0.008201	 0.021082	 0.00033	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31896	 31897	 0.014424	 0.027622	 0.00043	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31896	 31900	 0.009423	 0.018467	 0.00028	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31898	 86046	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31898	 86046	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31899	 31900	 0.007838	 0.022242	 0.00035	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	86046	 31899	 0.005547	 0.014665	 0.00027	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31900	 31902	 0.005515	 0.018396	 0.00029	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31901	 31904	 0.001977	 0.010511	 0.00244	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31901	 31905	 0.001651	 0.007815	 0.00188	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31901	 86047	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31901	 86047	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86047	 31902	 0.005376	 0.015419	 0.00024	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	86047	 31903	 0.012516	 0.02478	 0.00036	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	86031	 31904	 0.004344	 0.026958	 0.00653	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31904	 86048	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31904	 86048	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31905	 31906	 0.00267	 0.01015	 0.00284	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31906	 31907	 0.001347	 0.004619	 0.00111	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31906	 86049	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31906	 86049	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31907	 31908	 0.003391	 0.009233	 0.00203	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31908	 86050	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31908	 86050	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31909	 31910	 0.011499	 0.020748	 0.0003	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31909	 31912	 0.014556	 0.014863	 0.00023	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86050	 31909	 0.011361	 0.026903	 0.00049	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31909	 86056	 0.026798	 0.029474	 0.00039	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31910	 31931	 0.01598	 0.045345	 0.00071	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31910	 86056	 0.014144	 0.028003	 0.00041	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31911	 31912	 0.021544	 0.01705	 0.00021	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31911	 31913	 0.005846	 0.0195	 0.00031	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	86050	 31911	 0.003696	 0.021011	 0.00038	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31913	 31914	 0.005699	 0.016173	 0.00025	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31914	 31917	 0.011293	 0.02903	 0.00045	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31914	 86056	 0.014254	 0.036249	 0.00057	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31915	 31916	 0.003604	 0.008535	 0.00016	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31915	 31921	 0.009649	 0.019104	 0.00028	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31915	 86056	 0.00602	 0.023421	 0.00039	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31916	 31917	 0.006605	 0.016978	 0.00026	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31917	 31918	 0.010257	 0.026365	 0.00041	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31918	 31919	 0.008748	 0.014531	 0.00031	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31919	 31920	 0.013641	 0.032303	 0.00059	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31919	 31922	 0.013425	 0.034511	 0.00053	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31919	 31923	 0.022008	 0.046986	 0.00106	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31920	 31921	 0.021093	 0.016692	 0.00021	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31920	 31936	 0.00843	 0.015674	 0.00037	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31920	 86056	 0.015139	 0.043419	 0.00067	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31922	 31923	 0.01426	 0.023686	 0.0005	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31923	 31924	 0.017455	 0.012364	 0.0002	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31923	 31925	 0.011655	 0.023852	 0.00059	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31925	 31926	 0.009395	 0.019745	 0.00036	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31927	 31939	 0.005869	 0.026154	 0.00044	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31927	 86051	 0.005202	 0.027716	 0.00049	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31928	 86051	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31928	 86051	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31928	 86053	 0.004006	 0.016038	 0.00404	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31929	 86052	 0.000146	 0.011679	 0.0	 1250.0	 1250.0	 1250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86053	 31930	 0.020236	 0.046978	 0.01431	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31930	 86055	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31930	 86055	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86049	 31931	 0.008465	 0.025479	 0.0005	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	86031	 31932	 0.012412	 0.07133	 0.02021	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31932	 86056	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31932	 86056	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86056	 31933	 0.024102	 0.040034	 0.00085	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31933	 86057	 0.028709	 0.0518	 0.00075	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	86054	 31934	 0.040253	 0.17938	 0.00305	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31934	 86057	 0.027749	 0.071332	 0.0011	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31935	 31940	 0.005563	 0.016401	 0.00382	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31935	 86057	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31935	 86057	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86057	 31936	 0.013872	 0.035138	 0.0007	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31937	 31938	 0.00716	 0.025067	 0.00069	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	86057	 31937	 0.03011	 0.069904	 0.00104	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31937	 86058	 0.012988	 0.025454	 0.00038	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	86051	 31938	 0.016584	 0.04263	 0.00066	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	86054	 31938	 0.020121	 0.082233	 0.00166	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31939	 86058	 0.003773	 0.018412	 0.00032	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31940	 86058	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31940	 86058	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31941	 31945	 0.001231	 0.005009	 0.00122	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31941	 86059	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31941	 86059	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86059	 31942	 0.011504	 0.008316	 0.00013	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	86059	 31943	 0.020867	 0.016513	 0.00021	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31944	 31967	 0.012836	 0.029801	 0.00044	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	86059	 31944	 0.009977	 0.023626	 0.00043	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31944	 86069	 0.026479	 0.047295	 0.0007	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31945	 31964	 0.001133	 0.004611	 0.00112	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31946	 31947	 0.005786	 0.008213	 0.00014	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31946	 86067	 0.006391	 0.011487	 0.00021	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31947	 31949	 0.012213	 0.016051	 0.00022	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31948	 31958	 0.001565	 0.008412	 0.00207	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31948	 31963	 0.001243	 0.006245	 0.00163	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31948	 86060	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31948	 86060	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31948	 86062	 0.00071	 0.005668	 0.0014	 238.0	 249.9	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	86059	 31949	 0.006727	 0.015455	 0.00023	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	31950	 86061	 0.000122	 0.009733	 0.0	 1500.0	 1500.0	 1500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31951	 31953	 0.002204	 0.013677	 0.00331	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84685	 31951	 0.001515	 0.012171	 0.00342	 250.0	 262.5	 275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31952	 31953	 0.001357	 0.007798	 0.00221	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31952	 31995	 0.001898	 0.010531	 0.0032	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31954	 31959	 0.020019	 0.015843	 0.0002	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31955	 31958	 0.001428	 0.007564	 0.00192	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31955	 31987	 0.001754	 0.008667	 0.00253	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31955	 86064	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31955	 86064	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31956	 31962	 0.00076	 0.005375	 0.00147	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86062	 31956	 0.001835	 0.0114	 0.00322	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31956	 86065	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31956	 86065	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86060	 31957	 0.031902	 0.023471	 0.00034	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	86063	 31957	 0.014957	 0.038447	 0.0006	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	86065	 31957	 0.011369	 0.029225	 0.00045	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31959	 31990	 0.018271	 0.02931	 0.00054	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	86065	 31959	 0.013039	 0.04658	 0.00092	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31959	 86066	 0.013295	 0.020366	 0.00029	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31959	 86076	 0.017657	 0.036134	 0.00089	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31960	 31961	 0.00074	 0.004249	 0.0012	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31960	 31991	 0.000768	 0.005154	 0.00124	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31960	 86066	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31960	 86066	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31961	 31962	 0.000461	 0.00277	 0.00084	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31963	 31964	 0.001411	 0.004087	 0.00099	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31963	 86067	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31963	 86067	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31964	 31966	 0.001546	 0.009052	 0.00247	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31965	 31975	 0.003888	 0.023516	 0.006	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	86062	 31965	 0.002543	 0.017041	 0.00522	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31965	 86068	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31965	 86068	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31966	 31971	 0.00326	 0.017949	 0.00648	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31966	 86069	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31966	 86069	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31967	 32171	 0.026725	 0.052912	 0.00078	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31968	 86071	 0.006756	 0.027047	 0.00681	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31969	 31970	 0.000941	 0.006273	 0.01182	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	31969	 86070	 0.001238	 0.054486	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31969	 86070	 0.001238	 0.054486	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31970	 86071	 0.001863	 0.072643	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31970	 86071	 0.001863	 0.072643	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31971	 31972	 0.001031	 0.006401	 0.00155	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31972	 31980	 0.001272	 0.007452	 0.00203	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31973	 31974	 0.00081	 0.004979	 0.00144	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31973	 31975	 0.001075	 0.006808	 0.00185	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31974	 31981	 0.001583	 0.004584	 0.00111	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31974	 31983	 0.000958	 0.00347	 0.00074	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31974	 86072	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31974	 86072	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31976	 31982	 0.002435	 0.008205	 0.00204	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31976	 31984	 0.006719	 0.026903	 0.00678	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31976	 86073	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31976	 86073	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31977	 31978	 0.001804	 0.004535	 0.00117	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31977	 31982	 0.000908	 0.003634	 0.00092	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	86070	 31978	 0.002415	 0.006383	 0.00149	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31979	 31980	 0.002151	 0.007791	 0.00167	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31979	 31982	 0.002775	 0.007463	 0.00209	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31980	 86074	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31980	 86074	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86070	 31981	 0.003663	 0.010506	 0.00258	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31982	 31983	 0.001214	 0.004166	 0.001	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	86070	 31982	 0.004446	 0.012472	 0.00321	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31984	 31985	 0.001902	 0.009378	 0.00254	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31984	 31987	 0.001002	 0.005119	 0.00129	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31984	 32017	 0.001139	 0.006672	 0.00182	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	86062	 31984	 0.00309	 0.026506	 0.00754	 261.0	 274.0	 287.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31985	 32020	 0.00244	 0.010871	 0.00295	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31986	 86084	 0.011247	 0.021539	 0.00034	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31988	 86077	 0.008397	 0.019492	 0.00037	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85668	 31989	 0.000893	 0.010985	 0.02229	 541.0	 568.1	 595.1	 0.0	 0.0	 1	 -30.0	 30.0;
	86061	 31989	 0.000559	 0.008708	 0.03658	 1023.0	 1074.1	 1125.3	 0.0	 0.0	 1	 -30.0	 30.0;
	31989	 86075	 8.8e-05	 0.007032	 0.0	 1550.0	 1550.0	 1550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86076	 31989	 0.000247	 0.018554	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86075	 31991	 0.001232	 0.006293	 0.00158	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31991	 86077	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31991	 86077	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31992	 86078	 0.005631	 0.012633	 0.0002	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85723	 31993	 0.011068	 0.054007	 0.00093	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	31993	 86078	 0.015008	 0.022762	 0.00033	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31993	 86080	 0.006999	 0.035404	 0.00062	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	31994	 31998	 0.009477	 0.015126	 0.00035	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31994	 31999	 0.008017	 0.01441	 0.00026	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31994	 32011	 0.008323	 0.015018	 0.00022	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	86076	 31994	 0.009804	 0.029507	 0.00058	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	31995	 32000	 0.000774	 0.006097	 0.00178	 250.0	 262.5	 275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31996	 31997	 0.001606	 0.004169	 0.00101	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31996	 86078	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31996	 86078	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31997	 32000	 0.001054	 0.004353	 0.00103	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	31997	 86079	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	31997	 86079	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86079	 31998	 0.003741	 0.016671	 0.00028	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	31999	 32006	 0.01983	 0.030377	 0.00043	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32000	 32001	 0.000365	 0.003505	 0.00102	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	86075	 32001	 0.000726	 0.006972	 0.00203	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	32002	 32006	 0.004407	 0.015418	 0.00032	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32002	 32006	 0.004407	 0.015418	 0.00032	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32003	 32004	 0.000645	 0.002957	 0.00076	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	86075	 32003	 0.002541	 0.012402	 0.00343	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32003	 86080	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32003	 86080	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32005	 32006	 0.001708	 0.014045	 0.00027	 131.0	 137.5	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	32007	 32012	 0.000993	 0.005814	 0.00158	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32007	 86081	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32007	 86081	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32008	 32010	 0.018224	 0.014422	 0.00018	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	32009	 32010	 0.017559	 0.013896	 0.00017	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	86081	 32010	 0.006498	 0.016703	 0.00026	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	86075	 32012	 0.000728	 0.004613	 0.00125	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32013	 32016	 0.001114	 0.007471	 0.0018	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	86075	 32013	 0.001338	 0.006658	 0.00215	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	32013	 86082	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32013	 86082	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86082	 32014	 0.008815	 0.017452	 0.00026	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	32014	 86085	 0.016567	 0.016733	 0.00022	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	32015	 86083	 0.023292	 0.018433	 0.00023	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	32016	 86083	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32016	 86083	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32017	 32018	 0.001642	 0.006683	 0.00163	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32017	 86084	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32017	 86084	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32018	 32019	 0.001437	 0.005079	 0.00114	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	32018	 86085	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32018	 86085	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32019	 32020	 0.001014	 0.003671	 0.00079	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	32020	 32022	 0.000418	 0.002646	 0.00072	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85675	 32021	 0.007549	 0.014946	 0.00022	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	32021	 86087	 0.009134	 0.015232	 0.00022	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	32022	 32024	 0.000906	 0.00497	 0.00131	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	32023	 86087	 0.01086	 0.019596	 0.00028	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32024	 86086	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32024	 86086	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86075	 32025	 0.002395	 0.017325	 0.00932	 381.0	 400.1	 419.1	 0.0	 0.0	 1	 -30.0	 30.0;
	32025	 86087	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32025	 86087	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86087	 32026	 0.007827	 0.012493	 0.00029	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	32027	 32040	 0.003663	 0.016804	 0.0043	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32027	 86088	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32027	 86088	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32028	 32036	 0.012895	 0.025531	 0.00037	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	32028	 86093	 0.017083	 0.043444	 0.00069	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32029	 32030	 0.003514	 0.018213	 0.00445	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32029	 32040	 0.005269	 0.025112	 0.00727	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32030	 32033	 0.005255	 0.024106	 0.00618	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32030	 86089	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32030	 86089	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32031	 32034	 0.006748	 0.031472	 0.00779	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32031	 32039	 0.005805	 0.034	 0.00926	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32032	 32037	 0.001678	 0.011643	 0.00332	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32033	 32037	 0.002106	 0.009384	 0.00255	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32034	 32045	 0.010291	 0.046337	 0.01233	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32035	 32044	 0.00111	 0.005671	 0.00143	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32035	 86090	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32035	 86090	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32035	 86091	 0.002721	 0.014173	 0.00372	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84653	 32038	 0.003848	 0.05933	 0.13097	 647.0	 679.3	 711.7	 0.0	 0.0	 1	 -30.0	 30.0;
	32038	 86091	 0.000114	 0.009083	 0.0	 1200.0	 1200.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86092	 32038	 0.000318	 0.022264	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32039	 32041	 0.002482	 0.009031	 0.00276	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32039	 86093	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32039	 86093	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32040	 86094	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32040	 86094	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86091	 32041	 0.002749	 0.013342	 0.00305	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	86088	 32042	 0.14777	 0.11584	 0.00149	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	86091	 32043	 0.001526	 0.012259	 0.00345	 250.0	 262.5	 275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32043	 86095	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32043	 86095	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32046	 32047	 0.005955	 0.03488	 0.0095	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32048	 32049	 0.007289	 0.035376	 0.00809	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32049	 86096	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32049	 86096	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32050	 32051	 0.006894	 0.039038	 0.00968	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	32051	 32052	 0.012026	 0.047269	 0.01237	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32052	 86097	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32052	 86097	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32054	 32055	 0.001484	 0.014787	 0.04935	 731.0	 767.5	 804.1	 0.0	 0.0	 1	 -30.0	 30.0;
	32055	 32056	 0.00129	 0.012672	 0.04346	 731.0	 767.5	 804.1	 0.0	 0.0	 1	 -30.0	 30.0;
	32055	 86098	 0.010769	 0.33383	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32055	 86098	 0.010769	 0.33383	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85080	 32056	 0.003876	 0.037544	 0.13294	 731.0	 767.5	 804.1	 0.0	 0.0	 1	 -30.0	 30.0;
	32058	 32059	 0.052304	 0.12143	 0.00181	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84907	 32058	 0.078178	 0.20725	 0.00526	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85076	 32059	 0.049795	 0.18681	 0.00336	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32060	 32067	 0.003254	 0.015792	 0.00361	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32060	 32126	 0.003046	 0.019916	 0.00506	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32060	 86099	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32060	 86099	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32061	 32062	 0.001685	 0.014172	 0.0042	 261.0	 274.0	 287.1	 0.0	 0.0	 1	 -30.0	 30.0;
	32062	 32063	 0.000736	 0.006421	 0.00176	 261.0	 274.0	 287.1	 0.0	 0.0	 1	 -30.0	 30.0;
	32063	 32064	 0.000536	 0.006971	 0.00201	 347.0	 364.4	 381.7	 0.0	 0.0	 1	 -30.0	 30.0;
	32063	 32067	 0.001184	 0.00482	 0.00117	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32064	 32065	 0.001017	 0.007053	 0.00201	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32064	 32066	 0.001107	 0.006694	 0.00171	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32064	 86100	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32064	 86100	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32065	 32076	 0.00063	 0.004599	 0.00118	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32066	 32068	 0.000722	 0.003674	 0.00133	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32067	 86101	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32067	 86101	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32068	 32070	 0.000723	 0.004487	 0.00109	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32069	 32071	 0.001126	 0.007555	 0.00182	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32069	 32089	 0.001993	 0.011875	 0.00312	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32069	 86102	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32069	 86102	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32070	 32082	 0.001429	 0.008212	 0.00233	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32070	 86103	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32070	 86103	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32071	 32126	 0.00151	 0.009287	 0.00268	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	86100	 32072	 0.006095	 0.033565	 0.00076	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86101	 32072	 0.004863	 0.024746	 0.00056	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	32072	 86125	 0.023252	 0.053983	 0.0008	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	86099	 32073	 0.040932	 0.13655	 0.00216	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	32073	 86104	 0.006318	 0.016373	 0.00031	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	32073	 86109	 0.02452	 0.056927	 0.00085	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	32074	 32075	 0.000919	 0.00368	 0.00093	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32074	 32081	 0.000945	 0.004001	 0.0009	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32075	 32076	 0.00137	 0.005208	 0.00146	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32075	 86104	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32075	 86104	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32076	 32077	 0.000983	 0.003934	 0.00099	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32077	 32078	 0.001403	 0.005618	 0.00142	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32078	 32080	 0.00118	 0.004801	 0.00117	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32079	 32087	 0.03251	 0.025483	 0.00033	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	32080	 32085	 0.00079	 0.003623	 0.00093	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32081	 32083	 0.00116	 0.004644	 0.00117	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32081	 86105	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32081	 86105	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32082	 32083	 0.000851	 0.00489	 0.00139	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32083	 86106	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32083	 86106	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32083	 86140	 0.000812	 0.007375	 0.0024	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	86105	 32084	 0.002907	 0.009593	 0.00016	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	32084	 86107	 0.007583	 0.012773	 0.00018	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	32084	 86108	 0.00456	 0.017808	 0.00039	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	32085	 32086	 0.000747	 0.003361	 0.00089	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32085	 86107	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32085	 86107	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32086	 32088	 0.000786	 0.003949	 0.00103	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32086	 86108	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32086	 86108	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32087	 32107	 0.028464	 0.018428	 0.00035	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	86108	 32087	 0.006058	 0.014346	 0.00026	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32088	 32091	 0.000578	 0.002635	 0.00084	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32089	 86109	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32089	 86109	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32089	 86140	 0.001118	 0.007789	 0.00293	 250.0	 262.5	 275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32090	 32108	 0.017365	 0.022823	 0.00031	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	32090	 86112	 0.016966	 0.035658	 0.00065	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	32090	 86141	 0.009602	 0.049932	 0.00108	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	32091	 32092	 0.000647	 0.003084	 0.00089	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32092	 32093	 0.000529	 0.003097	 0.00084	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32092	 32099	 0.001513	 0.005349	 0.00121	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	32093	 32098	 0.000982	 0.004504	 0.00115	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32093	 32100	 0.000488	 0.005286	 0.00165	 317.0	 332.9	 348.7	 0.0	 0.0	 1	 -30.0	 30.0;
	32094	 86113	 0.010116	 0.019825	 0.0003	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	32095	 32097	 0.008763	 0.017173	 0.00026	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	32095	 86141	 0.013948	 0.035854	 0.00055	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32096	 86111	 0.016017	 0.012676	 0.00016	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	32097	 86110	 0.028739	 0.022743	 0.00029	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	32098	 32099	 0.000916	 0.004123	 0.0011	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32098	 86110	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32098	 86110	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32099	 86111	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32099	 86111	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32099	 86140	 0.001141	 0.006681	 0.00182	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32100	 32106	 0.000878	 0.003574	 0.00087	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32100	 32109	 0.002384	 0.01686	 0.00463	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32100	 86112	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32100	 86112	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32101	 32105	 0.001889	 0.011723	 0.00284	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32101	 86113	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32101	 86113	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32101	 86140	 0.002865	 0.015719	 0.00416	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	32102	 32103	 0.009464	 0.017596	 0.00041	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	86112	 32102	 0.008429	 0.023918	 0.00038	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	32103	 86114	 0.012333	 0.025346	 0.00048	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	32104	 32105	 0.001464	 0.005861	 0.00148	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32104	 32115	 0.001741	 0.007987	 0.00205	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32104	 86114	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32104	 86114	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32105	 32106	 0.001575	 0.006304	 0.00159	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32105	 32115	 0.002819	 0.013679	 0.00313	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32105	 86115	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32105	 86115	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32108	 32110	 0.025075	 0.031126	 0.00068	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32109	 32112	 0.003086	 0.022533	 0.00579	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86115	 32110	 0.019007	 0.031699	 0.00046	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	32111	 32116	 0.008028	 0.035773	 0.00061	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	32111	 86116	 0.005332	 0.023758	 0.0004	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	32112	 32114	 0.000696	 0.005142	 0.00148	 238.0	 249.9	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	32113	 86122	 0.093006	 0.060214	 0.00115	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	32114	 32124	 0.000961	 0.00724	 0.00201	 238.0	 249.9	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	32115	 32119	 0.000673	 0.006806	 0.002	 293.0	 307.6	 322.3	 0.0	 0.0	 1	 -30.0	 30.0;
	32115	 86116	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32115	 86116	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32117	 32118	 0.000547	 0.003733	 0.00672	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	32117	 32125	 0.000427	 0.002894	 0.00527	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	32118	 86117	 0.000577	 0.031138	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86118	 32118	 0.001336	 0.066787	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86117	 32119	 0.000605	 0.006544	 0.00275	 347.0	 364.4	 381.7	 0.0	 0.0	 1	 -30.0	 30.0;
	32119	 86119	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32119	 86119	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32120	 86120	 0.000152	 0.012166	 0.0	 1200.0	 1200.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32121	 32122	 0.000916	 0.004203	 0.00108	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32121	 86124	 0.002731	 0.010382	 0.00291	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32122	 32123	 0.000459	 0.00446	 0.00294	 476.0	 499.8	 523.6	 0.0	 0.0	 1	 -30.0	 30.0;
	32122	 86124	 0.000703	 0.007586	 0.00217	 307.0	 322.4	 337.7	 0.0	 0.0	 1	 -30.0	 30.0;
	86121	 32123	 0.001416	 0.015592	 0.00798	 476.0	 499.8	 523.6	 0.0	 0.0	 1	 -30.0	 30.0;
	32123	 86123	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32123	 86123	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32124	 86124	 0.000635	 0.004783	 0.00133	 238.0	 249.9	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	32125	 32172	 0.001445	 0.022798	 0.04783	 647.0	 679.3	 711.7	 0.0	 0.0	 1	 -30.0	 30.0;
	86120	 32125	 0.000609	 0.008564	 0.03552	 946.0	 993.3	 1040.6	 0.0	 0.0	 1	 -30.0	 30.0;
	32125	 86124	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32125	 86124	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32126	 86125	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32126	 86125	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86109	 32127	 0.047768	 0.042804	 0.00088	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86125	 32128	 0.076138	 0.14923	 0.00224	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	32129	 32130	 0.03992	 0.074228	 0.00174	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	32129	 86141	 0.027211	 0.11122	 0.00225	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	86119	 32130	 0.018426	 0.056586	 0.00106	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	86123	 32131	 0.12281	 0.13509	 0.0018	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32131	 86138	 0.070166	 0.2341	 0.00371	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	32132	 32135	 0.000891	 0.009906	 0.03836	 794.0	 833.7	 873.4	 0.0	 0.0	 1	 -30.0	 30.0;
	32132	 86126	 0.001897	 0.083478	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32132	 86126	 0.001897	 0.083478	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86126	 32133	 0.024899	 0.088948	 0.00177	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32134	 32135	 0.000238	 0.003738	 0.01241	 946.0	 993.3	 1040.6	 0.0	 0.0	 1	 -30.0	 30.0;
	32134	 32142	 0.000169	 0.002587	 0.00903	 946.0	 993.3	 1040.6	 0.0	 0.0	 1	 -30.0	 30.0;
	32134	 86127	 0.010769	 0.33383	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32134	 86127	 0.010769	 0.33383	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32135	 32172	 0.002071	 0.023505	 0.05162	 528.0	 554.4	 580.8	 0.0	 0.0	 1	 -30.0	 30.0;
	32135	 86128	 0.004637	 0.16694	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32135	 86128	 0.004637	 0.16694	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32136	 32145	 0.012895	 0.079276	 0.00143	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86128	 32136	 0.012977	 0.060255	 0.00165	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	32137	 32138	 0.009882	 0.042247	 0.00095	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	84712	 32137	 0.096939	 0.18028	 0.00422	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	86127	 32137	 0.009619	 0.04694	 0.00081	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	32137	 86139	 0.096254	 0.18866	 0.00283	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	32138	 32139	 0.036346	 0.038814	 0.00082	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84712	 32138	 0.074795	 0.16556	 0.00271	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	32138	 86130	 0.006565	 0.02297	 0.00048	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32138	 86138	 0.080249	 0.18633	 0.00277	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	32140	 32141	 0.00131	 0.006823	 0.00179	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	32140	 32149	 0.002791	 0.011811	 0.00266	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32140	 32154	 0.003196	 0.010963	 0.00263	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	32141	 32144	 0.001104	 0.005147	 0.00127	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32141	 86129	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32141	 86129	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32142	 32143	 0.000147	 0.000954	 0.0019	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	32142	 32146	 0.000229	 0.002589	 0.01122	 834.0	 875.7	 917.4	 0.0	 0.0	 1	 -30.0	 30.0;
	32142	 86130	 0.004637	 0.16694	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32142	 86130	 0.004637	 0.16694	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32143	 86131	 0.001238	 0.054486	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32143	 86131	 0.001238	 0.054486	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86131	 32144	 0.000473	 0.002449	 0.0006	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32145	 32147	 0.013495	 0.053539	 0.00153	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32145	 86133	 0.007407	 0.025934	 0.00072	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	84710	 32146	 0.00059	 0.006913	 0.02788	 834.0	 875.7	 917.4	 0.0	 0.0	 1	 -30.0	 30.0;
	32146	 86132	 0.000577	 0.031138	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86133	 32146	 0.001336	 0.066787	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32147	 32148	 0.010172	 0.026148	 0.0004	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84712	 32147	 0.00533	 0.036192	 0.0009	 125.0	 131.3	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85359	 32147	 0.038207	 0.11721	 0.00317	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32148	 86134	 0.019707	 0.031456	 0.00072	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	32149	 32150	 0.001645	 0.007408	 0.00197	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32149	 86134	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32149	 86134	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32150	 32165	 0.001898	 0.0076	 0.00191	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32150	 86135	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32150	 86135	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32151	 32160	 0.001432	 0.007461	 0.00196	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84711	 32151	 0.000857	 0.009245	 0.00317	 325.0	 341.2	 357.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84712	 32152	 0.01657	 0.018048	 0.00025	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84684	 32153	 0.000146	 0.002285	 0.00758	 946.0	 993.3	 1040.6	 0.0	 0.0	 1	 -30.0	 30.0;
	84710	 32153	 0.000317	 0.003426	 0.0068	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84710	 32153	 0.000317	 0.003426	 0.0068	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	86061	 32153	 0.000353	 0.004699	 0.01685	 871.0	 914.6	 958.1	 0.0	 0.0	 1	 -30.0	 30.0;
	32154	 32163	 0.002641	 0.009061	 0.00217	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	32154	 86136	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32154	 86136	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32155	 32156	 0.11371	 0.089131	 0.00114	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	32156	 32168	 0.019688	 0.017641	 0.00036	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32156	 32169	 0.044906	 0.047246	 0.00069	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32156	 32171	 0.02361	 0.039376	 0.00057	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	32156	 86138	 0.024502	 0.070276	 0.00108	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	32157	 32158	 0.000885	 0.003445	 0.00092	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32157	 32165	 0.001265	 0.005148	 0.00125	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32158	 32160	 0.001573	 0.005977	 0.00167	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32158	 86137	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32158	 86137	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32159	 86138	 0.022911	 0.018131	 0.00023	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	32160	 86138	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32160	 86138	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32161	 32169	 0.005937	 0.018212	 0.00049	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32161	 86139	 0.004819	 0.021877	 0.00047	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32162	 32163	 0.002131	 0.00731	 0.00175	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	32162	 86139	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32162	 86139	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86135	 32164	 0.021701	 0.04253	 0.00064	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	86136	 32164	 0.096479	 0.076354	 0.00096	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	32166	 32167	 0.020505	 0.022553	 0.0003	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86138	 32166	 0.057947	 0.11473	 0.00168	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	86139	 32166	 0.032773	 0.055208	 0.00079	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	32168	 32169	 0.02879	 0.028797	 0.00039	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	86137	 32170	 0.018351	 0.028112	 0.00039	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84644	 32172	 0.004635	 0.073262	 0.15408	 647.0	 679.3	 711.7	 0.0	 0.0	 1	 -30.0	 30.0;
	32172	 86140	 0.000171	 0.012822	 0.0	 850.0	 850.0	 850.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86141	 32172	 0.000405	 0.030361	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32173	 32174	 0.011272	 0.046545	 0.01101	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32173	 86142	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32173	 86142	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85358	 32175	 0.011844	 0.073512	 0.01781	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85440	 32175	 0.017896	 0.071666	 0.01806	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84754	 32176	 0.04785	 0.14681	 0.00398	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84754	 32176	 0.04785	 0.14681	 0.00398	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32177	 32178	 0.24375	 0.15785	 0.003	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85624	 32177	 0.06276	 0.12844	 0.00316	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32179	 32180	 0.005769	 0.01979	 0.00474	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	32179	 86143	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32179	 86143	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85623	 32180	 0.019014	 0.072292	 0.02024	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32181	 32184	 0.009062	 0.039444	 0.01124	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85623	 32181	 0.015449	 0.070888	 0.01816	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	32182	 32183	 0.072849	 0.18728	 0.0029	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32182	 32191	 0.112	 0.22178	 0.00326	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	32183	 86144	 0.060883	 0.14134	 0.00269	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32184	 86144	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32184	 86144	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32185	 32186	 0.015255	 0.041535	 0.00915	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	32185	 32187	 0.01001	 0.026455	 0.00619	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	32185	 86145	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32185	 86145	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	32188	 32189	 0.11256	 0.079735	 0.00126	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	32189	 32194	 0.067614	 0.16551	 0.00283	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85335	 32189	 0.02664	 0.088869	 0.00141	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85335	 32190	 0.064596	 0.15813	 0.0027	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	32191	 32193	 0.14637	 0.1716	 0.00298	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85335	 32191	 0.28954	 0.2292	 0.00289	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84893	 32192	 0.23254	 0.18406	 0.00232	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84641	 84642	 0.00013	 0.01038	 0.0	 1050.0	 1050.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84641	 84642	 0.00013	 0.01038	 0.0	 1050.0	 1050.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84642	 84643	 0.000223	 0.015623	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84642	 84643	 0.000223	 0.015623	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84642	 84690	 0.028801	 0.12196	 0.02747	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84643	 84657	 0.36772	 0.4837	 0.00663	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84643	 84666	 0.08806	 0.14687	 0.00214	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84643	 84736	 0.4968	 0.36585	 0.00535	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84643	 86014	 0.058689	 0.13624	 0.00259	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84644	 84645	 7.8e-05	 0.006228	 0.0	 1750.0	 1750.0	 1750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84644	 84645	 7.8e-05	 0.006228	 0.0	 1750.0	 1750.0	 1750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84647	 84648	 0.00037	 0.027775	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84647	 84648	 0.00037	 0.027775	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84648	 84668	 0.24397	 0.35575	 0.00804	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84649	 84650	 0.000195	 0.013624	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84649	 84650	 0.000195	 0.013624	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84650	 86062	 0.024897	 0.0969	 0.0259	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84651	 84652	 0.000208	 0.01557	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84651	 84652	 0.000208	 0.01557	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84652	 84687	 0.016584	 0.055882	 0.01389	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	84652	 85308	 0.0031	 0.024422	 0.00714	 250.0	 262.5	 275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84653	 84654	 0.000199	 0.015904	 0.0	 1050.0	 1050.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84653	 84654	 0.000199	 0.015904	 0.0	 1050.0	 1050.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84654	 84708	 0.083306	 0.47388	 0.00858	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84654	 84889	 0.079485	 0.62025	 0.01161	 125.0	 131.3	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84655	 84917	 0.010164	 0.093496	 0.00185	 141.0	 148.0	 155.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84656	 84657	 0.000596	 0.041746	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84656	 84657	 0.000596	 0.041746	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84659	 84660	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84659	 84660	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84661	 84662	 9.1e-05	 0.007266	 0.0	 1500.0	 1500.0	 1500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84661	 84662	 9.1e-05	 0.007266	 0.0	 1500.0	 1500.0	 1500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84665	 84666	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84665	 84666	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84667	 84668	 0.000312	 0.024998	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84667	 84668	 0.000312	 0.024998	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84672	 84673	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84672	 84673	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84674	 84675	 0.00037	 0.027775	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84674	 84675	 0.00037	 0.027775	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84676	 85180	 0.046655	 0.2277	 0.00393	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	84677	 85313	 0.001609	 0.011081	 0.01956	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	84678	 84679	 0.001	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84678	 84679	 0.001	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84678	 85964	 0.011127	 0.037122	 0.00942	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	84679	 85958	 0.007592	 0.029207	 0.0005	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84679	 85958	 0.007592	 0.029207	 0.0005	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84680	 84681	 0.000242	 0.018165	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84680	 84681	 0.000242	 0.018165	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84682	 84683	 0.000195	 0.013624	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84682	 84683	 0.000195	 0.013624	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84684	 84685	 0.000208	 0.01557	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84684	 84685	 0.000208	 0.01557	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84686	 84687	 0.000242	 0.018165	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84686	 84687	 0.000242	 0.018165	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84686	 86035	 0.003355	 0.029067	 0.05408	 417.0	 437.8	 458.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84687	 84688	 0.00037	 0.027775	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84687	 84688	 0.00037	 0.027775	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84687	 85328	 0.011054	 0.037245	 0.00926	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	84688	 84721	 0.32068	 0.41759	 0.00584	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84689	 84690	 0.000136	 0.010899	 0.0	 1000.0	 1000.0	 1000.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84689	 84690	 0.000136	 0.010899	 0.0	 1000.0	 1000.0	 1000.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84691	 84692	 0.000161	 0.01211	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84691	 84692	 0.000161	 0.01211	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84691	 85599	 0.001511	 0.019518	 0.04423	 579.0	 608.0	 636.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84692	 84693	 0.000238	 0.017856	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84692	 84693	 0.000238	 0.017856	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84694	 84695	 0.00021	 0.016768	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84694	 84695	 0.00021	 0.016768	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84695	 84696	 0.000312	 0.024998	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84695	 84696	 0.000312	 0.024998	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84695	 85008	 0.005995	 0.020894	 0.00484	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	84696	 84993	 0.053625	 0.095785	 0.00141	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84696	 85003	 0.007665	 0.041318	 0.00083	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84696	 85012	 0.024757	 0.061447	 0.00102	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84697	 84698	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84697	 84698	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84698	 85134	 0.005928	 0.015713	 0.0004	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84699	 84700	 0.000661	 0.035708	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84699	 84700	 0.000661	 0.035708	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84701	 84702	 0.000596	 0.041746	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84701	 84702	 0.000596	 0.041746	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84701	 84719	 0.001835	 0.012384	 0.0228	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	84702	 85181	 0.020782	 0.082453	 0.00235	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84703	 85276	 0.01548	 0.096228	 0.02717	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84704	 84705	 0.000195	 0.013624	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84704	 84705	 0.000195	 0.013624	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84708	 84737	 0.1189	 0.34113	 0.00525	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84710	 84711	 0.00013	 0.01038	 0.0	 1050.0	 1050.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84710	 84711	 0.00013	 0.01038	 0.0	 1050.0	 1050.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84711	 84712	 0.000223	 0.015623	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84711	 84712	 0.000223	 0.015623	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84712	 85368	 0.033518	 0.18835	 0.00349	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84712	 86063	 0.027146	 0.10561	 0.00176	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84712	 86135	 0.01324	 0.040617	 0.0011	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84713	 84714	 0.000323	 0.02422	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84713	 84714	 0.000323	 0.02422	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84714	 84715	 0.000661	 0.035708	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84714	 84715	 0.000661	 0.035708	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84715	 84737	 0.92652	 0.73539	 0.00926	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84715	 84739	 0.056257	 0.12012	 0.00271	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84715	 84740	 0.13041	 0.40036	 0.01085	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84716	 84717	 0.00037	 0.027775	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84716	 84717	 0.00037	 0.027775	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84716	 85628	 0.03123	 0.1627	 0.048	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84718	 86024	 0.007281	 0.033804	 0.00092	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84719	 84720	 0.000242	 0.018165	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84719	 84720	 0.000242	 0.018165	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84720	 84721	 0.00037	 0.027775	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84720	 84721	 0.00037	 0.027775	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84720	 85322	 0.030786	 0.088328	 0.02174	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	84721	 84740	 0.1914	 0.31214	 0.00476	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84722	 84723	 0.000661	 0.035708	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84722	 84723	 0.000661	 0.035708	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84722	 85982	 0.001818	 0.014144	 0.00367	 238.0	 249.9	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	84722	 85984	 0.002908	 0.02537	 0.00697	 261.0	 274.0	 287.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84723	 85979	 0.017243	 0.089668	 0.00194	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84724	 84725	 0.000171	 0.012822	 0.0	 850.0	 850.0	 850.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84724	 84725	 0.000171	 0.012822	 0.0	 850.0	 850.0	 850.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84726	 84727	 0.000264	 0.019816	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84726	 84727	 0.000264	 0.019816	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84727	 84728	 0.00037	 0.027775	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84727	 84728	 0.00037	 0.027775	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84728	 84913	 0.011264	 0.038477	 0.00084	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84730	 84731	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84730	 84731	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84732	 84967	 0.002466	 0.010437	 0.00235	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84735	 85445	 0.11443	 0.24055	 0.00438	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84736	 85339	 0.004724	 0.009354	 0.00014	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84739	 85739	 0.009595	 0.026541	 0.00062	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84739	 85743	 0.007405	 0.04209	 0.00076	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84739	 85752	 0.024663	 0.12476	 0.00217	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84743	 84744	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84743	 84744	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84744	 84885	 0.080219	 0.20624	 0.00319	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84744	 85443	 0.12915	 0.42643	 0.00691	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84745	 85361	 0.052976	 0.10012	 0.00162	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84746	 85946	 0.048872	 0.096765	 0.00142	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84749	 84750	 0.000242	 0.018165	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84749	 84750	 0.000242	 0.018165	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84752	 85967	 0.030595	 0.10097	 0.00164	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84876	 84877	 0.000114	 0.009083	 0.0	 1200.0	 1200.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84877	 84878	 0.000185	 0.013888	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84883	 84884	 0.071378	 0.066937	 0.00103	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	84885	 85462	 0.0557	 0.199	 0.00395	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84885	 85977	 0.036771	 0.12267	 0.00194	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84886	 84887	 0.14348	 0.10557	 0.00154	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84892	 84893	 0.000312	 0.024998	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84893	 84894	 0.21824	 0.4127	 0.00668	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84893	 85354	 0.14926	 0.42831	 0.00659	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84895	 84896	 0.014771	 0.049273	 0.00078	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84895	 84902	 0.029933	 0.084942	 0.00133	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84896	 84900	 0.010405	 0.026748	 0.00041	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84897	 84899	 0.016746	 0.038297	 0.00093	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84898	 84899	 0.008196	 0.016773	 0.00041	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84901	 84902	 0.000446	 0.031247	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84901	 84904	 0.013972	 0.036928	 0.00864	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	84904	 84905	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84906	 84907	 0.00024	 0.019229	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84909	 84910	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84910	 84946	 0.010974	 0.05584	 0.00127	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84911	 84912	 0.003782	 0.016662	 0.00029	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	84916	 84917	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84916	 84920	 0.005916	 0.019297	 0.00512	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	84919	 84921	 0.007398	 0.042053	 0.00076	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84919	 84922	 0.038113	 0.097976	 0.00152	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84920	 84921	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84924	 84925	 0.000149	 0.011904	 0.0	 1050.0	 1050.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84928	 84929	 0.016046	 0.037253	 0.00055	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84931	 84933	 0.035075	 0.081431	 0.00121	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84937	 84938	 0.000242	 0.018165	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84937	 84943	 0.000213	 0.003108	 0.01191	 946.0	 993.3	 1040.6	 0.0	 0.0	 1	 -30.0	 30.0;
	84939	 84944	 0.004368	 0.037101	 0.00087	 141.0	 148.0	 155.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84940	 84941	 0.000278	 0.020831	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84943	 84944	 0.000174	 0.013916	 0.0	 1200.0	 1200.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84945	 84946	 0.000238	 0.017856	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84953	 84959	 0.014846	 0.037755	 0.0006	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84957	 84961	 0.046389	 0.036712	 0.00046	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84958	 84963	 0.00987	 0.019542	 0.00029	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84961	 84963	 0.00738	 0.019128	 0.00036	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84965	 84970	 0.014261	 0.03311	 0.00049	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84966	 84967	 0.000171	 0.012822	 0.0	 850.0	 850.0	 850.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84967	 84968	 0.00024	 0.019229	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84969	 84970	 0.000312	 0.024998	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84969	 84983	 0.007209	 0.024729	 0.00592	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	84972	 84984	 0.043827	 0.046111	 0.00068	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84974	 84978	 0.002983	 0.009151	 0.00025	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84975	 84976	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84975	 84977	 0.001197	 0.003164	 0.00074	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	84977	 84978	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84977	 85028	 0.004084	 0.010793	 0.00253	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	84980	 84981	 7e-05	 0.005589	 0.0	 1950.0	 1950.0	 1950.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84981	 84982	 0.000104	 0.008333	 0.0	 1500.0	 1500.0	 1500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84983	 84984	 0.000238	 0.017856	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84984	 84988	 0.036097	 0.028567	 0.00036	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84985	 84991	 0.013493	 0.034684	 0.00054	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84989	 84991	 0.004599	 0.00941	 0.00023	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84993	 84994	 0.003622	 0.009212	 0.00015	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84993	 84998	 0.07976	 0.063122	 0.00079	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84999	 85028	 0.003703	 0.009942	 0.00225	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85007	 85011	 0.02048	 0.040548	 0.0006	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85012	 85015	 0.002639	 0.014829	 0.00027	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85013	 85022	 0.006951	 0.018375	 0.00033	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85013	 85571	 0.00712	 0.037933	 0.00067	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	85016	 85020	 0.014616	 0.02627	 0.00047	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85018	 85020	 0.008011	 0.025796	 0.00044	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85019	 85020	 0.000185	 0.013888	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85020	 85021	 0.038671	 0.030604	 0.00039	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85024	 85025	 8.2e-05	 0.006578	 0.0	 1900.0	 1900.0	 1900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85024	 85561	 0.006378	 0.024811	 0.00663	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85027	 85573	 0.006343	 0.033414	 0.0006	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	85028	 85029	 0.000446	 0.031247	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85032	 85033	 0.01226	 0.019569	 0.00045	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85033	 85039	 0.073957	 0.047881	 0.00091	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85035	 85036	 0.000446	 0.031247	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85041	 85042	 0.000185	 0.013888	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85041	 85044	 0.000868	 0.007402	 0.00636	 476.0	 499.8	 523.6	 0.0	 0.0	 1	 -30.0	 30.0;
	85042	 85047	 0.036739	 0.14078	 0.00398	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	85044	 85045	 0.000951	 0.013324	 0.01082	 650.0	 682.5	 715.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85049	 85052	 0.012286	 0.069031	 0.00128	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85050	 85052	 0.041042	 0.095287	 0.00142	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85053	 85054	 0.001	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85056	 85058	 0.011308	 0.043504	 0.00074	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85056	 85058	 0.011308	 0.043504	 0.00074	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85057	 85058	 0.000661	 0.035708	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85058	 85060	 0.017681	 0.091946	 0.00199	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85058	 85062	 0.031805	 0.15529	 0.00325	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	85058	 85064	 0.030542	 0.25946	 0.00606	 141.0	 148.0	 155.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85063	 85064	 0.00024	 0.019229	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85067	 85068	 0.000238	 0.016665	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85072	 85075	 0.028571	 0.11336	 0.00324	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85074	 85076	 0.040103	 0.12303	 0.00333	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85074	 85076	 0.040103	 0.12303	 0.00333	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85075	 86097	 0.04837	 0.16926	 0.00351	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85076	 85178	 0.032417	 0.22587	 0.00531	 125.0	 131.3	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85080	 85081	 0.000116	 0.009277	 0.0	 1800.0	 1800.0	 1800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85082	 85083	 0.000303	 0.022725	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85084	 85085	 0.000446	 0.031247	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85087	 85113	 0.005856	 0.020501	 0.00057	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85091	 85107	 0.017931	 0.033888	 0.00055	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85093	 85097	 0.028023	 0.079521	 0.00125	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85095	 85096	 0.009637	 0.022371	 0.00682	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85096	 85097	 0.000446	 0.031247	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85097	 85101	 0.089318	 0.13683	 0.00192	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85097	 85621	 0.034072	 0.077924	 0.0019	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85098	 85103	 0.048871	 0.087293	 0.00129	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85099	 85105	 0.04547	 0.075943	 0.00129	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85106	 85107	 0.000312	 0.024998	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85108	 85109	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85114	 85115	 8.3e-05	 0.006605	 0.0	 1650.0	 1650.0	 1650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85115	 85116	 0.000125	 0.009999	 0.0	 1250.0	 1250.0	 1250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85116	 85992	 0.022913	 0.15729	 0.00287	 115.0	 120.7	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85119	 85120	 0.034426	 0.06149	 0.00091	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85120	 85128	 0.072926	 0.1444	 0.00212	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85120	 85617	 0.15474	 0.3473	 0.00554	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85124	 85140	 0.009703	 0.029798	 0.00056	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85124	 85617	 0.16932	 0.37492	 0.00615	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85125	 85126	 0.000303	 0.022725	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85125	 85152	 0.007932	 0.031178	 0.00816	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85126	 85128	 0.014494	 0.082389	 0.00149	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85126	 85617	 0.15027	 0.31593	 0.00576	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85128	 85991	 0.052573	 0.17539	 0.00278	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85130	 85990	 0.022792	 0.091211	 0.00193	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85132	 85133	 0.0242	 0.033727	 0.00058	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85135	 85137	 0.012078	 0.039857	 0.00065	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85139	 85140	 0.005762	 0.014654	 0.00023	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85144	 85145	 0.020672	 0.053138	 0.00082	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85152	 85153	 0.000196	 0.014705	 0.0	 850.0	 850.0	 850.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85155	 85156	 0.000238	 0.016665	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85163	 86020	 0.30166	 0.21814	 0.00331	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85163	 86022	 0.10779	 0.11857	 0.00158	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85165	 85166	 0.01171	 0.025094	 0.00044	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85166	 85168	 0.024914	 0.074988	 0.00147	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85166	 85170	 0.025091	 0.082802	 0.00134	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85168	 85170	 0.016885	 0.0392	 0.00058	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85173	 85175	 0.056787	 0.12988	 0.00317	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85173	 85437	 0.051659	 0.1328	 0.00206	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85176	 85428	 0.094963	 0.22047	 0.0042	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85179	 85182	 0.63837	 0.5059	 0.00637	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85179	 85183	 0.060414	 0.19939	 0.00323	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85182	 85834	 0.57414	 0.37225	 0.00708	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85187	 85188	 0.000175	 0.013157	 0.0	 950.0	 950.0	 950.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85188	 85191	 0.016016	 0.085337	 0.0015	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	85188	 85198	 0.024742	 0.13184	 0.00231	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	85190	 85191	 0.000303	 0.022725	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85191	 85192	 0.030852	 0.033933	 0.00045	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85191	 85198	 0.018729	 0.042833	 0.00105	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85195	 85199	 0.013553	 0.026833	 0.00039	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85200	 85203	 0.012333	 0.024419	 0.00036	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85201	 85202	 0.012548	 0.016329	 0.00023	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85203	 85208	 0.018056	 0.04051	 0.00065	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85206	 85207	 0.009348	 0.021205	 0.00042	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85216	 85217	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85216	 85276	 0.005094	 0.032811	 0.0086	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85217	 85220	 0.013097	 0.033667	 0.00052	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85218	 85221	 0.01685	 0.030404	 0.00044	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85222	 85233	 0.009451	 0.049148	 0.00107	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85224	 85228	 0.007234	 0.016791	 0.00032	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85225	 85226	 0.004888	 0.015741	 0.00027	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85227	 85240	 0.014466	 0.029728	 0.00057	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85230	 85262	 0.018824	 0.053991	 0.00083	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85231	 85232	 0.00037	 0.027775	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85231	 85244	 0.000691	 0.009774	 0.00324	 384.0	 403.2	 422.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85231	 85290	 0.00129	 0.010845	 0.00321	 261.0	 274.0	 287.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85233	 85306	 0.00435	 0.033046	 0.00075	 131.0	 137.5	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85234	 85235	 0.000405	 0.001674	 0.0004	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85234	 85236	 0.001185	 0.003187	 0.00089	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85238	 85239	 0.001	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85238	 85333	 0.00164	 0.006564	 0.00165	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85243	 85244	 0.000136	 0.010899	 0.0	 1000.0	 1000.0	 1000.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85246	 85247	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85253	 85254	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85253	 85255	 0.002737	 0.009389	 0.00225	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	85258	 85270	 0.009058	 0.084325	 0.00163	 141.0	 148.0	 155.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85259	 85269	 0.079791	 0.15799	 0.00232	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85260	 85261	 0.089491	 0.057938	 0.0011	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85262	 85291	 0.053354	 0.069435	 0.00097	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85264	 85287	 0.001782	 0.00725	 0.00177	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85269	 85270	 0.007437	 0.026039	 0.00072	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85269	 85869	 0.065013	 0.21691	 0.00344	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85269	 85871	 0.02264	 0.12115	 0.00367	 115.0	 120.7	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85275	 85276	 0.000118	 0.009477	 0.0	 1150.0	 1150.0	 1150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85275	 85276	 0.000118	 0.009477	 0.0	 1150.0	 1150.0	 1150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85276	 85277	 8.9e-05	 0.007142	 0.0	 1750.0	 1750.0	 1750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85278	 85281	 0.018435	 0.070923	 0.00121	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85280	 85281	 0.001	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85281	 85286	 0.006846	 0.0377	 0.00085	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85281	 85858	 0.037983	 0.15201	 0.00321	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85289	 85292	 0.084731	 0.062341	 0.00091	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85290	 85291	 0.000446	 0.031247	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85291	 85293	 0.25482	 0.20171	 0.00254	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85291	 85941	 0.47751	 0.37459	 0.00481	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85293	 85296	 0.13578	 0.10746	 0.00135	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85297	 85973	 0.18147	 0.2753	 0.00395	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85303	 85310	 0.084558	 0.06692	 0.00084	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85304	 85305	 0.001	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85311	 85312	 0.000661	 0.035708	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85312	 85317	 0.048401	 0.088654	 0.00153	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85314	 85316	 0.018501	 0.030856	 0.00045	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85315	 85324	 0.062081	 0.045675	 0.00067	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85327	 85331	 0.03058	 0.033635	 0.00045	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85329	 85330	 0.001	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85333	 85334	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85335	 85353	 0.09528	 0.18675	 0.0028	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85336	 85337	 0.000242	 0.018165	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85337	 85338	 0.00037	 0.027775	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85337	 85340	 0.002216	 0.014275	 0.00374	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85343	 85344	 0.001	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85350	 85351	 0.000234	 0.017577	 0.0	 950.0	 950.0	 950.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85364	 85365	 0.008472	 0.052085	 0.00094	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85371	 85372	 0.032603	 0.08381	 0.0013	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85374	 85377	 0.041019	 0.13684	 0.00217	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85376	 85377	 0.001	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85378	 85715	 0.065072	 0.12884	 0.00189	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85380	 85714	 0.072086	 0.15449	 0.00271	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85381	 85382	 0.000209	 0.016699	 0.0	 1000.0	 1000.0	 1000.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85381	 85384	 0.000894	 0.005806	 0.01156	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	85383	 85410	 0.070021	 0.0496	 0.00078	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85384	 85385	 0.00013	 0.01038	 0.0	 1050.0	 1050.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85384	 85388	 0.000136	 0.001754	 0.00397	 579.0	 608.0	 636.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85385	 85386	 0.000223	 0.015623	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85385	 85409	 0.00766	 0.030107	 0.00788	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85388	 85389	 0.000247	 0.018554	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85389	 85412	 0.013573	 0.071498	 0.00128	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	85390	 85391	 0.000238	 0.016665	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85391	 85423	 0.043867	 0.0922	 0.00168	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85394	 85418	 0.010965	 0.022439	 0.00055	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85398	 85399	 0.000278	 0.020831	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85398	 85406	 0.00534	 0.018319	 0.00439	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	85400	 85403	 0.020344	 0.043433	 0.00098	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85406	 85407	 0.000661	 0.035708	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85409	 85410	 0.000446	 0.031247	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85411	 85418	 0.04049	 0.039775	 0.00067	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85414	 85415	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85424	 85425	 0.02281	 0.025088	 0.00033	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85426	 85429	 0.011716	 0.04558	 0.00076	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85428	 85429	 0.004422	 0.017202	 0.00029	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85432	 85434	 0.019634	 0.053639	 0.00091	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85435	 85436	 0.003412	 0.014438	 0.00027	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85435	 85442	 0.030001	 0.039043	 0.00055	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85440	 85441	 0.00037	 0.027775	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85446	 85453	 0.025841	 0.051163	 0.00075	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85449	 85451	 0.019847	 0.046071	 0.00088	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85450	 85451	 0.000238	 0.016665	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85454	 85457	 0.013694	 0.064397	 0.0012	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	85454	 85921	 0.049427	 0.15164	 0.00411	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85456	 85457	 0.039511	 0.060528	 0.00085	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85461	 85462	 0.053411	 0.20781	 0.00347	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85461	 85473	 0.050704	 0.11772	 0.00175	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85468	 85469	 0.000196	 0.014705	 0.0	 850.0	 850.0	 850.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85469	 85482	 0.068982	 0.13659	 0.002	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85469	 85483	 0.10235	 0.20061	 0.00301	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85469	 86090	 0.069949	 0.18131	 0.00343	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85472	 85476	 0.011147	 0.052419	 0.00098	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	85475	 85476	 0.000303	 0.022725	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85478	 85482	 0.020938	 0.048103	 0.00073	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85480	 85481	 0.023542	 0.042478	 0.00061	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85486	 85487	 0.001	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85488	 85490	 0.038604	 0.034592	 0.00071	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85491	 86010	 0.10156	 0.18326	 0.00265	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85498	 85502	 0.049576	 0.039234	 0.00049	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85502	 85504	 0.003173	 0.015231	 0.00046	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85509	 85511	 0.034329	 0.033169	 0.00048	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85509	 85566	 0.016857	 0.027041	 0.0005	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85511	 85512	 0.009513	 0.024454	 0.00038	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85514	 85560	 0.062174	 0.065414	 0.00096	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85515	 85526	 0.020597	 0.038927	 0.00063	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85526	 85560	 0.006449	 0.021513	 0.00034	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85531	 85533	 0.006457	 0.012005	 0.00028	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85532	 85604	 0.007697	 0.025676	 0.00041	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85534	 85535	 0.003061	 0.011775	 0.0002	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85534	 85536	 0.008295	 0.019258	 0.00029	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85537	 85538	 0.0147	 0.010815	 0.00016	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85542	 85550	 0.012164	 0.024084	 0.00035	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85543	 85546	 0.040241	 0.067789	 0.00097	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85550	 85551	 0.020874	 0.015089	 0.00023	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85553	 85598	 0.032109	 0.073434	 0.00179	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85563	 85564	 0.00037	 0.027775	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85564	 85587	 0.01726	 0.033827	 0.00051	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85575	 85578	 0.004281	 0.02308	 0.00047	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85581	 85582	 0.000182	 0.014521	 0.0	 1150.0	 1150.0	 1150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85587	 85589	 0.022844	 0.018078	 0.00023	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85597	 85598	 0.000446	 0.031247	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85597	 85600	 0.00119	 0.011631	 0.00326	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85599	 85600	 0.000114	 0.009083	 0.0	 1200.0	 1200.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85600	 85601	 0.000185	 0.013888	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85603	 85604	 0.000101	 0.008064	 0.0	 1550.0	 1550.0	 1550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85603	 85607	 0.014807	 0.035685	 0.01008	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85605	 85606	 0.000149	 0.011904	 0.0	 1050.0	 1050.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85607	 85608	 0.000175	 0.013157	 0.0	 950.0	 950.0	 950.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85611	 85612	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85614	 85615	 0.000312	 0.024998	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85618	 85620	 0.058528	 0.22773	 0.0038	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85622	 85623	 7.8e-05	 0.006228	 0.0	 1750.0	 1750.0	 1750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85623	 85624	 0.000116	 0.009259	 0.0	 1350.0	 1350.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85624	 85626	 0.070193	 0.14426	 0.00275	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85624	 86143	 0.11416	 0.381	 0.00604	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85625	 85626	 0.015316	 0.059584	 0.00099	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85626	 86020	 0.24297	 0.46565	 0.00733	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85627	 85630	 0.066901	 0.12025	 0.00216	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85628	 85629	 0.000278	 0.020831	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85629	 85632	 0.031313	 0.12182	 0.00203	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85629	 86145	 0.35114	 0.28922	 0.00586	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85632	 85634	 0.011695	 0.023154	 0.00034	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85633	 85635	 0.004108	 0.02078	 0.00036	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85638	 85639	 0.001	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85644	 85670	 0.01501	 0.058395	 0.00097	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85646	 85732	 0.022	 0.038689	 0.00073	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85648	 85649	 0.005325	 0.012608	 0.00023	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85648	 85650	 0.034965	 0.027671	 0.00035	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85652	 85653	 0.020502	 0.016225	 0.0002	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85652	 85693	 0.014593	 0.037512	 0.00058	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85653	 85654	 0.008444	 0.012304	 0.00028	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85657	 85709	 0.037817	 0.084845	 0.00135	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85660	 85730	 0.025252	 0.04836	 0.00076	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85661	 85662	 0.041586	 0.034229	 0.00069	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85664	 85665	 0.001	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85668	 85669	 8.5e-05	 0.006812	 0.0	 1600.0	 1600.0	 1600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85669	 85670	 0.00013	 0.010416	 0.0	 1200.0	 1200.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85670	 85721	 0.015015	 0.057764	 0.00099	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85670	 85721	 0.015015	 0.057764	 0.00099	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85673	 85676	 0.019053	 0.048456	 0.00077	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85676	 85679	 0.008267	 0.021252	 0.00033	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85677	 85678	 0.01867	 0.014775	 0.00019	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85679	 85680	 0.045757	 0.034667	 0.00048	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85680	 86087	 0.007497	 0.021502	 0.00033	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85684	 86074	 0.018143	 0.037284	 0.00071	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85686	 85688	 0.070162	 0.15742	 0.00251	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85686	 86087	 0.13661	 0.12812	 0.00198	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85690	 85691	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85693	 85698	 0.033092	 0.060612	 0.00105	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85697	 85698	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85698	 85700	 0.093009	 0.076557	 0.00155	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85699	 85700	 0.000446	 0.031247	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85699	 85703	 0.005843	 0.015443	 0.00361	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85701	 85702	 0.005968	 0.023306	 0.00052	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85701	 85710	 0.005238	 0.029774	 0.00054	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85704	 85705	 0.001	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85705	 85743	 0.023942	 0.05299	 0.00087	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85706	 85728	 0.073613	 0.056466	 0.00076	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85707	 85708	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85708	 85717	 0.077048	 0.060975	 0.00077	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85709	 85711	 0.005037	 0.015161	 0.0003	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85712	 85713	 0.013464	 0.027553	 0.00068	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85713	 85734	 0.069535	 0.16145	 0.0024	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85716	 85718	 0.089633	 0.10927	 0.00175	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85720	 85723	 0.019567	 0.11123	 0.00201	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85722	 85723	 0.000223	 0.015623	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85726	 85727	 0.00037	 0.027775	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85727	 85732	 0.012484	 0.025547	 0.00063	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85729	 85730	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85733	 85949	 0.061569	 0.14295	 0.00213	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85734	 85735	 0.023541	 0.054083	 0.00082	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85734	 85737	 0.030404	 0.08628	 0.00136	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85736	 85954	 0.039451	 0.062972	 0.00145	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85737	 85749	 0.050936	 0.08495	 0.00124	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85739	 85740	 0.007542	 0.014932	 0.00022	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85740	 85741	 0.0147	 0.022519	 0.00032	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85740	 85742	 0.015033	 0.023995	 0.00055	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85741	 85742	 0.008926	 0.025601	 0.00039	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85743	 85745	 0.006119	 0.027264	 0.00046	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85744	 85745	 0.001	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85747	 85748	 0.010189	 0.030667	 0.0006	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85751	 85752	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85759	 85760	 0.000118	 0.009477	 0.0	 1150.0	 1150.0	 1150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85760	 85761	 0.000185	 0.013888	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85762	 85763	 0.000223	 0.015623	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85765	 85766	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85766	 85771	 0.011808	 0.045938	 0.00077	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85767	 85771	 0.020882	 0.053106	 0.00084	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85773	 85779	 0.011	 0.026047	 0.00048	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85774	 85837	 0.038345	 0.03873	 0.00051	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85777	 85778	 0.000278	 0.020831	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85778	 85783	 0.006931	 0.034664	 0.00062	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85778	 85785	 0.010479	 0.030056	 0.00046	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85780	 85790	 0.017112	 0.017283	 0.00023	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85781	 85783	 0.026625	 0.021071	 0.00027	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85786	 85790	 0.013309	 0.038173	 0.00059	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85787	 85791	 0.00534	 0.013727	 0.00021	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85791	 85830	 0.013436	 0.034538	 0.00053	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85793	 85803	 0.025102	 0.0497	 0.00073	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85796	 85799	 0.031195	 0.047314	 0.00068	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85798	 85799	 0.000303	 0.022725	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85799	 85800	 0.00444	 0.022458	 0.00039	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85799	 85801	 0.004864	 0.014923	 0.0004	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85800	 85821	 0.011347	 0.057399	 0.001	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85802	 85803	 0.00199	 0.008818	 0.00026	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85803	 85806	 0.00934	 0.036336	 0.00061	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85807	 85811	 0.023032	 0.035283	 0.0005	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85811	 85813	 0.018469	 0.052973	 0.00081	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85811	 85826	 0.013158	 0.058631	 0.001	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85811	 85830	 0.040013	 0.12288	 0.00231	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85813	 85826	 0.019249	 0.03811	 0.00056	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85814	 85818	 0.01275	 0.018906	 0.00028	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85815	 85817	 0.005689	 0.018979	 0.0003	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85821	 85822	 0.016887	 0.064969	 0.00111	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85829	 85830	 0.017615	 0.023151	 0.00032	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85833	 85834	 0.000238	 0.016665	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85841	 85844	 0.00371	 0.011382	 0.00031	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85841	 85844	 0.00371	 0.011382	 0.00031	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85841	 85857	 0.010459	 0.041926	 0.00108	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	85841	 85920	 0.012219	 0.069461	 0.00126	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85843	 85844	 0.000278	 0.020831	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85854	 85855	 0.006116	 0.011203	 0.00019	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85858	 85859	 0.062219	 0.12319	 0.00181	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85862	 85866	 0.026775	 0.076796	 0.00118	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85864	 85866	 0.028254	 0.07263	 0.00112	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85865	 85866	 0.000661	 0.035708	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85866	 85867	 0.057254	 0.14562	 0.0023	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85867	 85869	 0.033004	 0.084842	 0.00131	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85868	 85872	 0.017412	 0.053472	 0.001	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85869	 85871	 0.012622	 0.049101	 0.00082	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85874	 85876	 0.010345	 0.024497	 0.00045	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85876	 85877	 0.003453	 0.012091	 0.00033	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85877	 85879	 0.020214	 0.067432	 0.00107	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85882	 85895	 0.010275	 0.035953	 0.00074	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85883	 85895	 0.029324	 0.061633	 0.00112	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85883	 85921	 0.013824	 0.036543	 0.00066	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85887	 85888	 0.00037	 0.027775	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85889	 85906	 0.007312	 0.028557	 0.00063	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85890	 85892	 0.002522	 0.020982	 0.0004	 131.0	 137.5	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85891	 85892	 0.000661	 0.035708	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85893	 85895	 0.002375	 0.016305	 0.0003	 115.0	 120.7	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85897	 85898	 0.008839	 0.027145	 0.00051	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85904	 85906	 0.002616	 0.014406	 0.00033	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85905	 85906	 0.000238	 0.017856	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85908	 85910	 0.072767	 0.057587	 0.00073	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85908	 85912	 0.071323	 0.14122	 0.00207	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85909	 85918	 0.017431	 0.044152	 0.00087	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85912	 85920	 0.00973	 0.037852	 0.00063	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85918	 85919	 0.00663	 0.023686	 0.00047	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85925	 85926	 0.004197	 0.016326	 0.00027	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85925	 85936	 0.013664	 0.045582	 0.00072	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85926	 85937	 0.050486	 0.050498	 0.00068	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85928	 85947	 0.020653	 0.039033	 0.00063	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85930	 85931	 0.000661	 0.035708	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85933	 85935	 0.00622	 0.024196	 0.0004	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85940	 85941	 0.013614	 0.044926	 0.00073	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85943	 85944	 0.007122	 0.022933	 0.00039	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85943	 85945	 0.007617	 0.017277	 0.00034	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85952	 85953	 0.000446	 0.031247	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85959	 85960	 0.010742	 0.027209	 0.00054	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85966	 85967	 0.000661	 0.035708	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85972	 85973	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85975	 85976	 0.022353	 0.10908	 0.00188	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	85977	 85978	 0.040003	 0.17627	 0.00306	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85978	 85979	 0.033602	 0.11766	 0.00326	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85979	 85981	 0.009038	 0.044102	 0.00076	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	85980	 85981	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85984	 85985	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85987	 85990	 0.055222	 0.31037	 0.00575	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85987	 85995	 0.00834	 0.051276	 0.00092	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85989	 85990	 0.006415	 0.032084	 0.00057	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85999	 86000	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86001	 86002	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86004	 86018	 0.024809	 0.025058	 0.00033	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	86005	 86006	 0.04638	 0.030026	 0.00057	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	86009	 86011	 0.016018	 0.056046	 0.00116	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86012	 86013	 0.001	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86013	 86015	 0.066347	 0.067013	 0.00089	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	86019	 86020	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86023	 86024	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86027	 86030	 0.007074	 0.048561	 0.00089	 115.0	 120.7	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	86031	 86032	 0.000661	 0.035708	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86032	 86033	 0.002394	 0.013453	 0.00025	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	86032	 86043	 0.009151	 0.03269	 0.00065	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86035	 86036	 0.000208	 0.014532	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86036	 86037	 0.000278	 0.020831	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86046	 86048	 0.008215	 0.027404	 0.00043	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	86048	 86049	 0.027694	 0.10774	 0.0018	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86052	 86053	 0.000153	 0.011473	 0.0	 950.0	 950.0	 950.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86053	 86054	 0.000238	 0.016665	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86059	 86069	 0.026774	 0.066454	 0.0011	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	86059	 86138	 0.032843	 0.084429	 0.00131	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	86061	 86062	 0.000118	 0.009477	 0.0	 1150.0	 1150.0	 1150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86062	 86063	 0.000185	 0.013888	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86063	 86069	 0.019391	 0.082903	 0.00187	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	86064	 86068	 0.014592	 0.03751	 0.00058	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	86067	 86068	 0.016972	 0.02709	 0.00062	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	86067	 86069	 0.020292	 0.052162	 0.00081	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	86072	 86073	 0.034205	 0.026238	 0.00035	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	86074	 86087	 0.029359	 0.058128	 0.00085	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	86075	 86076	 0.000149	 0.011904	 0.0	 1050.0	 1050.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86086	 86087	 0.035327	 0.038478	 0.00052	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86088	 86095	 0.05032	 0.070131	 0.0012	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	86091	 86092	 0.000185	 0.013888	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86092	 86093	 0.013832	 0.08504	 0.00153	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86094	 86095	 0.048699	 0.11189	 0.0017	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	86102	 86103	 0.011875	 0.021211	 0.00031	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	86106	 86107	 0.010919	 0.024496	 0.00039	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	86108	 86141	 0.007588	 0.033434	 0.00058	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	86117	 86118	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86120	 86121	 0.000161	 0.01211	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86121	 86122	 0.000238	 0.017856	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86129	 86133	 0.011912	 0.024377	 0.0006	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	86131	 86132	 0.002019	 0.008218	 0.002	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	86132	 86133	 0.000801	 0.041659	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86140	 86141	 0.00024	 0.019229	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	86144	 86145	 0.031756	 0.12354	 0.00206	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           30.0 (deg.)
% INFO    : Gen Active Cost Model:       stat
% INFO    : Setting Flat Start
% INFO    : 
% INFO    : === Generator Classification Notes ===
% INFO    : PEL    113 -     4.63
% INFO    : NUC    3   -     6.45
% INFO    : COW    73  -    32.58
% INFO    : NG     285 -    56.34
% INFO    : 
% INFO    : === Generator Active Cost Stat Model Notes ===
% INFO    : Updated Generator Cost: NUC - 0.0 0.0 0.0 -> 0 6.81417825182 0
% INFO    : Updated Generator Cost: COW - 0.0 0.0 0.0 -> 0 26.7462039577 0
% INFO    : Updated Generator Cost: COW - 1184.3 12.792 0.002 -> 0 24.594914851 0
% INFO    : Updated Generator Cost: COW - 1184.3 12.792 0.002 -> 0 44.7255444544 0
% INFO    : Updated Generator Cost: COW - 1060.47 13.031 0.002 -> 0 20.518257844 0
% INFO    : Updated Generator Cost: COW - 1060.47 13.031 0.002 -> 0 24.6706255377 0
% INFO    : Updated Generator Cost: NG - 1355.72 21.137 0.003 -> 0 29.6189768784 0
% INFO    : Updated Generator Cost: COW - 1355.72 21.137 0.003 -> 0 29.9873815453 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 34.768683752 0
% INFO    : Updated Generator Cost: NG - 714.75 13.203 0.003 -> 0 51.2692218393 0
% INFO    : Updated Generator Cost: NG - 714.75 13.203 0.003 -> 0 37.2516280011 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 37.7568862417 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 23.0983553689 0
% INFO    : Updated Generator Cost: COW - 668.77 13.173 0.003 -> 0 42.8866096725 0
% INFO    : Updated Generator Cost: NG - 668.77 13.173 0.003 -> 0 31.5426839089 0
% INFO    : Updated Generator Cost: COW - 668.77 13.173 0.003 -> 0 26.2139215386 0
% INFO    : Updated Generator Cost: COW - 724.12 13.215 0.003 -> 0 21.3024409986 0
% INFO    : Updated Generator Cost: COW - 1193.15 12.726 0.002 -> 0 32.748669181 0
% INFO    : Updated Generator Cost: COW - 1193.15 12.726 0.002 -> 0 10.7658260866 0
% INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 13.8436453231 0
% INFO    : Updated Generator Cost: NG - 660.71 13.165 0.003 -> 0 46.1218073248 0
% INFO    : Updated Generator Cost: COW - 784.35 13.262 0.002 -> 0 46.2227961327 0
% INFO    : Updated Generator Cost: NG - 3251.3 71.187 0.019 -> 0 33.2955239716 0
% INFO    : Updated Generator Cost: NG - 3251.3 71.187 0.019 -> 0 52.4548701311 0
% INFO    : Updated Generator Cost: COW - 372.47 23.332 0.018 -> 0 27.1719720904 0
% INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 108.594253968 0
% INFO    : Updated Generator Cost: NG - 313.88 23.727 0.022 -> 0 34.4799027592 0
% INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 34.8951588929 0
% INFO    : Updated Generator Cost: COW - 559.29 13.252 0.004 -> 0 34.2191020851 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 37.5800291472 0
% INFO    : Updated Generator Cost: NG - 2716.1 72.799 0.024 -> 0 40.2166286391 0
% INFO    : Updated Generator Cost: COW - 2716.1 72.799 0.024 -> 0 38.2455384161 0
% INFO    : Updated Generator Cost: COW - 2130.63 13.659 0.009 -> 0 25.5890724329 0
% INFO    : Updated Generator Cost: NG - 2130.63 13.659 0.009 -> 0 47.6569122089 0
% INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 35.9796060825 0
% INFO    : Updated Generator Cost: COW - 993.75 11.398 0.026 -> 0 7.24664317004 0
% INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 13.7148006333 0
% INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 48.7016486434 0
% INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 27.5144037242 0
% INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 46.8535943935 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 50.5673705731 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 20.579989073 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 39.0812510079 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 45.1223923774 0
% INFO    : Updated Generator Cost: COW - 1357.4 21.151 0.003 -> 0 14.9788820232 0
% INFO    : Updated Generator Cost: COW - 481.81 13.478 0.005 -> 0 22.3305117999 0
% INFO    : Updated Generator Cost: NG - 481.81 13.478 0.005 -> 0 32.0100726688 0
% INFO    : Updated Generator Cost: NG - 472.62 13.507 0.005 -> 0 22.1302455439 0
% INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 103.703154996 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 23.381489828 0
% INFO    : Updated Generator Cost: NG - 240.73 24.638 0.032 -> 0 34.5439560969 0
% INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 36.9296069634 0
% INFO    : Updated Generator Cost: NG - 416.45 13.676 0.006 -> 0 21.5727412226 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 41.5289581305 0
% INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 43.681459893 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 24.9091968567 0
% INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 95.5821124109 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 50.0320760234 0
% INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 113.17123619 0
% INFO    : Updated Generator Cost: NG - 2130.63 13.659 0.009 -> 0 45.9395191335 0
% INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 16.6363123475 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 50.1577435268 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 26.6938042727 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 25.6174729422 0
% INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 32.0021597058 0
% INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 23.5654103295 0
% INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 46.9447867783 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 22.564175609 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 21.0534979949 0
% INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 43.121102911 0
% INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 42.0823593416 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 15.9705009744 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 44.1430461013 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 50.68261903 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 31.0483237082 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 49.7185919059 0
% INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 121.451704114 0
% INFO    : Updated Generator Cost: PEL - 240.75 24.637 0.032 -> 0 95.3972038748 0
% INFO    : Updated Generator Cost: COW - 993.75 11.398 0.026 -> 0 16.3333973706 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 24.1645336034 0
% INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 17.8080222337 0
% INFO    : Updated Generator Cost: COW - 2894.55 60.757 0.005 -> 0 31.5897695165 0
% INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 10.5036501781 0
% INFO    : Updated Generator Cost: COW - 2894.55 60.757 0.005 -> 0 33.8275830049 0
% INFO    : Updated Generator Cost: COW - 2894.55 60.757 0.005 -> 0 26.7380730059 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 33.9497977842 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 47.1194546358 0
% INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 29.3577813326 0
% INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 35.1586851073 0
% INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 48.2481035048 0
% INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 47.8360634783 0
% INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 34.7319509772 0
% INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 24.5309064097 0
% INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 40.53435394 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 24.8248550425 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 51.4842621491 0
% INFO    : Updated Generator Cost: PEL - 371.49 16.922 0.007 -> 0 111.816798864 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 47.7264038976 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 32.6493645478 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 43.6899950662 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 32.1247794501 0
% INFO    : Updated Generator Cost: PEL - 371.49 16.922 0.007 -> 0 112.150181957 0
% INFO    : Updated Generator Cost: PEL - 371.49 16.922 0.007 -> 0 114.15732871 0
% INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 30.0274552629 0
% INFO    : Updated Generator Cost: COW - 2130.63 13.659 0.009 -> 0 39.4716713676 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 11.1727149772 0
% INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 22.8524589651 0
% INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 36.5578444603 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 48.6065473608 0
% INFO    : Updated Generator Cost: COW - 2249.86 9.547 0.032 -> 0 30.6956632352 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 20.6456324949 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 30.7298605535 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 43.4220721969 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 20.6435189088 0
% INFO    : Updated Generator Cost: COW - 2894.55 60.757 0.005 -> 0 29.0631306492 0
% INFO    : Updated Generator Cost: COW - 2894.55 60.757 0.005 -> 0 22.7397103263 0
% INFO    : Updated Generator Cost: COW - 2130.63 13.659 0.009 -> 0 10.0239866057 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 31.0709998043 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 50.7834267519 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 46.8658873299 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 42.3086645363 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 40.7779045912 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 11.2930805163 0
% INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 27.7246892997 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 38.7057797251 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 48.8626618847 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 48.076818897 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 40.7234141815 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 38.8209256479 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 43.439614344 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 53.9959827083 0
% INFO    : Updated Generator Cost: NG - 2130.63 13.659 0.009 -> 0 27.4231332951 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 43.9992016981 0
% INFO    : Updated Generator Cost: NG - 1535.5 77.526 0.048 -> 0 37.2657503401 0
% INFO    : Updated Generator Cost: COW - 2130.63 13.659 0.009 -> 0 31.8330159095 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 32.2649702946 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 25.4130040763 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 32.4327504919 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 34.7162574998 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 29.3980019695 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 30.4754149894 0
% INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 30.3874311133 0
% INFO    : Updated Generator Cost: COW - 7585.1 67.576 0.009 -> 0 34.3955134601 0
% INFO    : Updated Generator Cost: COW - 7585.1 67.576 0.009 -> 0 19.3143712927 0
% INFO    : Updated Generator Cost: NG - 2130.63 13.659 0.009 -> 0 38.4517379287 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 50.7343669441 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 18.1902889044 0
% INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 13.6228234863 0
% INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 15.7725449621 0
% INFO    : Updated Generator Cost: NUC - 8226.7 67.58 0.008 -> 0 6.40153703075 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 11.7165523777 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 47.1197308066 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 31.149176041 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 52.2520743203 0
% INFO    : Updated Generator Cost: COW - 8226.7 67.576 0.008 -> 0 42.2892321801 0
% INFO    : Updated Generator Cost: COW - 2130.63 13.659 0.009 -> 0 19.8273839039 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 30.9944212252 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 23.0876272383 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 30.4101094043 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 42.0613933136 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 13.5282052617 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 22.3186394633 0
% INFO    : Updated Generator Cost: NUC - 0.0 0.0 0.0 -> 0 7.28612219089 0
% INFO    : Updated Generator Cost: COW - 0.0 0.0 0.0 -> 0 16.1639545605 0
% INFO    : Updated Generator Cost: NG - 2130.63 13.659 0.009 -> 0 24.8632735178 0
% INFO    : Updated Generator Cost: NG - 3361.43 71.221 0.018 -> 0 39.5934490606 0
% INFO    : Updated Generator Cost: NG - 3361.43 71.221 0.018 -> 0 23.1468386492 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 28.596368299 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 39.6760193886 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 18.5578814802 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 40.7907005375 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 32.5413658229 0
% INFO    : Updated Generator Cost: COW - 318.86 13.537 0.026 -> 0 37.0055678459 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 26.57379028 0
% INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 122.471408481 0
% INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 87.2985619709 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 45.7135612273 0
% INFO    : Updated Generator Cost: COW - 318.86 13.537 0.026 -> 0 19.8973111453 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 34.6753878238 0
% INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 117.149804664 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 45.3910918005 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 28.1982659284 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 34.7265027019 0
% INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 101.404287702 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 38.195408262 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 49.0032101764 0
% INFO    : Updated Generator Cost: COW - 318.86 13.537 0.026 -> 0 25.3497668639 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 38.9526814868 0
% INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 31.996406709 0
% INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 32.7660123323 0
% INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 19.4789658305 0
% INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 37.7088037587 0
% INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 31.9956819697 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 36.9136620053 0
% INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 44.302434254 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 20.0909939099 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 43.3719455321 0
% INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 93.3149252036 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 51.4432695916 0
% INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 118.949040091 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 38.0820398115 0
% INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 27.8458534693 0
% INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 25.9177276912 0
% INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 47.7529942086 0
% INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 28.2144334198 0
% INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 15.7021874123 0
% INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 23.2897673405 0
% INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 39.0034969294 0
% INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 37.4699539298 0
% INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 62.6337628744 0
% INFO    : Updated Generator Cost: COW - 2894.55 60.757 0.005 -> 0 12.8732388778 0
% INFO    : Updated Generator Cost: PEL - 1952.1 59.305 0.01 -> 0 111.821720995 0
% INFO    : Updated Generator Cost: NG - 1952.1 59.305 0.01 -> 0 28.241527662 0
% INFO    : Updated Generator Cost: NG - 1952.1 59.305 0.01 -> 0 53.7961598848 0
% INFO    : Updated Generator Cost: NG - 1952.1 59.305 0.01 -> 0 20.3554605349 0
% INFO    : Updated Generator Cost: COW - 2894.55 60.757 0.005 -> 0 19.6691082654 0
% INFO    : Updated Generator Cost: COW - 2894.55 60.757 0.005 -> 0 31.9376149716 0
% INFO    : Updated Generator Cost: COW - 2894.55 60.757 0.005 -> 0 24.1533987675 0
% INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 14.2442316138 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 50.9240493547 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 19.075182706 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 39.841837673 0
% INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 15.4932062019 0
% INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 34.8712845381 0
% INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 43.0602882409 0
% INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 22.8807298931 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 46.4835423718 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 34.9452637264 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 42.4441455348 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 40.823821924 0
% INFO    : Updated Generator Cost: NG - 270.8 14.42 0.009 -> 0 19.9711123072 0
% INFO    : Updated Generator Cost: NG - 355.25 13.964 0.007 -> 0 41.1386259135 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 38.3916953319 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 37.9623311634 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 31.47865855 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 33.7085513397 0
% INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 27.5716814597 0
% INFO    : Updated Generator Cost: COW - 503.6 31.94 0.025 -> 0 24.7437753531 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 122.484363515 0
% INFO    : Updated Generator Cost: NG - 78.78 26.977 0.114 -> 0 40.1537191005 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 108.077637661 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 105.079534483 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 127.045686118 0
% INFO    : Updated Generator Cost: COW - 78.78 26.977 0.114 -> 0 39.2463777529 0
% INFO    : Updated Generator Cost: PEL - 1755.23 50.578 0.008 -> 0 105.881855666 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 50.6630314372 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 42.4778832825 0
% INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 119.294717621 0
% INFO    : Updated Generator Cost: PEL - 588.04 18.772 0.009 -> 0 105.417551855 0
% INFO    : Updated Generator Cost: PEL - 1755.23 50.578 0.008 -> 0 122.11677847 0
% INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 14.370944278 0
% INFO    : Updated Generator Cost: PEL - 1755.23 50.578 0.008 -> 0 103.685597237 0
% INFO    : Updated Generator Cost: PEL - 1755.23 50.578 0.008 -> 0 97.8848952271 0
% INFO    : Updated Generator Cost: PEL - 1755.23 50.578 0.008 -> 0 96.6853653207 0
% INFO    : Updated Generator Cost: PEL - 1755.23 50.578 0.008 -> 0 119.916917621 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 47.1306497925 0
% INFO    : Updated Generator Cost: COW - 371.49 16.922 0.007 -> 0 18.719128704 0
% INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 54.0801048838 0
% INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 14.1801076114 0
% INFO    : Updated Generator Cost: PEL - 1755.23 50.578 0.008 -> 0 110.461451976 0
% INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 41.5864469163 0
% INFO    : Updated Generator Cost: COW - 371.49 16.922 0.007 -> 0 28.3047919674 0
% INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 16.0323571051 0
% INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 16.1557554616 0
% INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 38.830384664 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 46.1541540056 0
% INFO    : Updated Generator Cost: PEL - 1755.23 50.578 0.008 -> 0 105.086185649 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 48.4678272485 0
% INFO    : Updated Generator Cost: PEL - 1755.23 50.578 0.008 -> 0 103.240551728 0
% INFO    : Updated Generator Cost: PEL - 1755.23 50.578 0.008 -> 0 111.737820785 0
% INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 34.8589289425 0
% INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 15.9279946745 0
% INFO    : Updated Generator Cost: COW - 371.49 16.922 0.007 -> 0 21.3374989749 0
% INFO    : Updated Generator Cost: NG - 177.36 15.107 0.015 -> 0 40.1904863899 0
% INFO    : Updated Generator Cost: NG - 177.36 15.107 0.015 -> 0 41.5904286627 0
% INFO    : Updated Generator Cost: COW - 571.27 13.208 0.004 -> 0 33.7745892514 0
% INFO    : Updated Generator Cost: COW - 882.34 13.328 0.002 -> 0 27.7418406075 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 32.8340706211 0
% INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 20.1220508791 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 39.2041501829 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 45.1237108571 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 35.6560733299 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 46.6269908119 0
% INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 26.1802386011 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 25.2930935515 0
% INFO    : Updated Generator Cost: NG - 583.98 21.946 0.01 -> 0 39.1586520589 0
% INFO    : Updated Generator Cost: COW - 244.41 24.554 0.031 -> 0 25.0911871216 0
% INFO    : Updated Generator Cost: NG - 806.48 21.336 0.007 -> 0 35.6627563281 0
% INFO    : Updated Generator Cost: NG - 459.02 22.706 0.014 -> 0 40.0951157675 0
% INFO    : Updated Generator Cost: PEL - 234.51 24.697 0.032 -> 0 97.0901289058 0
% INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 49.1331331467 0
% INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 27.1018173744 0
% INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 39.1313716644 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.0 0.0 -> 0 130.433739463 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 42.0730031232 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 41.2813724746 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 38.2263413965 0
% INFO    : Updated Generator Cost: NG - 137.84 25.287 0.081 -> 0 31.6226958993 0
% INFO    : Updated Generator Cost: PEL - 139.75 25.279 0.08 -> 0 106.410300759 0
% INFO    : Updated Generator Cost: PEL - 240.62 24.641 0.032 -> 0 120.857193402 0
% INFO    : Updated Generator Cost: PEL - 128.6 26.977 0.07 -> 0 118.610813575 0
% INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 35.9963249419 0
% INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 23.005432098 0
% INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 25.5473885541 0
% INFO    : Updated Generator Cost: COW - 128.6 26.977 0.07 -> 0 6.80336659982 0
% INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 29.7037079261 0
% INFO    : Updated Generator Cost: PEL - 128.6 26.977 0.07 -> 0 113.623075627 0
% INFO    : Updated Generator Cost: PEL - 128.6 26.977 0.07 -> 0 113.179125541 0
% INFO    : Updated Generator Cost: PEL - 128.6 26.977 0.07 -> 0 130.258073654 0
% INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 37.3394337697 0
% INFO    : Updated Generator Cost: PEL - 128.6 26.977 0.07 -> 0 116.177382014 0
% INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 29.6228502266 0
% INFO    : Updated Generator Cost: PEL - 128.6 26.977 0.07 -> 0 112.742487142 0
% INFO    : Updated Generator Cost: PEL - 128.6 26.977 0.07 -> 0 112.164426396 0
% INFO    : Updated Generator Cost: PEL - 128.6 26.977 0.07 -> 0 111.424413686 0
% INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 24.6092942422 0
% INFO    : Updated Generator Cost: COW - 137.26 25.305 0.083 -> 0 15.0499767885 0
% INFO    : Updated Generator Cost: PEL - 192.75 25.072 0.049 -> 0 115.778819605 0
% INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 128.705589533 0
% INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 103.185611358 0
% INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 114.389565992 0
% INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 112.261664416 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 57.7337803531 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 39.1364511713 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 16.5290276331 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 44.2113630573 0
% INFO    : Updated Generator Cost: NG - 237.17 34.836 0.062 -> 0 23.2544445762 0
% INFO    : Updated Generator Cost: NG - 319.37 33.769 0.043 -> 0 30.5810523037 0
% INFO    : Updated Generator Cost: NG - 97.71 16.01 0.032 -> 0 31.0306076936 0
% INFO    : Updated Generator Cost: NG - 97.71 16.01 0.032 -> 0 18.8344458583 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 31.1815616137 0
% INFO    : Updated Generator Cost: NG - 201.08 34.988 0.074 -> 0 41.8129542502 0
% INFO    : Updated Generator Cost: PEL - 197.65 34.988 0.075 -> 0 127.350263818 0
% INFO    : Updated Generator Cost: NG - 197.65 34.988 0.075 -> 0 31.3245706477 0
% INFO    : Updated Generator Cost: NG - 197.65 34.988 0.075 -> 0 35.9860571381 0
% INFO    : Updated Generator Cost: PEL - 197.65 34.988 0.075 -> 0 103.122746354 0
% INFO    : Updated Generator Cost: NG - 191.29 34.988 0.079 -> 0 26.5047200599 0
% INFO    : Updated Generator Cost: COW - 319.37 33.769 0.043 -> 0 36.550406921 0
% INFO    : Updated Generator Cost: NG - 43.97 14.879 0.062 -> 0 41.3058842734 0
% INFO    : Updated Generator Cost: NG - 43.97 14.879 0.062 -> 0 27.9030232719 0
% INFO    : Updated Generator Cost: PEL - 43.97 14.879 0.062 -> 0 111.064462149 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 36.7213777854 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 34.5483535552 0
% INFO    : Updated Generator Cost: COW - 318.86 13.537 0.026 -> 0 17.2271892374 0
% INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 33.8991466286 0
% INFO    : Updated Generator Cost: COW - 371.49 16.922 0.007 -> 0 20.9226226629 0
% INFO    : Updated Generator Cost: NG - 191.15 34.988 0.08 -> 0 31.3556387643 0
% INFO    : Updated Generator Cost: NG - 175.26 34.988 0.085 -> 0 24.891502276 0
% INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 51.2036130091 0
% INFO    : Updated Generator Cost: COW - 0.0 0.0 0.0 -> 0 11.139834296 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 114.948444979 0
% INFO    : Updated Generator Cost: NG - 78.78 26.977 0.114 -> 0 15.5129314558 0
% INFO    : Updated Generator Cost: NG - 142.28 15.414 0.038 -> 0 46.9469890341 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 18.5602180089 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 28.5278137165 0
% INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 125.249077759 0
% INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 113.934813366 0
% INFO    : Updated Generator Cost: NG - 3338.33 71.322 0.019 -> 0 32.7761387491 0
% INFO    : Updated Generator Cost: NG - 3338.33 71.322 0.019 -> 0 22.8734641157 0
% INFO    : Updated Generator Cost: NG - 2279.4 73.952 0.029 -> 0 61.5565325437 0
% INFO    : Updated Generator Cost: NG - 2279.4 73.952 0.029 -> 0 39.3675787196 0
% INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 108.471159299 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 23.7320618175 0
% INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 114.28862845 0
% INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 104.40539069 0
% INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 99.3259499637 0
% INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 109.216593371 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 47.1196073755 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 50.497348533 0
% INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 109.662201833 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 43.30536517 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 30.5669093181 0
% INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 105.949816302 0
% INFO    : Updated Generator Cost: NG - 211.68 34.988 0.07 -> 0 14.2465483035 0
% INFO    : Updated Generator Cost: PEL - 146.14 34.988 0.107 -> 0 103.746345284 0
% INFO    : Updated Generator Cost: NG - 78.78 26.977 0.114 -> 0 43.1348632271 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 113.413156964 0
% INFO    : Updated Generator Cost: NG - 78.78 26.977 0.114 -> 0 19.2508416165 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 117.419572691 0
% INFO    : Updated Generator Cost: NG - 78.78 26.977 0.114 -> 0 27.488242414 0
% INFO    : Updated Generator Cost: NG - 78.78 26.977 0.114 -> 0 33.829432892 0
% INFO    : Updated Generator Cost: PEL - 124.04 25.347 0.092 -> 0 128.780252144 0
% INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 33.9941503879 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.0 0.0 -> 0 123.73341302 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 47.2723820022 0
% INFO    : Updated Generator Cost: COW - 318.86 13.537 0.026 -> 0 14.2487919296 0
% INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 18.4229745884 0
% INFO    : Updated Generator Cost: NG - 167.13 25.168 0.063 -> 0 45.753334185 0
% INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 28.9995153886 0
% INFO    : Updated Generator Cost: COW - 131.83 25.325 0.087 -> 0 31.3639306783 0
% INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 33.7750498923 0
% INFO    : Updated Generator Cost: NG - 102.85 15.566 0.058 -> 0 18.9843075512 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.0 0.0 -> 0 106.975777526 0
% INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 40.0396946505 0
% INFO    : Updated Generator Cost: COW - 0.0 0.0 0.0 -> 0 22.8024072817 0
% INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 26.8340911688 0
% INFO    : Updated Generator Cost: PEL - 1755.23 50.578 0.008 -> 0 115.113068173 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.0 0.0 -> 0 112.403992966 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 130.014777726 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 111.609988339 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 123.395982267 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 108.529033764 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 124.012894302 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 109.294243462 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 110.688989632 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 110.130090682 0
% INFO    : Updated Generator Cost: NG - 65.1 15.905 0.072 -> 0 57.5396141335 0
% INFO    : Updated Generator Cost: PEL - 93.33 34.988 0.155 -> 0 120.967385182 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.0 0.0 -> 0 96.9011163609 0
% INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 35.1095551412 0
% INFO    : Updated Generator Cost: NG - 594.89 13.157 0.004 -> 0 44.9180153594 0
% INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 33.3611917193 0
% INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 28.0643833137 0
% INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 28.4224215082 0
% INFO    : Updated Generator Cost: PEL - 588.04 18.772 0.009 -> 0 123.462463163 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 24.9387646087 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 28.6761528346 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 19.3978912875 0
% INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 39.6625759951 0
% INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 103.479684058 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 13.1714571688 0
% INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 33.1085756201 0
% INFO    : Updated Generator Cost: NG - 296.82 34.024 0.047 -> 0 41.3920428445 0
% INFO    : Updated Generator Cost: NG - 296.82 34.024 0.047 -> 0 20.480209055 0
% INFO    : Updated Generator Cost: PEL - 296.82 34.024 0.047 -> 0 108.710313618 0
% INFO    : Updated Generator Cost: PEL - 296.82 34.024 0.047 -> 0 118.411168903 0
% INFO    : Updated Generator Cost: NG - 101.4 34.988 0.152 -> 0 22.3652606481 0
% INFO    : Updated Generator Cost: PEL - 89.15 34.988 0.165 -> 0 116.016216621 0
% INFO    : Updated Generator Cost: PEL - 0.0 0.0 0.0 -> 0 104.999813395 0
% INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 120.597982421 0
% INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 105.552011669 0
% INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 18.5490967702 0
% INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 117.725040922 0
% INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 43.2186015445 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 102.435675084 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 116.30854633 0
% INFO    : Updated Generator Cost: COW - 78.78 26.977 0.114 -> 0 38.8644903965 0
% INFO    : Updated Generator Cost: NG - 78.78 26.977 0.114 -> 0 45.0216525143 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 100.2663982 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 113.393761749 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 104.360826864 0
% INFO    : Updated Generator Cost: NG - 78.78 26.977 0.114 -> 0 17.1183516058 0
% INFO    : Updated Generator Cost: NG - 78.78 26.977 0.114 -> 0 41.5862968918 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 123.209002604 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 104.658197075 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 124.208746422 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 111.729659762 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 126.161447165 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 108.050112704 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 125.100453709 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 119.652181939 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 105.155464834 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 116.316898409 0
% INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 127.773403056 0
% INFO    : Updated Generator Cost: COW - 318.86 13.537 0.026 -> 0 13.9695828381 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 21.0038829956 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 13.4628366258 0
% INFO    : Updated Generator Cost: PEL - 96.44 25.436 0.108 -> 0 121.085265968 0
% INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 26.4613251116 0
% INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 21.5249781398 0
% INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 19.9185350268 0
% INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 37.502339903 0
% INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 125.988236947 0
% INFO    : Updated Generator Cost: NG - 142.38 15.387 0.036 -> 0 34.9215634077 0
% INFO    : Updated Generator Cost: PEL - 132.67 15.466 0.039 -> 0 106.545024981 0
% INFO    : Updated Generator Cost: PEL - 142.72 15.383 0.035 -> 0 117.356928818 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 29.3193125602 0
% INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 106.789377482 0
% INFO    : Updated Generator Cost: NG - 168.27 15.246 0.025 -> 0 29.7024432332 0
% INFO    : Updated Generator Cost: PEL - 116.43 15.535 0.041 -> 0 104.853770483 0
% INFO    : Updated Generator Cost: COW - 318.86 13.537 0.026 -> 0 27.4466650359 0
% INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 45.9320197424 0
% INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 97.0446182495 0
% INFO    : Updated Generator Cost: PEL - 588.04 18.772 0.009 -> 0 102.313225431 0
% INFO    : 
% INFO    : === Generator Bounds Update Notes ===
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% INFO    : 
% INFO    : === Line Capacity Monotonicity Notes ===
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 27810	: V=1.0200001, theta=-30.571601 -> V=1.0, theta=0.0
% INFO    : Bus 27811	: V=1.0200114, theta=-50.527164 -> V=1.0, theta=0.0
% INFO    : Bus 27812	: V=1.0200089, theta=-49.963385 -> V=1.0, theta=0.0
% INFO    : Bus 27813	: V=1.0200212, theta=-51.881827 -> V=1.0, theta=0.0
% INFO    : Bus 27814	: V=1.0175287, theta=-44.308967 -> V=1.0, theta=0.0
% INFO    : Bus 27815	: V=1.0200117, theta=-45.965358 -> V=1.0, theta=0.0
% INFO    : Bus 27816	: V=1.0200943, theta=-47.210506 -> V=1.0, theta=0.0
% INFO    : Bus 27817	: V=1.0200023, theta=-42.286215 -> V=1.0, theta=0.0
% INFO    : Bus 27818	: V=1.0110511, theta=-27.435582 -> V=1.0, theta=0.0
% INFO    : Bus 27819	: V=1.0200092, theta=-46.995265 -> V=1.0, theta=0.0
% INFO    : Bus 27820	: V=1.0074474, theta=-35.947881 -> V=1.0, theta=0.0
% INFO    : Bus 27821	: V=1.02, theta=-30.479178 -> V=1.0, theta=0.0
% INFO    : Bus 27822	: V=1.0200089, theta=-50.034019 -> V=1.0, theta=0.0
% INFO    : Bus 27823	: V=0.9999239, theta=-53.029123 -> V=1.0, theta=0.0
% INFO    : Bus 27824	: V=1.0180952, theta=-56.122098 -> V=1.0, theta=0.0
% INFO    : Bus 27825	: V=1.0200001, theta=-32.428475 -> V=1.0, theta=0.0
% INFO    : Bus 27826	: V=1.0200159, theta=-50.568119 -> V=1.0, theta=0.0
% INFO    : Bus 27827	: V=1.0200036, theta=-44.050064 -> V=1.0, theta=0.0
% INFO    : Bus 27828	: V=1.019291, theta=-87.50259 -> V=1.0, theta=0.0
% INFO    : Bus 27829	: V=1.0200048, theta=-43.754943 -> V=1.0, theta=0.0
% INFO    : Bus 27830	: V=1.0200078, theta=-43.838106 -> V=1.0, theta=0.0
% INFO    : Bus 27831	: V=1.0188538, theta=-66.571763 -> V=1.0, theta=0.0
% INFO    : Bus 27832	: V=1.0200021, theta=-41.795248 -> V=1.0, theta=0.0
% INFO    : Bus 27833	: V=1.020007, theta=-44.008978 -> V=1.0, theta=0.0
% INFO    : Bus 27834	: V=1.0200075, theta=-43.579082 -> V=1.0, theta=0.0
% INFO    : Bus 27835	: V=1.0200079, theta=-46.261043 -> V=1.0, theta=0.0
% INFO    : Bus 27836	: V=1.020014, theta=-46.795061 -> V=1.0, theta=0.0
% INFO    : Bus 27837	: V=1.0200053, theta=-46.768453 -> V=1.0, theta=0.0
% INFO    : Bus 27838	: V=1.0200043, theta=-44.708285 -> V=1.0, theta=0.0
% INFO    : Bus 27839	: V=1.0200095, theta=-45.033217 -> V=1.0, theta=0.0
% INFO    : Bus 27840	: V=1.01, theta=-27.135827 -> V=1.0, theta=0.0
% INFO    : Bus 27841	: V=1.02, theta=-35.997749 -> V=1.0, theta=0.0
% INFO    : Bus 27842	: V=1.02, theta=-38.008196 -> V=1.0, theta=0.0
% INFO    : Bus 27843	: V=1.0054685, theta=-52.166784 -> V=1.0, theta=0.0
% INFO    : Bus 27844	: V=1.0200093, theta=-51.787761 -> V=1.0, theta=0.0
% INFO    : Bus 27845	: V=1.0200069, theta=-43.493528 -> V=1.0, theta=0.0
% INFO    : Bus 27846	: V=0.9953671, theta=-48.149723 -> V=1.0, theta=0.0
% INFO    : Bus 27847	: V=1.0133848, theta=-52.430654 -> V=1.0, theta=0.0
% INFO    : Bus 27848	: V=1.0200073, theta=-43.28807 -> V=1.0, theta=0.0
% INFO    : Bus 27849	: V=1.020016, theta=-79.464397 -> V=1.0, theta=0.0
% INFO    : Bus 27850	: V=1.0198748, theta=-46.277463 -> V=1.0, theta=0.0
% INFO    : Bus 27851	: V=1.0005016, theta=-53.399886 -> V=1.0, theta=0.0
% INFO    : Bus 27852	: V=1.0200002, theta=-46.410538 -> V=1.0, theta=0.0
% INFO    : Bus 27853	: V=0.9721532, theta=-49.888348 -> V=1.0, theta=0.0
% INFO    : Bus 27854	: V=1.0198459, theta=-46.285286 -> V=1.0, theta=0.0
% INFO    : Bus 27855	: V=1.0200042, theta=-44.703909 -> V=1.0, theta=0.0
% INFO    : Bus 27856	: V=1.0200055, theta=-45.219513 -> V=1.0, theta=0.0
% INFO    : Bus 27857	: V=1.0200119, theta=-86.793959 -> V=1.0, theta=0.0
% INFO    : Bus 27858	: V=1.0024354, theta=-87.98185 -> V=1.0, theta=0.0
% INFO    : Bus 27859	: V=1.0199645, theta=-43.854476 -> V=1.0, theta=0.0
% INFO    : Bus 27860	: V=1.0155822, theta=-50.988202 -> V=1.0, theta=0.0
% INFO    : Bus 27861	: V=1.0098063, theta=-46.231713 -> V=1.0, theta=0.0
% INFO    : Bus 27862	: V=1.0190795, theta=-45.32907 -> V=1.0, theta=0.0
% INFO    : Bus 27863	: V=1.0200024, theta=-42.014747 -> V=1.0, theta=0.0
% INFO    : Bus 27864	: V=1.0055307, theta=-42.685241 -> V=1.0, theta=0.0
% INFO    : Bus 27865	: V=1.0031861, theta=-34.891343 -> V=1.0, theta=0.0
% INFO    : Bus 27866	: V=0.987762, theta=-49.512747 -> V=1.0, theta=0.0
% INFO    : Bus 27867	: V=0.9899744, theta=-39.471664 -> V=1.0, theta=0.0
% INFO    : Bus 27868	: V=0.9920477, theta=-41.493283 -> V=1.0, theta=0.0
% INFO    : Bus 27869	: V=0.9904843, theta=-36.408311 -> V=1.0, theta=0.0
% INFO    : Bus 27870	: V=1.0200285, theta=-58.599415 -> V=1.0, theta=0.0
% INFO    : Bus 27871	: V=0.9891728, theta=-41.876858 -> V=1.0, theta=0.0
% INFO    : Bus 27872	: V=1.0029239, theta=-33.965093 -> V=1.0, theta=0.0
% INFO    : Bus 27873	: V=0.985594, theta=-52.826581 -> V=1.0, theta=0.0
% INFO    : Bus 27874	: V=1.0007381, theta=-53.077557 -> V=1.0, theta=0.0
% INFO    : Bus 27875	: V=0.9887266, theta=-48.202497 -> V=1.0, theta=0.0
% INFO    : Bus 27876	: V=1.0074, theta=-46.779198 -> V=1.0, theta=0.0
% INFO    : Bus 27877	: V=1.0200001, theta=-36.757036 -> V=1.0, theta=0.0
% INFO    : Bus 27878	: V=0.9824252, theta=-49.549353 -> V=1.0, theta=0.0
% INFO    : Bus 27879	: V=0.9850546, theta=-76.433575 -> V=1.0, theta=0.0
% INFO    : Bus 27880	: V=1.0017619, theta=-55.403201 -> V=1.0, theta=0.0
% INFO    : Bus 27881	: V=0.9739262, theta=-52.970714 -> V=1.0, theta=0.0
% INFO    : Bus 27882	: V=0.9716271, theta=-51.702763 -> V=1.0, theta=0.0
% INFO    : Bus 27883	: V=1.0037179, theta=-48.048034 -> V=1.0, theta=0.0
% INFO    : Bus 27884	: V=0.9958674, theta=-63.103395 -> V=1.0, theta=0.0
% INFO    : Bus 27885	: V=1.0055082, theta=-53.944554 -> V=1.0, theta=0.0
% INFO    : Bus 27886	: V=0.9778707, theta=-76.950798 -> V=1.0, theta=0.0
% INFO    : Bus 27887	: V=0.9911422, theta=-57.135613 -> V=1.0, theta=0.0
% INFO    : Bus 27888	: V=1.0200024, theta=-42.889646 -> V=1.0, theta=0.0
% INFO    : Bus 27889	: V=0.9772127, theta=-51.41199 -> V=1.0, theta=0.0
% INFO    : Bus 27890	: V=1.0078751, theta=-88.292982 -> V=1.0, theta=0.0
% INFO    : Bus 27891	: V=0.9844699, theta=-43.138788 -> V=1.0, theta=0.0
% INFO    : Bus 27892	: V=0.9712072, theta=-49.61798 -> V=1.0, theta=0.0
% INFO    : Bus 27893	: V=1.0200086, theta=-47.32258 -> V=1.0, theta=0.0
% INFO    : Bus 27894	: V=1.0191424, theta=-46.291833 -> V=1.0, theta=0.0
% INFO    : Bus 27895	: V=1.02, theta=-38.022287 -> V=1.0, theta=0.0
% INFO    : Bus 27896	: V=0.9841384, theta=-47.107838 -> V=1.0, theta=0.0
% INFO    : Bus 27897	: V=0.9973473, theta=-54.271556 -> V=1.0, theta=0.0
% INFO    : Bus 27898	: V=1.002993, theta=-47.501425 -> V=1.0, theta=0.0
% INFO    : Bus 27899	: V=1.017239, theta=-50.979243 -> V=1.0, theta=0.0
% INFO    : Bus 27900	: V=0.9958072, theta=-37.225702 -> V=1.0, theta=0.0
% INFO    : Bus 27901	: V=0.9981352, theta=-53.237308 -> V=1.0, theta=0.0
% INFO    : Bus 27902	: V=1.0200276, theta=-68.253477 -> V=1.0, theta=0.0
% INFO    : Bus 27903	: V=0.9987321, theta=-53.056973 -> V=1.0, theta=0.0
% INFO    : Bus 27904	: V=0.9857493, theta=-50.180272 -> V=1.0, theta=0.0
% INFO    : Bus 27905	: V=1.0151972, theta=-59.875734 -> V=1.0, theta=0.0
% INFO    : Bus 27906	: V=0.9936869, theta=-52.974909 -> V=1.0, theta=0.0
% INFO    : Bus 27907	: V=1.0175996, theta=-44.465773 -> V=1.0, theta=0.0
% INFO    : Bus 27908	: V=0.9851997, theta=-49.88871 -> V=1.0, theta=0.0
% INFO    : Bus 27909	: V=1.0024202, theta=-48.272665 -> V=1.0, theta=0.0
% INFO    : Bus 27910	: V=0.9840243, theta=-51.078904 -> V=1.0, theta=0.0
% INFO    : Bus 27911	: V=0.9986471, theta=-43.623778 -> V=1.0, theta=0.0
% INFO    : Bus 27912	: V=1.0041776, theta=-60.127216 -> V=1.0, theta=0.0
% INFO    : Bus 27913	: V=0.9818165, theta=-83.404946 -> V=1.0, theta=0.0
% INFO    : Bus 27914	: V=0.9858598, theta=-49.956482 -> V=1.0, theta=0.0
% INFO    : Bus 28026	: V=0.9914454, theta=-57.135167 -> V=1.0, theta=0.0
% INFO    : Bus 28027	: V=1.0099969, theta=-54.048606 -> V=1.0, theta=0.0
% INFO    : Bus 28028	: V=1.0032352, theta=-56.104627 -> V=1.0, theta=0.0
% INFO    : Bus 28029	: V=1.0019807, theta=-56.130799 -> V=1.0, theta=0.0
% INFO    : Bus 28030	: V=0.9882194, theta=-57.399361 -> V=1.0, theta=0.0
% INFO    : Bus 28031	: V=0.9846634, theta=-57.576885 -> V=1.0, theta=0.0
% INFO    : Bus 28032	: V=1.0005954, theta=-55.815541 -> V=1.0, theta=0.0
% INFO    : Bus 28033	: V=0.9911436, theta=-57.119655 -> V=1.0, theta=0.0
% INFO    : Bus 28034	: V=0.9900595, theta=-57.14964 -> V=1.0, theta=0.0
% INFO    : Bus 28035	: V=0.9879126, theta=-57.35944 -> V=1.0, theta=0.0
% INFO    : Bus 28036	: V=0.9901242, theta=-57.144032 -> V=1.0, theta=0.0
% INFO    : Bus 28037	: V=0.9910869, theta=-57.14031 -> V=1.0, theta=0.0
% INFO    : Bus 28038	: V=1.000393, theta=-56.203863 -> V=1.0, theta=0.0
% INFO    : Bus 28039	: V=0.9910459, theta=-57.392175 -> V=1.0, theta=0.0
% INFO    : Bus 28040	: V=0.9957992, theta=-57.140941 -> V=1.0, theta=0.0
% INFO    : Bus 28041	: V=1.0059223, theta=-56.153698 -> V=1.0, theta=0.0
% INFO    : Bus 28042	: V=1.0050296, theta=-56.050845 -> V=1.0, theta=0.0
% INFO    : Bus 28043	: V=0.9825115, theta=-57.651993 -> V=1.0, theta=0.0
% INFO    : Bus 28044	: V=0.9828361, theta=-57.625622 -> V=1.0, theta=0.0
% INFO    : Bus 28045	: V=0.9835486, theta=-57.614649 -> V=1.0, theta=0.0
% INFO    : Bus 28046	: V=0.9822986, theta=-57.695954 -> V=1.0, theta=0.0
% INFO    : Bus 28047	: V=0.981385, theta=-57.756404 -> V=1.0, theta=0.0
% INFO    : Bus 28048	: V=0.9812699, theta=-57.775512 -> V=1.0, theta=0.0
% INFO    : Bus 28049	: V=0.9831907, theta=-57.731362 -> V=1.0, theta=0.0
% INFO    : Bus 28050	: V=0.982249, theta=-57.753774 -> V=1.0, theta=0.0
% INFO    : Bus 28051	: V=0.9876844, theta=-57.556878 -> V=1.0, theta=0.0
% INFO    : Bus 28052	: V=0.9850858, theta=-57.666016 -> V=1.0, theta=0.0
% INFO    : Bus 28053	: V=0.9884015, theta=-57.584327 -> V=1.0, theta=0.0
% INFO    : Bus 28054	: V=0.9858596, theta=-57.694622 -> V=1.0, theta=0.0
% INFO    : Bus 28055	: V=0.9988374, theta=-57.620502 -> V=1.0, theta=0.0
% INFO    : Bus 28056	: V=1.0062986, theta=-56.980792 -> V=1.0, theta=0.0
% INFO    : Bus 28057	: V=1.0094597, theta=-56.244255 -> V=1.0, theta=0.0
% INFO    : Bus 28058	: V=1.0099986, theta=-56.767067 -> V=1.0, theta=0.0
% INFO    : Bus 28059	: V=1.0011542, theta=-57.319226 -> V=1.0, theta=0.0
% INFO    : Bus 28060	: V=0.991007, theta=-57.520173 -> V=1.0, theta=0.0
% INFO    : Bus 28061	: V=0.9957624, theta=-57.290995 -> V=1.0, theta=0.0
% INFO    : Bus 28062	: V=1.0127039, theta=-56.319353 -> V=1.0, theta=0.0
% INFO    : Bus 28063	: V=0.9804143, theta=-57.901065 -> V=1.0, theta=0.0
% INFO    : Bus 28064	: V=0.9862764, theta=-56.534415 -> V=1.0, theta=0.0
% INFO    : Bus 28065	: V=1.0107949, theta=-53.59866 -> V=1.0, theta=0.0
% INFO    : Bus 28066	: V=0.9939, theta=-55.677869 -> V=1.0, theta=0.0
% INFO    : Bus 28067	: V=0.9865591, theta=-56.787663 -> V=1.0, theta=0.0
% INFO    : Bus 28068	: V=0.9842511, theta=-56.820613 -> V=1.0, theta=0.0
% INFO    : Bus 28069	: V=0.9849411, theta=-57.921548 -> V=1.0, theta=0.0
% INFO    : Bus 28070	: V=0.9937559, theta=-56.889306 -> V=1.0, theta=0.0
% INFO    : Bus 28071	: V=1.0051073, theta=-56.568292 -> V=1.0, theta=0.0
% INFO    : Bus 28072	: V=0.9960215, theta=-56.69372 -> V=1.0, theta=0.0
% INFO    : Bus 28073	: V=0.980161, theta=-57.986151 -> V=1.0, theta=0.0
% INFO    : Bus 28074	: V=0.9786535, theta=-58.006224 -> V=1.0, theta=0.0
% INFO    : Bus 28075	: V=0.9920873, theta=-56.72295 -> V=1.0, theta=0.0
% INFO    : Bus 28076	: V=0.9940555, theta=-57.123439 -> V=1.0, theta=0.0
% INFO    : Bus 28077	: V=0.9815061, theta=-57.926232 -> V=1.0, theta=0.0
% INFO    : Bus 28078	: V=0.9807668, theta=-57.936215 -> V=1.0, theta=0.0
% INFO    : Bus 28079	: V=0.98261, theta=-57.764256 -> V=1.0, theta=0.0
% INFO    : Bus 28080	: V=0.9784721, theta=-57.955832 -> V=1.0, theta=0.0
% INFO    : Bus 28081	: V=0.9804338, theta=-57.763156 -> V=1.0, theta=0.0
% INFO    : Bus 28082	: V=0.9968161, theta=-53.819945 -> V=1.0, theta=0.0
% INFO    : Bus 28083	: V=0.9553338, theta=-58.221351 -> V=1.0, theta=0.0
% INFO    : Bus 28084	: V=0.9591132, theta=-57.64732 -> V=1.0, theta=0.0
% INFO    : Bus 28085	: V=0.967938, theta=-56.655696 -> V=1.0, theta=0.0
% INFO    : Bus 28086	: V=0.9666251, theta=-84.330435 -> V=1.0, theta=0.0
% INFO    : Bus 28087	: V=1.0031028, theta=-81.196065 -> V=1.0, theta=0.0
% INFO    : Bus 28088	: V=0.9988911, theta=-80.441024 -> V=1.0, theta=0.0
% INFO    : Bus 28089	: V=0.9901043, theta=-81.543138 -> V=1.0, theta=0.0
% INFO    : Bus 28090	: V=0.9591511, theta=-84.533477 -> V=1.0, theta=0.0
% INFO    : Bus 28091	: V=0.9598299, theta=-84.121934 -> V=1.0, theta=0.0
% INFO    : Bus 28092	: V=0.9799593, theta=-82.676087 -> V=1.0, theta=0.0
% INFO    : Bus 28093	: V=0.9803452, theta=-82.721941 -> V=1.0, theta=0.0
% INFO    : Bus 28094	: V=0.9665741, theta=-84.025742 -> V=1.0, theta=0.0
% INFO    : Bus 28095	: V=0.9673878, theta=-83.964171 -> V=1.0, theta=0.0
% INFO    : Bus 28096	: V=0.9662878, theta=-84.013261 -> V=1.0, theta=0.0
% INFO    : Bus 28097	: V=0.9769022, theta=-83.525245 -> V=1.0, theta=0.0
% INFO    : Bus 28098	: V=0.9788381, theta=-83.453077 -> V=1.0, theta=0.0
% INFO    : Bus 28099	: V=0.9818832, theta=-82.619999 -> V=1.0, theta=0.0
% INFO    : Bus 28100	: V=0.9837017, theta=-82.501736 -> V=1.0, theta=0.0
% INFO    : Bus 28101	: V=0.9889667, theta=-82.11822 -> V=1.0, theta=0.0
% INFO    : Bus 28102	: V=0.981809, theta=-82.972945 -> V=1.0, theta=0.0
% INFO    : Bus 28103	: V=0.9920861, theta=-81.862202 -> V=1.0, theta=0.0
% INFO    : Bus 28104	: V=0.9963037, theta=-81.646217 -> V=1.0, theta=0.0
% INFO    : Bus 28105	: V=0.9989359, theta=-81.581427 -> V=1.0, theta=0.0
% INFO    : Bus 28106	: V=0.9848898, theta=-82.953971 -> V=1.0, theta=0.0
% INFO    : Bus 28107	: V=0.9841209, theta=-82.983675 -> V=1.0, theta=0.0
% INFO    : Bus 28108	: V=0.9954826, theta=-81.828259 -> V=1.0, theta=0.0
% INFO    : Bus 28109	: V=0.9798287, theta=-83.350035 -> V=1.0, theta=0.0
% INFO    : Bus 28110	: V=0.9795496, theta=-83.430634 -> V=1.0, theta=0.0
% INFO    : Bus 28111	: V=0.9799786, theta=-83.32478 -> V=1.0, theta=0.0
% INFO    : Bus 28112	: V=1.0111821, theta=-80.215042 -> V=1.0, theta=0.0
% INFO    : Bus 28113	: V=0.9846833, theta=-83.002702 -> V=1.0, theta=0.0
% INFO    : Bus 28114	: V=0.9818233, theta=-83.062789 -> V=1.0, theta=0.0
% INFO    : Bus 28115	: V=0.9807664, theta=-83.09232 -> V=1.0, theta=0.0
% INFO    : Bus 28116	: V=0.981743, theta=-83.051811 -> V=1.0, theta=0.0
% INFO    : Bus 28117	: V=0.9794302, theta=-83.159553 -> V=1.0, theta=0.0
% INFO    : Bus 28118	: V=0.9818551, theta=-83.094835 -> V=1.0, theta=0.0
% INFO    : Bus 28119	: V=0.9798175, theta=-83.186929 -> V=1.0, theta=0.0
% INFO    : Bus 28120	: V=0.9795032, theta=-83.189215 -> V=1.0, theta=0.0
% INFO    : Bus 28121	: V=0.9789342, theta=-83.181401 -> V=1.0, theta=0.0
% INFO    : Bus 28122	: V=0.9786586, theta=-83.096144 -> V=1.0, theta=0.0
% INFO    : Bus 28123	: V=0.9787559, theta=-83.156001 -> V=1.0, theta=0.0
% INFO    : Bus 28124	: V=0.9867693, theta=-82.939207 -> V=1.0, theta=0.0
% INFO    : Bus 28125	: V=0.9891907, theta=-82.660093 -> V=1.0, theta=0.0
% INFO    : Bus 28126	: V=0.9821783, theta=-83.004831 -> V=1.0, theta=0.0
% INFO    : Bus 28127	: V=1.0081413, theta=-80.625766 -> V=1.0, theta=0.0
% INFO    : Bus 28128	: V=0.9841069, theta=-82.981667 -> V=1.0, theta=0.0
% INFO    : Bus 28129	: V=0.964848, theta=-57.752249 -> V=1.0, theta=0.0
% INFO    : Bus 28130	: V=0.963362, theta=-58.013707 -> V=1.0, theta=0.0
% INFO    : Bus 28131	: V=1.0119554, theta=-53.157194 -> V=1.0, theta=0.0
% INFO    : Bus 28132	: V=0.9448006, theta=-58.854634 -> V=1.0, theta=0.0
% INFO    : Bus 28133	: V=1.0168187, theta=-43.521278 -> V=1.0, theta=0.0
% INFO    : Bus 28134	: V=1.0041256, theta=-44.395985 -> V=1.0, theta=0.0
% INFO    : Bus 28135	: V=1.0079474, theta=-44.163029 -> V=1.0, theta=0.0
% INFO    : Bus 28136	: V=1.0055111, theta=-44.243029 -> V=1.0, theta=0.0
% INFO    : Bus 28137	: V=1.0114156, theta=-43.5476 -> V=1.0, theta=0.0
% INFO    : Bus 28138	: V=1.0090833, theta=-44.022675 -> V=1.0, theta=0.0
% INFO    : Bus 28139	: V=1.0109311, theta=-43.720874 -> V=1.0, theta=0.0
% INFO    : Bus 28140	: V=1.0121824, theta=-43.480367 -> V=1.0, theta=0.0
% INFO    : Bus 28141	: V=1.0078984, theta=-43.836284 -> V=1.0, theta=0.0
% INFO    : Bus 28142	: V=1.0071259, theta=-43.852172 -> V=1.0, theta=0.0
% INFO    : Bus 28143	: V=1.0124549, theta=-43.472703 -> V=1.0, theta=0.0
% INFO    : Bus 28144	: V=1.0068255, theta=-43.814133 -> V=1.0, theta=0.0
% INFO    : Bus 28145	: V=1.0165163, theta=-42.856266 -> V=1.0, theta=0.0
% INFO    : Bus 28146	: V=1.0193559, theta=-42.086648 -> V=1.0, theta=0.0
% INFO    : Bus 28147	: V=1.0140121, theta=-42.911801 -> V=1.0, theta=0.0
% INFO    : Bus 28148	: V=1.0197377, theta=-42.335583 -> V=1.0, theta=0.0
% INFO    : Bus 28149	: V=1.0189467, theta=-42.191709 -> V=1.0, theta=0.0
% INFO    : Bus 28150	: V=1.0162303, theta=-42.939564 -> V=1.0, theta=0.0
% INFO    : Bus 28151	: V=1.0194066, theta=-42.22556 -> V=1.0, theta=0.0
% INFO    : Bus 28152	: V=0.9986682, theta=-43.484187 -> V=1.0, theta=0.0
% INFO    : Bus 28153	: V=1.0061756, theta=-43.042698 -> V=1.0, theta=0.0
% INFO    : Bus 28154	: V=1.0181735, theta=-41.924821 -> V=1.0, theta=0.0
% INFO    : Bus 28155	: V=1.0086871, theta=-43.058384 -> V=1.0, theta=0.0
% INFO    : Bus 28156	: V=0.9997945, theta=-43.452936 -> V=1.0, theta=0.0
% INFO    : Bus 28157	: V=0.9947352, theta=-43.171762 -> V=1.0, theta=0.0
% INFO    : Bus 28158	: V=1.0006632, theta=-43.403177 -> V=1.0, theta=0.0
% INFO    : Bus 28159	: V=0.9983467, theta=-43.375782 -> V=1.0, theta=0.0
% INFO    : Bus 28160	: V=0.9923645, theta=-43.182207 -> V=1.0, theta=0.0
% INFO    : Bus 28161	: V=0.9988947, theta=-43.061997 -> V=1.0, theta=0.0
% INFO    : Bus 28162	: V=1.0139891, theta=-42.138295 -> V=1.0, theta=0.0
% INFO    : Bus 28163	: V=0.9693004, theta=-44.232227 -> V=1.0, theta=0.0
% INFO    : Bus 28164	: V=0.9710969, theta=-44.20034 -> V=1.0, theta=0.0
% INFO    : Bus 28165	: V=0.9637613, theta=-43.911551 -> V=1.0, theta=0.0
% INFO    : Bus 28166	: V=0.9629745, theta=-43.699537 -> V=1.0, theta=0.0
% INFO    : Bus 28167	: V=0.9617422, theta=-43.850136 -> V=1.0, theta=0.0
% INFO    : Bus 28168	: V=0.9650849, theta=-43.581427 -> V=1.0, theta=0.0
% INFO    : Bus 28169	: V=0.9639395, theta=-43.77614 -> V=1.0, theta=0.0
% INFO    : Bus 28170	: V=0.9810613, theta=-42.829071 -> V=1.0, theta=0.0
% INFO    : Bus 28171	: V=0.982587, theta=-42.99981 -> V=1.0, theta=0.0
% INFO    : Bus 28172	: V=0.9617791, theta=-43.574831 -> V=1.0, theta=0.0
% INFO    : Bus 28173	: V=0.9627567, theta=-43.648325 -> V=1.0, theta=0.0
% INFO    : Bus 28174	: V=0.964188, theta=-43.54734 -> V=1.0, theta=0.0
% INFO    : Bus 28175	: V=0.9608647, theta=-43.695315 -> V=1.0, theta=0.0
% INFO    : Bus 28176	: V=0.9690565, theta=-43.089085 -> V=1.0, theta=0.0
% INFO    : Bus 28177	: V=0.9662298, theta=-43.3568 -> V=1.0, theta=0.0
% INFO    : Bus 28178	: V=1.0050821, theta=-40.216973 -> V=1.0, theta=0.0
% INFO    : Bus 28179	: V=0.982792, theta=-41.82253 -> V=1.0, theta=0.0
% INFO    : Bus 28180	: V=0.9806283, theta=-41.416153 -> V=1.0, theta=0.0
% INFO    : Bus 28181	: V=0.9796199, theta=-41.458274 -> V=1.0, theta=0.0
% INFO    : Bus 28182	: V=0.9834623, theta=-40.812214 -> V=1.0, theta=0.0
% INFO    : Bus 28183	: V=0.9740799, theta=-41.724883 -> V=1.0, theta=0.0
% INFO    : Bus 28184	: V=0.9800767, theta=-41.868968 -> V=1.0, theta=0.0
% INFO    : Bus 28185	: V=0.9853198, theta=-40.910148 -> V=1.0, theta=0.0
% INFO    : Bus 28186	: V=0.9687638, theta=-42.978981 -> V=1.0, theta=0.0
% INFO    : Bus 28187	: V=0.9783151, theta=-41.486937 -> V=1.0, theta=0.0
% INFO    : Bus 28188	: V=0.9822196, theta=-40.869239 -> V=1.0, theta=0.0
% INFO    : Bus 28189	: V=0.975684, theta=-41.465655 -> V=1.0, theta=0.0
% INFO    : Bus 28190	: V=0.9755115, theta=-41.593572 -> V=1.0, theta=0.0
% INFO    : Bus 28191	: V=0.9826076, theta=-40.855245 -> V=1.0, theta=0.0
% INFO    : Bus 28192	: V=0.9820685, theta=-40.058437 -> V=1.0, theta=0.0
% INFO    : Bus 28193	: V=0.9774663, theta=-41.495154 -> V=1.0, theta=0.0
% INFO    : Bus 28194	: V=0.9858247, theta=-39.724249 -> V=1.0, theta=0.0
% INFO    : Bus 28195	: V=0.9810028, theta=-38.7788 -> V=1.0, theta=0.0
% INFO    : Bus 28196	: V=0.9762254, theta=-39.407548 -> V=1.0, theta=0.0
% INFO    : Bus 28197	: V=0.9836801, theta=-38.985075 -> V=1.0, theta=0.0
% INFO    : Bus 28198	: V=0.967393, theta=-42.24948 -> V=1.0, theta=0.0
% INFO    : Bus 28199	: V=0.9710473, theta=-41.935638 -> V=1.0, theta=0.0
% INFO    : Bus 28200	: V=0.9743872, theta=-40.001906 -> V=1.0, theta=0.0
% INFO    : Bus 28201	: V=0.9655254, theta=-42.527589 -> V=1.0, theta=0.0
% INFO    : Bus 28202	: V=0.959297, theta=-43.427877 -> V=1.0, theta=0.0
% INFO    : Bus 28203	: V=0.9623365, theta=-42.960904 -> V=1.0, theta=0.0
% INFO    : Bus 28204	: V=0.9579369, theta=-43.669575 -> V=1.0, theta=0.0
% INFO    : Bus 28205	: V=0.9561026, theta=-43.893647 -> V=1.0, theta=0.0
% INFO    : Bus 28206	: V=0.9556495, theta=-43.985392 -> V=1.0, theta=0.0
% INFO    : Bus 28207	: V=0.9560546, theta=-44.095238 -> V=1.0, theta=0.0
% INFO    : Bus 28208	: V=0.9587745, theta=-44.116354 -> V=1.0, theta=0.0
% INFO    : Bus 28209	: V=0.9592446, theta=-44.114939 -> V=1.0, theta=0.0
% INFO    : Bus 28210	: V=0.9610097, theta=-44.258789 -> V=1.0, theta=0.0
% INFO    : Bus 28211	: V=0.9768849, theta=-44.932566 -> V=1.0, theta=0.0
% INFO    : Bus 28212	: V=0.9774139, theta=-44.888316 -> V=1.0, theta=0.0
% INFO    : Bus 28213	: V=0.9740968, theta=-45.189266 -> V=1.0, theta=0.0
% INFO    : Bus 28214	: V=0.9717335, theta=-45.416955 -> V=1.0, theta=0.0
% INFO    : Bus 28215	: V=0.9684519, theta=-45.757829 -> V=1.0, theta=0.0
% INFO    : Bus 28216	: V=0.9661243, theta=-45.882051 -> V=1.0, theta=0.0
% INFO    : Bus 28217	: V=0.9650386, theta=-45.939935 -> V=1.0, theta=0.0
% INFO    : Bus 28218	: V=0.9644097, theta=-46.016125 -> V=1.0, theta=0.0
% INFO    : Bus 28219	: V=0.9871028, theta=-44.964048 -> V=1.0, theta=0.0
% INFO    : Bus 28220	: V=0.9942439, theta=-44.16331 -> V=1.0, theta=0.0
% INFO    : Bus 28221	: V=0.9881611, theta=-44.209146 -> V=1.0, theta=0.0
% INFO    : Bus 28222	: V=0.9813369, theta=-44.749087 -> V=1.0, theta=0.0
% INFO    : Bus 28223	: V=0.9651198, theta=-44.338748 -> V=1.0, theta=0.0
% INFO    : Bus 28224	: V=0.9917865, theta=-44.065433 -> V=1.0, theta=0.0
% INFO    : Bus 28225	: V=0.9973758, theta=-43.857173 -> V=1.0, theta=0.0
% INFO    : Bus 28226	: V=0.9897048, theta=-44.19633 -> V=1.0, theta=0.0
% INFO    : Bus 28227	: V=1.004109, theta=-43.65624 -> V=1.0, theta=0.0
% INFO    : Bus 28228	: V=0.999008, theta=-43.697749 -> V=1.0, theta=0.0
% INFO    : Bus 28229	: V=1.0038138, theta=-44.743552 -> V=1.0, theta=0.0
% INFO    : Bus 28230	: V=0.9995057, theta=-43.176888 -> V=1.0, theta=0.0
% INFO    : Bus 28231	: V=0.9926433, theta=-43.109223 -> V=1.0, theta=0.0
% INFO    : Bus 28232	: V=1.0025019, theta=-39.32154 -> V=1.0, theta=0.0
% INFO    : Bus 28233	: V=0.9865474, theta=-40.087141 -> V=1.0, theta=0.0
% INFO    : Bus 28234	: V=0.9789708, theta=-41.627887 -> V=1.0, theta=0.0
% INFO    : Bus 28235	: V=1.0029059, theta=-39.33767 -> V=1.0, theta=0.0
% INFO    : Bus 28236	: V=0.9893312, theta=-40.160766 -> V=1.0, theta=0.0
% INFO    : Bus 28237	: V=0.9787189, theta=-41.666671 -> V=1.0, theta=0.0
% INFO    : Bus 28238	: V=0.9792049, theta=-41.627325 -> V=1.0, theta=0.0
% INFO    : Bus 28239	: V=0.9887509, theta=-39.147758 -> V=1.0, theta=0.0
% INFO    : Bus 28240	: V=1.002709, theta=-38.210981 -> V=1.0, theta=0.0
% INFO    : Bus 28241	: V=1.0185259, theta=-42.618485 -> V=1.0, theta=0.0
% INFO    : Bus 28242	: V=1.0039323, theta=-43.209367 -> V=1.0, theta=0.0
% INFO    : Bus 28243	: V=0.9878059, theta=-44.346903 -> V=1.0, theta=0.0
% INFO    : Bus 28244	: V=0.980872, theta=-45.960176 -> V=1.0, theta=0.0
% INFO    : Bus 28245	: V=0.9626888, theta=-43.771416 -> V=1.0, theta=0.0
% INFO    : Bus 28246	: V=0.9602305, theta=-43.904757 -> V=1.0, theta=0.0
% INFO    : Bus 28247	: V=0.9593127, theta=-43.957835 -> V=1.0, theta=0.0
% INFO    : Bus 28248	: V=0.9601727, theta=-43.898555 -> V=1.0, theta=0.0
% INFO    : Bus 28249	: V=0.9608527, theta=-43.779371 -> V=1.0, theta=0.0
% INFO    : Bus 28250	: V=0.9763046, theta=-41.8367 -> V=1.0, theta=0.0
% INFO    : Bus 28251	: V=0.9605615, theta=-43.862316 -> V=1.0, theta=0.0
% INFO    : Bus 28252	: V=0.9598955, theta=-43.78628 -> V=1.0, theta=0.0
% INFO    : Bus 28253	: V=0.9624905, theta=-43.519418 -> V=1.0, theta=0.0
% INFO    : Bus 28254	: V=0.9783044, theta=-41.490772 -> V=1.0, theta=0.0
% INFO    : Bus 28255	: V=0.9787978, theta=-41.494567 -> V=1.0, theta=0.0
% INFO    : Bus 28256	: V=0.963681, theta=-43.605532 -> V=1.0, theta=0.0
% INFO    : Bus 28257	: V=0.9801713, theta=-41.531355 -> V=1.0, theta=0.0
% INFO    : Bus 28258	: V=0.9801615, theta=-41.40557 -> V=1.0, theta=0.0
% INFO    : Bus 28259	: V=0.9673294, theta=-43.399975 -> V=1.0, theta=0.0
% INFO    : Bus 28260	: V=0.9623054, theta=-43.337849 -> V=1.0, theta=0.0
% INFO    : Bus 28261	: V=0.9630467, theta=-41.83595 -> V=1.0, theta=0.0
% INFO    : Bus 28262	: V=0.9568823, theta=-43.67568 -> V=1.0, theta=0.0
% INFO    : Bus 28263	: V=0.9639234, theta=-43.530203 -> V=1.0, theta=0.0
% INFO    : Bus 28264	: V=0.9627876, theta=-43.639357 -> V=1.0, theta=0.0
% INFO    : Bus 28265	: V=0.9658797, theta=-43.500341 -> V=1.0, theta=0.0
% INFO    : Bus 28266	: V=0.9674589, theta=-43.353456 -> V=1.0, theta=0.0
% INFO    : Bus 28267	: V=0.9778915, theta=-41.925934 -> V=1.0, theta=0.0
% INFO    : Bus 28268	: V=0.9782607, theta=-41.827117 -> V=1.0, theta=0.0
% INFO    : Bus 28269	: V=0.9638086, theta=-43.307537 -> V=1.0, theta=0.0
% INFO    : Bus 28270	: V=0.9647642, theta=-43.252957 -> V=1.0, theta=0.0
% INFO    : Bus 28271	: V=0.9622002, theta=-43.741141 -> V=1.0, theta=0.0
% INFO    : Bus 28272	: V=0.9612954, theta=-43.829136 -> V=1.0, theta=0.0
% INFO    : Bus 28273	: V=0.9657563, theta=-43.572098 -> V=1.0, theta=0.0
% INFO    : Bus 28274	: V=0.9652557, theta=-43.63804 -> V=1.0, theta=0.0
% INFO    : Bus 28275	: V=0.9658516, theta=-43.637551 -> V=1.0, theta=0.0
% INFO    : Bus 28276	: V=0.9641828, theta=-43.663128 -> V=1.0, theta=0.0
% INFO    : Bus 28277	: V=0.9635123, theta=-43.713438 -> V=1.0, theta=0.0
% INFO    : Bus 28278	: V=0.963073, theta=-43.725336 -> V=1.0, theta=0.0
% INFO    : Bus 28279	: V=0.9792758, theta=-41.9724 -> V=1.0, theta=0.0
% INFO    : Bus 28280	: V=0.9815856, theta=-41.878329 -> V=1.0, theta=0.0
% INFO    : Bus 28281	: V=0.9762346, theta=-42.760744 -> V=1.0, theta=0.0
% INFO    : Bus 28282	: V=0.9700396, theta=-43.286206 -> V=1.0, theta=0.0
% INFO    : Bus 28283	: V=0.9731529, theta=-43.024624 -> V=1.0, theta=0.0
% INFO    : Bus 28284	: V=0.9741137, theta=-42.922575 -> V=1.0, theta=0.0
% INFO    : Bus 28285	: V=0.9727745, theta=-43.166482 -> V=1.0, theta=0.0
% INFO    : Bus 28286	: V=0.9800907, theta=-42.039827 -> V=1.0, theta=0.0
% INFO    : Bus 28287	: V=0.9792579, theta=-42.123484 -> V=1.0, theta=0.0
% INFO    : Bus 28288	: V=0.9774059, theta=-42.310775 -> V=1.0, theta=0.0
% INFO    : Bus 28289	: V=0.9778393, theta=-42.264583 -> V=1.0, theta=0.0
% INFO    : Bus 28290	: V=0.9679219, theta=-43.375092 -> V=1.0, theta=0.0
% INFO    : Bus 28291	: V=0.9685739, theta=-43.333731 -> V=1.0, theta=0.0
% INFO    : Bus 28292	: V=0.9776089, theta=-42.021686 -> V=1.0, theta=0.0
% INFO    : Bus 28293	: V=0.9640897, theta=-43.662516 -> V=1.0, theta=0.0
% INFO    : Bus 28294	: V=0.9604729, theta=-43.924952 -> V=1.0, theta=0.0
% INFO    : Bus 28295	: V=0.9620962, theta=-43.903533 -> V=1.0, theta=0.0
% INFO    : Bus 28296	: V=0.9761419, theta=-42.310635 -> V=1.0, theta=0.0
% INFO    : Bus 28297	: V=0.9676174, theta=-43.540719 -> V=1.0, theta=0.0
% INFO    : Bus 28298	: V=0.9664821, theta=-43.642053 -> V=1.0, theta=0.0
% INFO    : Bus 28299	: V=0.9658548, theta=-43.659611 -> V=1.0, theta=0.0
% INFO    : Bus 28300	: V=0.9629206, theta=-43.919852 -> V=1.0, theta=0.0
% INFO    : Bus 28301	: V=0.9642491, theta=-43.832791 -> V=1.0, theta=0.0
% INFO    : Bus 28302	: V=0.9654921, theta=-43.687071 -> V=1.0, theta=0.0
% INFO    : Bus 28303	: V=0.9668636, theta=-43.643218 -> V=1.0, theta=0.0
% INFO    : Bus 28304	: V=0.967355, theta=-43.629421 -> V=1.0, theta=0.0
% INFO    : Bus 28305	: V=0.9677961, theta=-43.410768 -> V=1.0, theta=0.0
% INFO    : Bus 28306	: V=0.968796, theta=-43.379648 -> V=1.0, theta=0.0
% INFO    : Bus 28307	: V=0.9598571, theta=-43.910658 -> V=1.0, theta=0.0
% INFO    : Bus 28308	: V=0.9607702, theta=-43.877744 -> V=1.0, theta=0.0
% INFO    : Bus 28309	: V=0.9844613, theta=-41.678272 -> V=1.0, theta=0.0
% INFO    : Bus 28310	: V=0.9773943, theta=-42.798188 -> V=1.0, theta=0.0
% INFO    : Bus 28311	: V=0.9762751, theta=-42.431176 -> V=1.0, theta=0.0
% INFO    : Bus 28312	: V=0.9768183, theta=-42.372708 -> V=1.0, theta=0.0
% INFO    : Bus 28313	: V=0.9629383, theta=-43.972217 -> V=1.0, theta=0.0
% INFO    : Bus 28314	: V=0.9696426, theta=-43.481149 -> V=1.0, theta=0.0
% INFO    : Bus 28315	: V=0.974402, theta=-43.050669 -> V=1.0, theta=0.0
% INFO    : Bus 28316	: V=0.9740596, theta=-43.085165 -> V=1.0, theta=0.0
% INFO    : Bus 28317	: V=0.9649934, theta=-43.867245 -> V=1.0, theta=0.0
% INFO    : Bus 28318	: V=0.9664601, theta=-43.868838 -> V=1.0, theta=0.0
% INFO    : Bus 28319	: V=0.9761385, theta=-42.838309 -> V=1.0, theta=0.0
% INFO    : Bus 28320	: V=0.976041, theta=-42.846145 -> V=1.0, theta=0.0
% INFO    : Bus 28321	: V=0.9654049, theta=-43.568636 -> V=1.0, theta=0.0
% INFO    : Bus 28322	: V=0.9677521, theta=-43.393407 -> V=1.0, theta=0.0
% INFO    : Bus 28323	: V=0.973367, theta=-42.931337 -> V=1.0, theta=0.0
% INFO    : Bus 28324	: V=0.96696, theta=-43.449185 -> V=1.0, theta=0.0
% INFO    : Bus 28325	: V=0.968861, theta=-43.302263 -> V=1.0, theta=0.0
% INFO    : Bus 28326	: V=0.9796634, theta=-41.627932 -> V=1.0, theta=0.0
% INFO    : Bus 28327	: V=0.9760341, theta=-42.615556 -> V=1.0, theta=0.0
% INFO    : Bus 28328	: V=0.9806719, theta=-41.551991 -> V=1.0, theta=0.0
% INFO    : Bus 28329	: V=1.0125646, theta=-36.759317 -> V=1.0, theta=0.0
% INFO    : Bus 28330	: V=0.9917948, theta=-39.784546 -> V=1.0, theta=0.0
% INFO    : Bus 28331	: V=0.9807262, theta=-42.177568 -> V=1.0, theta=0.0
% INFO    : Bus 28332	: V=0.9800574, theta=-42.208131 -> V=1.0, theta=0.0
% INFO    : Bus 28333	: V=0.9790692, theta=-42.278657 -> V=1.0, theta=0.0
% INFO    : Bus 28334	: V=0.9795053, theta=-42.248076 -> V=1.0, theta=0.0
% INFO    : Bus 28335	: V=0.9808734, theta=-41.753332 -> V=1.0, theta=0.0
% INFO    : Bus 28336	: V=0.9709628, theta=-43.518196 -> V=1.0, theta=0.0
% INFO    : Bus 28337	: V=0.9712559, theta=-43.41717 -> V=1.0, theta=0.0
% INFO    : Bus 28338	: V=0.9714089, theta=-43.497012 -> V=1.0, theta=0.0
% INFO    : Bus 28339	: V=0.9711824, theta=-43.468185 -> V=1.0, theta=0.0
% INFO    : Bus 28340	: V=0.9736339, theta=-42.968053 -> V=1.0, theta=0.0
% INFO    : Bus 28341	: V=0.9725479, theta=-43.197495 -> V=1.0, theta=0.0
% INFO    : Bus 28342	: V=0.9659636, theta=-43.53244 -> V=1.0, theta=0.0
% INFO    : Bus 28343	: V=0.9712314, theta=-43.136316 -> V=1.0, theta=0.0
% INFO    : Bus 28344	: V=0.9704987, theta=-43.470457 -> V=1.0, theta=0.0
% INFO    : Bus 28345	: V=0.9704346, theta=-43.21122 -> V=1.0, theta=0.0
% INFO    : Bus 28346	: V=0.9705465, theta=-43.208843 -> V=1.0, theta=0.0
% INFO    : Bus 28347	: V=0.9655009, theta=-43.545258 -> V=1.0, theta=0.0
% INFO    : Bus 28348	: V=0.9701511, theta=-43.614013 -> V=1.0, theta=0.0
% INFO    : Bus 28349	: V=0.9700893, theta=-43.593359 -> V=1.0, theta=0.0
% INFO    : Bus 28350	: V=0.9696031, theta=-43.598489 -> V=1.0, theta=0.0
% INFO    : Bus 28351	: V=0.9702322, theta=-43.567598 -> V=1.0, theta=0.0
% INFO    : Bus 28352	: V=0.9697463, theta=-43.609369 -> V=1.0, theta=0.0
% INFO    : Bus 28353	: V=0.9701587, theta=-43.583327 -> V=1.0, theta=0.0
% INFO    : Bus 28354	: V=0.9699202, theta=-43.60178 -> V=1.0, theta=0.0
% INFO    : Bus 28355	: V=0.9702712, theta=-43.635177 -> V=1.0, theta=0.0
% INFO    : Bus 28356	: V=0.9705753, theta=-43.641083 -> V=1.0, theta=0.0
% INFO    : Bus 28357	: V=0.9736163, theta=-43.481453 -> V=1.0, theta=0.0
% INFO    : Bus 28358	: V=0.9703102, theta=-43.625172 -> V=1.0, theta=0.0
% INFO    : Bus 28359	: V=0.9700161, theta=-43.637003 -> V=1.0, theta=0.0
% INFO    : Bus 28360	: V=0.9749035, theta=-43.409146 -> V=1.0, theta=0.0
% INFO    : Bus 28361	: V=0.9743626, theta=-43.414467 -> V=1.0, theta=0.0
% INFO    : Bus 28362	: V=0.9754213, theta=-43.351669 -> V=1.0, theta=0.0
% INFO    : Bus 28363	: V=0.9758713, theta=-43.339428 -> V=1.0, theta=0.0
% INFO    : Bus 28364	: V=0.9783712, theta=-42.838037 -> V=1.0, theta=0.0
% INFO    : Bus 28365	: V=0.9788022, theta=-42.790862 -> V=1.0, theta=0.0
% INFO    : Bus 28366	: V=0.9824273, theta=-42.051308 -> V=1.0, theta=0.0
% INFO    : Bus 28367	: V=0.9817871, theta=-42.06858 -> V=1.0, theta=0.0
% INFO    : Bus 28368	: V=0.9880781, theta=-41.458744 -> V=1.0, theta=0.0
% INFO    : Bus 28369	: V=0.9880525, theta=-41.471268 -> V=1.0, theta=0.0
% INFO    : Bus 28370	: V=0.9878512, theta=-41.490391 -> V=1.0, theta=0.0
% INFO    : Bus 28371	: V=0.9885346, theta=-41.451898 -> V=1.0, theta=0.0
% INFO    : Bus 28372	: V=0.9826412, theta=-42.344097 -> V=1.0, theta=0.0
% INFO    : Bus 28373	: V=0.9812713, theta=-42.525042 -> V=1.0, theta=0.0
% INFO    : Bus 28374	: V=0.9816883, theta=-42.531967 -> V=1.0, theta=0.0
% INFO    : Bus 28375	: V=0.979688, theta=-42.700605 -> V=1.0, theta=0.0
% INFO    : Bus 28376	: V=0.9803338, theta=-42.804422 -> V=1.0, theta=0.0
% INFO    : Bus 28377	: V=0.9788064, theta=-42.973091 -> V=1.0, theta=0.0
% INFO    : Bus 28378	: V=0.9819723, theta=-42.608239 -> V=1.0, theta=0.0
% INFO    : Bus 28379	: V=0.9808954, theta=-42.812395 -> V=1.0, theta=0.0
% INFO    : Bus 28380	: V=0.9801534, theta=-42.831854 -> V=1.0, theta=0.0
% INFO    : Bus 28381	: V=0.9828106, theta=-42.513215 -> V=1.0, theta=0.0
% INFO    : Bus 28382	: V=0.9840068, theta=-42.482584 -> V=1.0, theta=0.0
% INFO    : Bus 28383	: V=1.0018755, theta=-40.057426 -> V=1.0, theta=0.0
% INFO    : Bus 28384	: V=0.9830249, theta=-42.546368 -> V=1.0, theta=0.0
% INFO    : Bus 28385	: V=0.9827068, theta=-42.480872 -> V=1.0, theta=0.0
% INFO    : Bus 28386	: V=0.9844478, theta=-42.291046 -> V=1.0, theta=0.0
% INFO    : Bus 28387	: V=0.9833799, theta=-42.332701 -> V=1.0, theta=0.0
% INFO    : Bus 28388	: V=0.9834078, theta=-42.302804 -> V=1.0, theta=0.0
% INFO    : Bus 28389	: V=0.9830813, theta=-42.269524 -> V=1.0, theta=0.0
% INFO    : Bus 28390	: V=0.9895501, theta=-41.844559 -> V=1.0, theta=0.0
% INFO    : Bus 28391	: V=0.9869047, theta=-42.136281 -> V=1.0, theta=0.0
% INFO    : Bus 28392	: V=0.9849362, theta=-42.235324 -> V=1.0, theta=0.0
% INFO    : Bus 28393	: V=1.0000708, theta=-40.183605 -> V=1.0, theta=0.0
% INFO    : Bus 28394	: V=1.0030082, theta=-39.963893 -> V=1.0, theta=0.0
% INFO    : Bus 28395	: V=0.9717446, theta=-43.4964 -> V=1.0, theta=0.0
% INFO    : Bus 28396	: V=0.9860599, theta=-41.533693 -> V=1.0, theta=0.0
% INFO    : Bus 28397	: V=0.9813702, theta=-42.149785 -> V=1.0, theta=0.0
% INFO    : Bus 28398	: V=0.9820657, theta=-42.109767 -> V=1.0, theta=0.0
% INFO    : Bus 28399	: V=0.9883417, theta=-41.36889 -> V=1.0, theta=0.0
% INFO    : Bus 28400	: V=1.0140059, theta=-37.625263 -> V=1.0, theta=0.0
% INFO    : Bus 28401	: V=0.9954285, theta=-40.2982 -> V=1.0, theta=0.0
% INFO    : Bus 28402	: V=0.9869133, theta=-41.570862 -> V=1.0, theta=0.0
% INFO    : Bus 28403	: V=0.9873868, theta=-41.516657 -> V=1.0, theta=0.0
% INFO    : Bus 28404	: V=0.9841831, theta=-42.126535 -> V=1.0, theta=0.0
% INFO    : Bus 28405	: V=0.980569, theta=-42.517625 -> V=1.0, theta=0.0
% INFO    : Bus 28406	: V=0.9811139, theta=-42.5675 -> V=1.0, theta=0.0
% INFO    : Bus 28407	: V=0.9861661, theta=-41.673772 -> V=1.0, theta=0.0
% INFO    : Bus 28408	: V=0.9857602, theta=-41.710695 -> V=1.0, theta=0.0
% INFO    : Bus 28409	: V=0.9880953, theta=-41.419233 -> V=1.0, theta=0.0
% INFO    : Bus 28410	: V=0.9878228, theta=-41.427365 -> V=1.0, theta=0.0
% INFO    : Bus 28411	: V=0.9723243, theta=-43.508364 -> V=1.0, theta=0.0
% INFO    : Bus 28412	: V=0.9718041, theta=-43.513953 -> V=1.0, theta=0.0
% INFO    : Bus 28413	: V=0.970437, theta=-43.581487 -> V=1.0, theta=0.0
% INFO    : Bus 28414	: V=0.9728934, theta=-43.515049 -> V=1.0, theta=0.0
% INFO    : Bus 28415	: V=0.9799123, theta=-42.698002 -> V=1.0, theta=0.0
% INFO    : Bus 28416	: V=0.9857751, theta=-41.582039 -> V=1.0, theta=0.0
% INFO    : Bus 28417	: V=0.9879912, theta=-41.437909 -> V=1.0, theta=0.0
% INFO    : Bus 28418	: V=0.9788194, theta=-42.834267 -> V=1.0, theta=0.0
% INFO    : Bus 28419	: V=0.9779946, theta=-42.855892 -> V=1.0, theta=0.0
% INFO    : Bus 28420	: V=0.9730723, theta=-43.483965 -> V=1.0, theta=0.0
% INFO    : Bus 28421	: V=0.9709971, theta=-43.475332 -> V=1.0, theta=0.0
% INFO    : Bus 28422	: V=0.9787951, theta=-42.705492 -> V=1.0, theta=0.0
% INFO    : Bus 28423	: V=0.9773808, theta=-42.886262 -> V=1.0, theta=0.0
% INFO    : Bus 28424	: V=0.9657068, theta=-43.942728 -> V=1.0, theta=0.0
% INFO    : Bus 28425	: V=0.9695541, theta=-43.644595 -> V=1.0, theta=0.0
% INFO    : Bus 28426	: V=0.9645741, theta=-44.035374 -> V=1.0, theta=0.0
% INFO    : Bus 28427	: V=0.9705186, theta=-43.63652 -> V=1.0, theta=0.0
% INFO    : Bus 28428	: V=0.9689366, theta=-43.984812 -> V=1.0, theta=0.0
% INFO    : Bus 28429	: V=0.9701239, theta=-43.747401 -> V=1.0, theta=0.0
% INFO    : Bus 28430	: V=0.9732038, theta=-43.589677 -> V=1.0, theta=0.0
% INFO    : Bus 28431	: V=0.9678941, theta=-44.07509 -> V=1.0, theta=0.0
% INFO    : Bus 28432	: V=0.9671025, theta=-44.110507 -> V=1.0, theta=0.0
% INFO    : Bus 28433	: V=0.9682643, theta=-44.181071 -> V=1.0, theta=0.0
% INFO    : Bus 28434	: V=0.969868, theta=-44.106503 -> V=1.0, theta=0.0
% INFO    : Bus 28435	: V=0.9684406, theta=-44.243403 -> V=1.0, theta=0.0
% INFO    : Bus 28436	: V=0.9757355, theta=-43.255424 -> V=1.0, theta=0.0
% INFO    : Bus 28437	: V=0.9781153, theta=-42.875395 -> V=1.0, theta=0.0
% INFO    : Bus 28438	: V=0.974327, theta=-43.454994 -> V=1.0, theta=0.0
% INFO    : Bus 28439	: V=0.9733732, theta=-43.347214 -> V=1.0, theta=0.0
% INFO    : Bus 28440	: V=0.9734183, theta=-43.1098 -> V=1.0, theta=0.0
% INFO    : Bus 28441	: V=0.9759101, theta=-42.994399 -> V=1.0, theta=0.0
% INFO    : Bus 28442	: V=0.985211, theta=-41.779661 -> V=1.0, theta=0.0
% INFO    : Bus 28443	: V=0.9724077, theta=-43.646146 -> V=1.0, theta=0.0
% INFO    : Bus 28444	: V=0.9803987, theta=-42.636879 -> V=1.0, theta=0.0
% INFO    : Bus 28445	: V=0.9848931, theta=-41.82497 -> V=1.0, theta=0.0
% INFO    : Bus 28446	: V=0.9847453, theta=-41.850402 -> V=1.0, theta=0.0
% INFO    : Bus 28447	: V=0.9695271, theta=-43.850794 -> V=1.0, theta=0.0
% INFO    : Bus 28448	: V=0.9699448, theta=-43.839204 -> V=1.0, theta=0.0
% INFO    : Bus 28449	: V=0.9710017, theta=-43.796037 -> V=1.0, theta=0.0
% INFO    : Bus 28450	: V=0.970848, theta=-43.775578 -> V=1.0, theta=0.0
% INFO    : Bus 28451	: V=0.9853155, theta=-41.761153 -> V=1.0, theta=0.0
% INFO    : Bus 28452	: V=0.9854715, theta=-41.739036 -> V=1.0, theta=0.0
% INFO    : Bus 28453	: V=0.9856424, theta=-41.728263 -> V=1.0, theta=0.0
% INFO    : Bus 28454	: V=0.9851227, theta=-41.789608 -> V=1.0, theta=0.0
% INFO    : Bus 28455	: V=0.9853807, theta=-41.75538 -> V=1.0, theta=0.0
% INFO    : Bus 28456	: V=0.9860105, theta=-41.684814 -> V=1.0, theta=0.0
% INFO    : Bus 28457	: V=0.9868138, theta=-41.588551 -> V=1.0, theta=0.0
% INFO    : Bus 28458	: V=0.9876024, theta=-41.529362 -> V=1.0, theta=0.0
% INFO    : Bus 28459	: V=0.9847259, theta=-41.862711 -> V=1.0, theta=0.0
% INFO    : Bus 28460	: V=0.9708506, theta=-43.95759 -> V=1.0, theta=0.0
% INFO    : Bus 28461	: V=0.9718555, theta=-43.800868 -> V=1.0, theta=0.0
% INFO    : Bus 28462	: V=0.9834083, theta=-41.996674 -> V=1.0, theta=0.0
% INFO    : Bus 28463	: V=0.9710708, theta=-44.03618 -> V=1.0, theta=0.0
% INFO    : Bus 28464	: V=0.9739159, theta=-43.783655 -> V=1.0, theta=0.0
% INFO    : Bus 28465	: V=0.9783862, theta=-43.217211 -> V=1.0, theta=0.0
% INFO    : Bus 28466	: V=0.975206, theta=-43.529005 -> V=1.0, theta=0.0
% INFO    : Bus 28467	: V=0.972559, theta=-43.929861 -> V=1.0, theta=0.0
% INFO    : Bus 28468	: V=0.9719617, theta=-43.94619 -> V=1.0, theta=0.0
% INFO    : Bus 28469	: V=0.9812901, theta=-42.76371 -> V=1.0, theta=0.0
% INFO    : Bus 28470	: V=0.9905911, theta=-41.371788 -> V=1.0, theta=0.0
% INFO    : Bus 28471	: V=0.9886416, theta=-41.463526 -> V=1.0, theta=0.0
% INFO    : Bus 28472	: V=0.9803537, theta=-43.025723 -> V=1.0, theta=0.0
% INFO    : Bus 28473	: V=0.9796194, theta=-43.072536 -> V=1.0, theta=0.0
% INFO    : Bus 28474	: V=0.9738433, theta=-43.8516 -> V=1.0, theta=0.0
% INFO    : Bus 28475	: V=0.9926695, theta=-41.271283 -> V=1.0, theta=0.0
% INFO    : Bus 28476	: V=1.0172806, theta=-38.099696 -> V=1.0, theta=0.0
% INFO    : Bus 28477	: V=0.986605, theta=-41.878509 -> V=1.0, theta=0.0
% INFO    : Bus 28478	: V=0.9931361, theta=-41.292939 -> V=1.0, theta=0.0
% INFO    : Bus 28479	: V=0.9722069, theta=-44.085086 -> V=1.0, theta=0.0
% INFO    : Bus 28480	: V=0.9756631, theta=-43.739894 -> V=1.0, theta=0.0
% INFO    : Bus 28481	: V=0.9731111, theta=-44.030206 -> V=1.0, theta=0.0
% INFO    : Bus 28482	: V=0.9762012, theta=-43.679205 -> V=1.0, theta=0.0
% INFO    : Bus 28483	: V=0.9766681, theta=-43.676499 -> V=1.0, theta=0.0
% INFO    : Bus 28484	: V=0.9770685, theta=-43.634113 -> V=1.0, theta=0.0
% INFO    : Bus 28485	: V=0.9661102, theta=-44.347157 -> V=1.0, theta=0.0
% INFO    : Bus 28486	: V=0.9684247, theta=-44.342693 -> V=1.0, theta=0.0
% INFO    : Bus 28487	: V=0.9646603, theta=-44.48418 -> V=1.0, theta=0.0
% INFO    : Bus 28488	: V=0.9663379, theta=-44.326895 -> V=1.0, theta=0.0
% INFO    : Bus 28489	: V=0.9709354, theta=-43.980974 -> V=1.0, theta=0.0
% INFO    : Bus 28490	: V=0.9819083, theta=-42.21073 -> V=1.0, theta=0.0
% INFO    : Bus 28491	: V=0.9837639, theta=-42.089757 -> V=1.0, theta=0.0
% INFO    : Bus 28492	: V=0.9738833, theta=-43.749536 -> V=1.0, theta=0.0
% INFO    : Bus 28493	: V=0.9808703, theta=-43.248084 -> V=1.0, theta=0.0
% INFO    : Bus 28494	: V=0.9773714, theta=-43.656699 -> V=1.0, theta=0.0
% INFO    : Bus 28495	: V=0.9614743, theta=-44.597638 -> V=1.0, theta=0.0
% INFO    : Bus 28496	: V=0.9717117, theta=-43.852794 -> V=1.0, theta=0.0
% INFO    : Bus 28497	: V=0.9664362, theta=-44.24044 -> V=1.0, theta=0.0
% INFO    : Bus 28498	: V=0.9659269, theta=-44.250714 -> V=1.0, theta=0.0
% INFO    : Bus 28499	: V=0.9673248, theta=-44.282352 -> V=1.0, theta=0.0
% INFO    : Bus 28500	: V=0.9684235, theta=-44.193756 -> V=1.0, theta=0.0
% INFO    : Bus 28501	: V=0.9750277, theta=-43.831086 -> V=1.0, theta=0.0
% INFO    : Bus 28502	: V=0.9766181, theta=-43.722865 -> V=1.0, theta=0.0
% INFO    : Bus 28503	: V=0.9783435, theta=-43.567677 -> V=1.0, theta=0.0
% INFO    : Bus 28504	: V=0.9776769, theta=-43.591976 -> V=1.0, theta=0.0
% INFO    : Bus 28505	: V=0.9747795, theta=-43.85374 -> V=1.0, theta=0.0
% INFO    : Bus 28506	: V=0.9765897, theta=-43.839236 -> V=1.0, theta=0.0
% INFO    : Bus 28507	: V=0.9798406, theta=-43.513198 -> V=1.0, theta=0.0
% INFO    : Bus 28508	: V=0.9927187, theta=-41.40364 -> V=1.0, theta=0.0
% INFO    : Bus 28509	: V=0.9908969, theta=-41.62933 -> V=1.0, theta=0.0
% INFO    : Bus 28510	: V=0.9914236, theta=-41.558134 -> V=1.0, theta=0.0
% INFO    : Bus 28511	: V=0.9938586, theta=-41.264777 -> V=1.0, theta=0.0
% INFO    : Bus 28512	: V=0.9849967, theta=-42.180209 -> V=1.0, theta=0.0
% INFO    : Bus 28513	: V=0.9949019, theta=-41.128112 -> V=1.0, theta=0.0
% INFO    : Bus 28514	: V=0.9907368, theta=-41.556712 -> V=1.0, theta=0.0
% INFO    : Bus 28515	: V=0.9909425, theta=-41.625079 -> V=1.0, theta=0.0
% INFO    : Bus 28516	: V=0.9825869, theta=-42.229538 -> V=1.0, theta=0.0
% INFO    : Bus 28517	: V=0.9911441, theta=-41.512675 -> V=1.0, theta=0.0
% INFO    : Bus 28518	: V=0.991307, theta=-41.503149 -> V=1.0, theta=0.0
% INFO    : Bus 28519	: V=0.9865585, theta=-42.173431 -> V=1.0, theta=0.0
% INFO    : Bus 28520	: V=1.0186972, theta=-38.119363 -> V=1.0, theta=0.0
% INFO    : Bus 28521	: V=0.9889148, theta=-41.887833 -> V=1.0, theta=0.0
% INFO    : Bus 28522	: V=0.9882716, theta=-41.940629 -> V=1.0, theta=0.0
% INFO    : Bus 28523	: V=0.9898375, theta=-41.759309 -> V=1.0, theta=0.0
% INFO    : Bus 28524	: V=0.9787223, theta=-42.720991 -> V=1.0, theta=0.0
% INFO    : Bus 28525	: V=0.9795634, theta=-42.710999 -> V=1.0, theta=0.0
% INFO    : Bus 28526	: V=0.9795543, theta=-42.701196 -> V=1.0, theta=0.0
% INFO    : Bus 28527	: V=0.9902377, theta=-41.612816 -> V=1.0, theta=0.0
% INFO    : Bus 28528	: V=0.9809534, theta=-42.788522 -> V=1.0, theta=0.0
% INFO    : Bus 28529	: V=0.9882124, theta=-41.921175 -> V=1.0, theta=0.0
% INFO    : Bus 28530	: V=0.9783852, theta=-43.654464 -> V=1.0, theta=0.0
% INFO    : Bus 28531	: V=0.9785309, theta=-43.649232 -> V=1.0, theta=0.0
% INFO    : Bus 28532	: V=0.977483, theta=-43.731752 -> V=1.0, theta=0.0
% INFO    : Bus 28533	: V=0.9872466, theta=-42.039102 -> V=1.0, theta=0.0
% INFO    : Bus 28534	: V=0.9890841, theta=-41.769654 -> V=1.0, theta=0.0
% INFO    : Bus 28535	: V=0.9881838, theta=-41.893408 -> V=1.0, theta=0.0
% INFO    : Bus 28536	: V=0.9876385, theta=-41.980736 -> V=1.0, theta=0.0
% INFO    : Bus 28537	: V=0.9862572, theta=-42.183591 -> V=1.0, theta=0.0
% INFO    : Bus 28538	: V=0.9764257, theta=-43.843465 -> V=1.0, theta=0.0
% INFO    : Bus 28539	: V=0.9758216, theta=-43.89202 -> V=1.0, theta=0.0
% INFO    : Bus 28540	: V=0.9764898, theta=-43.809114 -> V=1.0, theta=0.0
% INFO    : Bus 28541	: V=0.9844704, theta=-42.439056 -> V=1.0, theta=0.0
% INFO    : Bus 28542	: V=0.983034, theta=-42.640792 -> V=1.0, theta=0.0
% INFO    : Bus 28543	: V=0.9844811, theta=-42.369633 -> V=1.0, theta=0.0
% INFO    : Bus 28544	: V=0.9847109, theta=-42.37124 -> V=1.0, theta=0.0
% INFO    : Bus 28545	: V=0.9831327, theta=-42.466489 -> V=1.0, theta=0.0
% INFO    : Bus 28546	: V=0.9861008, theta=-42.197301 -> V=1.0, theta=0.0
% INFO    : Bus 28547	: V=0.982126, theta=-42.504734 -> V=1.0, theta=0.0
% INFO    : Bus 28548	: V=0.9798005, theta=-42.697803 -> V=1.0, theta=0.0
% INFO    : Bus 28549	: V=0.9865866, theta=-42.151635 -> V=1.0, theta=0.0
% INFO    : Bus 28550	: V=0.9870972, theta=-42.130406 -> V=1.0, theta=0.0
% INFO    : Bus 28551	: V=0.9861934, theta=-42.205425 -> V=1.0, theta=0.0
% INFO    : Bus 28552	: V=0.9792312, theta=-43.283452 -> V=1.0, theta=0.0
% INFO    : Bus 28553	: V=0.9805619, theta=-43.107613 -> V=1.0, theta=0.0
% INFO    : Bus 28554	: V=0.9804107, theta=-43.111703 -> V=1.0, theta=0.0
% INFO    : Bus 28555	: V=0.9854162, theta=-42.28845 -> V=1.0, theta=0.0
% INFO    : Bus 28556	: V=0.9816305, theta=-42.923031 -> V=1.0, theta=0.0
% INFO    : Bus 28557	: V=0.9912847, theta=-41.386937 -> V=1.0, theta=0.0
% INFO    : Bus 28558	: V=0.9849393, theta=-42.348601 -> V=1.0, theta=0.0
% INFO    : Bus 28559	: V=0.9840178, theta=-42.43523 -> V=1.0, theta=0.0
% INFO    : Bus 28560	: V=0.9834486, theta=-42.466047 -> V=1.0, theta=0.0
% INFO    : Bus 28561	: V=0.9829043, theta=-42.587286 -> V=1.0, theta=0.0
% INFO    : Bus 28562	: V=0.9830176, theta=-42.589909 -> V=1.0, theta=0.0
% INFO    : Bus 28563	: V=0.9778593, theta=-43.590323 -> V=1.0, theta=0.0
% INFO    : Bus 28564	: V=0.9819986, theta=-42.727124 -> V=1.0, theta=0.0
% INFO    : Bus 28565	: V=0.9751947, theta=-43.947348 -> V=1.0, theta=0.0
% INFO    : Bus 28566	: V=0.9763778, theta=-43.575202 -> V=1.0, theta=0.0
% INFO    : Bus 28567	: V=0.9794105, theta=-43.412464 -> V=1.0, theta=0.0
% INFO    : Bus 28568	: V=0.9805092, theta=-43.328015 -> V=1.0, theta=0.0
% INFO    : Bus 28569	: V=0.9759842, theta=-43.829304 -> V=1.0, theta=0.0
% INFO    : Bus 28570	: V=0.9779818, theta=-43.746865 -> V=1.0, theta=0.0
% INFO    : Bus 28571	: V=0.9773242, theta=-43.690508 -> V=1.0, theta=0.0
% INFO    : Bus 28572	: V=0.9756297, theta=-43.886961 -> V=1.0, theta=0.0
% INFO    : Bus 28573	: V=0.9840829, theta=-42.632838 -> V=1.0, theta=0.0
% INFO    : Bus 28574	: V=0.9762726, theta=-43.823818 -> V=1.0, theta=0.0
% INFO    : Bus 28575	: V=0.9746137, theta=-43.996733 -> V=1.0, theta=0.0
% INFO    : Bus 28576	: V=0.9748471, theta=-43.987872 -> V=1.0, theta=0.0
% INFO    : Bus 28577	: V=0.983366, theta=-43.067847 -> V=1.0, theta=0.0
% INFO    : Bus 28578	: V=0.9824403, theta=-43.183111 -> V=1.0, theta=0.0
% INFO    : Bus 28579	: V=0.9754376, theta=-43.960958 -> V=1.0, theta=0.0
% INFO    : Bus 28580	: V=0.9826241, theta=-43.052306 -> V=1.0, theta=0.0
% INFO    : Bus 28581	: V=1.0070706, theta=-38.519631 -> V=1.0, theta=0.0
% INFO    : Bus 28582	: V=0.9860641, theta=-42.319297 -> V=1.0, theta=0.0
% INFO    : Bus 28583	: V=0.9794823, theta=-43.419228 -> V=1.0, theta=0.0
% INFO    : Bus 28584	: V=0.979595, theta=-43.431189 -> V=1.0, theta=0.0
% INFO    : Bus 28585	: V=0.9847103, theta=-42.336883 -> V=1.0, theta=0.0
% INFO    : Bus 28586	: V=0.9826023, theta=-43.15205 -> V=1.0, theta=0.0
% INFO    : Bus 28587	: V=0.9845737, theta=-42.964955 -> V=1.0, theta=0.0
% INFO    : Bus 28588	: V=0.9820174, theta=-43.219773 -> V=1.0, theta=0.0
% INFO    : Bus 28589	: V=0.9820622, theta=-43.180232 -> V=1.0, theta=0.0
% INFO    : Bus 28590	: V=0.9899534, theta=-41.614913 -> V=1.0, theta=0.0
% INFO    : Bus 28591	: V=0.9792702, theta=-43.5536 -> V=1.0, theta=0.0
% INFO    : Bus 28592	: V=0.9760033, theta=-43.873002 -> V=1.0, theta=0.0
% INFO    : Bus 28593	: V=0.9751848, theta=-43.88554 -> V=1.0, theta=0.0
% INFO    : Bus 28594	: V=0.9753492, theta=-43.87446 -> V=1.0, theta=0.0
% INFO    : Bus 28595	: V=0.9753489, theta=-43.951114 -> V=1.0, theta=0.0
% INFO    : Bus 28596	: V=0.9756732, theta=-43.922104 -> V=1.0, theta=0.0
% INFO    : Bus 28597	: V=0.9853104, theta=-42.349214 -> V=1.0, theta=0.0
% INFO    : Bus 28598	: V=0.9817223, theta=-43.17672 -> V=1.0, theta=0.0
% INFO    : Bus 28599	: V=0.97409, theta=-44.099314 -> V=1.0, theta=0.0
% INFO    : Bus 28600	: V=0.9744019, theta=-43.99464 -> V=1.0, theta=0.0
% INFO    : Bus 28601	: V=0.9749268, theta=-43.971898 -> V=1.0, theta=0.0
% INFO    : Bus 28602	: V=0.9761947, theta=-43.823393 -> V=1.0, theta=0.0
% INFO    : Bus 28603	: V=0.9814882, theta=-42.85819 -> V=1.0, theta=0.0
% INFO    : Bus 28604	: V=0.9988151, theta=-40.37169 -> V=1.0, theta=0.0
% INFO    : Bus 28605	: V=0.967144, theta=-44.207176 -> V=1.0, theta=0.0
% INFO    : Bus 28606	: V=0.9572744, theta=-79.456196 -> V=1.0, theta=0.0
% INFO    : Bus 28607	: V=0.9772839, theta=-81.266944 -> V=1.0, theta=0.0
% INFO    : Bus 28608	: V=0.9713404, theta=-79.129229 -> V=1.0, theta=0.0
% INFO    : Bus 28609	: V=1.0011103, theta=-47.648948 -> V=1.0, theta=0.0
% INFO    : Bus 28610	: V=0.9808707, theta=-49.777073 -> V=1.0, theta=0.0
% INFO    : Bus 28611	: V=0.9714663, theta=-51.177788 -> V=1.0, theta=0.0
% INFO    : Bus 28612	: V=0.9735615, theta=-50.919937 -> V=1.0, theta=0.0
% INFO    : Bus 28613	: V=0.9714058, theta=-51.177482 -> V=1.0, theta=0.0
% INFO    : Bus 28614	: V=0.9717022, theta=-51.142794 -> V=1.0, theta=0.0
% INFO    : Bus 28615	: V=0.9715574, theta=-51.207581 -> V=1.0, theta=0.0
% INFO    : Bus 28616	: V=0.962506, theta=-52.185751 -> V=1.0, theta=0.0
% INFO    : Bus 28617	: V=0.9700023, theta=-51.372892 -> V=1.0, theta=0.0
% INFO    : Bus 28618	: V=0.9730773, theta=-51.215869 -> V=1.0, theta=0.0
% INFO    : Bus 28619	: V=0.9640232, theta=-51.61369 -> V=1.0, theta=0.0
% INFO    : Bus 28620	: V=0.9654231, theta=-51.31944 -> V=1.0, theta=0.0
% INFO    : Bus 28621	: V=0.9624345, theta=-51.921925 -> V=1.0, theta=0.0
% INFO    : Bus 28622	: V=0.9639789, theta=-51.899184 -> V=1.0, theta=0.0
% INFO    : Bus 28623	: V=0.9655002, theta=-51.988233 -> V=1.0, theta=0.0
% INFO    : Bus 28624	: V=0.9847793, theta=-49.918391 -> V=1.0, theta=0.0
% INFO    : Bus 28625	: V=0.9626614, theta=-52.474738 -> V=1.0, theta=0.0
% INFO    : Bus 28626	: V=0.9612644, theta=-52.421189 -> V=1.0, theta=0.0
% INFO    : Bus 28627	: V=0.9689486, theta=-51.594422 -> V=1.0, theta=0.0
% INFO    : Bus 28628	: V=0.9599292, theta=-52.609905 -> V=1.0, theta=0.0
% INFO    : Bus 28629	: V=0.9710357, theta=-51.243734 -> V=1.0, theta=0.0
% INFO    : Bus 28630	: V=0.9613447, theta=-52.310034 -> V=1.0, theta=0.0
% INFO    : Bus 28631	: V=0.9710062, theta=-51.255488 -> V=1.0, theta=0.0
% INFO    : Bus 28632	: V=0.9619613, theta=-52.1802 -> V=1.0, theta=0.0
% INFO    : Bus 28633	: V=0.9608174, theta=-52.206945 -> V=1.0, theta=0.0
% INFO    : Bus 28634	: V=0.9608599, theta=-51.962066 -> V=1.0, theta=0.0
% INFO    : Bus 28635	: V=0.9643655, theta=-51.567708 -> V=1.0, theta=0.0
% INFO    : Bus 28636	: V=0.9620185, theta=-51.790466 -> V=1.0, theta=0.0
% INFO    : Bus 28637	: V=0.9709309, theta=-51.255714 -> V=1.0, theta=0.0
% INFO    : Bus 28638	: V=0.9514442, theta=-54.964223 -> V=1.0, theta=0.0
% INFO    : Bus 28639	: V=0.9463755, theta=-55.599258 -> V=1.0, theta=0.0
% INFO    : Bus 28640	: V=0.9442671, theta=-56.133571 -> V=1.0, theta=0.0
% INFO    : Bus 28641	: V=0.945413, theta=-56.009843 -> V=1.0, theta=0.0
% INFO    : Bus 28642	: V=0.9442925, theta=-56.073378 -> V=1.0, theta=0.0
% INFO    : Bus 28643	: V=0.9428154, theta=-55.643949 -> V=1.0, theta=0.0
% INFO    : Bus 28644	: V=0.9424162, theta=-55.869118 -> V=1.0, theta=0.0
% INFO    : Bus 28645	: V=0.9450687, theta=-55.550131 -> V=1.0, theta=0.0
% INFO    : Bus 28646	: V=0.9449376, theta=-55.655182 -> V=1.0, theta=0.0
% INFO    : Bus 28647	: V=0.97154, theta=-54.793251 -> V=1.0, theta=0.0
% INFO    : Bus 28648	: V=0.9719256, theta=-55.039831 -> V=1.0, theta=0.0
% INFO    : Bus 28649	: V=0.9727796, theta=-54.727322 -> V=1.0, theta=0.0
% INFO    : Bus 28650	: V=0.9717945, theta=-54.781633 -> V=1.0, theta=0.0
% INFO    : Bus 28651	: V=0.9867877, theta=-54.004647 -> V=1.0, theta=0.0
% INFO    : Bus 28652	: V=0.9983454, theta=-51.477025 -> V=1.0, theta=0.0
% INFO    : Bus 28653	: V=0.9883756, theta=-53.38988 -> V=1.0, theta=0.0
% INFO    : Bus 28654	: V=0.9970735, theta=-51.670441 -> V=1.0, theta=0.0
% INFO    : Bus 28655	: V=1.0009972, theta=-51.011738 -> V=1.0, theta=0.0
% INFO    : Bus 28656	: V=0.9910641, theta=-53.716468 -> V=1.0, theta=0.0
% INFO    : Bus 28657	: V=0.9880106, theta=-52.630349 -> V=1.0, theta=0.0
% INFO    : Bus 28658	: V=0.9811297, theta=-53.81459 -> V=1.0, theta=0.0
% INFO    : Bus 28659	: V=0.9770663, theta=-54.260891 -> V=1.0, theta=0.0
% INFO    : Bus 28660	: V=0.9667255, theta=-55.695109 -> V=1.0, theta=0.0
% INFO    : Bus 28661	: V=0.9685221, theta=-55.387452 -> V=1.0, theta=0.0
% INFO    : Bus 28662	: V=0.9700578, theta=-55.146106 -> V=1.0, theta=0.0
% INFO    : Bus 28663	: V=0.9720819, theta=-54.88937 -> V=1.0, theta=0.0
% INFO    : Bus 28664	: V=0.9735919, theta=-54.73409 -> V=1.0, theta=0.0
% INFO    : Bus 28665	: V=0.9723716, theta=-54.844937 -> V=1.0, theta=0.0
% INFO    : Bus 28666	: V=0.9660327, theta=-55.409879 -> V=1.0, theta=0.0
% INFO    : Bus 28667	: V=0.975602, theta=-54.534381 -> V=1.0, theta=0.0
% INFO    : Bus 28668	: V=0.9793915, theta=-54.098842 -> V=1.0, theta=0.0
% INFO    : Bus 28669	: V=0.9845203, theta=-54.154965 -> V=1.0, theta=0.0
% INFO    : Bus 28670	: V=0.9917253, theta=-53.676248 -> V=1.0, theta=0.0
% INFO    : Bus 28671	: V=0.976424, theta=-54.856203 -> V=1.0, theta=0.0
% INFO    : Bus 28672	: V=0.9917387, theta=-53.573183 -> V=1.0, theta=0.0
% INFO    : Bus 28673	: V=0.9920188, theta=-53.154539 -> V=1.0, theta=0.0
% INFO    : Bus 28674	: V=0.9531512, theta=-58.154536 -> V=1.0, theta=0.0
% INFO    : Bus 28675	: V=0.9507896, theta=-58.3795 -> V=1.0, theta=0.0
% INFO    : Bus 28676	: V=0.9606381, theta=-57.586116 -> V=1.0, theta=0.0
% INFO    : Bus 28677	: V=0.946729, theta=-58.632726 -> V=1.0, theta=0.0
% INFO    : Bus 28678	: V=0.9505483, theta=-57.272315 -> V=1.0, theta=0.0
% INFO    : Bus 28679	: V=0.9489445, theta=-58.331577 -> V=1.0, theta=0.0
% INFO    : Bus 28680	: V=0.9665509, theta=-55.794059 -> V=1.0, theta=0.0
% INFO    : Bus 28681	: V=1.0092041, theta=-51.35311 -> V=1.0, theta=0.0
% INFO    : Bus 28682	: V=0.9569158, theta=-56.974517 -> V=1.0, theta=0.0
% INFO    : Bus 28683	: V=0.9529045, theta=-57.406712 -> V=1.0, theta=0.0
% INFO    : Bus 28684	: V=0.9567477, theta=-56.935856 -> V=1.0, theta=0.0
% INFO    : Bus 28685	: V=0.9551549, theta=-57.048561 -> V=1.0, theta=0.0
% INFO    : Bus 28686	: V=0.9559823, theta=-56.813633 -> V=1.0, theta=0.0
% INFO    : Bus 28687	: V=0.9669361, theta=-55.817444 -> V=1.0, theta=0.0
% INFO    : Bus 28688	: V=0.9662674, theta=-55.853897 -> V=1.0, theta=0.0
% INFO    : Bus 28689	: V=0.950161, theta=-57.622549 -> V=1.0, theta=0.0
% INFO    : Bus 28690	: V=0.9468072, theta=-57.901922 -> V=1.0, theta=0.0
% INFO    : Bus 28691	: V=0.9642684, theta=-55.9956 -> V=1.0, theta=0.0
% INFO    : Bus 28692	: V=0.9552273, theta=-57.044003 -> V=1.0, theta=0.0
% INFO    : Bus 28693	: V=0.9560624, theta=-56.969317 -> V=1.0, theta=0.0
% INFO    : Bus 28694	: V=0.9549015, theta=-58.10157 -> V=1.0, theta=0.0
% INFO    : Bus 28695	: V=0.9799856, theta=-56.186051 -> V=1.0, theta=0.0
% INFO    : Bus 28696	: V=0.9485811, theta=-58.29971 -> V=1.0, theta=0.0
% INFO    : Bus 28697	: V=0.9911314, theta=-55.074933 -> V=1.0, theta=0.0
% INFO    : Bus 28698	: V=0.9630288, theta=-57.627237 -> V=1.0, theta=0.0
% INFO    : Bus 28699	: V=0.9926915, theta=-55.095741 -> V=1.0, theta=0.0
% INFO    : Bus 28700	: V=0.9517069, theta=-58.097747 -> V=1.0, theta=0.0
% INFO    : Bus 28701	: V=0.9705842, theta=-55.492838 -> V=1.0, theta=0.0
% INFO    : Bus 28702	: V=0.9754307, theta=-55.021239 -> V=1.0, theta=0.0
% INFO    : Bus 28703	: V=0.9951351, theta=-52.936396 -> V=1.0, theta=0.0
% INFO    : Bus 28704	: V=0.9570234, theta=-55.680718 -> V=1.0, theta=0.0
% INFO    : Bus 28705	: V=0.9575863, theta=-55.69633 -> V=1.0, theta=0.0
% INFO    : Bus 28706	: V=0.9603478, theta=-55.424965 -> V=1.0, theta=0.0
% INFO    : Bus 28707	: V=0.9559226, theta=-55.797696 -> V=1.0, theta=0.0
% INFO    : Bus 28708	: V=0.9598028, theta=-55.461334 -> V=1.0, theta=0.0
% INFO    : Bus 28709	: V=0.9554675, theta=-55.810756 -> V=1.0, theta=0.0
% INFO    : Bus 28710	: V=0.9595177, theta=-55.467604 -> V=1.0, theta=0.0
% INFO    : Bus 28711	: V=0.9562309, theta=-55.701263 -> V=1.0, theta=0.0
% INFO    : Bus 28712	: V=0.9565417, theta=-55.866505 -> V=1.0, theta=0.0
% INFO    : Bus 28713	: V=0.9584356, theta=-55.674282 -> V=1.0, theta=0.0
% INFO    : Bus 28714	: V=0.9474344, theta=-56.465298 -> V=1.0, theta=0.0
% INFO    : Bus 28715	: V=0.946395, theta=-56.552662 -> V=1.0, theta=0.0
% INFO    : Bus 28716	: V=0.9461246, theta=-56.527877 -> V=1.0, theta=0.0
% INFO    : Bus 28717	: V=0.9475126, theta=-56.482447 -> V=1.0, theta=0.0
% INFO    : Bus 28718	: V=0.9474589, theta=-56.501483 -> V=1.0, theta=0.0
% INFO    : Bus 28719	: V=0.9467325, theta=-56.569363 -> V=1.0, theta=0.0
% INFO    : Bus 28720	: V=0.9474025, theta=-56.549698 -> V=1.0, theta=0.0
% INFO    : Bus 28721	: V=0.9507654, theta=-56.303301 -> V=1.0, theta=0.0
% INFO    : Bus 28722	: V=0.9514239, theta=-56.293675 -> V=1.0, theta=0.0
% INFO    : Bus 28723	: V=0.9464682, theta=-56.577197 -> V=1.0, theta=0.0
% INFO    : Bus 28724	: V=0.9555719, theta=-55.777894 -> V=1.0, theta=0.0
% INFO    : Bus 28725	: V=0.9571377, theta=-55.745022 -> V=1.0, theta=0.0
% INFO    : Bus 28726	: V=0.9620446, theta=-54.511439 -> V=1.0, theta=0.0
% INFO    : Bus 28727	: V=0.9487251, theta=-56.431986 -> V=1.0, theta=0.0
% INFO    : Bus 28728	: V=0.9525454, theta=-56.208984 -> V=1.0, theta=0.0
% INFO    : Bus 28729	: V=0.962974, theta=-54.436863 -> V=1.0, theta=0.0
% INFO    : Bus 28730	: V=1.0007811, theta=-49.11547 -> V=1.0, theta=0.0
% INFO    : Bus 28731	: V=0.9503549, theta=-56.346247 -> V=1.0, theta=0.0
% INFO    : Bus 28732	: V=0.9542045, theta=-56.350877 -> V=1.0, theta=0.0
% INFO    : Bus 28733	: V=0.9510034, theta=-56.76245 -> V=1.0, theta=0.0
% INFO    : Bus 28734	: V=0.9495626, theta=-56.513096 -> V=1.0, theta=0.0
% INFO    : Bus 28735	: V=0.9432954, theta=-58.026994 -> V=1.0, theta=0.0
% INFO    : Bus 28736	: V=0.9380689, theta=-56.395996 -> V=1.0, theta=0.0
% INFO    : Bus 28737	: V=0.9450138, theta=-57.779796 -> V=1.0, theta=0.0
% INFO    : Bus 28738	: V=0.948891, theta=-56.515056 -> V=1.0, theta=0.0
% INFO    : Bus 28739	: V=0.9479394, theta=-56.513098 -> V=1.0, theta=0.0
% INFO    : Bus 28740	: V=0.9541896, theta=-55.944516 -> V=1.0, theta=0.0
% INFO    : Bus 28741	: V=0.956963, theta=-55.925007 -> V=1.0, theta=0.0
% INFO    : Bus 28742	: V=0.9484222, theta=-56.539923 -> V=1.0, theta=0.0
% INFO    : Bus 28743	: V=0.9522017, theta=-56.610459 -> V=1.0, theta=0.0
% INFO    : Bus 28744	: V=0.9484259, theta=-56.591383 -> V=1.0, theta=0.0
% INFO    : Bus 28745	: V=0.9632138, theta=-54.51751 -> V=1.0, theta=0.0
% INFO    : Bus 28746	: V=0.9530288, theta=-56.219092 -> V=1.0, theta=0.0
% INFO    : Bus 28747	: V=0.9542156, theta=-56.182977 -> V=1.0, theta=0.0
% INFO    : Bus 28748	: V=0.9501749, theta=-56.811386 -> V=1.0, theta=0.0
% INFO    : Bus 28749	: V=0.9494562, theta=-56.910321 -> V=1.0, theta=0.0
% INFO    : Bus 28750	: V=0.9638471, theta=-54.413259 -> V=1.0, theta=0.0
% INFO    : Bus 28751	: V=0.9532186, theta=-56.449378 -> V=1.0, theta=0.0
% INFO    : Bus 28752	: V=0.9533084, theta=-56.254663 -> V=1.0, theta=0.0
% INFO    : Bus 28753	: V=0.9528373, theta=-56.277707 -> V=1.0, theta=0.0
% INFO    : Bus 28754	: V=0.9526395, theta=-56.271908 -> V=1.0, theta=0.0
% INFO    : Bus 28755	: V=0.9541714, theta=-56.180396 -> V=1.0, theta=0.0
% INFO    : Bus 28756	: V=0.9528427, theta=-56.231511 -> V=1.0, theta=0.0
% INFO    : Bus 28757	: V=0.9486266, theta=-56.959696 -> V=1.0, theta=0.0
% INFO    : Bus 28758	: V=0.9485756, theta=-56.80114 -> V=1.0, theta=0.0
% INFO    : Bus 28759	: V=0.9476502, theta=-56.944974 -> V=1.0, theta=0.0
% INFO    : Bus 28760	: V=0.9479888, theta=-56.481874 -> V=1.0, theta=0.0
% INFO    : Bus 28761	: V=0.9373169, theta=-54.833312 -> V=1.0, theta=0.0
% INFO    : Bus 28762	: V=0.9426563, theta=-53.668931 -> V=1.0, theta=0.0
% INFO    : Bus 28763	: V=0.946666, theta=-51.650206 -> V=1.0, theta=0.0
% INFO    : Bus 28764	: V=0.9447124, theta=-53.227521 -> V=1.0, theta=0.0
% INFO    : Bus 28765	: V=0.9485497, theta=-53.133806 -> V=1.0, theta=0.0
% INFO    : Bus 28766	: V=0.9468033, theta=-47.578781 -> V=1.0, theta=0.0
% INFO    : Bus 28767	: V=0.9849847, theta=-59.391478 -> V=1.0, theta=0.0
% INFO    : Bus 28768	: V=0.981478, theta=-60.26016 -> V=1.0, theta=0.0
% INFO    : Bus 28769	: V=0.9880882, theta=-58.533463 -> V=1.0, theta=0.0
% INFO    : Bus 28770	: V=0.9621393, theta=-60.863476 -> V=1.0, theta=0.0
% INFO    : Bus 28771	: V=0.9654969, theta=-60.711194 -> V=1.0, theta=0.0
% INFO    : Bus 28772	: V=0.981666, theta=-59.544925 -> V=1.0, theta=0.0
% INFO    : Bus 28773	: V=0.9816371, theta=-59.483257 -> V=1.0, theta=0.0
% INFO    : Bus 28774	: V=0.9605796, theta=-60.946215 -> V=1.0, theta=0.0
% INFO    : Bus 28775	: V=0.9622316, theta=-60.798752 -> V=1.0, theta=0.0
% INFO    : Bus 28776	: V=0.9828208, theta=-59.163428 -> V=1.0, theta=0.0
% INFO    : Bus 28777	: V=0.9901693, theta=-58.268561 -> V=1.0, theta=0.0
% INFO    : Bus 28778	: V=0.987967, theta=-58.514324 -> V=1.0, theta=0.0
% INFO    : Bus 28779	: V=1.0091586, theta=-44.778135 -> V=1.0, theta=0.0
% INFO    : Bus 28780	: V=1.004209, theta=-44.550924 -> V=1.0, theta=0.0
% INFO    : Bus 28781	: V=1.0149072, theta=-44.315114 -> V=1.0, theta=0.0
% INFO    : Bus 28782	: V=0.9933403, theta=-46.889138 -> V=1.0, theta=0.0
% INFO    : Bus 28783	: V=1.0097313, theta=-44.667691 -> V=1.0, theta=0.0
% INFO    : Bus 28784	: V=0.9789733, theta=-48.884151 -> V=1.0, theta=0.0
% INFO    : Bus 28785	: V=1.0123816, theta=-44.554858 -> V=1.0, theta=0.0
% INFO    : Bus 28786	: V=0.9703548, theta=-50.409482 -> V=1.0, theta=0.0
% INFO    : Bus 28787	: V=1.0026776, theta=-46.858097 -> V=1.0, theta=0.0
% INFO    : Bus 28788	: V=1.0120955, theta=-54.572814 -> V=1.0, theta=0.0
% INFO    : Bus 28789	: V=1.0048731, theta=-56.088653 -> V=1.0, theta=0.0
% INFO    : Bus 28790	: V=0.9953567, theta=-56.175724 -> V=1.0, theta=0.0
% INFO    : Bus 28791	: V=1.0018253, theta=-52.489652 -> V=1.0, theta=0.0
% INFO    : Bus 28792	: V=0.9941993, theta=-53.073939 -> V=1.0, theta=0.0
% INFO    : Bus 28793	: V=0.9932633, theta=-53.121395 -> V=1.0, theta=0.0
% INFO    : Bus 28794	: V=0.9775618, theta=-54.665516 -> V=1.0, theta=0.0
% INFO    : Bus 28795	: V=0.976647, theta=-54.753505 -> V=1.0, theta=0.0
% INFO    : Bus 28796	: V=0.9711028, theta=-55.228842 -> V=1.0, theta=0.0
% INFO    : Bus 28797	: V=0.973624, theta=-55.08526 -> V=1.0, theta=0.0
% INFO    : Bus 28798	: V=0.9731496, theta=-55.089399 -> V=1.0, theta=0.0
% INFO    : Bus 28799	: V=0.9731479, theta=-55.128318 -> V=1.0, theta=0.0
% INFO    : Bus 28800	: V=0.9806171, theta=-54.589206 -> V=1.0, theta=0.0
% INFO    : Bus 28801	: V=0.9884616, theta=-53.959377 -> V=1.0, theta=0.0
% INFO    : Bus 28802	: V=0.9772996, theta=-54.785084 -> V=1.0, theta=0.0
% INFO    : Bus 28803	: V=0.9714505, theta=-55.120144 -> V=1.0, theta=0.0
% INFO    : Bus 28804	: V=0.9699437, theta=-55.32727 -> V=1.0, theta=0.0
% INFO    : Bus 28805	: V=0.9693824, theta=-55.332207 -> V=1.0, theta=0.0
% INFO    : Bus 28806	: V=0.9694145, theta=-55.364923 -> V=1.0, theta=0.0
% INFO    : Bus 28807	: V=0.9772123, theta=-54.832957 -> V=1.0, theta=0.0
% INFO    : Bus 28808	: V=0.9905, theta=-53.418309 -> V=1.0, theta=0.0
% INFO    : Bus 28809	: V=0.9777444, theta=-54.642425 -> V=1.0, theta=0.0
% INFO    : Bus 28810	: V=0.969872, theta=-55.340377 -> V=1.0, theta=0.0
% INFO    : Bus 28811	: V=0.9777102, theta=-54.622846 -> V=1.0, theta=0.0
% INFO    : Bus 28812	: V=0.9774581, theta=-54.660263 -> V=1.0, theta=0.0
% INFO    : Bus 28813	: V=0.973404, theta=-55.132642 -> V=1.0, theta=0.0
% INFO    : Bus 28814	: V=0.978673, theta=-54.583308 -> V=1.0, theta=0.0
% INFO    : Bus 28815	: V=0.9737912, theta=-54.986192 -> V=1.0, theta=0.0
% INFO    : Bus 28816	: V=0.9770755, theta=-54.811336 -> V=1.0, theta=0.0
% INFO    : Bus 28817	: V=0.9749726, theta=-54.923331 -> V=1.0, theta=0.0
% INFO    : Bus 28818	: V=0.9899718, theta=-53.798852 -> V=1.0, theta=0.0
% INFO    : Bus 28819	: V=0.9882294, theta=-53.970895 -> V=1.0, theta=0.0
% INFO    : Bus 28820	: V=1.0198992, theta=-49.995927 -> V=1.0, theta=0.0
% INFO    : Bus 28821	: V=1.0006943, theta=-52.472954 -> V=1.0, theta=0.0
% INFO    : Bus 28822	: V=0.9967682, theta=-53.26851 -> V=1.0, theta=0.0
% INFO    : Bus 28823	: V=0.9939897, theta=-53.071516 -> V=1.0, theta=0.0
% INFO    : Bus 28824	: V=0.9781942, theta=-54.711885 -> V=1.0, theta=0.0
% INFO    : Bus 28825	: V=0.9882269, theta=-53.904184 -> V=1.0, theta=0.0
% INFO    : Bus 28826	: V=0.9785884, theta=-54.668074 -> V=1.0, theta=0.0
% INFO    : Bus 28827	: V=0.985866, theta=-54.080695 -> V=1.0, theta=0.0
% INFO    : Bus 28828	: V=0.9810366, theta=-54.492875 -> V=1.0, theta=0.0
% INFO    : Bus 28829	: V=0.9889966, theta=-54.258073 -> V=1.0, theta=0.0
% INFO    : Bus 28830	: V=0.9808044, theta=-54.487461 -> V=1.0, theta=0.0
% INFO    : Bus 28831	: V=0.9757536, theta=-54.833207 -> V=1.0, theta=0.0
% INFO    : Bus 28832	: V=0.9766859, theta=-54.773221 -> V=1.0, theta=0.0
% INFO    : Bus 28833	: V=0.9844737, theta=-54.191419 -> V=1.0, theta=0.0
% INFO    : Bus 28834	: V=0.983722, theta=-54.531473 -> V=1.0, theta=0.0
% INFO    : Bus 28835	: V=0.9839452, theta=-54.233935 -> V=1.0, theta=0.0
% INFO    : Bus 28836	: V=0.9758068, theta=-54.812539 -> V=1.0, theta=0.0
% INFO    : Bus 28837	: V=0.9811245, theta=-54.437563 -> V=1.0, theta=0.0
% INFO    : Bus 28838	: V=0.9855173, theta=-54.141906 -> V=1.0, theta=0.0
% INFO    : Bus 28839	: V=0.9801434, theta=-54.49266 -> V=1.0, theta=0.0
% INFO    : Bus 28840	: V=0.9824825, theta=-54.429541 -> V=1.0, theta=0.0
% INFO    : Bus 28841	: V=0.9943065, theta=-53.186296 -> V=1.0, theta=0.0
% INFO    : Bus 28842	: V=0.9987213, theta=-53.069368 -> V=1.0, theta=0.0
% INFO    : Bus 28843	: V=0.9679213, theta=-55.892489 -> V=1.0, theta=0.0
% INFO    : Bus 28844	: V=0.9756335, theta=-55.375901 -> V=1.0, theta=0.0
% INFO    : Bus 28845	: V=0.9658663, theta=-55.989911 -> V=1.0, theta=0.0
% INFO    : Bus 28846	: V=0.977608, theta=-54.848783 -> V=1.0, theta=0.0
% INFO    : Bus 28847	: V=0.9761665, theta=-54.928348 -> V=1.0, theta=0.0
% INFO    : Bus 28848	: V=0.9764057, theta=-54.894524 -> V=1.0, theta=0.0
% INFO    : Bus 28849	: V=0.9664883, theta=-55.889598 -> V=1.0, theta=0.0
% INFO    : Bus 28850	: V=0.9644138, theta=-55.998722 -> V=1.0, theta=0.0
% INFO    : Bus 28851	: V=0.9628445, theta=-56.182045 -> V=1.0, theta=0.0
% INFO    : Bus 28852	: V=0.9614542, theta=-56.231245 -> V=1.0, theta=0.0
% INFO    : Bus 28853	: V=0.9759111, theta=-55.025721 -> V=1.0, theta=0.0
% INFO    : Bus 28854	: V=0.9609113, theta=-56.258237 -> V=1.0, theta=0.0
% INFO    : Bus 28855	: V=0.9621972, theta=-56.216315 -> V=1.0, theta=0.0
% INFO    : Bus 28856	: V=0.9625097, theta=-56.150634 -> V=1.0, theta=0.0
% INFO    : Bus 28857	: V=0.9635379, theta=-56.104092 -> V=1.0, theta=0.0
% INFO    : Bus 28858	: V=0.9903803, theta=-53.4187 -> V=1.0, theta=0.0
% INFO    : Bus 28859	: V=0.9906111, theta=-53.375425 -> V=1.0, theta=0.0
% INFO    : Bus 28860	: V=1.0085329, theta=-51.378076 -> V=1.0, theta=0.0
% INFO    : Bus 28861	: V=0.9614345, theta=-56.253097 -> V=1.0, theta=0.0
% INFO    : Bus 28862	: V=0.963261, theta=-56.129791 -> V=1.0, theta=0.0
% INFO    : Bus 28863	: V=0.9652643, theta=-56.024775 -> V=1.0, theta=0.0
% INFO    : Bus 28864	: V=0.9674664, theta=-55.90297 -> V=1.0, theta=0.0
% INFO    : Bus 28865	: V=0.9609323, theta=-56.43982 -> V=1.0, theta=0.0
% INFO    : Bus 28866	: V=0.9680087, theta=-55.669154 -> V=1.0, theta=0.0
% INFO    : Bus 28867	: V=0.9612562, theta=-56.38209 -> V=1.0, theta=0.0
% INFO    : Bus 28868	: V=0.9615775, theta=-56.36089 -> V=1.0, theta=0.0
% INFO    : Bus 28869	: V=0.9633182, theta=-56.159798 -> V=1.0, theta=0.0
% INFO    : Bus 28870	: V=0.9962552, theta=-53.808827 -> V=1.0, theta=0.0
% INFO    : Bus 28871	: V=0.9577969, theta=-56.692146 -> V=1.0, theta=0.0
% INFO    : Bus 28872	: V=0.9609094, theta=-56.523422 -> V=1.0, theta=0.0
% INFO    : Bus 28873	: V=0.9598772, theta=-56.589896 -> V=1.0, theta=0.0
% INFO    : Bus 28874	: V=0.9676244, theta=-55.836347 -> V=1.0, theta=0.0
% INFO    : Bus 28875	: V=0.9588102, theta=-56.742921 -> V=1.0, theta=0.0
% INFO    : Bus 28876	: V=0.9674583, theta=-55.780506 -> V=1.0, theta=0.0
% INFO    : Bus 28877	: V=0.9669764, theta=-55.840853 -> V=1.0, theta=0.0
% INFO    : Bus 28878	: V=0.9595364, theta=-56.682574 -> V=1.0, theta=0.0
% INFO    : Bus 28879	: V=0.9667295, theta=-55.84413 -> V=1.0, theta=0.0
% INFO    : Bus 28880	: V=0.9554176, theta=-57.177175 -> V=1.0, theta=0.0
% INFO    : Bus 28881	: V=0.9555633, theta=-57.029731 -> V=1.0, theta=0.0
% INFO    : Bus 28882	: V=0.9543842, theta=-57.298992 -> V=1.0, theta=0.0
% INFO    : Bus 28883	: V=0.953924, theta=-57.363797 -> V=1.0, theta=0.0
% INFO    : Bus 28884	: V=0.9534228, theta=-57.4891 -> V=1.0, theta=0.0
% INFO    : Bus 28885	: V=0.953854, theta=-57.547263 -> V=1.0, theta=0.0
% INFO    : Bus 28886	: V=0.9638081, theta=-56.116813 -> V=1.0, theta=0.0
% INFO    : Bus 28887	: V=0.972573, theta=-55.171986 -> V=1.0, theta=0.0
% INFO    : Bus 28888	: V=0.9652403, theta=-55.770605 -> V=1.0, theta=0.0
% INFO    : Bus 28889	: V=0.9698771, theta=-55.454939 -> V=1.0, theta=0.0
% INFO    : Bus 28890	: V=0.9910386, theta=-53.176846 -> V=1.0, theta=0.0
% INFO    : Bus 28891	: V=0.9649005, theta=-56.031546 -> V=1.0, theta=0.0
% INFO    : Bus 28892	: V=0.9606899, theta=-56.520894 -> V=1.0, theta=0.0
% INFO    : Bus 28893	: V=0.9534535, theta=-57.146537 -> V=1.0, theta=0.0
% INFO    : Bus 28894	: V=0.952963, theta=-57.157972 -> V=1.0, theta=0.0
% INFO    : Bus 28895	: V=0.968648, theta=-55.501018 -> V=1.0, theta=0.0
% INFO    : Bus 28896	: V=0.9700225, theta=-55.485621 -> V=1.0, theta=0.0
% INFO    : Bus 28897	: V=0.9625198, theta=-56.345037 -> V=1.0, theta=0.0
% INFO    : Bus 28898	: V=0.9663874, theta=-55.992317 -> V=1.0, theta=0.0
% INFO    : Bus 28899	: V=0.9734621, theta=-55.119044 -> V=1.0, theta=0.0
% INFO    : Bus 28900	: V=0.9682509, theta=-55.626334 -> V=1.0, theta=0.0
% INFO    : Bus 28901	: V=0.9691106, theta=-55.492572 -> V=1.0, theta=0.0
% INFO    : Bus 28902	: V=0.9606082, theta=-56.065369 -> V=1.0, theta=0.0
% INFO    : Bus 28903	: V=0.9669942, theta=-55.689935 -> V=1.0, theta=0.0
% INFO    : Bus 28904	: V=0.9540041, theta=-57.570563 -> V=1.0, theta=0.0
% INFO    : Bus 28905	: V=0.966603, theta=-55.775933 -> V=1.0, theta=0.0
% INFO    : Bus 28906	: V=0.964914, theta=-55.950929 -> V=1.0, theta=0.0
% INFO    : Bus 28907	: V=0.9660371, theta=-55.793636 -> V=1.0, theta=0.0
% INFO    : Bus 28908	: V=0.9657268, theta=-55.902327 -> V=1.0, theta=0.0
% INFO    : Bus 28909	: V=0.9569789, theta=-56.652078 -> V=1.0, theta=0.0
% INFO    : Bus 28910	: V=0.9687172, theta=-55.58314 -> V=1.0, theta=0.0
% INFO    : Bus 28911	: V=0.9954813, theta=-52.860998 -> V=1.0, theta=0.0
% INFO    : Bus 28912	: V=0.9685259, theta=-55.572011 -> V=1.0, theta=0.0
% INFO    : Bus 28913	: V=0.9701237, theta=-55.507111 -> V=1.0, theta=0.0
% INFO    : Bus 28914	: V=0.9901656, theta=-53.704673 -> V=1.0, theta=0.0
% INFO    : Bus 28915	: V=0.9849375, theta=-54.038491 -> V=1.0, theta=0.0
% INFO    : Bus 28916	: V=0.9866967, theta=-53.966968 -> V=1.0, theta=0.0
% INFO    : Bus 28917	: V=0.9801575, theta=-54.325388 -> V=1.0, theta=0.0
% INFO    : Bus 28918	: V=0.9929996, theta=-53.057748 -> V=1.0, theta=0.0
% INFO    : Bus 28919	: V=0.9893056, theta=-53.439263 -> V=1.0, theta=0.0
% INFO    : Bus 28920	: V=0.9863989, theta=-53.741646 -> V=1.0, theta=0.0
% INFO    : Bus 28921	: V=0.9811079, theta=-54.4035 -> V=1.0, theta=0.0
% INFO    : Bus 28922	: V=0.9833958, theta=-54.216004 -> V=1.0, theta=0.0
% INFO    : Bus 28923	: V=0.9767028, theta=-54.573881 -> V=1.0, theta=0.0
% INFO    : Bus 28924	: V=0.9793704, theta=-54.541091 -> V=1.0, theta=0.0
% INFO    : Bus 28925	: V=0.9771136, theta=-54.727418 -> V=1.0, theta=0.0
% INFO    : Bus 28926	: V=0.984101, theta=-53.980297 -> V=1.0, theta=0.0
% INFO    : Bus 28927	: V=0.9780831, theta=-54.591151 -> V=1.0, theta=0.0
% INFO    : Bus 28928	: V=0.9769131, theta=-54.677105 -> V=1.0, theta=0.0
% INFO    : Bus 28929	: V=0.9746645, theta=-54.929648 -> V=1.0, theta=0.0
% INFO    : Bus 28930	: V=0.9809105, theta=-54.276988 -> V=1.0, theta=0.0
% INFO    : Bus 28931	: V=0.951413, theta=-57.473406 -> V=1.0, theta=0.0
% INFO    : Bus 28932	: V=0.958353, theta=-56.541146 -> V=1.0, theta=0.0
% INFO    : Bus 28933	: V=0.9723688, theta=-55.113203 -> V=1.0, theta=0.0
% INFO    : Bus 28934	: V=0.9581952, theta=-56.500643 -> V=1.0, theta=0.0
% INFO    : Bus 28935	: V=0.95989, theta=-56.409503 -> V=1.0, theta=0.0
% INFO    : Bus 28936	: V=0.9721169, theta=-55.143345 -> V=1.0, theta=0.0
% INFO    : Bus 28937	: V=0.9745388, theta=-54.909491 -> V=1.0, theta=0.0
% INFO    : Bus 28938	: V=0.9603567, theta=-56.613443 -> V=1.0, theta=0.0
% INFO    : Bus 28939	: V=0.974212, theta=-54.982946 -> V=1.0, theta=0.0
% INFO    : Bus 28940	: V=0.9753802, theta=-54.87831 -> V=1.0, theta=0.0
% INFO    : Bus 28941	: V=0.9721622, theta=-55.244439 -> V=1.0, theta=0.0
% INFO    : Bus 28942	: V=0.9696315, theta=-55.476947 -> V=1.0, theta=0.0
% INFO    : Bus 28943	: V=0.9689238, theta=-55.542394 -> V=1.0, theta=0.0
% INFO    : Bus 28944	: V=0.9701925, theta=-55.433852 -> V=1.0, theta=0.0
% INFO    : Bus 28945	: V=0.9683355, theta=-55.59713 -> V=1.0, theta=0.0
% INFO    : Bus 28946	: V=0.9671174, theta=-55.694058 -> V=1.0, theta=0.0
% INFO    : Bus 28947	: V=0.9681496, theta=-55.605 -> V=1.0, theta=0.0
% INFO    : Bus 28948	: V=0.9665286, theta=-55.732279 -> V=1.0, theta=0.0
% INFO    : Bus 28949	: V=0.9674357, theta=-55.663977 -> V=1.0, theta=0.0
% INFO    : Bus 28950	: V=0.9560746, theta=-56.765025 -> V=1.0, theta=0.0
% INFO    : Bus 28951	: V=0.9661199, theta=-55.798178 -> V=1.0, theta=0.0
% INFO    : Bus 28952	: V=0.9554059, theta=-56.847749 -> V=1.0, theta=0.0
% INFO    : Bus 28953	: V=0.9566455, theta=-56.732702 -> V=1.0, theta=0.0
% INFO    : Bus 28954	: V=0.9569629, theta=-56.708357 -> V=1.0, theta=0.0
% INFO    : Bus 28955	: V=0.9529083, theta=-56.902484 -> V=1.0, theta=0.0
% INFO    : Bus 28956	: V=0.9656447, theta=-55.858236 -> V=1.0, theta=0.0
% INFO    : Bus 28957	: V=0.9654743, theta=-55.887627 -> V=1.0, theta=0.0
% INFO    : Bus 28958	: V=0.9569085, theta=-56.730045 -> V=1.0, theta=0.0
% INFO    : Bus 28959	: V=0.9661346, theta=-55.745851 -> V=1.0, theta=0.0
% INFO    : Bus 28960	: V=0.9626055, theta=-55.515902 -> V=1.0, theta=0.0
% INFO    : Bus 28961	: V=0.9724514, theta=-55.087762 -> V=1.0, theta=0.0
% INFO    : Bus 28962	: V=1.0148095, theta=-52.211108 -> V=1.0, theta=0.0
% INFO    : Bus 28963	: V=1.0121506, theta=-50.898032 -> V=1.0, theta=0.0
% INFO    : Bus 28964	: V=0.9657383, theta=-91.774313 -> V=1.0, theta=0.0
% INFO    : Bus 28965	: V=0.9786018, theta=-90.099503 -> V=1.0, theta=0.0
% INFO    : Bus 28966	: V=0.9688169, theta=-91.362878 -> V=1.0, theta=0.0
% INFO    : Bus 28967	: V=0.9681309, theta=-91.367324 -> V=1.0, theta=0.0
% INFO    : Bus 28968	: V=0.9701603, theta=-90.877467 -> V=1.0, theta=0.0
% INFO    : Bus 28969	: V=0.9709855, theta=-90.863884 -> V=1.0, theta=0.0
% INFO    : Bus 28970	: V=0.970022, theta=-90.867697 -> V=1.0, theta=0.0
% INFO    : Bus 28971	: V=0.9774035, theta=-90.469991 -> V=1.0, theta=0.0
% INFO    : Bus 28972	: V=0.9753289, theta=-90.493297 -> V=1.0, theta=0.0
% INFO    : Bus 28973	: V=0.979198, theta=-90.3422 -> V=1.0, theta=0.0
% INFO    : Bus 28974	: V=0.9822275, theta=-89.785752 -> V=1.0, theta=0.0
% INFO    : Bus 28975	: V=0.9820642, theta=-89.954881 -> V=1.0, theta=0.0
% INFO    : Bus 28976	: V=0.9908324, theta=-89.203919 -> V=1.0, theta=0.0
% INFO    : Bus 28977	: V=0.9939424, theta=-88.944328 -> V=1.0, theta=0.0
% INFO    : Bus 28978	: V=0.9783182, theta=-90.49159 -> V=1.0, theta=0.0
% INFO    : Bus 28979	: V=1.0033949, theta=-88.073946 -> V=1.0, theta=0.0
% INFO    : Bus 28980	: V=0.9762343, theta=-90.698862 -> V=1.0, theta=0.0
% INFO    : Bus 28981	: V=0.9758987, theta=-90.633154 -> V=1.0, theta=0.0
% INFO    : Bus 28982	: V=0.984871, theta=-89.680819 -> V=1.0, theta=0.0
% INFO    : Bus 28983	: V=0.9844684, theta=-89.728793 -> V=1.0, theta=0.0
% INFO    : Bus 28984	: V=0.9722552, theta=-90.834713 -> V=1.0, theta=0.0
% INFO    : Bus 28985	: V=0.9710962, theta=-90.879073 -> V=1.0, theta=0.0
% INFO    : Bus 28986	: V=0.9815874, theta=-89.950105 -> V=1.0, theta=0.0
% INFO    : Bus 28987	: V=0.9611978, theta=-92.232366 -> V=1.0, theta=0.0
% INFO    : Bus 28988	: V=0.9600832, theta=-92.502477 -> V=1.0, theta=0.0
% INFO    : Bus 28989	: V=0.9589609, theta=-92.575631 -> V=1.0, theta=0.0
% INFO    : Bus 28990	: V=0.9751984, theta=-90.407543 -> V=1.0, theta=0.0
% INFO    : Bus 28991	: V=0.9469983, theta=-91.828147 -> V=1.0, theta=0.0
% INFO    : Bus 28992	: V=0.9443996, theta=-93.847036 -> V=1.0, theta=0.0
% INFO    : Bus 28993	: V=0.9548953, theta=-92.984411 -> V=1.0, theta=0.0
% INFO    : Bus 28994	: V=0.9581567, theta=-92.797063 -> V=1.0, theta=0.0
% INFO    : Bus 28995	: V=0.9559316, theta=-92.956368 -> V=1.0, theta=0.0
% INFO    : Bus 28996	: V=0.9468937, theta=-93.790156 -> V=1.0, theta=0.0
% INFO    : Bus 28997	: V=0.9502481, theta=-93.496281 -> V=1.0, theta=0.0
% INFO    : Bus 28998	: V=0.9575662, theta=-92.692098 -> V=1.0, theta=0.0
% INFO    : Bus 28999	: V=0.9482578, theta=-93.64246 -> V=1.0, theta=0.0
% INFO    : Bus 29000	: V=0.9585743, theta=-92.584722 -> V=1.0, theta=0.0
% INFO    : Bus 29001	: V=0.9578628, theta=-92.661791 -> V=1.0, theta=0.0
% INFO    : Bus 29002	: V=0.9598549, theta=-92.251997 -> V=1.0, theta=0.0
% INFO    : Bus 29003	: V=0.9567696, theta=-92.724988 -> V=1.0, theta=0.0
% INFO    : Bus 29004	: V=0.9598596, theta=-92.427759 -> V=1.0, theta=0.0
% INFO    : Bus 29005	: V=0.9613283, theta=-92.239006 -> V=1.0, theta=0.0
% INFO    : Bus 29006	: V=0.9593194, theta=-92.240113 -> V=1.0, theta=0.0
% INFO    : Bus 29007	: V=0.969551, theta=-91.147681 -> V=1.0, theta=0.0
% INFO    : Bus 29008	: V=0.9781758, theta=-90.24745 -> V=1.0, theta=0.0
% INFO    : Bus 29009	: V=0.9668237, theta=-91.381466 -> V=1.0, theta=0.0
% INFO    : Bus 29010	: V=0.9758779, theta=-90.355294 -> V=1.0, theta=0.0
% INFO    : Bus 29011	: V=0.9618191, theta=-91.889402 -> V=1.0, theta=0.0
% INFO    : Bus 29012	: V=0.9614367, theta=-91.953774 -> V=1.0, theta=0.0
% INFO    : Bus 29013	: V=0.9607334, theta=-91.961109 -> V=1.0, theta=0.0
% INFO    : Bus 29014	: V=0.9633317, theta=-91.749181 -> V=1.0, theta=0.0
% INFO    : Bus 29015	: V=0.9794386, theta=-90.004501 -> V=1.0, theta=0.0
% INFO    : Bus 29016	: V=0.998044, theta=-88.496326 -> V=1.0, theta=0.0
% INFO    : Bus 29017	: V=1.0008035, theta=-88.415841 -> V=1.0, theta=0.0
% INFO    : Bus 29018	: V=0.9970192, theta=-88.68846 -> V=1.0, theta=0.0
% INFO    : Bus 29019	: V=0.9837758, theta=-89.770087 -> V=1.0, theta=0.0
% INFO    : Bus 29020	: V=0.9882718, theta=-89.515818 -> V=1.0, theta=0.0
% INFO    : Bus 29021	: V=0.9850249, theta=-89.794319 -> V=1.0, theta=0.0
% INFO    : Bus 29022	: V=0.9717514, theta=-90.56318 -> V=1.0, theta=0.0
% INFO    : Bus 29023	: V=0.9960915, theta=-88.902007 -> V=1.0, theta=0.0
% INFO    : Bus 29024	: V=1.0029334, theta=-88.294797 -> V=1.0, theta=0.0
% INFO    : Bus 29025	: V=0.9999506, theta=-88.390217 -> V=1.0, theta=0.0
% INFO    : Bus 29026	: V=0.9980999, theta=-88.703108 -> V=1.0, theta=0.0
% INFO    : Bus 29027	: V=0.9977917, theta=-88.769782 -> V=1.0, theta=0.0
% INFO    : Bus 29028	: V=1.0010733, theta=-88.656776 -> V=1.0, theta=0.0
% INFO    : Bus 29029	: V=0.9958219, theta=-88.868741 -> V=1.0, theta=0.0
% INFO    : Bus 29030	: V=1.0003045, theta=-88.248046 -> V=1.0, theta=0.0
% INFO    : Bus 29031	: V=1.0068435, theta=-88.365251 -> V=1.0, theta=0.0
% INFO    : Bus 29032	: V=0.9403833, theta=-91.77845 -> V=1.0, theta=0.0
% INFO    : Bus 29033	: V=0.9450674, theta=-91.342163 -> V=1.0, theta=0.0
% INFO    : Bus 29034	: V=0.9563889, theta=-91.497297 -> V=1.0, theta=0.0
% INFO    : Bus 29035	: V=0.9603963, theta=-55.898859 -> V=1.0, theta=0.0
% INFO    : Bus 29036	: V=0.9604545, theta=-56.164608 -> V=1.0, theta=0.0
% INFO    : Bus 29037	: V=0.9601824, theta=-56.038481 -> V=1.0, theta=0.0
% INFO    : Bus 29038	: V=0.9602392, theta=-56.100819 -> V=1.0, theta=0.0
% INFO    : Bus 29039	: V=0.9602291, theta=-55.966151 -> V=1.0, theta=0.0
% INFO    : Bus 29040	: V=0.9610237, theta=-56.087356 -> V=1.0, theta=0.0
% INFO    : Bus 29041	: V=0.9596548, theta=-56.116743 -> V=1.0, theta=0.0
% INFO    : Bus 29042	: V=0.9832398, theta=-52.625227 -> V=1.0, theta=0.0
% INFO    : Bus 29043	: V=0.9479534, theta=-56.777344 -> V=1.0, theta=0.0
% INFO    : Bus 29044	: V=0.9512569, theta=-56.826856 -> V=1.0, theta=0.0
% INFO    : Bus 29045	: V=0.9549692, theta=-56.602085 -> V=1.0, theta=0.0
% INFO    : Bus 29046	: V=0.9564018, theta=-56.56234 -> V=1.0, theta=0.0
% INFO    : Bus 29047	: V=0.9591686, theta=-56.082613 -> V=1.0, theta=0.0
% INFO    : Bus 29048	: V=0.9551579, theta=-56.672968 -> V=1.0, theta=0.0
% INFO    : Bus 29049	: V=0.9585223, theta=-56.044882 -> V=1.0, theta=0.0
% INFO    : Bus 29050	: V=0.9591845, theta=-55.996054 -> V=1.0, theta=0.0
% INFO    : Bus 29051	: V=0.9613105, theta=-55.590773 -> V=1.0, theta=0.0
% INFO    : Bus 29052	: V=0.9599381, theta=-55.315754 -> V=1.0, theta=0.0
% INFO    : Bus 29053	: V=0.9608546, theta=-55.744489 -> V=1.0, theta=0.0
% INFO    : Bus 29054	: V=0.9574322, theta=-56.187016 -> V=1.0, theta=0.0
% INFO    : Bus 29055	: V=0.9560357, theta=-79.483066 -> V=1.0, theta=0.0
% INFO    : Bus 29056	: V=0.9394914, theta=-83.022835 -> V=1.0, theta=0.0
% INFO    : Bus 29057	: V=0.9201813, theta=-87.375841 -> V=1.0, theta=0.0
% INFO    : Bus 29058	: V=0.916534, theta=-87.641499 -> V=1.0, theta=0.0
% INFO    : Bus 29059	: V=0.9670746, theta=-71.524158 -> V=1.0, theta=0.0
% INFO    : Bus 29060	: V=0.9672886, theta=-71.360136 -> V=1.0, theta=0.0
% INFO    : Bus 29061	: V=0.9571699, theta=-75.75176 -> V=1.0, theta=0.0
% INFO    : Bus 29062	: V=0.9802495, theta=-76.095399 -> V=1.0, theta=0.0
% INFO    : Bus 29063	: V=0.9568565, theta=-75.052626 -> V=1.0, theta=0.0
% INFO    : Bus 29064	: V=0.9691324, theta=-71.53158 -> V=1.0, theta=0.0
% INFO    : Bus 29065	: V=0.9615017, theta=-74.946174 -> V=1.0, theta=0.0
% INFO    : Bus 29066	: V=0.9638989, theta=-72.283245 -> V=1.0, theta=0.0
% INFO    : Bus 29067	: V=0.9772326, theta=-75.08578 -> V=1.0, theta=0.0
% INFO    : Bus 29068	: V=0.9873477, theta=-57.952567 -> V=1.0, theta=0.0
% INFO    : Bus 29069	: V=0.9942277, theta=-57.851 -> V=1.0, theta=0.0
% INFO    : Bus 29070	: V=0.988993, theta=-56.850677 -> V=1.0, theta=0.0
% INFO    : Bus 29071	: V=0.9953217, theta=-57.304166 -> V=1.0, theta=0.0
% INFO    : Bus 29072	: V=0.9970129, theta=-57.418469 -> V=1.0, theta=0.0
% INFO    : Bus 29073	: V=0.9697137, theta=-36.415736 -> V=1.0, theta=0.0
% INFO    : Bus 29074	: V=0.9719281, theta=-45.341167 -> V=1.0, theta=0.0
% INFO    : Bus 29075	: V=0.9447657, theta=-45.216763 -> V=1.0, theta=0.0
% INFO    : Bus 29076	: V=0.9394322, theta=-86.30886 -> V=1.0, theta=0.0
% INFO    : Bus 29077	: V=0.9360044, theta=-86.795683 -> V=1.0, theta=0.0
% INFO    : Bus 29078	: V=0.9281818, theta=-86.882812 -> V=1.0, theta=0.0
% INFO    : Bus 29079	: V=0.9997018, theta=-60.44728 -> V=1.0, theta=0.0
% INFO    : Bus 29080	: V=1.0096398, theta=-59.974265 -> V=1.0, theta=0.0
% INFO    : Bus 29081	: V=1.0022786, theta=-60.120576 -> V=1.0, theta=0.0
% INFO    : Bus 29082	: V=1.0014314, theta=-45.599534 -> V=1.0, theta=0.0
% INFO    : Bus 29083	: V=0.9990711, theta=-45.602254 -> V=1.0, theta=0.0
% INFO    : Bus 29084	: V=1.0106143, theta=-44.859438 -> V=1.0, theta=0.0
% INFO    : Bus 29085	: V=1.0194885, theta=-44.364717 -> V=1.0, theta=0.0
% INFO    : Bus 29086	: V=1.0183558, theta=-43.457103 -> V=1.0, theta=0.0
% INFO    : Bus 29087	: V=1.009849, theta=-44.810727 -> V=1.0, theta=0.0
% INFO    : Bus 29088	: V=1.0062503, theta=-36.204578 -> V=1.0, theta=0.0
% INFO    : Bus 29089	: V=0.9955636, theta=-36.26725 -> V=1.0, theta=0.0
% INFO    : Bus 29090	: V=0.9593826, theta=-44.314925 -> V=1.0, theta=0.0
% INFO    : Bus 29091	: V=0.9713931, theta=-46.117297 -> V=1.0, theta=0.0
% INFO    : Bus 29092	: V=0.9663946, theta=-45.736329 -> V=1.0, theta=0.0
% INFO    : Bus 29093	: V=0.9884743, theta=-37.639934 -> V=1.0, theta=0.0
% INFO    : Bus 29094	: V=0.9749669, theta=-54.239512 -> V=1.0, theta=0.0
% INFO    : Bus 29095	: V=0.9784315, theta=-54.021421 -> V=1.0, theta=0.0
% INFO    : Bus 29096	: V=0.9803838, theta=-54.16531 -> V=1.0, theta=0.0
% INFO    : Bus 29097	: V=0.9792056, theta=-54.16737 -> V=1.0, theta=0.0
% INFO    : Bus 29098	: V=0.9795129, theta=-53.972816 -> V=1.0, theta=0.0
% INFO    : Bus 29099	: V=0.9685516, theta=-55.180289 -> V=1.0, theta=0.0
% INFO    : Bus 29100	: V=0.9835764, theta=-53.951237 -> V=1.0, theta=0.0
% INFO    : Bus 29101	: V=0.974722, theta=-55.126925 -> V=1.0, theta=0.0
% INFO    : Bus 29102	: V=0.985937, theta=-53.9165 -> V=1.0, theta=0.0
% INFO    : Bus 29103	: V=0.9984644, theta=-53.48945 -> V=1.0, theta=0.0
% INFO    : Bus 29104	: V=0.9903364, theta=-53.354476 -> V=1.0, theta=0.0
% INFO    : Bus 29105	: V=0.9957231, theta=-53.1934 -> V=1.0, theta=0.0
% INFO    : Bus 29106	: V=0.9934163, theta=-53.556981 -> V=1.0, theta=0.0
% INFO    : Bus 29107	: V=0.9970481, theta=-53.296891 -> V=1.0, theta=0.0
% INFO    : Bus 29108	: V=0.9976117, theta=-53.278725 -> V=1.0, theta=0.0
% INFO    : Bus 29109	: V=0.9940381, theta=-53.582011 -> V=1.0, theta=0.0
% INFO    : Bus 29110	: V=0.9943731, theta=-53.62358 -> V=1.0, theta=0.0
% INFO    : Bus 29111	: V=0.984201, theta=-54.610772 -> V=1.0, theta=0.0
% INFO    : Bus 29112	: V=0.9842091, theta=-54.642732 -> V=1.0, theta=0.0
% INFO    : Bus 29113	: V=0.9930476, theta=-53.719089 -> V=1.0, theta=0.0
% INFO    : Bus 29114	: V=0.993161, theta=-53.698559 -> V=1.0, theta=0.0
% INFO    : Bus 29115	: V=0.9936963, theta=-53.636951 -> V=1.0, theta=0.0
% INFO    : Bus 29116	: V=0.9805236, theta=-54.705199 -> V=1.0, theta=0.0
% INFO    : Bus 29117	: V=0.9889767, theta=-53.829075 -> V=1.0, theta=0.0
% INFO    : Bus 29118	: V=0.9938954, theta=-53.624854 -> V=1.0, theta=0.0
% INFO    : Bus 29119	: V=0.9935468, theta=-53.663293 -> V=1.0, theta=0.0
% INFO    : Bus 29120	: V=0.9939304, theta=-53.615904 -> V=1.0, theta=0.0
% INFO    : Bus 29121	: V=0.9933969, theta=-53.689827 -> V=1.0, theta=0.0
% INFO    : Bus 29122	: V=0.9934796, theta=-53.704067 -> V=1.0, theta=0.0
% INFO    : Bus 29123	: V=0.9941747, theta=-53.664268 -> V=1.0, theta=0.0
% INFO    : Bus 29124	: V=0.9933666, theta=-53.7054 -> V=1.0, theta=0.0
% INFO    : Bus 29125	: V=0.9935306, theta=-53.687551 -> V=1.0, theta=0.0
% INFO    : Bus 29126	: V=0.9931009, theta=-53.709686 -> V=1.0, theta=0.0
% INFO    : Bus 29127	: V=0.9927089, theta=-53.743598 -> V=1.0, theta=0.0
% INFO    : Bus 29128	: V=0.9928791, theta=-53.735289 -> V=1.0, theta=0.0
% INFO    : Bus 29129	: V=0.9926738, theta=-53.754397 -> V=1.0, theta=0.0
% INFO    : Bus 29130	: V=0.9927063, theta=-53.751504 -> V=1.0, theta=0.0
% INFO    : Bus 29131	: V=0.9910971, theta=-53.9012 -> V=1.0, theta=0.0
% INFO    : Bus 29132	: V=0.9909674, theta=-53.897618 -> V=1.0, theta=0.0
% INFO    : Bus 29133	: V=0.992741, theta=-53.749217 -> V=1.0, theta=0.0
% INFO    : Bus 29134	: V=0.9952795, theta=-53.599441 -> V=1.0, theta=0.0
% INFO    : Bus 29135	: V=0.9805665, theta=-54.52638 -> V=1.0, theta=0.0
% INFO    : Bus 29136	: V=0.9915365, theta=-53.798972 -> V=1.0, theta=0.0
% INFO    : Bus 29137	: V=0.9930823, theta=-53.440542 -> V=1.0, theta=0.0
% INFO    : Bus 29138	: V=0.9592181, theta=-48.929449 -> V=1.0, theta=0.0
% INFO    : Bus 29139	: V=1.0080869, theta=-46.007014 -> V=1.0, theta=0.0
% INFO    : Bus 29140	: V=0.966025, theta=-48.876364 -> V=1.0, theta=0.0
% INFO    : Bus 29141	: V=0.9652401, theta=-48.966545 -> V=1.0, theta=0.0
% INFO    : Bus 29142	: V=0.9830226, theta=-47.176764 -> V=1.0, theta=0.0
% INFO    : Bus 29143	: V=0.9842124, theta=-47.114367 -> V=1.0, theta=0.0
% INFO    : Bus 29144	: V=0.9692755, theta=-48.716951 -> V=1.0, theta=0.0
% INFO    : Bus 29145	: V=0.9623173, theta=-49.314879 -> V=1.0, theta=0.0
% INFO    : Bus 29146	: V=0.9639261, theta=-49.198866 -> V=1.0, theta=0.0
% INFO    : Bus 29147	: V=0.9834396, theta=-47.080792 -> V=1.0, theta=0.0
% INFO    : Bus 29148	: V=0.9621744, theta=-49.290702 -> V=1.0, theta=0.0
% INFO    : Bus 29149	: V=0.957655, theta=-49.622671 -> V=1.0, theta=0.0
% INFO    : Bus 29150	: V=0.9562248, theta=-49.523279 -> V=1.0, theta=0.0
% INFO    : Bus 29151	: V=0.9617052, theta=-50.319827 -> V=1.0, theta=0.0
% INFO    : Bus 29152	: V=0.9566412, theta=-49.669898 -> V=1.0, theta=0.0
% INFO    : Bus 29153	: V=0.9717021, theta=-47.022784 -> V=1.0, theta=0.0
% INFO    : Bus 29154	: V=0.9618804, theta=-49.48711 -> V=1.0, theta=0.0
% INFO    : Bus 29155	: V=0.9584445, theta=-49.659822 -> V=1.0, theta=0.0
% INFO    : Bus 29156	: V=0.9527322, theta=-49.671511 -> V=1.0, theta=0.0
% INFO    : Bus 29157	: V=0.9706479, theta=-43.2611 -> V=1.0, theta=0.0
% INFO    : Bus 29158	: V=0.9608259, theta=-46.166023 -> V=1.0, theta=0.0
% INFO    : Bus 29159	: V=0.9567787, theta=-48.698045 -> V=1.0, theta=0.0
% INFO    : Bus 29160	: V=0.9678606, theta=-45.978589 -> V=1.0, theta=0.0
% INFO    : Bus 29161	: V=0.9691214, theta=-44.807938 -> V=1.0, theta=0.0
% INFO    : Bus 29162	: V=0.9625354, theta=-49.091393 -> V=1.0, theta=0.0
% INFO    : Bus 29163	: V=0.96824, theta=-49.837829 -> V=1.0, theta=0.0
% INFO    : Bus 29164	: V=0.971435, theta=-52.099479 -> V=1.0, theta=0.0
% INFO    : Bus 29165	: V=0.984431, theta=-50.427395 -> V=1.0, theta=0.0
% INFO    : Bus 29166	: V=0.9675431, theta=-52.521693 -> V=1.0, theta=0.0
% INFO    : Bus 29167	: V=0.9658881, theta=-52.545052 -> V=1.0, theta=0.0
% INFO    : Bus 29168	: V=0.9673779, theta=-52.461801 -> V=1.0, theta=0.0
% INFO    : Bus 29169	: V=0.9680995, theta=-52.552423 -> V=1.0, theta=0.0
% INFO    : Bus 29170	: V=0.9691306, theta=-52.543401 -> V=1.0, theta=0.0
% INFO    : Bus 29171	: V=0.966569, theta=-52.951886 -> V=1.0, theta=0.0
% INFO    : Bus 29172	: V=0.9816589, theta=-51.585472 -> V=1.0, theta=0.0
% INFO    : Bus 29173	: V=0.9693587, theta=-52.579019 -> V=1.0, theta=0.0
% INFO    : Bus 29174	: V=0.9697906, theta=-52.512127 -> V=1.0, theta=0.0
% INFO    : Bus 29175	: V=0.9857863, theta=-50.302046 -> V=1.0, theta=0.0
% INFO    : Bus 29176	: V=0.972011, theta=-52.012872 -> V=1.0, theta=0.0
% INFO    : Bus 29177	: V=0.9723427, theta=-51.98936 -> V=1.0, theta=0.0
% INFO    : Bus 29178	: V=0.9835493, theta=-51.244288 -> V=1.0, theta=0.0
% INFO    : Bus 29179	: V=0.9765628, theta=-51.696234 -> V=1.0, theta=0.0
% INFO    : Bus 29180	: V=0.9734893, theta=-52.240867 -> V=1.0, theta=0.0
% INFO    : Bus 29181	: V=0.9741185, theta=-52.235765 -> V=1.0, theta=0.0
% INFO    : Bus 29182	: V=0.9722351, theta=-52.382695 -> V=1.0, theta=0.0
% INFO    : Bus 29183	: V=0.9845355, theta=-51.305033 -> V=1.0, theta=0.0
% INFO    : Bus 29184	: V=0.9747891, theta=-52.353587 -> V=1.0, theta=0.0
% INFO    : Bus 29185	: V=0.9838894, theta=-51.27786 -> V=1.0, theta=0.0
% INFO    : Bus 29186	: V=0.9839708, theta=-51.22586 -> V=1.0, theta=0.0
% INFO    : Bus 29187	: V=0.9773065, theta=-51.662203 -> V=1.0, theta=0.0
% INFO    : Bus 29188	: V=0.9854622, theta=-50.903519 -> V=1.0, theta=0.0
% INFO    : Bus 29189	: V=0.9851982, theta=-50.974557 -> V=1.0, theta=0.0
% INFO    : Bus 29190	: V=0.9850403, theta=-51.035014 -> V=1.0, theta=0.0
% INFO    : Bus 29191	: V=0.9849421, theta=-51.092552 -> V=1.0, theta=0.0
% INFO    : Bus 29192	: V=0.9852817, theta=-51.091788 -> V=1.0, theta=0.0
% INFO    : Bus 29193	: V=0.9858288, theta=-51.083719 -> V=1.0, theta=0.0
% INFO    : Bus 29194	: V=0.9885501, theta=-50.970815 -> V=1.0, theta=0.0
% INFO    : Bus 29195	: V=0.9888619, theta=-50.941177 -> V=1.0, theta=0.0
% INFO    : Bus 29196	: V=0.9883443, theta=-50.974262 -> V=1.0, theta=0.0
% INFO    : Bus 29197	: V=0.9888991, theta=-50.783828 -> V=1.0, theta=0.0
% INFO    : Bus 29198	: V=0.9906693, theta=-50.615002 -> V=1.0, theta=0.0
% INFO    : Bus 29199	: V=0.9911945, theta=-50.549603 -> V=1.0, theta=0.0
% INFO    : Bus 29200	: V=0.9836246, theta=-51.182653 -> V=1.0, theta=0.0
% INFO    : Bus 29201	: V=0.9919392, theta=-50.461892 -> V=1.0, theta=0.0
% INFO    : Bus 29202	: V=0.9839805, theta=-51.185481 -> V=1.0, theta=0.0
% INFO    : Bus 29203	: V=0.9861639, theta=-50.769099 -> V=1.0, theta=0.0
% INFO    : Bus 29204	: V=0.9867546, theta=-50.667093 -> V=1.0, theta=0.0
% INFO    : Bus 29205	: V=0.9850353, theta=-50.654029 -> V=1.0, theta=0.0
% INFO    : Bus 29206	: V=0.9966826, theta=-49.462446 -> V=1.0, theta=0.0
% INFO    : Bus 29207	: V=0.9875021, theta=-50.546382 -> V=1.0, theta=0.0
% INFO    : Bus 29208	: V=0.9930216, theta=-50.351314 -> V=1.0, theta=0.0
% INFO    : Bus 29209	: V=0.9979483, theta=-49.681843 -> V=1.0, theta=0.0
% INFO    : Bus 29210	: V=0.9977462, theta=-49.786229 -> V=1.0, theta=0.0
% INFO    : Bus 29211	: V=0.9978417, theta=-49.776547 -> V=1.0, theta=0.0
% INFO    : Bus 29212	: V=0.9918432, theta=-50.498355 -> V=1.0, theta=0.0
% INFO    : Bus 29213	: V=0.9916666, theta=-50.507244 -> V=1.0, theta=0.0
% INFO    : Bus 29214	: V=0.9852946, theta=-51.095974 -> V=1.0, theta=0.0
% INFO    : Bus 29215	: V=0.9979825, theta=-50.146852 -> V=1.0, theta=0.0
% INFO    : Bus 29216	: V=0.992356, theta=-50.642576 -> V=1.0, theta=0.0
% INFO    : Bus 29217	: V=0.9844916, theta=-51.095917 -> V=1.0, theta=0.0
% INFO    : Bus 29218	: V=0.9929407, theta=-50.366769 -> V=1.0, theta=0.0
% INFO    : Bus 29219	: V=0.9931004, theta=-50.338354 -> V=1.0, theta=0.0
% INFO    : Bus 29220	: V=0.9936961, theta=-50.279018 -> V=1.0, theta=0.0
% INFO    : Bus 29221	: V=0.9869692, theta=-50.818766 -> V=1.0, theta=0.0
% INFO    : Bus 29222	: V=0.9981367, theta=-49.584468 -> V=1.0, theta=0.0
% INFO    : Bus 29223	: V=1.0162441, theta=-47.314845 -> V=1.0, theta=0.0
% INFO    : Bus 29224	: V=0.9977202, theta=-49.79207 -> V=1.0, theta=0.0
% INFO    : Bus 29225	: V=0.9802676, theta=-51.6978 -> V=1.0, theta=0.0
% INFO    : Bus 29226	: V=0.9849945, theta=-51.093879 -> V=1.0, theta=0.0
% INFO    : Bus 29227	: V=0.9982874, theta=-50.127311 -> V=1.0, theta=0.0
% INFO    : Bus 29228	: V=0.9917322, theta=-50.717498 -> V=1.0, theta=0.0
% INFO    : Bus 29229	: V=0.9962082, theta=-50.169772 -> V=1.0, theta=0.0
% INFO    : Bus 29230	: V=0.979472, theta=-51.705124 -> V=1.0, theta=0.0
% INFO    : Bus 29231	: V=0.996025, theta=-50.114902 -> V=1.0, theta=0.0
% INFO    : Bus 29232	: V=0.9958092, theta=-50.129353 -> V=1.0, theta=0.0
% INFO    : Bus 29233	: V=0.9956608, theta=-50.141926 -> V=1.0, theta=0.0
% INFO    : Bus 29234	: V=0.9933639, theta=-50.74007 -> V=1.0, theta=0.0
% INFO    : Bus 29235	: V=0.9915061, theta=-50.91371 -> V=1.0, theta=0.0
% INFO    : Bus 29236	: V=1.0003097, theta=-50.549286 -> V=1.0, theta=0.0
% INFO    : Bus 29237	: V=0.990315, theta=-50.928312 -> V=1.0, theta=0.0
% INFO    : Bus 29238	: V=0.9984091, theta=-50.1479 -> V=1.0, theta=0.0
% INFO    : Bus 29239	: V=0.9927806, theta=-50.820038 -> V=1.0, theta=0.0
% INFO    : Bus 29240	: V=0.9982143, theta=-49.908763 -> V=1.0, theta=0.0
% INFO    : Bus 29241	: V=0.9933106, theta=-50.774992 -> V=1.0, theta=0.0
% INFO    : Bus 29242	: V=0.9921743, theta=-50.903228 -> V=1.0, theta=0.0
% INFO    : Bus 29243	: V=0.993313, theta=-50.826934 -> V=1.0, theta=0.0
% INFO    : Bus 29244	: V=0.9927978, theta=-50.976827 -> V=1.0, theta=0.0
% INFO    : Bus 29245	: V=0.9926908, theta=-50.965543 -> V=1.0, theta=0.0
% INFO    : Bus 29246	: V=1.0172881, theta=-50.551009 -> V=1.0, theta=0.0
% INFO    : Bus 29247	: V=1.0031781, theta=-48.763299 -> V=1.0, theta=0.0
% INFO    : Bus 29248	: V=0.9795355, theta=-51.058115 -> V=1.0, theta=0.0
% INFO    : Bus 29249	: V=0.9742844, theta=-50.629097 -> V=1.0, theta=0.0
% INFO    : Bus 29250	: V=0.9632442, theta=-50.950989 -> V=1.0, theta=0.0
% INFO    : Bus 29251	: V=0.9760433, theta=-50.43844 -> V=1.0, theta=0.0
% INFO    : Bus 29252	: V=0.9760998, theta=-50.942222 -> V=1.0, theta=0.0
% INFO    : Bus 29253	: V=0.9720406, theta=-51.761973 -> V=1.0, theta=0.0
% INFO    : Bus 29254	: V=0.970532, theta=-51.94369 -> V=1.0, theta=0.0
% INFO    : Bus 29255	: V=0.961139, theta=-54.760629 -> V=1.0, theta=0.0
% INFO    : Bus 29256	: V=0.958545, theta=-54.196736 -> V=1.0, theta=0.0
% INFO    : Bus 29257	: V=0.9525288, theta=-54.739633 -> V=1.0, theta=0.0
% INFO    : Bus 29258	: V=0.9534364, theta=-54.472825 -> V=1.0, theta=0.0
% INFO    : Bus 29259	: V=0.9523478, theta=-54.682601 -> V=1.0, theta=0.0
% INFO    : Bus 29260	: V=0.9681631, theta=-51.73365 -> V=1.0, theta=0.0
% INFO    : Bus 29261	: V=0.9518043, theta=-54.762735 -> V=1.0, theta=0.0
% INFO    : Bus 29262	: V=0.9693918, theta=-51.46195 -> V=1.0, theta=0.0
% INFO    : Bus 29263	: V=0.9710516, theta=-51.145806 -> V=1.0, theta=0.0
% INFO    : Bus 29264	: V=0.9741846, theta=-51.505102 -> V=1.0, theta=0.0
% INFO    : Bus 29265	: V=0.9767294, theta=-51.388206 -> V=1.0, theta=0.0
% INFO    : Bus 29266	: V=0.9783441, theta=-51.17713 -> V=1.0, theta=0.0
% INFO    : Bus 29267	: V=0.9869944, theta=-50.182772 -> V=1.0, theta=0.0
% INFO    : Bus 29268	: V=0.9867736, theta=-50.204315 -> V=1.0, theta=0.0
% INFO    : Bus 29269	: V=0.9755169, theta=-51.577623 -> V=1.0, theta=0.0
% INFO    : Bus 29270	: V=0.9694106, theta=-52.098111 -> V=1.0, theta=0.0
% INFO    : Bus 29271	: V=0.9603227, theta=-53.537493 -> V=1.0, theta=0.0
% INFO    : Bus 29272	: V=0.9681216, theta=-52.575516 -> V=1.0, theta=0.0
% INFO    : Bus 29273	: V=0.9593782, theta=-53.34895 -> V=1.0, theta=0.0
% INFO    : Bus 29274	: V=0.9588664, theta=-54.063509 -> V=1.0, theta=0.0
% INFO    : Bus 29275	: V=0.9585259, theta=-53.72606 -> V=1.0, theta=0.0
% INFO    : Bus 29276	: V=0.9599671, theta=-53.68706 -> V=1.0, theta=0.0
% INFO    : Bus 29277	: V=0.9588608, theta=-54.08803 -> V=1.0, theta=0.0
% INFO    : Bus 29278	: V=0.9572264, theta=-54.339403 -> V=1.0, theta=0.0
% INFO    : Bus 29279	: V=0.9691044, theta=-52.395443 -> V=1.0, theta=0.0
% INFO    : Bus 29280	: V=0.9601762, theta=-53.300293 -> V=1.0, theta=0.0
% INFO    : Bus 29281	: V=0.9687014, theta=-52.463809 -> V=1.0, theta=0.0
% INFO    : Bus 29282	: V=0.9533337, theta=-53.852984 -> V=1.0, theta=0.0
% INFO    : Bus 29283	: V=0.9539028, theta=-53.840796 -> V=1.0, theta=0.0
% INFO    : Bus 29284	: V=0.9706845, theta=-52.225761 -> V=1.0, theta=0.0
% INFO    : Bus 29285	: V=0.9558235, theta=-54.339323 -> V=1.0, theta=0.0
% INFO    : Bus 29286	: V=0.949666, theta=-55.291203 -> V=1.0, theta=0.0
% INFO    : Bus 29287	: V=0.9510969, theta=-55.212844 -> V=1.0, theta=0.0
% INFO    : Bus 29288	: V=0.9538557, theta=-54.353642 -> V=1.0, theta=0.0
% INFO    : Bus 29289	: V=0.9511924, theta=-55.321522 -> V=1.0, theta=0.0
% INFO    : Bus 29290	: V=0.9556508, theta=-54.37794 -> V=1.0, theta=0.0
% INFO    : Bus 29291	: V=0.9532601, theta=-55.260879 -> V=1.0, theta=0.0
% INFO    : Bus 29292	: V=0.9520195, theta=-54.510349 -> V=1.0, theta=0.0
% INFO    : Bus 29293	: V=0.9544346, theta=-55.181477 -> V=1.0, theta=0.0
% INFO    : Bus 29294	: V=0.9666631, theta=-52.161264 -> V=1.0, theta=0.0
% INFO    : Bus 29295	: V=0.9581185, theta=-53.875959 -> V=1.0, theta=0.0
% INFO    : Bus 29296	: V=0.9534185, theta=-55.074505 -> V=1.0, theta=0.0
% INFO    : Bus 29297	: V=0.9566707, theta=-54.646751 -> V=1.0, theta=0.0
% INFO    : Bus 29298	: V=0.9658909, theta=-52.95608 -> V=1.0, theta=0.0
% INFO    : Bus 29299	: V=0.9574278, theta=-54.195498 -> V=1.0, theta=0.0
% INFO    : Bus 29300	: V=0.9549447, theta=-54.838531 -> V=1.0, theta=0.0
% INFO    : Bus 29301	: V=0.9587226, theta=-54.226218 -> V=1.0, theta=0.0
% INFO    : Bus 29302	: V=0.9677379, theta=-52.7673 -> V=1.0, theta=0.0
% INFO    : Bus 29303	: V=0.9591531, theta=-53.566574 -> V=1.0, theta=0.0
% INFO    : Bus 29304	: V=0.9572545, theta=-53.690651 -> V=1.0, theta=0.0
% INFO    : Bus 29305	: V=0.9591987, theta=-54.242887 -> V=1.0, theta=0.0
% INFO    : Bus 29306	: V=0.960866, theta=-53.493255 -> V=1.0, theta=0.0
% INFO    : Bus 29307	: V=0.9627804, theta=-53.301817 -> V=1.0, theta=0.0
% INFO    : Bus 29308	: V=0.960814, theta=-54.219903 -> V=1.0, theta=0.0
% INFO    : Bus 29309	: V=0.9620027, theta=-53.448989 -> V=1.0, theta=0.0
% INFO    : Bus 29310	: V=0.962048, theta=-53.489724 -> V=1.0, theta=0.0
% INFO    : Bus 29311	: V=0.9587438, theta=-54.335607 -> V=1.0, theta=0.0
% INFO    : Bus 29312	: V=0.9630305, theta=-53.495144 -> V=1.0, theta=0.0
% INFO    : Bus 29313	: V=0.9651882, theta=-53.732551 -> V=1.0, theta=0.0
% INFO    : Bus 29314	: V=0.9637864, theta=-53.487884 -> V=1.0, theta=0.0
% INFO    : Bus 29315	: V=0.9665522, theta=-53.695211 -> V=1.0, theta=0.0
% INFO    : Bus 29316	: V=0.9665223, theta=-53.379683 -> V=1.0, theta=0.0
% INFO    : Bus 29317	: V=0.9748464, theta=-52.505628 -> V=1.0, theta=0.0
% INFO    : Bus 29318	: V=0.977557, theta=-52.434466 -> V=1.0, theta=0.0
% INFO    : Bus 29319	: V=0.9788771, theta=-52.391456 -> V=1.0, theta=0.0
% INFO    : Bus 29320	: V=0.9596397, theta=-54.396707 -> V=1.0, theta=0.0
% INFO    : Bus 29321	: V=0.9650529, theta=-53.832292 -> V=1.0, theta=0.0
% INFO    : Bus 29322	: V=0.9653072, theta=-53.749345 -> V=1.0, theta=0.0
% INFO    : Bus 29323	: V=0.9606927, theta=-54.90817 -> V=1.0, theta=0.0
% INFO    : Bus 29324	: V=0.9532, theta=-55.214886 -> V=1.0, theta=0.0
% INFO    : Bus 29325	: V=0.95638, theta=-54.362679 -> V=1.0, theta=0.0
% INFO    : Bus 29326	: V=0.9573775, theta=-54.580817 -> V=1.0, theta=0.0
% INFO    : Bus 29327	: V=0.9588387, theta=-54.45711 -> V=1.0, theta=0.0
% INFO    : Bus 29328	: V=0.9576609, theta=-54.493914 -> V=1.0, theta=0.0
% INFO    : Bus 29329	: V=0.9640759, theta=-54.656667 -> V=1.0, theta=0.0
% INFO    : Bus 29330	: V=0.962906, theta=-54.373091 -> V=1.0, theta=0.0
% INFO    : Bus 29331	: V=0.967413, theta=-53.411135 -> V=1.0, theta=0.0
% INFO    : Bus 29332	: V=0.9665394, theta=-53.660246 -> V=1.0, theta=0.0
% INFO    : Bus 29333	: V=0.9579264, theta=-54.860777 -> V=1.0, theta=0.0
% INFO    : Bus 29334	: V=0.9561729, theta=-54.89549 -> V=1.0, theta=0.0
% INFO    : Bus 29335	: V=0.9565453, theta=-54.589264 -> V=1.0, theta=0.0
% INFO    : Bus 29336	: V=0.9564177, theta=-54.65152 -> V=1.0, theta=0.0
% INFO    : Bus 29337	: V=0.985871, theta=-51.512045 -> V=1.0, theta=0.0
% INFO    : Bus 29338	: V=1.0107314, theta=-48.186898 -> V=1.0, theta=0.0
% INFO    : Bus 29339	: V=0.9764503, theta=-52.678807 -> V=1.0, theta=0.0
% INFO    : Bus 29340	: V=0.9686681, theta=-53.508942 -> V=1.0, theta=0.0
% INFO    : Bus 29341	: V=0.9775589, theta=-52.543204 -> V=1.0, theta=0.0
% INFO    : Bus 29342	: V=0.970592, theta=-53.180342 -> V=1.0, theta=0.0
% INFO    : Bus 29343	: V=0.9961962, theta=-50.259631 -> V=1.0, theta=0.0
% INFO    : Bus 29344	: V=0.981829, theta=-52.064437 -> V=1.0, theta=0.0
% INFO    : Bus 29345	: V=0.9706085, theta=-53.202184 -> V=1.0, theta=0.0
% INFO    : Bus 29346	: V=0.9793486, theta=-52.348477 -> V=1.0, theta=0.0
% INFO    : Bus 29347	: V=0.9693799, theta=-53.346611 -> V=1.0, theta=0.0
% INFO    : Bus 29348	: V=0.9855026, theta=-51.833691 -> V=1.0, theta=0.0
% INFO    : Bus 29349	: V=0.9693752, theta=-53.277573 -> V=1.0, theta=0.0
% INFO    : Bus 29350	: V=0.9753857, theta=-52.843525 -> V=1.0, theta=0.0
% INFO    : Bus 29351	: V=0.9701148, theta=-53.410079 -> V=1.0, theta=0.0
% INFO    : Bus 29352	: V=0.9848614, theta=-52.013755 -> V=1.0, theta=0.0
% INFO    : Bus 29353	: V=0.9851285, theta=-51.476444 -> V=1.0, theta=0.0
% INFO    : Bus 29354	: V=0.9625771, theta=-53.434843 -> V=1.0, theta=0.0
% INFO    : Bus 29355	: V=0.9852995, theta=-51.473866 -> V=1.0, theta=0.0
% INFO    : Bus 29356	: V=0.9828108, theta=-51.529499 -> V=1.0, theta=0.0
% INFO    : Bus 29357	: V=0.9839842, theta=-51.461236 -> V=1.0, theta=0.0
% INFO    : Bus 29358	: V=0.9847423, theta=-51.436457 -> V=1.0, theta=0.0
% INFO    : Bus 29359	: V=0.9845541, theta=-51.360308 -> V=1.0, theta=0.0
% INFO    : Bus 29360	: V=0.9846128, theta=-51.400855 -> V=1.0, theta=0.0
% INFO    : Bus 29361	: V=0.9909275, theta=-49.813336 -> V=1.0, theta=0.0
% INFO    : Bus 29362	: V=0.9897817, theta=-50.007339 -> V=1.0, theta=0.0
% INFO    : Bus 29363	: V=0.9791757, theta=-51.051723 -> V=1.0, theta=0.0
% INFO    : Bus 29364	: V=0.9677118, theta=-51.331138 -> V=1.0, theta=0.0
% INFO    : Bus 29365	: V=0.9620944, theta=-51.506518 -> V=1.0, theta=0.0
% INFO    : Bus 29366	: V=0.9629745, theta=-51.465464 -> V=1.0, theta=0.0
% INFO    : Bus 29367	: V=0.9642867, theta=-51.409514 -> V=1.0, theta=0.0
% INFO    : Bus 29368	: V=0.9705067, theta=-51.039116 -> V=1.0, theta=0.0
% INFO    : Bus 29369	: V=0.9670998, theta=-51.12417 -> V=1.0, theta=0.0
% INFO    : Bus 29370	: V=0.9683125, theta=-51.013338 -> V=1.0, theta=0.0
% INFO    : Bus 29371	: V=0.9706718, theta=-50.798114 -> V=1.0, theta=0.0
% INFO    : Bus 29372	: V=0.9815953, theta=-49.498472 -> V=1.0, theta=0.0
% INFO    : Bus 29373	: V=0.990488, theta=-49.517746 -> V=1.0, theta=0.0
% INFO    : Bus 29374	: V=0.9722962, theta=-50.793594 -> V=1.0, theta=0.0
% INFO    : Bus 29375	: V=0.9836997, theta=-50.21953 -> V=1.0, theta=0.0
% INFO    : Bus 29376	: V=0.9921189, theta=-49.019874 -> V=1.0, theta=0.0
% INFO    : Bus 29377	: V=0.9748099, theta=-50.594942 -> V=1.0, theta=0.0
% INFO    : Bus 29378	: V=0.9770023, theta=-50.418157 -> V=1.0, theta=0.0
% INFO    : Bus 29379	: V=0.9771613, theta=-50.093185 -> V=1.0, theta=0.0
% INFO    : Bus 29380	: V=0.9677616, theta=-50.824048 -> V=1.0, theta=0.0
% INFO    : Bus 29381	: V=0.9679123, theta=-50.619259 -> V=1.0, theta=0.0
% INFO    : Bus 29382	: V=0.9785186, theta=-49.856726 -> V=1.0, theta=0.0
