% INFO    : Bus 29383	: V=0.9800077, theta=-49.738708 -> V=1.0, theta=0.0
% INFO    : Bus 29384	: V=0.969744, theta=-50.618808 -> V=1.0, theta=0.0
% INFO    : Bus 29385	: V=0.966059, theta=-50.756147 -> V=1.0, theta=0.0
% INFO    : Bus 29386	: V=0.9662026, theta=-50.838667 -> V=1.0, theta=0.0
% INFO    : Bus 29387	: V=0.966284, theta=-50.854682 -> V=1.0, theta=0.0
% INFO    : Bus 29388	: V=0.9768277, theta=-50.099855 -> V=1.0, theta=0.0
% INFO    : Bus 29389	: V=0.9678494, theta=-50.626481 -> V=1.0, theta=0.0
% INFO    : Bus 29390	: V=0.9779081, theta=-49.899247 -> V=1.0, theta=0.0
% INFO    : Bus 29391	: V=0.9721882, theta=-50.159862 -> V=1.0, theta=0.0
% INFO    : Bus 29392	: V=0.9837632, theta=-49.337482 -> V=1.0, theta=0.0
% INFO    : Bus 29393	: V=0.9887048, theta=-48.753346 -> V=1.0, theta=0.0
% INFO    : Bus 29394	: V=0.9910845, theta=-48.637166 -> V=1.0, theta=0.0
% INFO    : Bus 29395	: V=0.9767394, theta=-50.282381 -> V=1.0, theta=0.0
% INFO    : Bus 29396	: V=0.974733, theta=-50.438657 -> V=1.0, theta=0.0
% INFO    : Bus 29397	: V=0.9849032, theta=-49.129435 -> V=1.0, theta=0.0
% INFO    : Bus 29398	: V=0.9869775, theta=-48.899366 -> V=1.0, theta=0.0
% INFO    : Bus 29399	: V=0.9734117, theta=-50.327318 -> V=1.0, theta=0.0
% INFO    : Bus 29400	: V=0.9898606, theta=-48.561554 -> V=1.0, theta=0.0
% INFO    : Bus 29401	: V=0.9972979, theta=-48.149782 -> V=1.0, theta=0.0
% INFO    : Bus 29402	: V=0.9737865, theta=-50.655569 -> V=1.0, theta=0.0
% INFO    : Bus 29403	: V=0.9783237, theta=-50.261875 -> V=1.0, theta=0.0
% INFO    : Bus 29404	: V=0.9939244, theta=-48.681268 -> V=1.0, theta=0.0
% INFO    : Bus 29405	: V=0.9780228, theta=-50.254055 -> V=1.0, theta=0.0
% INFO    : Bus 29406	: V=0.9804843, theta=-50.106544 -> V=1.0, theta=0.0
% INFO    : Bus 29407	: V=0.9815933, theta=-50.043109 -> V=1.0, theta=0.0
% INFO    : Bus 29408	: V=0.9734779, theta=-50.960458 -> V=1.0, theta=0.0
% INFO    : Bus 29409	: V=0.9730203, theta=-50.795125 -> V=1.0, theta=0.0
% INFO    : Bus 29410	: V=0.9773268, theta=-50.446881 -> V=1.0, theta=0.0
% INFO    : Bus 29411	: V=0.975707, theta=-50.459237 -> V=1.0, theta=0.0
% INFO    : Bus 29412	: V=0.9781588, theta=-50.361873 -> V=1.0, theta=0.0
% INFO    : Bus 29413	: V=0.9775781, theta=-50.327902 -> V=1.0, theta=0.0
% INFO    : Bus 29414	: V=0.9856299, theta=-49.040714 -> V=1.0, theta=0.0
% INFO    : Bus 29415	: V=0.9864061, theta=-48.990646 -> V=1.0, theta=0.0
% INFO    : Bus 29416	: V=0.9838037, theta=-49.46482 -> V=1.0, theta=0.0
% INFO    : Bus 29417	: V=0.9885682, theta=-48.81596 -> V=1.0, theta=0.0
% INFO    : Bus 29418	: V=0.9876426, theta=-48.772394 -> V=1.0, theta=0.0
% INFO    : Bus 29419	: V=0.9838013, theta=-49.512235 -> V=1.0, theta=0.0
% INFO    : Bus 29420	: V=0.9835072, theta=-49.494088 -> V=1.0, theta=0.0
% INFO    : Bus 29421	: V=0.9823096, theta=-49.492251 -> V=1.0, theta=0.0
% INFO    : Bus 29422	: V=0.9832564, theta=-49.448221 -> V=1.0, theta=0.0
% INFO    : Bus 29423	: V=0.9984617, theta=-47.803236 -> V=1.0, theta=0.0
% INFO    : Bus 29424	: V=0.9878977, theta=-48.729799 -> V=1.0, theta=0.0
% INFO    : Bus 29425	: V=0.9951493, theta=-49.426122 -> V=1.0, theta=0.0
% INFO    : Bus 29426	: V=0.9769308, theta=-50.992911 -> V=1.0, theta=0.0
% INFO    : Bus 29427	: V=0.975686, theta=-51.036905 -> V=1.0, theta=0.0
% INFO    : Bus 29428	: V=0.9755639, theta=-50.927071 -> V=1.0, theta=0.0
% INFO    : Bus 29429	: V=0.9956041, theta=-49.208054 -> V=1.0, theta=0.0
% INFO    : Bus 29430	: V=1.0188576, theta=-46.464022 -> V=1.0, theta=0.0
% INFO    : Bus 29431	: V=0.9953441, theta=-48.815257 -> V=1.0, theta=0.0
% INFO    : Bus 29432	: V=0.9781706, theta=-50.491047 -> V=1.0, theta=0.0
% INFO    : Bus 29433	: V=0.9941375, theta=-48.795569 -> V=1.0, theta=0.0
% INFO    : Bus 29434	: V=1.0195718, theta=-46.035191 -> V=1.0, theta=0.0
% INFO    : Bus 29435	: V=0.98399, theta=-49.716569 -> V=1.0, theta=0.0
% INFO    : Bus 29436	: V=1.0186362, theta=-45.031001 -> V=1.0, theta=0.0
% INFO    : Bus 29437	: V=1.0003092, theta=-48.063938 -> V=1.0, theta=0.0
% INFO    : Bus 29438	: V=0.9859444, theta=-49.545306 -> V=1.0, theta=0.0
% INFO    : Bus 29439	: V=0.9982742, theta=-48.207497 -> V=1.0, theta=0.0
% INFO    : Bus 29440	: V=1.0181785, theta=-44.471994 -> V=1.0, theta=0.0
% INFO    : Bus 29441	: V=0.9901188, theta=-47.879685 -> V=1.0, theta=0.0
% INFO    : Bus 29442	: V=0.9932208, theta=-48.624833 -> V=1.0, theta=0.0
% INFO    : Bus 29443	: V=0.9871273, theta=-48.949841 -> V=1.0, theta=0.0
% INFO    : Bus 29444	: V=0.9973701, theta=-48.184045 -> V=1.0, theta=0.0
% INFO    : Bus 29445	: V=1.0013274, theta=-47.896638 -> V=1.0, theta=0.0
% INFO    : Bus 29446	: V=0.9962891, theta=-48.341492 -> V=1.0, theta=0.0
% INFO    : Bus 29447	: V=0.9960888, theta=-48.337128 -> V=1.0, theta=0.0
% INFO    : Bus 29448	: V=0.9953907, theta=-48.398918 -> V=1.0, theta=0.0
% INFO    : Bus 29449	: V=0.9923911, theta=-48.460539 -> V=1.0, theta=0.0
% INFO    : Bus 29450	: V=0.9914725, theta=-48.610018 -> V=1.0, theta=0.0
% INFO    : Bus 29451	: V=1.0174533, theta=-45.17483 -> V=1.0, theta=0.0
% INFO    : Bus 29452	: V=0.9929429, theta=-48.224582 -> V=1.0, theta=0.0
% INFO    : Bus 29453	: V=1.0031836, theta=-46.891553 -> V=1.0, theta=0.0
% INFO    : Bus 29454	: V=0.9942128, theta=-48.13505 -> V=1.0, theta=0.0
% INFO    : Bus 29455	: V=0.9897426, theta=-49.336437 -> V=1.0, theta=0.0
% INFO    : Bus 29456	: V=1.0073379, theta=-47.301166 -> V=1.0, theta=0.0
% INFO    : Bus 29457	: V=1.0035094, theta=-47.89109 -> V=1.0, theta=0.0
% INFO    : Bus 29458	: V=1.0019569, theta=-47.942033 -> V=1.0, theta=0.0
% INFO    : Bus 29459	: V=0.9886109, theta=-48.983237 -> V=1.0, theta=0.0
% INFO    : Bus 29460	: V=1.0015661, theta=-47.952073 -> V=1.0, theta=0.0
% INFO    : Bus 29461	: V=0.9897774, theta=-48.918374 -> V=1.0, theta=0.0
% INFO    : Bus 29462	: V=0.9922037, theta=-48.848922 -> V=1.0, theta=0.0
% INFO    : Bus 29463	: V=1.0001351, theta=-48.12446 -> V=1.0, theta=0.0
% INFO    : Bus 29464	: V=1.0011668, theta=-47.957344 -> V=1.0, theta=0.0
% INFO    : Bus 29465	: V=0.9970521, theta=-48.296646 -> V=1.0, theta=0.0
% INFO    : Bus 29466	: V=1.0009677, theta=-47.950355 -> V=1.0, theta=0.0
% INFO    : Bus 29467	: V=0.9850061, theta=-49.721874 -> V=1.0, theta=0.0
% INFO    : Bus 29468	: V=1.0063711, theta=-47.785852 -> V=1.0, theta=0.0
% INFO    : Bus 29469	: V=1.006637, theta=-47.535566 -> V=1.0, theta=0.0
% INFO    : Bus 29470	: V=1.006317, theta=-47.510577 -> V=1.0, theta=0.0
% INFO    : Bus 29471	: V=1.0067582, theta=-47.767363 -> V=1.0, theta=0.0
% INFO    : Bus 29472	: V=1.0059136, theta=-47.811121 -> V=1.0, theta=0.0
% INFO    : Bus 29473	: V=1.0050557, theta=-47.838242 -> V=1.0, theta=0.0
% INFO    : Bus 29474	: V=1.0048479, theta=-47.860237 -> V=1.0, theta=0.0
% INFO    : Bus 29475	: V=1.0025395, theta=-48.044915 -> V=1.0, theta=0.0
% INFO    : Bus 29476	: V=0.9534381, theta=-54.473456 -> V=1.0, theta=0.0
% INFO    : Bus 29477	: V=0.9524534, theta=-54.743001 -> V=1.0, theta=0.0
% INFO    : Bus 29478	: V=0.9845505, theta=-52.209079 -> V=1.0, theta=0.0
% INFO    : Bus 29479	: V=0.9993699, theta=-50.053392 -> V=1.0, theta=0.0
% INFO    : Bus 29480	: V=0.9565448, theta=-54.58951 -> V=1.0, theta=0.0
% INFO    : Bus 29481	: V=0.9281378, theta=-85.782077 -> V=1.0, theta=0.0
% INFO    : Bus 29482	: V=0.9337636, theta=-86.114379 -> V=1.0, theta=0.0
% INFO    : Bus 29483	: V=0.9286973, theta=-86.075413 -> V=1.0, theta=0.0
% INFO    : Bus 29484	: V=0.9414029, theta=-85.045699 -> V=1.0, theta=0.0
% INFO    : Bus 29485	: V=0.9886446, theta=-35.510187 -> V=1.0, theta=0.0
% INFO    : Bus 29486	: V=1.0019906, theta=-34.097425 -> V=1.0, theta=0.0
% INFO    : Bus 29487	: V=0.9906015, theta=-35.672653 -> V=1.0, theta=0.0
% INFO    : Bus 29488	: V=1.0074509, theta=-33.414749 -> V=1.0, theta=0.0
% INFO    : Bus 29489	: V=0.9967381, theta=-34.845816 -> V=1.0, theta=0.0
% INFO    : Bus 29490	: V=1.0031805, theta=-33.97913 -> V=1.0, theta=0.0
% INFO    : Bus 29491	: V=0.9721539, theta=-38.826762 -> V=1.0, theta=0.0
% INFO    : Bus 29492	: V=0.9920765, theta=-35.216684 -> V=1.0, theta=0.0
% INFO    : Bus 29493	: V=0.9923519, theta=-35.401504 -> V=1.0, theta=0.0
% INFO    : Bus 29494	: V=0.9909004, theta=-35.574045 -> V=1.0, theta=0.0
% INFO    : Bus 29495	: V=1.0023497, theta=-33.973955 -> V=1.0, theta=0.0
% INFO    : Bus 29496	: V=0.9965452, theta=-34.733231 -> V=1.0, theta=0.0
% INFO    : Bus 29497	: V=0.9967757, theta=-34.611165 -> V=1.0, theta=0.0
% INFO    : Bus 29498	: V=1.001721, theta=-33.983276 -> V=1.0, theta=0.0
% INFO    : Bus 29499	: V=0.9961755, theta=-34.589184 -> V=1.0, theta=0.0
% INFO    : Bus 29500	: V=1.0011746, theta=-33.94951 -> V=1.0, theta=0.0
% INFO    : Bus 29501	: V=0.9869191, theta=-35.566665 -> V=1.0, theta=0.0
% INFO    : Bus 29502	: V=0.989814, theta=-34.962695 -> V=1.0, theta=0.0
% INFO    : Bus 29503	: V=1.0039829, theta=-34.205288 -> V=1.0, theta=0.0
% INFO    : Bus 29504	: V=1.0032373, theta=-34.443521 -> V=1.0, theta=0.0
% INFO    : Bus 29505	: V=0.9795905, theta=-38.38582 -> V=1.0, theta=0.0
% INFO    : Bus 29506	: V=0.9928359, theta=-36.207103 -> V=1.0, theta=0.0
% INFO    : Bus 29507	: V=0.988727, theta=-37.155152 -> V=1.0, theta=0.0
% INFO    : Bus 29508	: V=0.9869468, theta=-37.583714 -> V=1.0, theta=0.0
% INFO    : Bus 29509	: V=0.9796674, theta=-38.479029 -> V=1.0, theta=0.0
% INFO    : Bus 29510	: V=0.9859906, theta=-37.95347 -> V=1.0, theta=0.0
% INFO    : Bus 29511	: V=1.005491, theta=-34.021076 -> V=1.0, theta=0.0
% INFO    : Bus 29512	: V=0.9817709, theta=-38.294034 -> V=1.0, theta=0.0
% INFO    : Bus 29513	: V=0.9832034, theta=-38.595147 -> V=1.0, theta=0.0
% INFO    : Bus 29514	: V=1.0081672, theta=-33.029842 -> V=1.0, theta=0.0
% INFO    : Bus 29515	: V=0.9374903, theta=-82.583908 -> V=1.0, theta=0.0
% INFO    : Bus 29516	: V=0.9391354, theta=-82.760013 -> V=1.0, theta=0.0
% INFO    : Bus 29517	: V=0.9453663, theta=-82.596835 -> V=1.0, theta=0.0
% INFO    : Bus 29518	: V=0.9296152, theta=-85.132038 -> V=1.0, theta=0.0
% INFO    : Bus 29519	: V=0.9317606, theta=-84.106648 -> V=1.0, theta=0.0
% INFO    : Bus 29520	: V=0.9472498, theta=-80.149379 -> V=1.0, theta=0.0
% INFO    : Bus 29521	: V=0.929488, theta=-83.600456 -> V=1.0, theta=0.0
% INFO    : Bus 29522	: V=0.9290194, theta=-83.447509 -> V=1.0, theta=0.0
% INFO    : Bus 29523	: V=0.9744728, theta=-77.120651 -> V=1.0, theta=0.0
% INFO    : Bus 29524	: V=0.9599523, theta=-78.521243 -> V=1.0, theta=0.0
% INFO    : Bus 29525	: V=0.9326628, theta=-84.053259 -> V=1.0, theta=0.0
% INFO    : Bus 29526	: V=0.961392, theta=-68.243851 -> V=1.0, theta=0.0
% INFO    : Bus 29527	: V=0.9726551, theta=-66.84601 -> V=1.0, theta=0.0
% INFO    : Bus 29528	: V=0.9832362, theta=-66.783362 -> V=1.0, theta=0.0
% INFO    : Bus 29529	: V=0.9947201, theta=-60.110081 -> V=1.0, theta=0.0
% INFO    : Bus 29530	: V=0.9993178, theta=-58.725436 -> V=1.0, theta=0.0
% INFO    : Bus 29531	: V=0.9863172, theta=-51.241903 -> V=1.0, theta=0.0
% INFO    : Bus 29532	: V=0.9862821, theta=-52.184841 -> V=1.0, theta=0.0
% INFO    : Bus 29533	: V=0.9863648, theta=-52.809921 -> V=1.0, theta=0.0
% INFO    : Bus 29534	: V=0.9939456, theta=-48.718017 -> V=1.0, theta=0.0
% INFO    : Bus 29535	: V=0.9871248, theta=-49.935692 -> V=1.0, theta=0.0
% INFO    : Bus 29536	: V=0.9614818, theta=-50.995642 -> V=1.0, theta=0.0
% INFO    : Bus 29537	: V=0.9706855, theta=-53.581548 -> V=1.0, theta=0.0
% INFO    : Bus 29538	: V=0.9669763, theta=-53.009326 -> V=1.0, theta=0.0
% INFO    : Bus 29539	: V=0.9642334, theta=-53.771937 -> V=1.0, theta=0.0
% INFO    : Bus 29540	: V=0.985105, theta=-52.869313 -> V=1.0, theta=0.0
% INFO    : Bus 29541	: V=0.9663637, theta=-52.866723 -> V=1.0, theta=0.0
% INFO    : Bus 29542	: V=0.9599107, theta=-53.911744 -> V=1.0, theta=0.0
% INFO    : Bus 29543	: V=0.9567106, theta=-55.124394 -> V=1.0, theta=0.0
% INFO    : Bus 29544	: V=0.9645668, theta=-54.036571 -> V=1.0, theta=0.0
% INFO    : Bus 29545	: V=0.9642185, theta=-53.629402 -> V=1.0, theta=0.0
% INFO    : Bus 29546	: V=0.9629518, theta=-53.646435 -> V=1.0, theta=0.0
% INFO    : Bus 29547	: V=0.9620476, theta=-53.638906 -> V=1.0, theta=0.0
% INFO    : Bus 29548	: V=0.956547, theta=-55.756343 -> V=1.0, theta=0.0
% INFO    : Bus 29549	: V=0.9564117, theta=-55.583369 -> V=1.0, theta=0.0
% INFO    : Bus 29550	: V=0.9583007, theta=-55.707537 -> V=1.0, theta=0.0
% INFO    : Bus 29551	: V=0.9572074, theta=-55.892198 -> V=1.0, theta=0.0
% INFO    : Bus 29552	: V=0.9558971, theta=-55.950935 -> V=1.0, theta=0.0
% INFO    : Bus 29553	: V=0.9629159, theta=-54.798994 -> V=1.0, theta=0.0
% INFO    : Bus 29554	: V=0.9576429, theta=-55.736825 -> V=1.0, theta=0.0
% INFO    : Bus 29555	: V=0.9529958, theta=-55.837254 -> V=1.0, theta=0.0
% INFO    : Bus 29556	: V=0.9545513, theta=-55.771066 -> V=1.0, theta=0.0
% INFO    : Bus 29557	: V=0.9623977, theta=-55.357242 -> V=1.0, theta=0.0
% INFO    : Bus 29558	: V=0.95434, theta=-55.707542 -> V=1.0, theta=0.0
% INFO    : Bus 29559	: V=0.954145, theta=-55.214514 -> V=1.0, theta=0.0
% INFO    : Bus 29560	: V=0.9543548, theta=-55.161669 -> V=1.0, theta=0.0
% INFO    : Bus 29561	: V=0.9511757, theta=-55.677204 -> V=1.0, theta=0.0
% INFO    : Bus 29562	: V=0.9533997, theta=-55.062336 -> V=1.0, theta=0.0
% INFO    : Bus 29563	: V=0.9545419, theta=-54.975947 -> V=1.0, theta=0.0
% INFO    : Bus 29564	: V=0.9545101, theta=-55.063203 -> V=1.0, theta=0.0
% INFO    : Bus 29565	: V=0.9613264, theta=-53.436547 -> V=1.0, theta=0.0
% INFO    : Bus 29566	: V=0.9539323, theta=-54.870509 -> V=1.0, theta=0.0
% INFO    : Bus 29567	: V=0.9702559, theta=-50.954037 -> V=1.0, theta=0.0
% INFO    : Bus 29568	: V=0.9557301, theta=-54.555498 -> V=1.0, theta=0.0
% INFO    : Bus 29569	: V=0.9656368, theta=-52.62368 -> V=1.0, theta=0.0
% INFO    : Bus 29570	: V=0.9656012, theta=-52.320882 -> V=1.0, theta=0.0
% INFO    : Bus 29571	: V=0.9633794, theta=-52.647582 -> V=1.0, theta=0.0
% INFO    : Bus 29572	: V=0.9621906, theta=-54.711682 -> V=1.0, theta=0.0
% INFO    : Bus 29573	: V=0.9553802, theta=-54.882144 -> V=1.0, theta=0.0
% INFO    : Bus 29574	: V=0.9567266, theta=-54.546451 -> V=1.0, theta=0.0
% INFO    : Bus 29575	: V=0.9756713, theta=-52.328531 -> V=1.0, theta=0.0
% INFO    : Bus 29576	: V=0.9639594, theta=-54.23138 -> V=1.0, theta=0.0
% INFO    : Bus 29577	: V=0.9636234, theta=-53.681965 -> V=1.0, theta=0.0
% INFO    : Bus 29578	: V=0.952041, theta=-55.428522 -> V=1.0, theta=0.0
% INFO    : Bus 29579	: V=0.9596425, theta=-53.811685 -> V=1.0, theta=0.0
% INFO    : Bus 29580	: V=0.9731826, theta=-51.631772 -> V=1.0, theta=0.0
% INFO    : Bus 29581	: V=0.954692, theta=-53.371614 -> V=1.0, theta=0.0
% INFO    : Bus 29582	: V=0.9628759, theta=-52.803926 -> V=1.0, theta=0.0
% INFO    : Bus 29583	: V=0.9558008, theta=-52.882035 -> V=1.0, theta=0.0
% INFO    : Bus 29584	: V=0.9617929, theta=-53.430611 -> V=1.0, theta=0.0
% INFO    : Bus 29585	: V=0.9750395, theta=-51.382145 -> V=1.0, theta=0.0
% INFO    : Bus 29586	: V=0.9819568, theta=-50.536703 -> V=1.0, theta=0.0
% INFO    : Bus 29587	: V=0.9867148, theta=-50.060491 -> V=1.0, theta=0.0
% INFO    : Bus 29588	: V=0.9891288, theta=-49.861318 -> V=1.0, theta=0.0
% INFO    : Bus 29589	: V=1.0183158, theta=-46.847225 -> V=1.0, theta=0.0
% INFO    : Bus 29590	: V=1.0043711, theta=-48.042551 -> V=1.0, theta=0.0
% INFO    : Bus 29591	: V=0.9814503, theta=-50.48328 -> V=1.0, theta=0.0
% INFO    : Bus 29592	: V=0.9884469, theta=-49.87126 -> V=1.0, theta=0.0
% INFO    : Bus 29593	: V=0.9810646, theta=-50.230632 -> V=1.0, theta=0.0
% INFO    : Bus 29594	: V=1.0167328, theta=-46.818466 -> V=1.0, theta=0.0
% INFO    : Bus 29595	: V=0.9813036, theta=-50.580733 -> V=1.0, theta=0.0
% INFO    : Bus 29596	: V=0.9667019, theta=-53.39845 -> V=1.0, theta=0.0
% INFO    : Bus 29597	: V=0.9738408, theta=-51.491145 -> V=1.0, theta=0.0
% INFO    : Bus 29598	: V=0.9751757, theta=-51.329299 -> V=1.0, theta=0.0
% INFO    : Bus 29599	: V=0.9792108, theta=-50.856339 -> V=1.0, theta=0.0
% INFO    : Bus 29600	: V=0.9775907, theta=-51.075567 -> V=1.0, theta=0.0
% INFO    : Bus 29601	: V=1.0178511, theta=-46.912686 -> V=1.0, theta=0.0
% INFO    : Bus 29602	: V=0.9905338, theta=-49.463055 -> V=1.0, theta=0.0
% INFO    : Bus 29603	: V=0.9757883, theta=-51.454977 -> V=1.0, theta=0.0
% INFO    : Bus 29604	: V=0.9694827, theta=-52.222474 -> V=1.0, theta=0.0
% INFO    : Bus 29605	: V=0.9685808, theta=-52.251565 -> V=1.0, theta=0.0
% INFO    : Bus 29606	: V=0.9653607, theta=-52.835142 -> V=1.0, theta=0.0
% INFO    : Bus 29607	: V=0.9746992, theta=-51.54443 -> V=1.0, theta=0.0
% INFO    : Bus 29608	: V=0.9754662, theta=-51.140832 -> V=1.0, theta=0.0
% INFO    : Bus 29609	: V=0.9724805, theta=-52.050447 -> V=1.0, theta=0.0
% INFO    : Bus 29610	: V=0.9636292, theta=-53.157996 -> V=1.0, theta=0.0
% INFO    : Bus 29611	: V=0.9713111, theta=-52.200394 -> V=1.0, theta=0.0
% INFO    : Bus 29612	: V=0.9629584, theta=-53.242682 -> V=1.0, theta=0.0
% INFO    : Bus 29613	: V=0.9605984, theta=-53.399254 -> V=1.0, theta=0.0
% INFO    : Bus 29614	: V=0.9613824, theta=-53.354249 -> V=1.0, theta=0.0
% INFO    : Bus 29615	: V=0.9639282, theta=-52.949746 -> V=1.0, theta=0.0
% INFO    : Bus 29616	: V=0.9622888, theta=-53.01116 -> V=1.0, theta=0.0
% INFO    : Bus 29617	: V=0.9525675, theta=-55.043515 -> V=1.0, theta=0.0
% INFO    : Bus 29618	: V=0.9666923, theta=-52.688727 -> V=1.0, theta=0.0
% INFO    : Bus 29619	: V=0.9468933, theta=-55.787677 -> V=1.0, theta=0.0
% INFO    : Bus 29620	: V=0.9488063, theta=-55.657012 -> V=1.0, theta=0.0
% INFO    : Bus 29621	: V=0.9506973, theta=-55.317142 -> V=1.0, theta=0.0
% INFO    : Bus 29622	: V=0.9497512, theta=-55.357333 -> V=1.0, theta=0.0
% INFO    : Bus 29623	: V=0.9502467, theta=-55.342598 -> V=1.0, theta=0.0
% INFO    : Bus 29624	: V=0.95154, theta=-55.249159 -> V=1.0, theta=0.0
% INFO    : Bus 29625	: V=0.9504682, theta=-55.314436 -> V=1.0, theta=0.0
% INFO    : Bus 29626	: V=0.9487547, theta=-55.155474 -> V=1.0, theta=0.0
% INFO    : Bus 29627	: V=0.9750834, theta=-51.26464 -> V=1.0, theta=0.0
% INFO    : Bus 29628	: V=0.9573294, theta=-53.970769 -> V=1.0, theta=0.0
% INFO    : Bus 29629	: V=0.9631933, theta=-52.791019 -> V=1.0, theta=0.0
% INFO    : Bus 29630	: V=0.9601941, theta=-53.271407 -> V=1.0, theta=0.0
% INFO    : Bus 29631	: V=0.9658499, theta=-52.896929 -> V=1.0, theta=0.0
% INFO    : Bus 29632	: V=0.9718629, theta=-51.702227 -> V=1.0, theta=0.0
% INFO    : Bus 29633	: V=0.9892182, theta=-49.680538 -> V=1.0, theta=0.0
% INFO    : Bus 29634	: V=0.968124, theta=-52.108178 -> V=1.0, theta=0.0
% INFO    : Bus 29635	: V=0.9698679, theta=-51.973397 -> V=1.0, theta=0.0
% INFO    : Bus 29636	: V=0.9622163, theta=-53.20483 -> V=1.0, theta=0.0
% INFO    : Bus 29637	: V=0.9646697, theta=-52.767491 -> V=1.0, theta=0.0
% INFO    : Bus 29638	: V=0.9621265, theta=-53.271168 -> V=1.0, theta=0.0
% INFO    : Bus 29639	: V=0.9723745, theta=-51.686803 -> V=1.0, theta=0.0
% INFO    : Bus 29640	: V=0.9567759, theta=-54.346162 -> V=1.0, theta=0.0
% INFO    : Bus 29641	: V=0.9579014, theta=-54.246868 -> V=1.0, theta=0.0
% INFO    : Bus 29642	: V=0.9502275, theta=-54.894723 -> V=1.0, theta=0.0
% INFO    : Bus 29643	: V=0.9522235, theta=-54.762279 -> V=1.0, theta=0.0
% INFO    : Bus 29644	: V=0.9538127, theta=-54.67336 -> V=1.0, theta=0.0
% INFO    : Bus 29645	: V=0.9512295, theta=-55.110519 -> V=1.0, theta=0.0
% INFO    : Bus 29646	: V=0.9545682, theta=-54.495781 -> V=1.0, theta=0.0
% INFO    : Bus 29647	: V=0.9555072, theta=-54.470286 -> V=1.0, theta=0.0
% INFO    : Bus 29648	: V=0.9663864, theta=-52.432425 -> V=1.0, theta=0.0
% INFO    : Bus 29649	: V=0.9650724, theta=-52.583728 -> V=1.0, theta=0.0
% INFO    : Bus 29650	: V=0.9673532, theta=-52.30796 -> V=1.0, theta=0.0
% INFO    : Bus 29651	: V=0.9548157, theta=-54.667962 -> V=1.0, theta=0.0
% INFO    : Bus 29652	: V=0.9693436, theta=-52.039984 -> V=1.0, theta=0.0
% INFO    : Bus 29653	: V=0.9579024, theta=-54.213677 -> V=1.0, theta=0.0
% INFO    : Bus 29654	: V=0.9522492, theta=-54.93013 -> V=1.0, theta=0.0
% INFO    : Bus 29655	: V=0.9538333, theta=-54.818618 -> V=1.0, theta=0.0
% INFO    : Bus 29656	: V=0.9532229, theta=-54.902054 -> V=1.0, theta=0.0
% INFO    : Bus 29657	: V=0.977593, theta=-50.962255 -> V=1.0, theta=0.0
% INFO    : Bus 29658	: V=0.9841421, theta=-50.524265 -> V=1.0, theta=0.0
% INFO    : Bus 29659	: V=0.98371, theta=-50.585631 -> V=1.0, theta=0.0
% INFO    : Bus 29660	: V=0.9812069, theta=-50.608659 -> V=1.0, theta=0.0
% INFO    : Bus 29661	: V=0.9969188, theta=-48.965929 -> V=1.0, theta=0.0
% INFO    : Bus 29662	: V=1.0024419, theta=-48.438615 -> V=1.0, theta=0.0
% INFO    : Bus 29663	: V=0.9737663, theta=-51.3362 -> V=1.0, theta=0.0
% INFO    : Bus 29664	: V=0.9732598, theta=-51.330926 -> V=1.0, theta=0.0
% INFO    : Bus 29665	: V=0.9722165, theta=-51.533671 -> V=1.0, theta=0.0
% INFO    : Bus 29666	: V=0.9700896, theta=-51.818306 -> V=1.0, theta=0.0
% INFO    : Bus 29667	: V=0.9937299, theta=-49.249773 -> V=1.0, theta=0.0
% INFO    : Bus 29668	: V=1.0014218, theta=-48.073834 -> V=1.0, theta=0.0
% INFO    : Bus 29669	: V=0.9897585, theta=-49.488684 -> V=1.0, theta=0.0
% INFO    : Bus 29670	: V=1.0058209, theta=-48.018708 -> V=1.0, theta=0.0
% INFO    : Bus 29671	: V=0.9855048, theta=-49.535932 -> V=1.0, theta=0.0
% INFO    : Bus 29672	: V=0.984949, theta=-49.543268 -> V=1.0, theta=0.0
% INFO    : Bus 29673	: V=0.9825001, theta=-47.222432 -> V=1.0, theta=0.0
% INFO    : Bus 29674	: V=0.972978, theta=-52.040475 -> V=1.0, theta=0.0
% INFO    : Bus 29675	: V=0.9733571, theta=-51.053849 -> V=1.0, theta=0.0
% INFO    : Bus 29676	: V=0.9782545, theta=-50.611524 -> V=1.0, theta=0.0
% INFO    : Bus 29677	: V=0.9747658, theta=-51.046015 -> V=1.0, theta=0.0
% INFO    : Bus 29678	: V=0.9766864, theta=-51.156183 -> V=1.0, theta=0.0
% INFO    : Bus 29679	: V=0.9702008, theta=-52.476953 -> V=1.0, theta=0.0
% INFO    : Bus 29680	: V=0.9787696, theta=-50.795195 -> V=1.0, theta=0.0
% INFO    : Bus 29681	: V=0.957271, theta=-53.463448 -> V=1.0, theta=0.0
% INFO    : Bus 29682	: V=0.9739363, theta=-51.103735 -> V=1.0, theta=0.0
% INFO    : Bus 29683	: V=0.9774368, theta=-51.019801 -> V=1.0, theta=0.0
% INFO    : Bus 29684	: V=0.9561094, theta=-54.878622 -> V=1.0, theta=0.0
% INFO    : Bus 29685	: V=0.9794236, theta=-50.961131 -> V=1.0, theta=0.0
% INFO    : Bus 29686	: V=0.9578153, theta=-51.856079 -> V=1.0, theta=0.0
% INFO    : Bus 29687	: V=0.9819474, theta=-50.229427 -> V=1.0, theta=0.0
% INFO    : Bus 29688	: V=0.97453, theta=-51.027354 -> V=1.0, theta=0.0
% INFO    : Bus 29689	: V=1.0050552, theta=-48.128542 -> V=1.0, theta=0.0
% INFO    : Bus 29690	: V=0.9772048, theta=-50.797673 -> V=1.0, theta=0.0
% INFO    : Bus 29691	: V=0.9700726, theta=-50.71411 -> V=1.0, theta=0.0
% INFO    : Bus 29692	: V=0.9730473, theta=-50.901155 -> V=1.0, theta=0.0
% INFO    : Bus 29693	: V=0.9746779, theta=-50.891415 -> V=1.0, theta=0.0
% INFO    : Bus 29694	: V=0.9629124, theta=-51.283157 -> V=1.0, theta=0.0
% INFO    : Bus 29695	: V=0.9742964, theta=-50.1818 -> V=1.0, theta=0.0
% INFO    : Bus 29696	: V=0.9883826, theta=-49.498725 -> V=1.0, theta=0.0
% INFO    : Bus 29697	: V=0.960347, theta=-51.46893 -> V=1.0, theta=0.0
% INFO    : Bus 29698	: V=0.965876, theta=-50.481586 -> V=1.0, theta=0.0
% INFO    : Bus 29699	: V=0.9581658, theta=-51.532496 -> V=1.0, theta=0.0
% INFO    : Bus 29700	: V=0.9640914, theta=-50.897136 -> V=1.0, theta=0.0
% INFO    : Bus 29701	: V=0.9787829, theta=-50.033008 -> V=1.0, theta=0.0
% INFO    : Bus 29702	: V=0.9705752, theta=-50.66131 -> V=1.0, theta=0.0
% INFO    : Bus 29703	: V=0.9648746, theta=-51.204533 -> V=1.0, theta=0.0
% INFO    : Bus 29704	: V=0.9776461, theta=-49.759917 -> V=1.0, theta=0.0
% INFO    : Bus 29705	: V=0.9616517, theta=-51.34816 -> V=1.0, theta=0.0
% INFO    : Bus 29706	: V=0.9559435, theta=-52.268096 -> V=1.0, theta=0.0
% INFO    : Bus 29707	: V=0.9604335, theta=-51.731719 -> V=1.0, theta=0.0
% INFO    : Bus 29708	: V=0.9587798, theta=-51.829239 -> V=1.0, theta=0.0
% INFO    : Bus 29709	: V=0.962504, theta=-51.570052 -> V=1.0, theta=0.0
% INFO    : Bus 29710	: V=0.9582465, theta=-51.843312 -> V=1.0, theta=0.0
% INFO    : Bus 29711	: V=0.9599464, theta=-51.74569 -> V=1.0, theta=0.0
% INFO    : Bus 29712	: V=0.9589128, theta=-51.775776 -> V=1.0, theta=0.0
% INFO    : Bus 29713	: V=0.9587985, theta=-54.583043 -> V=1.0, theta=0.0
% INFO    : Bus 29714	: V=0.9587553, theta=-54.584071 -> V=1.0, theta=0.0
% INFO    : Bus 29715	: V=0.9693185, theta=-52.577537 -> V=1.0, theta=0.0
% INFO    : Bus 29716	: V=0.9619944, theta=-54.172702 -> V=1.0, theta=0.0
% INFO    : Bus 29717	: V=0.9567444, theta=-54.863861 -> V=1.0, theta=0.0
% INFO    : Bus 29718	: V=0.9638819, theta=-53.512095 -> V=1.0, theta=0.0
% INFO    : Bus 29719	: V=0.9594818, theta=-54.565902 -> V=1.0, theta=0.0
% INFO    : Bus 29720	: V=0.966999, theta=-52.986823 -> V=1.0, theta=0.0
% INFO    : Bus 29721	: V=0.9581643, theta=-54.73603 -> V=1.0, theta=0.0
% INFO    : Bus 29722	: V=0.9678218, theta=-52.854405 -> V=1.0, theta=0.0
% INFO    : Bus 29723	: V=0.9659336, theta=-53.170687 -> V=1.0, theta=0.0
% INFO    : Bus 29724	: V=0.9465937, theta=-56.283031 -> V=1.0, theta=0.0
% INFO    : Bus 29725	: V=0.955875, theta=-54.888951 -> V=1.0, theta=0.0
% INFO    : Bus 29726	: V=0.9543339, theta=-55.003433 -> V=1.0, theta=0.0
% INFO    : Bus 29727	: V=0.9644987, theta=-53.510606 -> V=1.0, theta=0.0
% INFO    : Bus 29728	: V=0.9497617, theta=-56.26359 -> V=1.0, theta=0.0
% INFO    : Bus 29729	: V=0.9539715, theta=-55.009765 -> V=1.0, theta=0.0
% INFO    : Bus 29730	: V=0.9517447, theta=-55.258933 -> V=1.0, theta=0.0
% INFO    : Bus 29731	: V=0.9527307, theta=-55.550939 -> V=1.0, theta=0.0
% INFO    : Bus 29732	: V=0.9492656, theta=-55.998861 -> V=1.0, theta=0.0
% INFO    : Bus 29733	: V=0.9501334, theta=-56.197719 -> V=1.0, theta=0.0
% INFO    : Bus 29734	: V=0.9492699, theta=-56.285295 -> V=1.0, theta=0.0
% INFO    : Bus 29735	: V=0.9464453, theta=-56.43752 -> V=1.0, theta=0.0
% INFO    : Bus 29736	: V=0.9474624, theta=-56.400653 -> V=1.0, theta=0.0
% INFO    : Bus 29737	: V=0.9473968, theta=-55.757676 -> V=1.0, theta=0.0
% INFO    : Bus 29738	: V=0.9468099, theta=-55.846712 -> V=1.0, theta=0.0
% INFO    : Bus 29739	: V=0.9452823, theta=-56.105708 -> V=1.0, theta=0.0
% INFO    : Bus 29740	: V=0.9452336, theta=-56.166901 -> V=1.0, theta=0.0
% INFO    : Bus 29741	: V=0.9454455, theta=-56.101916 -> V=1.0, theta=0.0
% INFO    : Bus 29742	: V=0.9458109, theta=-56.253349 -> V=1.0, theta=0.0
% INFO    : Bus 29743	: V=0.9459315, theta=-55.102001 -> V=1.0, theta=0.0
% INFO    : Bus 29744	: V=0.9482053, theta=-55.003359 -> V=1.0, theta=0.0
% INFO    : Bus 29745	: V=0.9453063, theta=-56.042525 -> V=1.0, theta=0.0
% INFO    : Bus 29747	: V=0.934331, theta=-57.350043 -> V=1.0, theta=0.0
% INFO    : Bus 29748	: V=0.9378098, theta=-57.014283 -> V=1.0, theta=0.0
% INFO    : Bus 29749	: V=0.9392378, theta=-56.948556 -> V=1.0, theta=0.0
% INFO    : Bus 29750	: V=0.9825797, theta=-50.450483 -> V=1.0, theta=0.0
% INFO    : Bus 29751	: V=0.9421104, theta=-55.602607 -> V=1.0, theta=0.0
% INFO    : Bus 29752	: V=0.9759215, theta=-50.98737 -> V=1.0, theta=0.0
% INFO    : Bus 29753	: V=0.9483354, theta=-55.630474 -> V=1.0, theta=0.0
% INFO    : Bus 29754	: V=0.9729777, theta=-70.540264 -> V=1.0, theta=0.0
% INFO    : Bus 29755	: V=0.9722848, theta=-70.559281 -> V=1.0, theta=0.0
% INFO    : Bus 29756	: V=0.9722992, theta=-70.498335 -> V=1.0, theta=0.0
% INFO    : Bus 29757	: V=0.9724224, theta=-70.430024 -> V=1.0, theta=0.0
% INFO    : Bus 29758	: V=0.9725136, theta=-70.611285 -> V=1.0, theta=0.0
% INFO    : Bus 29759	: V=0.9591076, theta=-72.015655 -> V=1.0, theta=0.0
% INFO    : Bus 29760	: V=0.9634353, theta=-71.664715 -> V=1.0, theta=0.0
% INFO    : Bus 29761	: V=0.973787, theta=-70.568019 -> V=1.0, theta=0.0
% INFO    : Bus 29762	: V=0.9624362, theta=-71.657079 -> V=1.0, theta=0.0
% INFO    : Bus 29763	: V=0.9579491, theta=-71.793667 -> V=1.0, theta=0.0
% INFO    : Bus 29764	: V=0.9727658, theta=-70.44915 -> V=1.0, theta=0.0
% INFO    : Bus 29765	: V=0.9727982, theta=-70.365181 -> V=1.0, theta=0.0
% INFO    : Bus 29766	: V=0.9726262, theta=-70.35787 -> V=1.0, theta=0.0
% INFO    : Bus 29767	: V=0.9585492, theta=-72.022631 -> V=1.0, theta=0.0
% INFO    : Bus 29768	: V=0.9580334, theta=-72.028431 -> V=1.0, theta=0.0
% INFO    : Bus 29769	: V=0.958925, theta=-72.005222 -> V=1.0, theta=0.0
% INFO    : Bus 29770	: V=0.9580209, theta=-72.040228 -> V=1.0, theta=0.0
% INFO    : Bus 29771	: V=0.9588529, theta=-72.029475 -> V=1.0, theta=0.0
% INFO    : Bus 29772	: V=0.9599288, theta=-71.988342 -> V=1.0, theta=0.0
% INFO    : Bus 29773	: V=0.9634624, theta=-71.713062 -> V=1.0, theta=0.0
% INFO    : Bus 29774	: V=0.9766579, theta=-70.466729 -> V=1.0, theta=0.0
% INFO    : Bus 29775	: V=0.9616764, theta=-71.738236 -> V=1.0, theta=0.0
% INFO    : Bus 29776	: V=0.960398, theta=-71.754245 -> V=1.0, theta=0.0
% INFO    : Bus 29777	: V=0.9598818, theta=-71.770081 -> V=1.0, theta=0.0
% INFO    : Bus 29778	: V=0.9610061, theta=-71.466257 -> V=1.0, theta=0.0
% INFO    : Bus 29779	: V=0.9575053, theta=-72.498475 -> V=1.0, theta=0.0
% INFO    : Bus 29780	: V=0.9553681, theta=-72.221128 -> V=1.0, theta=0.0
% INFO    : Bus 29781	: V=0.9578652, theta=-72.215644 -> V=1.0, theta=0.0
% INFO    : Bus 29782	: V=0.95795, theta=-72.289495 -> V=1.0, theta=0.0
% INFO    : Bus 29783	: V=0.978861, theta=-70.375145 -> V=1.0, theta=0.0
% INFO    : Bus 29784	: V=0.9607535, theta=-71.979423 -> V=1.0, theta=0.0
% INFO    : Bus 29785	: V=0.9614725, theta=-71.905836 -> V=1.0, theta=0.0
% INFO    : Bus 29786	: V=0.9589791, theta=-72.080622 -> V=1.0, theta=0.0
% INFO    : Bus 29787	: V=0.9678986, theta=-71.488688 -> V=1.0, theta=0.0
% INFO    : Bus 29788	: V=0.9632437, theta=-71.739092 -> V=1.0, theta=0.0
% INFO    : Bus 29789	: V=0.979767, theta=-70.301367 -> V=1.0, theta=0.0
% INFO    : Bus 29790	: V=1.0166837, theta=-66.748919 -> V=1.0, theta=0.0
% INFO    : Bus 29791	: V=0.9809136, theta=-70.344042 -> V=1.0, theta=0.0
% INFO    : Bus 29792	: V=0.9775187, theta=-70.654627 -> V=1.0, theta=0.0
% INFO    : Bus 29793	: V=0.9697154, theta=-71.361243 -> V=1.0, theta=0.0
% INFO    : Bus 29794	: V=0.9700944, theta=-71.314635 -> V=1.0, theta=0.0
% INFO    : Bus 29795	: V=0.9698803, theta=-71.085766 -> V=1.0, theta=0.0
% INFO    : Bus 29796	: V=0.9751574, theta=-70.891822 -> V=1.0, theta=0.0
% INFO    : Bus 29797	: V=0.9864798, theta=-69.813834 -> V=1.0, theta=0.0
% INFO    : Bus 29798	: V=0.9666006, theta=-70.513126 -> V=1.0, theta=0.0
% INFO    : Bus 29799	: V=0.9532314, theta=-71.426933 -> V=1.0, theta=0.0
% INFO    : Bus 29800	: V=0.9664225, theta=-70.871928 -> V=1.0, theta=0.0
% INFO    : Bus 29801	: V=0.9651429, theta=-71.487501 -> V=1.0, theta=0.0
% INFO    : Bus 29802	: V=0.96747, theta=-71.117281 -> V=1.0, theta=0.0
% INFO    : Bus 29803	: V=0.9588746, theta=-71.875409 -> V=1.0, theta=0.0
% INFO    : Bus 29804	: V=0.9557067, theta=-71.369826 -> V=1.0, theta=0.0
% INFO    : Bus 29805	: V=0.9572754, theta=-71.350898 -> V=1.0, theta=0.0
% INFO    : Bus 29806	: V=0.9663542, theta=-70.980584 -> V=1.0, theta=0.0
% INFO    : Bus 29807	: V=0.9672407, theta=-71.043084 -> V=1.0, theta=0.0
% INFO    : Bus 29808	: V=0.9682591, theta=-70.418815 -> V=1.0, theta=0.0
% INFO    : Bus 29809	: V=0.9631388, theta=-70.272596 -> V=1.0, theta=0.0
% INFO    : Bus 29810	: V=0.9480153, theta=-70.764064 -> V=1.0, theta=0.0
% INFO    : Bus 29811	: V=0.9732106, theta=-70.239716 -> V=1.0, theta=0.0
% INFO    : Bus 29812	: V=0.9763684, theta=-68.39254 -> V=1.0, theta=0.0
% INFO    : Bus 29813	: V=0.9672432, theta=-70.63206 -> V=1.0, theta=0.0
% INFO    : Bus 29814	: V=0.965695, theta=-70.470082 -> V=1.0, theta=0.0
% INFO    : Bus 29815	: V=0.9671345, theta=-70.22423 -> V=1.0, theta=0.0
% INFO    : Bus 29816	: V=0.9602865, theta=-72.610174 -> V=1.0, theta=0.0
% INFO    : Bus 29817	: V=0.9582058, theta=-70.351892 -> V=1.0, theta=0.0
% INFO    : Bus 29818	: V=0.9645278, theta=-70.10494 -> V=1.0, theta=0.0
% INFO    : Bus 29819	: V=0.9782181, theta=-67.933692 -> V=1.0, theta=0.0
% INFO    : Bus 29820	: V=0.9750067, theta=-70.479645 -> V=1.0, theta=0.0
% INFO    : Bus 29821	: V=0.9665903, theta=-73.644538 -> V=1.0, theta=0.0
% INFO    : Bus 29822	: V=0.9889387, theta=-56.573518 -> V=1.0, theta=0.0
% INFO    : Bus 29823	: V=0.9806542, theta=-57.572955 -> V=1.0, theta=0.0
% INFO    : Bus 29824	: V=0.9834934, theta=-56.863733 -> V=1.0, theta=0.0
% INFO    : Bus 29825	: V=0.9981009, theta=-54.589316 -> V=1.0, theta=0.0
% INFO    : Bus 29826	: V=0.9947817, theta=-55.714836 -> V=1.0, theta=0.0
% INFO    : Bus 29827	: V=0.9818327, theta=-54.163518 -> V=1.0, theta=0.0
% INFO    : Bus 29828	: V=0.9862912, theta=-55.918061 -> V=1.0, theta=0.0
% INFO    : Bus 29829	: V=0.9863757, theta=-56.377246 -> V=1.0, theta=0.0
% INFO    : Bus 29830	: V=0.9904334, theta=-52.409207 -> V=1.0, theta=0.0
% INFO    : Bus 29831	: V=0.9760587, theta=-75.925311 -> V=1.0, theta=0.0
% INFO    : Bus 29832	: V=0.9699367, theta=-77.977734 -> V=1.0, theta=0.0
% INFO    : Bus 29833	: V=0.9827733, theta=-62.99003 -> V=1.0, theta=0.0
% INFO    : Bus 29834	: V=0.9790402, theta=-64.455974 -> V=1.0, theta=0.0
% INFO    : Bus 29835	: V=0.9793704, theta=-62.438465 -> V=1.0, theta=0.0
% INFO    : Bus 29836	: V=0.9881235, theta=-62.422422 -> V=1.0, theta=0.0
% INFO    : Bus 29837	: V=0.9925183, theta=-61.17231 -> V=1.0, theta=0.0
% INFO    : Bus 29838	: V=0.9595445, theta=-52.300027 -> V=1.0, theta=0.0
% INFO    : Bus 29839	: V=0.9757408, theta=-50.501595 -> V=1.0, theta=0.0
% INFO    : Bus 29840	: V=0.9772666, theta=-50.402098 -> V=1.0, theta=0.0
% INFO    : Bus 29841	: V=0.9692152, theta=-51.792372 -> V=1.0, theta=0.0
% INFO    : Bus 29842	: V=0.9622172, theta=-52.190058 -> V=1.0, theta=0.0
% INFO    : Bus 29843	: V=0.9672957, theta=-51.834314 -> V=1.0, theta=0.0
% INFO    : Bus 29844	: V=0.9642521, theta=-52.08415 -> V=1.0, theta=0.0
% INFO    : Bus 29845	: V=0.979365, theta=-50.206725 -> V=1.0, theta=0.0
% INFO    : Bus 29846	: V=0.9661072, theta=-51.95386 -> V=1.0, theta=0.0
% INFO    : Bus 29847	: V=0.9609993, theta=-52.239127 -> V=1.0, theta=0.0
% INFO    : Bus 29848	: V=0.9617858, theta=-52.232959 -> V=1.0, theta=0.0
% INFO    : Bus 29849	: V=0.9594572, theta=-52.361444 -> V=1.0, theta=0.0
% INFO    : Bus 29850	: V=0.9604996, theta=-52.295122 -> V=1.0, theta=0.0
% INFO    : Bus 29851	: V=0.9549053, theta=-52.835865 -> V=1.0, theta=0.0
% INFO    : Bus 29852	: V=0.9564611, theta=-52.713782 -> V=1.0, theta=0.0
% INFO    : Bus 29853	: V=0.9571789, theta=-52.585844 -> V=1.0, theta=0.0
% INFO    : Bus 29854	: V=0.9553077, theta=-52.82694 -> V=1.0, theta=0.0
% INFO    : Bus 29855	: V=0.9537861, theta=-52.969592 -> V=1.0, theta=0.0
% INFO    : Bus 29856	: V=0.9578541, theta=-52.572923 -> V=1.0, theta=0.0
% INFO    : Bus 29857	: V=0.9579034, theta=-52.566467 -> V=1.0, theta=0.0
% INFO    : Bus 29858	: V=0.9583105, theta=-52.533203 -> V=1.0, theta=0.0
% INFO    : Bus 29859	: V=0.9605886, theta=-52.241604 -> V=1.0, theta=0.0
% INFO    : Bus 29860	: V=0.9605192, theta=-52.312874 -> V=1.0, theta=0.0
% INFO    : Bus 29861	: V=0.9600505, theta=-52.367038 -> V=1.0, theta=0.0
% INFO    : Bus 29862	: V=0.9687738, theta=-51.802656 -> V=1.0, theta=0.0
% INFO    : Bus 29863	: V=0.969954, theta=-51.702479 -> V=1.0, theta=0.0
% INFO    : Bus 29864	: V=0.9724636, theta=-51.438738 -> V=1.0, theta=0.0
% INFO    : Bus 29865	: V=0.9826428, theta=-49.905191 -> V=1.0, theta=0.0
% INFO    : Bus 29866	: V=0.9872762, theta=-49.373204 -> V=1.0, theta=0.0
% INFO    : Bus 29867	: V=1.0093297, theta=-46.607789 -> V=1.0, theta=0.0
% INFO    : Bus 29868	: V=1.0100931, theta=-46.481491 -> V=1.0, theta=0.0
% INFO    : Bus 29869	: V=0.99769, theta=-47.512414 -> V=1.0, theta=0.0
% INFO    : Bus 29870	: V=0.979614, theta=-50.238891 -> V=1.0, theta=0.0
% INFO    : Bus 29871	: V=0.9683503, theta=-51.827382 -> V=1.0, theta=0.0
% INFO    : Bus 29872	: V=0.9672988, theta=-51.91791 -> V=1.0, theta=0.0
% INFO    : Bus 29873	: V=0.9703274, theta=-51.818533 -> V=1.0, theta=0.0
% INFO    : Bus 29874	: V=0.9605025, theta=-52.284253 -> V=1.0, theta=0.0
% INFO    : Bus 29875	: V=0.9569058, theta=-52.480206 -> V=1.0, theta=0.0
% INFO    : Bus 29876	: V=0.9584443, theta=-52.420631 -> V=1.0, theta=0.0
% INFO    : Bus 29877	: V=0.95265, theta=-53.020789 -> V=1.0, theta=0.0
% INFO    : Bus 29878	: V=0.9512096, theta=-53.160882 -> V=1.0, theta=0.0
% INFO    : Bus 29879	: V=0.9503966, theta=-53.196059 -> V=1.0, theta=0.0
% INFO    : Bus 29880	: V=0.9557633, theta=-52.428307 -> V=1.0, theta=0.0
% INFO    : Bus 29881	: V=0.9546897, theta=-52.892558 -> V=1.0, theta=0.0
% INFO    : Bus 29882	: V=0.9511236, theta=-53.215658 -> V=1.0, theta=0.0
% INFO    : Bus 29883	: V=0.9582981, theta=-52.31241 -> V=1.0, theta=0.0
% INFO    : Bus 29884	: V=0.9531314, theta=-52.938121 -> V=1.0, theta=0.0
% INFO    : Bus 29885	: V=0.9599785, theta=-52.197417 -> V=1.0, theta=0.0
% INFO    : Bus 29886	: V=0.9638472, theta=-51.986564 -> V=1.0, theta=0.0
% INFO    : Bus 29887	: V=0.9678985, theta=-51.72682 -> V=1.0, theta=0.0
% INFO    : Bus 29888	: V=0.9756468, theta=-50.605734 -> V=1.0, theta=0.0
% INFO    : Bus 29889	: V=0.9677624, theta=-51.825267 -> V=1.0, theta=0.0
% INFO    : Bus 29890	: V=0.9800553, theta=-50.447444 -> V=1.0, theta=0.0
% INFO    : Bus 29891	: V=0.9482584, theta=-53.293806 -> V=1.0, theta=0.0
% INFO    : Bus 29892	: V=0.9491407, theta=-53.228989 -> V=1.0, theta=0.0
% INFO    : Bus 29893	: V=0.9592961, theta=-53.068002 -> V=1.0, theta=0.0
% INFO    : Bus 29894	: V=0.947595, theta=-53.424924 -> V=1.0, theta=0.0
% INFO    : Bus 29895	: V=0.9711124, theta=-51.427797 -> V=1.0, theta=0.0
% INFO    : Bus 29896	: V=0.9757432, theta=-50.948288 -> V=1.0, theta=0.0
% INFO    : Bus 29897	: V=0.9766772, theta=-50.909038 -> V=1.0, theta=0.0
% INFO    : Bus 29898	: V=0.9902913, theta=-48.758272 -> V=1.0, theta=0.0
% INFO    : Bus 29899	: V=0.9980795, theta=-48.147294 -> V=1.0, theta=0.0
% INFO    : Bus 29900	: V=0.9976595, theta=-48.193067 -> V=1.0, theta=0.0
% INFO    : Bus 29901	: V=0.9871692, theta=-49.542232 -> V=1.0, theta=0.0
% INFO    : Bus 29902	: V=0.9954009, theta=-47.694596 -> V=1.0, theta=0.0
% INFO    : Bus 29903	: V=0.9971235, theta=-46.994139 -> V=1.0, theta=0.0
% INFO    : Bus 29904	: V=0.9776888, theta=-50.687648 -> V=1.0, theta=0.0
% INFO    : Bus 29905	: V=0.9968954, theta=-47.52835 -> V=1.0, theta=0.0
% INFO    : Bus 29906	: V=0.9619934, theta=-50.416012 -> V=1.0, theta=0.0
% INFO    : Bus 29907	: V=0.9636122, theta=-52.05802 -> V=1.0, theta=0.0
% INFO    : Bus 29908	: V=0.9748436, theta=-49.279834 -> V=1.0, theta=0.0
% INFO    : Bus 29909	: V=0.9916893, theta=-48.84074 -> V=1.0, theta=0.0
% INFO    : Bus 29910	: V=1.0113217, theta=-46.283256 -> V=1.0, theta=0.0
% INFO    : Bus 29911	: V=1.0130447, theta=-46.034676 -> V=1.0, theta=0.0
% INFO    : Bus 29912	: V=0.9576526, theta=-50.517719 -> V=1.0, theta=0.0
% INFO    : Bus 29913	: V=0.9584019, theta=-50.552993 -> V=1.0, theta=0.0
% INFO    : Bus 29914	: V=0.9609017, theta=-52.157231 -> V=1.0, theta=0.0
% INFO    : Bus 29915	: V=0.9661772, theta=-51.878867 -> V=1.0, theta=0.0
% INFO    : Bus 29916	: V=0.964777, theta=-58.431637 -> V=1.0, theta=0.0
% INFO    : Bus 29917	: V=0.9783193, theta=-56.639761 -> V=1.0, theta=0.0
% INFO    : Bus 29918	: V=0.9703872, theta=-56.797234 -> V=1.0, theta=0.0
% INFO    : Bus 29919	: V=0.9684362, theta=-56.808158 -> V=1.0, theta=0.0
% INFO    : Bus 29920	: V=0.9738853, theta=-56.42542 -> V=1.0, theta=0.0
% INFO    : Bus 29921	: V=0.9803097, theta=-56.154182 -> V=1.0, theta=0.0
% INFO    : Bus 29922	: V=0.9748204, theta=-54.604279 -> V=1.0, theta=0.0
% INFO    : Bus 29923	: V=0.9722503, theta=-54.42406 -> V=1.0, theta=0.0
% INFO    : Bus 29924	: V=0.9705928, theta=-54.232474 -> V=1.0, theta=0.0
% INFO    : Bus 29925	: V=0.9556399, theta=-56.351701 -> V=1.0, theta=0.0
% INFO    : Bus 29926	: V=0.9711232, theta=-53.257501 -> V=1.0, theta=0.0
% INFO    : Bus 29927	: V=0.9546954, theta=-56.100272 -> V=1.0, theta=0.0
% INFO    : Bus 29928	: V=0.9558637, theta=-55.803945 -> V=1.0, theta=0.0
% INFO    : Bus 29929	: V=0.9625536, theta=-55.561905 -> V=1.0, theta=0.0
% INFO    : Bus 29930	: V=0.9639287, theta=-55.883714 -> V=1.0, theta=0.0
% INFO    : Bus 29931	: V=0.9632452, theta=-56.044032 -> V=1.0, theta=0.0
% INFO    : Bus 29932	: V=0.9523173, theta=-58.179416 -> V=1.0, theta=0.0
% INFO    : Bus 29933	: V=0.9618641, theta=-56.191497 -> V=1.0, theta=0.0
% INFO    : Bus 29934	: V=0.9646263, theta=-56.093013 -> V=1.0, theta=0.0
% INFO    : Bus 29935	: V=0.9509458, theta=-58.133275 -> V=1.0, theta=0.0
% INFO    : Bus 29936	: V=0.9630042, theta=-56.442983 -> V=1.0, theta=0.0
% INFO    : Bus 29937	: V=0.962922, theta=-56.617779 -> V=1.0, theta=0.0
% INFO    : Bus 29938	: V=0.9627708, theta=-56.553673 -> V=1.0, theta=0.0
% INFO    : Bus 29939	: V=0.9575902, theta=-57.572396 -> V=1.0, theta=0.0
% INFO    : Bus 29940	: V=0.9545223, theta=-57.918789 -> V=1.0, theta=0.0
% INFO    : Bus 29941	: V=0.9725184, theta=-55.790579 -> V=1.0, theta=0.0
% INFO    : Bus 29942	: V=0.9634528, theta=-56.287393 -> V=1.0, theta=0.0
% INFO    : Bus 29943	: V=0.9643912, theta=-56.503806 -> V=1.0, theta=0.0
% INFO    : Bus 29944	: V=0.951463, theta=-57.461069 -> V=1.0, theta=0.0
% INFO    : Bus 29945	: V=0.9494041, theta=-57.522238 -> V=1.0, theta=0.0
% INFO    : Bus 29946	: V=0.9646635, theta=-56.429722 -> V=1.0, theta=0.0
% INFO    : Bus 29947	: V=0.9643636, theta=-56.57821 -> V=1.0, theta=0.0
% INFO    : Bus 29948	: V=0.9679598, theta=-56.759856 -> V=1.0, theta=0.0
% INFO    : Bus 29949	: V=0.9684523, theta=-56.633432 -> V=1.0, theta=0.0
% INFO    : Bus 29950	: V=0.9664547, theta=-56.690714 -> V=1.0, theta=0.0
% INFO    : Bus 29951	: V=0.9539392, theta=-57.924301 -> V=1.0, theta=0.0
% INFO    : Bus 29952	: V=0.9771865, theta=-55.879815 -> V=1.0, theta=0.0
% INFO    : Bus 29953	: V=0.9659382, theta=-56.622869 -> V=1.0, theta=0.0
% INFO    : Bus 29954	: V=0.9552394, theta=-57.759573 -> V=1.0, theta=0.0
% INFO    : Bus 29955	: V=0.9573362, theta=-57.656598 -> V=1.0, theta=0.0
% INFO    : Bus 29956	: V=0.965745, theta=-56.652937 -> V=1.0, theta=0.0
% INFO    : Bus 29957	: V=0.9651238, theta=-56.688009 -> V=1.0, theta=0.0
% INFO    : Bus 29958	: V=0.965318, theta=-56.700797 -> V=1.0, theta=0.0
% INFO    : Bus 29959	: V=0.9648476, theta=-56.693449 -> V=1.0, theta=0.0
% INFO    : Bus 29960	: V=0.9652533, theta=-56.706572 -> V=1.0, theta=0.0
% INFO    : Bus 29961	: V=0.9648366, theta=-56.688459 -> V=1.0, theta=0.0
% INFO    : Bus 29962	: V=0.9643805, theta=-56.643162 -> V=1.0, theta=0.0
% INFO    : Bus 29963	: V=0.9643223, theta=-56.673551 -> V=1.0, theta=0.0
% INFO    : Bus 29964	: V=0.9640606, theta=-56.584417 -> V=1.0, theta=0.0
% INFO    : Bus 29965	: V=0.9643499, theta=-56.664746 -> V=1.0, theta=0.0
% INFO    : Bus 29966	: V=0.9537426, theta=-57.508188 -> V=1.0, theta=0.0
% INFO    : Bus 29967	: V=0.9664425, theta=-56.52827 -> V=1.0, theta=0.0
% INFO    : Bus 29968	: V=0.963134, theta=-56.873702 -> V=1.0, theta=0.0
% INFO    : Bus 29969	: V=0.9664104, theta=-56.606955 -> V=1.0, theta=0.0
% INFO    : Bus 29970	: V=0.9701378, theta=-56.540398 -> V=1.0, theta=0.0
% INFO    : Bus 29971	: V=0.9642678, theta=-56.85846 -> V=1.0, theta=0.0
% INFO    : Bus 29972	: V=0.9697054, theta=-55.90993 -> V=1.0, theta=0.0
% INFO    : Bus 29973	: V=0.9682483, theta=-56.166449 -> V=1.0, theta=0.0
% INFO    : Bus 29974	: V=0.959041, theta=-57.446096 -> V=1.0, theta=0.0
% INFO    : Bus 29975	: V=0.9894215, theta=-54.995749 -> V=1.0, theta=0.0
% INFO    : Bus 29976	: V=0.9742371, theta=-55.134501 -> V=1.0, theta=0.0
% INFO    : Bus 29977	: V=0.9709058, theta=-53.61018 -> V=1.0, theta=0.0
% INFO    : Bus 29978	: V=0.9840989, theta=-34.112937 -> V=1.0, theta=0.0
% INFO    : Bus 29979	: V=0.9821362, theta=-34.609636 -> V=1.0, theta=0.0
% INFO    : Bus 29980	: V=0.9767964, theta=-35.176354 -> V=1.0, theta=0.0
% INFO    : Bus 29981	: V=0.9846489, theta=-34.374112 -> V=1.0, theta=0.0
% INFO    : Bus 29982	: V=1.0024303, theta=-32.106079 -> V=1.0, theta=0.0
% INFO    : Bus 29983	: V=0.9754472, theta=-35.018389 -> V=1.0, theta=0.0
% INFO    : Bus 29984	: V=0.9804826, theta=-34.172958 -> V=1.0, theta=0.0
% INFO    : Bus 29985	: V=0.9811884, theta=-34.130089 -> V=1.0, theta=0.0
% INFO    : Bus 29986	: V=0.9735147, theta=-35.253628 -> V=1.0, theta=0.0
% INFO    : Bus 29987	: V=0.9729262, theta=-35.335321 -> V=1.0, theta=0.0
% INFO    : Bus 29988	: V=0.9743474, theta=-35.365061 -> V=1.0, theta=0.0
% INFO    : Bus 29989	: V=0.9674467, theta=-35.52859 -> V=1.0, theta=0.0
% INFO    : Bus 29990	: V=0.9755773, theta=-35.018011 -> V=1.0, theta=0.0
% INFO    : Bus 29991	: V=0.9820375, theta=-34.347868 -> V=1.0, theta=0.0
% INFO    : Bus 29992	: V=0.9853652, theta=-34.108321 -> V=1.0, theta=0.0
% INFO    : Bus 29993	: V=0.9803504, theta=-34.37444 -> V=1.0, theta=0.0
% INFO    : Bus 29994	: V=0.9659794, theta=-36.732718 -> V=1.0, theta=0.0
% INFO    : Bus 29995	: V=0.9823412, theta=-34.059361 -> V=1.0, theta=0.0
% INFO    : Bus 29996	: V=0.9805799, theta=-34.276206 -> V=1.0, theta=0.0
% INFO    : Bus 29997	: V=0.9694267, theta=-35.496709 -> V=1.0, theta=0.0
% INFO    : Bus 29998	: V=0.9790684, theta=-34.606784 -> V=1.0, theta=0.0
% INFO    : Bus 29999	: V=0.9772577, theta=-34.775709 -> V=1.0, theta=0.0
% INFO    : Bus 30000	: V=0.9741209, theta=-35.167971 -> V=1.0, theta=0.0
% INFO    : Bus 30001	: V=0.9684334, theta=-36.188012 -> V=1.0, theta=0.0
% INFO    : Bus 30002	: V=0.9747944, theta=-35.054551 -> V=1.0, theta=0.0
% INFO    : Bus 30003	: V=0.97405, theta=-35.167207 -> V=1.0, theta=0.0
% INFO    : Bus 30004	: V=0.9673908, theta=-35.654078 -> V=1.0, theta=0.0
% INFO    : Bus 30005	: V=0.9757864, theta=-34.929967 -> V=1.0, theta=0.0
% INFO    : Bus 30006	: V=0.9664793, theta=-36.375741 -> V=1.0, theta=0.0
% INFO    : Bus 30007	: V=0.9577335, theta=-38.400907 -> V=1.0, theta=0.0
% INFO    : Bus 30008	: V=0.9606287, theta=-37.53446 -> V=1.0, theta=0.0
% INFO    : Bus 30009	: V=1.0046201, theta=-30.763262 -> V=1.0, theta=0.0
% INFO    : Bus 30010	: V=1.0096506, theta=-29.718276 -> V=1.0, theta=0.0
% INFO    : Bus 30011	: V=1.0081947, theta=-30.052517 -> V=1.0, theta=0.0
% INFO    : Bus 30012	: V=0.9780779, theta=-43.237346 -> V=1.0, theta=0.0
% INFO    : Bus 30013	: V=0.9713684, theta=-44.411005 -> V=1.0, theta=0.0
% INFO    : Bus 30014	: V=0.9804176, theta=-42.983235 -> V=1.0, theta=0.0
% INFO    : Bus 30015	: V=0.9774383, theta=-43.466414 -> V=1.0, theta=0.0
% INFO    : Bus 30016	: V=0.9757411, theta=-43.802577 -> V=1.0, theta=0.0
% INFO    : Bus 30017	: V=0.9779887, theta=-43.551971 -> V=1.0, theta=0.0
% INFO    : Bus 30018	: V=0.9687919, theta=-44.720731 -> V=1.0, theta=0.0
% INFO    : Bus 30019	: V=0.9777486, theta=-43.557647 -> V=1.0, theta=0.0
% INFO    : Bus 30020	: V=0.9778253, theta=-43.458372 -> V=1.0, theta=0.0
% INFO    : Bus 30021	: V=0.9764048, theta=-43.755238 -> V=1.0, theta=0.0
% INFO    : Bus 30022	: V=0.9685377, theta=-44.726284 -> V=1.0, theta=0.0
% INFO    : Bus 30023	: V=0.9757336, theta=-43.804583 -> V=1.0, theta=0.0
% INFO    : Bus 30024	: V=0.9758727, theta=-43.796111 -> V=1.0, theta=0.0
% INFO    : Bus 30025	: V=0.9728587, theta=-44.264586 -> V=1.0, theta=0.0
% INFO    : Bus 30026	: V=0.9728076, theta=-44.282432 -> V=1.0, theta=0.0
% INFO    : Bus 30027	: V=0.9770243, theta=-43.67198 -> V=1.0, theta=0.0
% INFO    : Bus 30028	: V=0.9770908, theta=-43.336953 -> V=1.0, theta=0.0
% INFO    : Bus 30029	: V=0.9773946, theta=-43.661858 -> V=1.0, theta=0.0
% INFO    : Bus 30030	: V=0.9797362, theta=-43.049573 -> V=1.0, theta=0.0
% INFO    : Bus 30031	: V=0.9838087, theta=-42.479385 -> V=1.0, theta=0.0
% INFO    : Bus 30032	: V=0.9775885, theta=-43.474177 -> V=1.0, theta=0.0
% INFO    : Bus 30033	: V=0.9785706, theta=-43.185744 -> V=1.0, theta=0.0
% INFO    : Bus 30034	: V=0.9805064, theta=-42.916551 -> V=1.0, theta=0.0
% INFO    : Bus 30035	: V=0.9786024, theta=-43.167336 -> V=1.0, theta=0.0
% INFO    : Bus 30036	: V=0.9769251, theta=-43.406414 -> V=1.0, theta=0.0
% INFO    : Bus 30037	: V=0.9756965, theta=-43.558146 -> V=1.0, theta=0.0
% INFO    : Bus 30038	: V=0.9795538, theta=-43.063856 -> V=1.0, theta=0.0
% INFO    : Bus 30039	: V=0.978472, theta=-43.204473 -> V=1.0, theta=0.0
% INFO    : Bus 30040	: V=0.9730845, theta=-44.093226 -> V=1.0, theta=0.0
% INFO    : Bus 30041	: V=0.97488, theta=-43.970247 -> V=1.0, theta=0.0
% INFO    : Bus 30042	: V=0.9727788, theta=-44.265339 -> V=1.0, theta=0.0
% INFO    : Bus 30043	: V=0.9734961, theta=-44.168121 -> V=1.0, theta=0.0
% INFO    : Bus 30044	: V=0.9717413, theta=-44.424572 -> V=1.0, theta=0.0
% INFO    : Bus 30045	: V=0.9697966, theta=-44.645113 -> V=1.0, theta=0.0
% INFO    : Bus 30046	: V=0.9743532, theta=-43.700199 -> V=1.0, theta=0.0
% INFO    : Bus 30047	: V=0.9748049, theta=-43.654937 -> V=1.0, theta=0.0
% INFO    : Bus 30048	: V=0.9771434, theta=-43.384382 -> V=1.0, theta=0.0
% INFO    : Bus 30049	: V=0.9656952, theta=-45.550564 -> V=1.0, theta=0.0
% INFO    : Bus 30050	: V=0.9757338, theta=-43.551167 -> V=1.0, theta=0.0
% INFO    : Bus 30051	: V=0.9742315, theta=-43.713634 -> V=1.0, theta=0.0
% INFO    : Bus 30052	: V=0.9667695, theta=-45.098558 -> V=1.0, theta=0.0
% INFO    : Bus 30053	: V=0.9671855, theta=-45.087319 -> V=1.0, theta=0.0
% INFO    : Bus 30054	: V=0.9772221, theta=-43.397702 -> V=1.0, theta=0.0
% INFO    : Bus 30055	: V=0.9766436, theta=-43.449189 -> V=1.0, theta=0.0
% INFO    : Bus 30056	: V=0.9681653, theta=-44.99424 -> V=1.0, theta=0.0
% INFO    : Bus 30057	: V=0.9674243, theta=-45.081099 -> V=1.0, theta=0.0
% INFO    : Bus 30058	: V=0.964121, theta=-45.452796 -> V=1.0, theta=0.0
% INFO    : Bus 30059	: V=0.9660019, theta=-45.27175 -> V=1.0, theta=0.0
% INFO    : Bus 30060	: V=0.9665593, theta=-45.193824 -> V=1.0, theta=0.0
% INFO    : Bus 30061	: V=0.9653262, theta=-45.369075 -> V=1.0, theta=0.0
% INFO    : Bus 30062	: V=0.9672158, theta=-45.106643 -> V=1.0, theta=0.0
% INFO    : Bus 30063	: V=0.96873, theta=-44.94092 -> V=1.0, theta=0.0
% INFO    : Bus 30064	: V=0.9769057, theta=-43.42861 -> V=1.0, theta=0.0
% INFO    : Bus 30065	: V=0.9743288, theta=-44.179366 -> V=1.0, theta=0.0
% INFO    : Bus 30066	: V=0.9761769, theta=-43.575047 -> V=1.0, theta=0.0
% INFO    : Bus 30067	: V=0.9685193, theta=-44.905045 -> V=1.0, theta=0.0
% INFO    : Bus 30068	: V=0.9798141, theta=-43.271013 -> V=1.0, theta=0.0
% INFO    : Bus 30069	: V=0.9728514, theta=-44.583914 -> V=1.0, theta=0.0
% INFO    : Bus 30070	: V=0.975597, theta=-44.368161 -> V=1.0, theta=0.0
% INFO    : Bus 30071	: V=0.9743155, theta=-44.554614 -> V=1.0, theta=0.0
% INFO    : Bus 30072	: V=0.9782843, theta=-43.435966 -> V=1.0, theta=0.0
% INFO    : Bus 30073	: V=0.969043, theta=-45.01093 -> V=1.0, theta=0.0
% INFO    : Bus 30074	: V=0.9730444, theta=-44.663781 -> V=1.0, theta=0.0
% INFO    : Bus 30075	: V=0.9721757, theta=-44.719773 -> V=1.0, theta=0.0
% INFO    : Bus 30076	: V=0.9746543, theta=-44.335149 -> V=1.0, theta=0.0
% INFO    : Bus 30077	: V=0.9734466, theta=-44.470997 -> V=1.0, theta=0.0
% INFO    : Bus 30078	: V=0.9738274, theta=-44.456341 -> V=1.0, theta=0.0
% INFO    : Bus 30079	: V=0.9799758, theta=-43.288585 -> V=1.0, theta=0.0
% INFO    : Bus 30080	: V=0.972643, theta=-44.574263 -> V=1.0, theta=0.0
% INFO    : Bus 30081	: V=0.971974, theta=-44.621135 -> V=1.0, theta=0.0
% INFO    : Bus 30082	: V=0.9797186, theta=-43.300801 -> V=1.0, theta=0.0
% INFO    : Bus 30083	: V=0.9721775, theta=-44.745433 -> V=1.0, theta=0.0
% INFO    : Bus 30084	: V=0.9706727, theta=-44.853787 -> V=1.0, theta=0.0
% INFO    : Bus 30085	: V=0.9697974, theta=-44.915066 -> V=1.0, theta=0.0
% INFO    : Bus 30086	: V=0.9711127, theta=-44.794113 -> V=1.0, theta=0.0
% INFO    : Bus 30087	: V=0.9710997, theta=-44.819813 -> V=1.0, theta=0.0
% INFO    : Bus 30088	: V=0.9714531, theta=-44.801927 -> V=1.0, theta=0.0
% INFO    : Bus 30089	: V=0.9698291, theta=-44.913978 -> V=1.0, theta=0.0
% INFO    : Bus 30090	: V=0.9672698, theta=-45.181856 -> V=1.0, theta=0.0
% INFO    : Bus 30091	: V=0.966999, theta=-45.257859 -> V=1.0, theta=0.0
% INFO    : Bus 30092	: V=0.9633189, theta=-45.569568 -> V=1.0, theta=0.0
% INFO    : Bus 30093	: V=0.9664254, theta=-45.241741 -> V=1.0, theta=0.0
% INFO    : Bus 30094	: V=0.9623282, theta=-45.698181 -> V=1.0, theta=0.0
% INFO    : Bus 30095	: V=0.9629883, theta=-45.606787 -> V=1.0, theta=0.0
% INFO    : Bus 30096	: V=0.9613432, theta=-45.76466 -> V=1.0, theta=0.0
% INFO    : Bus 30097	: V=0.9732397, theta=-43.807218 -> V=1.0, theta=0.0
% INFO    : Bus 30098	: V=0.9725596, theta=-43.875093 -> V=1.0, theta=0.0
% INFO    : Bus 30099	: V=0.9624847, theta=-45.647102 -> V=1.0, theta=0.0
% INFO    : Bus 30100	: V=0.964008, theta=-45.533239 -> V=1.0, theta=0.0
% INFO    : Bus 30101	: V=0.9662599, theta=-45.012669 -> V=1.0, theta=0.0
% INFO    : Bus 30102	: V=0.9670511, theta=-44.886304 -> V=1.0, theta=0.0
% INFO    : Bus 30103	: V=0.9684009, theta=-44.69999 -> V=1.0, theta=0.0
% INFO    : Bus 30104	: V=0.9637539, theta=-45.400649 -> V=1.0, theta=0.0
% INFO    : Bus 30105	: V=0.9596782, theta=-45.864406 -> V=1.0, theta=0.0
% INFO    : Bus 30106	: V=0.9604187, theta=-45.814544 -> V=1.0, theta=0.0
% INFO    : Bus 30107	: V=0.959731, theta=-45.84882 -> V=1.0, theta=0.0
% INFO    : Bus 30108	: V=0.9595927, theta=-45.87389 -> V=1.0, theta=0.0
% INFO    : Bus 30109	: V=0.9626808, theta=-45.700963 -> V=1.0, theta=0.0
% INFO    : Bus 30110	: V=0.9639151, theta=-45.57922 -> V=1.0, theta=0.0
% INFO    : Bus 30111	: V=0.9778356, theta=-43.506355 -> V=1.0, theta=0.0
% INFO    : Bus 30112	: V=0.9694499, theta=-44.962125 -> V=1.0, theta=0.0
% INFO    : Bus 30113	: V=0.970739, theta=-44.833012 -> V=1.0, theta=0.0
% INFO    : Bus 30114	: V=0.9709181, theta=-44.823993 -> V=1.0, theta=0.0
% INFO    : Bus 30115	: V=0.9631569, theta=-45.769514 -> V=1.0, theta=0.0
% INFO    : Bus 30116	: V=0.9624664, theta=-45.788752 -> V=1.0, theta=0.0
% INFO    : Bus 30117	: V=0.9749608, theta=-43.861137 -> V=1.0, theta=0.0
% INFO    : Bus 30118	: V=0.9632489, theta=-45.604551 -> V=1.0, theta=0.0
% INFO    : Bus 30119	: V=0.9623026, theta=-45.77736 -> V=1.0, theta=0.0
% INFO    : Bus 30120	: V=0.9628546, theta=-45.756036 -> V=1.0, theta=0.0
% INFO    : Bus 30121	: V=0.9605843, theta=-45.841656 -> V=1.0, theta=0.0
% INFO    : Bus 30122	: V=0.9618872, theta=-45.768466 -> V=1.0, theta=0.0
% INFO    : Bus 30123	: V=0.9612741, theta=-45.820708 -> V=1.0, theta=0.0
% INFO    : Bus 30124	: V=0.9592188, theta=-45.874375 -> V=1.0, theta=0.0
% INFO    : Bus 30125	: V=0.9611157, theta=-45.852016 -> V=1.0, theta=0.0
% INFO    : Bus 30126	: V=0.9587023, theta=-45.899873 -> V=1.0, theta=0.0
% INFO    : Bus 30127	: V=0.9605561, theta=-45.895231 -> V=1.0, theta=0.0
% INFO    : Bus 30128	: V=0.9612381, theta=-45.875894 -> V=1.0, theta=0.0
% INFO    : Bus 30129	: V=0.9618949, theta=-45.828815 -> V=1.0, theta=0.0
% INFO    : Bus 30130	: V=0.9613892, theta=-45.831569 -> V=1.0, theta=0.0
% INFO    : Bus 30131	: V=0.964314, theta=-45.723909 -> V=1.0, theta=0.0
% INFO    : Bus 30132	: V=0.9641362, theta=-45.685135 -> V=1.0, theta=0.0
% INFO    : Bus 30133	: V=0.9740198, theta=-43.92858 -> V=1.0, theta=0.0
% INFO    : Bus 30134	: V=0.962131, theta=-45.785277 -> V=1.0, theta=0.0
% INFO    : Bus 30135	: V=0.9625188, theta=-45.765264 -> V=1.0, theta=0.0
% INFO    : Bus 30136	: V=0.9725726, theta=-44.008385 -> V=1.0, theta=0.0
% INFO    : Bus 30137	: V=0.9623299, theta=-45.786018 -> V=1.0, theta=0.0
% INFO    : Bus 30138	: V=0.9618979, theta=-45.816899 -> V=1.0, theta=0.0
% INFO    : Bus 30139	: V=0.9731595, theta=-43.926788 -> V=1.0, theta=0.0
% INFO    : Bus 30140	: V=0.9619069, theta=-45.797294 -> V=1.0, theta=0.0
% INFO    : Bus 30141	: V=0.9627301, theta=-45.750648 -> V=1.0, theta=0.0
% INFO    : Bus 30142	: V=0.9626126, theta=-45.753744 -> V=1.0, theta=0.0
% INFO    : Bus 30143	: V=0.9631412, theta=-45.747837 -> V=1.0, theta=0.0
% INFO    : Bus 30144	: V=0.9647933, theta=-45.689781 -> V=1.0, theta=0.0
% INFO    : Bus 30145	: V=0.9632505, theta=-45.742102 -> V=1.0, theta=0.0
% INFO    : Bus 30146	: V=0.9624492, theta=-45.763915 -> V=1.0, theta=0.0
% INFO    : Bus 30147	: V=0.9641819, theta=-45.691511 -> V=1.0, theta=0.0
% INFO    : Bus 30148	: V=0.9649906, theta=-45.627838 -> V=1.0, theta=0.0
% INFO    : Bus 30149	: V=0.9654978, theta=-45.596213 -> V=1.0, theta=0.0
% INFO    : Bus 30150	: V=0.9639381, theta=-45.68035 -> V=1.0, theta=0.0
% INFO    : Bus 30151	: V=0.9657403, theta=-45.544942 -> V=1.0, theta=0.0
% INFO    : Bus 30152	: V=0.9658329, theta=-45.542339 -> V=1.0, theta=0.0
% INFO    : Bus 30153	: V=0.9660649, theta=-45.536067 -> V=1.0, theta=0.0
% INFO    : Bus 30154	: V=0.9655367, theta=-45.582271 -> V=1.0, theta=0.0
% INFO    : Bus 30155	: V=0.9654378, theta=-45.585027 -> V=1.0, theta=0.0
% INFO    : Bus 30156	: V=0.9668603, theta=-44.938838 -> V=1.0, theta=0.0
% INFO    : Bus 30157	: V=0.9762786, theta=-43.399989 -> V=1.0, theta=0.0
% INFO    : Bus 30158	: V=0.9757337, theta=-43.441213 -> V=1.0, theta=0.0
% INFO    : Bus 30159	: V=0.9649143, theta=-45.083828 -> V=1.0, theta=0.0
% INFO    : Bus 30160	: V=0.9659078, theta=-45.05146 -> V=1.0, theta=0.0
% INFO    : Bus 30161	: V=0.9659963, theta=-45.049077 -> V=1.0, theta=0.0
% INFO    : Bus 30162	: V=0.9646959, theta=-45.079474 -> V=1.0, theta=0.0
% INFO    : Bus 30163	: V=0.9647986, theta=-45.091961 -> V=1.0, theta=0.0
% INFO    : Bus 30164	: V=0.9645409, theta=-45.110372 -> V=1.0, theta=0.0
% INFO    : Bus 30165	: V=0.9637385, theta=-45.120366 -> V=1.0, theta=0.0
% INFO    : Bus 30166	: V=0.9639946, theta=-45.103595 -> V=1.0, theta=0.0
% INFO    : Bus 30167	: V=0.9624419, theta=-45.219169 -> V=1.0, theta=0.0
% INFO    : Bus 30168	: V=0.962248, theta=-45.224364 -> V=1.0, theta=0.0
% INFO    : Bus 30169	: V=0.96528, theta=-45.074947 -> V=1.0, theta=0.0
% INFO    : Bus 30170	: V=0.9648075, theta=-45.100099 -> V=1.0, theta=0.0
% INFO    : Bus 30171	: V=0.9651315, theta=-45.079115 -> V=1.0, theta=0.0
% INFO    : Bus 30172	: V=0.9666223, theta=-44.931624 -> V=1.0, theta=0.0
% INFO    : Bus 30173	: V=0.9675588, theta=-44.85247 -> V=1.0, theta=0.0
% INFO    : Bus 30174	: V=0.9679941, theta=-44.81479 -> V=1.0, theta=0.0
% INFO    : Bus 30175	: V=0.9691541, theta=-44.709191 -> V=1.0, theta=0.0
% INFO    : Bus 30176	: V=0.9706938, theta=-44.562942 -> V=1.0, theta=0.0
% INFO    : Bus 30177	: V=0.9757337, theta=-43.577636 -> V=1.0, theta=0.0
% INFO    : Bus 30178	: V=0.9707203, theta=-44.53171 -> V=1.0, theta=0.0
% INFO    : Bus 30179	: V=0.9702933, theta=-44.574443 -> V=1.0, theta=0.0
% INFO    : Bus 30180	: V=0.97336, theta=-44.083327 -> V=1.0, theta=0.0
% INFO    : Bus 30181	: V=0.9712925, theta=-44.474596 -> V=1.0, theta=0.0
% INFO    : Bus 30182	: V=0.9761944, theta=-43.515872 -> V=1.0, theta=0.0
% INFO    : Bus 30183	: V=0.9726666, theta=-44.340003 -> V=1.0, theta=0.0
% INFO    : Bus 30184	: V=0.9722907, theta=-44.378658 -> V=1.0, theta=0.0
% INFO    : Bus 30185	: V=0.9768808, theta=-43.424804 -> V=1.0, theta=0.0
% INFO    : Bus 30186	: V=0.9728559, theta=-44.307808 -> V=1.0, theta=0.0
% INFO    : Bus 30187	: V=0.973389, theta=-44.275006 -> V=1.0, theta=0.0
% INFO    : Bus 30188	: V=0.9628708, theta=-45.169123 -> V=1.0, theta=0.0
% INFO    : Bus 30189	: V=0.961603, theta=-45.229314 -> V=1.0, theta=0.0
% INFO    : Bus 30190	: V=0.962307, theta=-45.209443 -> V=1.0, theta=0.0
% INFO    : Bus 30191	: V=0.9627385, theta=-45.172791 -> V=1.0, theta=0.0
% INFO    : Bus 30192	: V=0.9722745, theta=-44.715259 -> V=1.0, theta=0.0
% INFO    : Bus 30193	: V=0.980196, theta=-43.298182 -> V=1.0, theta=0.0
% INFO    : Bus 30194	: V=0.9787433, theta=-43.434356 -> V=1.0, theta=0.0
% INFO    : Bus 30195	: V=0.9710827, theta=-45.165238 -> V=1.0, theta=0.0
% INFO    : Bus 30196	: V=0.9779431, theta=-43.629344 -> V=1.0, theta=0.0
% INFO    : Bus 30197	: V=0.9662243, theta=-45.595758 -> V=1.0, theta=0.0
% INFO    : Bus 30198	: V=0.9675966, theta=-45.496768 -> V=1.0, theta=0.0
% INFO    : Bus 30199	: V=0.9641942, theta=-45.70499 -> V=1.0, theta=0.0
% INFO    : Bus 30200	: V=0.9656309, theta=-45.626724 -> V=1.0, theta=0.0
% INFO    : Bus 30201	: V=0.9652209, theta=-45.662198 -> V=1.0, theta=0.0
% INFO    : Bus 30202	: V=0.9650252, theta=-45.641929 -> V=1.0, theta=0.0
% INFO    : Bus 30203	: V=0.9656482, theta=-45.597687 -> V=1.0, theta=0.0
% INFO    : Bus 30204	: V=0.974797, theta=-43.97301 -> V=1.0, theta=0.0
% INFO    : Bus 30205	: V=0.9659941, theta=-45.576818 -> V=1.0, theta=0.0
% INFO    : Bus 30206	: V=0.9657099, theta=-45.587573 -> V=1.0, theta=0.0
% INFO    : Bus 30207	: V=0.9667246, theta=-45.557204 -> V=1.0, theta=0.0
% INFO    : Bus 30208	: V=0.9662129, theta=-45.575254 -> V=1.0, theta=0.0
% INFO    : Bus 30209	: V=0.9656363, theta=-45.609471 -> V=1.0, theta=0.0
% INFO    : Bus 30210	: V=0.9661489, theta=-45.571827 -> V=1.0, theta=0.0
% INFO    : Bus 30211	: V=0.9657275, theta=-45.59592 -> V=1.0, theta=0.0
% INFO    : Bus 30212	: V=0.9658801, theta=-45.586225 -> V=1.0, theta=0.0
% INFO    : Bus 30213	: V=0.9769294, theta=-43.749174 -> V=1.0, theta=0.0
% INFO    : Bus 30214	: V=0.9676662, theta=-45.428812 -> V=1.0, theta=0.0
% INFO    : Bus 30215	: V=0.9692845, theta=-45.345123 -> V=1.0, theta=0.0
% INFO    : Bus 30216	: V=0.9695221, theta=-44.951123 -> V=1.0, theta=0.0
% INFO    : Bus 30217	: V=0.9784206, theta=-43.590946 -> V=1.0, theta=0.0
% INFO    : Bus 30218	: V=0.9781979, theta=-43.613736 -> V=1.0, theta=0.0
% INFO    : Bus 30219	: V=0.9779399, theta=-43.644424 -> V=1.0, theta=0.0
% INFO    : Bus 30220	: V=0.9767642, theta=-43.7392 -> V=1.0, theta=0.0
% INFO    : Bus 30221	: V=0.9724969, theta=-44.980276 -> V=1.0, theta=0.0
% INFO    : Bus 30222	: V=0.9732535, theta=-44.108293 -> V=1.0, theta=0.0
% INFO    : Bus 30223	: V=0.9733827, theta=-44.096168 -> V=1.0, theta=0.0
% INFO    : Bus 30224	: V=0.9685623, theta=-45.025847 -> V=1.0, theta=0.0
% INFO    : Bus 30225	: V=0.9680851, theta=-45.048182 -> V=1.0, theta=0.0
% INFO    : Bus 30226	: V=0.9687916, theta=-45.008824 -> V=1.0, theta=0.0
% INFO    : Bus 30227	: V=0.9729333, theta=-45.015699 -> V=1.0, theta=0.0
% INFO    : Bus 30228	: V=0.9726349, theta=-45.08791 -> V=1.0, theta=0.0
% INFO    : Bus 30229	: V=0.9689393, theta=-45.379654 -> V=1.0, theta=0.0
% INFO    : Bus 30230	: V=0.9705053, theta=-45.328361 -> V=1.0, theta=0.0
% INFO    : Bus 30231	: V=0.9688856, theta=-45.386066 -> V=1.0, theta=0.0
% INFO    : Bus 30232	: V=0.9705034, theta=-45.306 -> V=1.0, theta=0.0
% INFO    : Bus 30233	: V=0.9671813, theta=-45.466437 -> V=1.0, theta=0.0
% INFO    : Bus 30234	: V=0.9684925, theta=-45.465251 -> V=1.0, theta=0.0
% INFO    : Bus 30235	: V=0.9665187, theta=-45.556459 -> V=1.0, theta=0.0
% INFO    : Bus 30236	: V=0.9662631, theta=-45.575399 -> V=1.0, theta=0.0
% INFO    : Bus 30237	: V=0.9668669, theta=-45.539 -> V=1.0, theta=0.0
% INFO    : Bus 30238	: V=0.9667382, theta=-45.558057 -> V=1.0, theta=0.0
% INFO    : Bus 30239	: V=0.9663697, theta=-45.565481 -> V=1.0, theta=0.0
% INFO    : Bus 30240	: V=0.9665095, theta=-45.558632 -> V=1.0, theta=0.0
% INFO    : Bus 30241	: V=0.9753053, theta=-43.944217 -> V=1.0, theta=0.0
% INFO    : Bus 30242	: V=0.9747721, theta=-43.972033 -> V=1.0, theta=0.0
% INFO    : Bus 30243	: V=0.9752581, theta=-43.920922 -> V=1.0, theta=0.0
% INFO    : Bus 30244	: V=0.9686952, theta=-45.220024 -> V=1.0, theta=0.0
% INFO    : Bus 30245	: V=0.9693261, theta=-45.107872 -> V=1.0, theta=0.0
% INFO    : Bus 30246	: V=0.9676047, theta=-45.368956 -> V=1.0, theta=0.0
% INFO    : Bus 30247	: V=0.9675936, theta=-45.369262 -> V=1.0, theta=0.0
% INFO    : Bus 30248	: V=0.9678871, theta=-45.328252 -> V=1.0, theta=0.0
% INFO    : Bus 30249	: V=0.968138, theta=-45.293009 -> V=1.0, theta=0.0
% INFO    : Bus 30250	: V=0.9685812, theta=-45.222442 -> V=1.0, theta=0.0
% INFO    : Bus 30251	: V=0.9677396, theta=-45.511583 -> V=1.0, theta=0.0
% INFO    : Bus 30252	: V=0.9651803, theta=-45.613583 -> V=1.0, theta=0.0
% INFO    : Bus 30253	: V=0.9659884, theta=-45.582963 -> V=1.0, theta=0.0
% INFO    : Bus 30254	: V=0.9801545, theta=-43.729852 -> V=1.0, theta=0.0
% INFO    : Bus 30255	: V=0.9691055, theta=-45.416854 -> V=1.0, theta=0.0
% INFO    : Bus 30256	: V=0.9686854, theta=-45.42752 -> V=1.0, theta=0.0
% INFO    : Bus 30257	: V=0.9678796, theta=-45.500986 -> V=1.0, theta=0.0
% INFO    : Bus 30258	: V=0.968252, theta=-45.49063 -> V=1.0, theta=0.0
% INFO    : Bus 30259	: V=0.9707339, theta=-45.312824 -> V=1.0, theta=0.0
% INFO    : Bus 30260	: V=0.9699247, theta=-45.401268 -> V=1.0, theta=0.0
% INFO    : Bus 30261	: V=0.9710423, theta=-45.338255 -> V=1.0, theta=0.0
% INFO    : Bus 30262	: V=0.9731764, theta=-45.11323 -> V=1.0, theta=0.0
% INFO    : Bus 30263	: V=0.9867497, theta=-43.571593 -> V=1.0, theta=0.0
% INFO    : Bus 30264	: V=0.967635, theta=-45.130118 -> V=1.0, theta=0.0
% INFO    : Bus 30265	: V=0.9739297, theta=-45.083062 -> V=1.0, theta=0.0
% INFO    : Bus 30266	: V=0.9753248, theta=-44.938585 -> V=1.0, theta=0.0
% INFO    : Bus 30267	: V=0.9688104, theta=-45.081537 -> V=1.0, theta=0.0
% INFO    : Bus 30268	: V=0.968415, theta=-45.11029 -> V=1.0, theta=0.0
% INFO    : Bus 30269	: V=0.9691542, theta=-44.982347 -> V=1.0, theta=0.0
% INFO    : Bus 30270	: V=0.9746171, theta=-43.980219 -> V=1.0, theta=0.0
% INFO    : Bus 30271	: V=0.9720763, theta=-44.877974 -> V=1.0, theta=0.0
% INFO    : Bus 30272	: V=0.972587, theta=-44.838391 -> V=1.0, theta=0.0
% INFO    : Bus 30273	: V=0.9896356, theta=-43.854117 -> V=1.0, theta=0.0
% INFO    : Bus 30274	: V=0.9736639, theta=-44.803752 -> V=1.0, theta=0.0
% INFO    : Bus 30275	: V=0.9735347, theta=-44.746923 -> V=1.0, theta=0.0
% INFO    : Bus 30276	: V=0.9998877, theta=-42.947604 -> V=1.0, theta=0.0
% INFO    : Bus 30277	: V=0.9755834, theta=-44.709238 -> V=1.0, theta=0.0
% INFO    : Bus 30278	: V=0.9877533, theta=-43.53298 -> V=1.0, theta=0.0
% INFO    : Bus 30279	: V=0.9832971, theta=-44.298193 -> V=1.0, theta=0.0
% INFO    : Bus 30280	: V=0.9924481, theta=-43.320545 -> V=1.0, theta=0.0
% INFO    : Bus 30281	: V=1.0024179, theta=-42.832129 -> V=1.0, theta=0.0
% INFO    : Bus 30282	: V=0.9991974, theta=-43.147606 -> V=1.0, theta=0.0
% INFO    : Bus 30283	: V=0.9788168, theta=-43.347289 -> V=1.0, theta=0.0
% INFO    : Bus 30284	: V=1.0045944, theta=-42.729322 -> V=1.0, theta=0.0
% INFO    : Bus 30285	: V=0.9740443, theta=-43.573789 -> V=1.0, theta=0.0
% INFO    : Bus 30286	: V=1.0045264, theta=-42.700965 -> V=1.0, theta=0.0
% INFO    : Bus 30287	: V=0.9782184, theta=-43.272996 -> V=1.0, theta=0.0
% INFO    : Bus 30288	: V=0.9798172, theta=-43.311188 -> V=1.0, theta=0.0
% INFO    : Bus 30289	: V=0.9777954, theta=-43.308442 -> V=1.0, theta=0.0
% INFO    : Bus 30290	: V=0.9754073, theta=-43.497392 -> V=1.0, theta=0.0
% INFO    : Bus 30291	: V=0.9782746, theta=-43.191154 -> V=1.0, theta=0.0
% INFO    : Bus 30292	: V=0.9768747, theta=-43.372448 -> V=1.0, theta=0.0
% INFO    : Bus 30293	: V=0.9765687, theta=-42.96267 -> V=1.0, theta=0.0
% INFO    : Bus 30294	: V=0.9778886, theta=-43.226593 -> V=1.0, theta=0.0
% INFO    : Bus 30295	: V=0.9739764, theta=-44.570777 -> V=1.0, theta=0.0
% INFO    : Bus 30296	: V=0.971413, theta=-44.622852 -> V=1.0, theta=0.0
% INFO    : Bus 30297	: V=0.9826351, theta=-42.269259 -> V=1.0, theta=0.0
% INFO    : Bus 30298	: V=0.9742798, theta=-44.044432 -> V=1.0, theta=0.0
% INFO    : Bus 30299	: V=0.9767852, theta=-43.294765 -> V=1.0, theta=0.0
% INFO    : Bus 30300	: V=0.9819661, theta=-42.465585 -> V=1.0, theta=0.0
% INFO    : Bus 30301	: V=0.9742508, theta=-43.56795 -> V=1.0, theta=0.0
% INFO    : Bus 30302	: V=0.9725079, theta=-44.354498 -> V=1.0, theta=0.0
% INFO    : Bus 30303	: V=0.9734279, theta=-44.200364 -> V=1.0, theta=0.0
% INFO    : Bus 30304	: V=0.9742499, theta=-43.456362 -> V=1.0, theta=0.0
% INFO    : Bus 30305	: V=0.9715626, theta=-44.507535 -> V=1.0, theta=0.0
% INFO    : Bus 30306	: V=0.9731106, theta=-43.861591 -> V=1.0, theta=0.0
% INFO    : Bus 30307	: V=0.9709387, theta=-44.776009 -> V=1.0, theta=0.0
% INFO    : Bus 30308	: V=0.9736931, theta=-43.803842 -> V=1.0, theta=0.0
% INFO    : Bus 30309	: V=0.9743121, theta=-43.738678 -> V=1.0, theta=0.0
% INFO    : Bus 30310	: V=0.9731931, theta=-43.907997 -> V=1.0, theta=0.0
% INFO    : Bus 30311	: V=0.9693637, theta=-44.70867 -> V=1.0, theta=0.0
% INFO    : Bus 30312	: V=0.9724311, theta=-43.998814 -> V=1.0, theta=0.0
% INFO    : Bus 30313	: V=0.9676385, theta=-45.026009 -> V=1.0, theta=0.0
% INFO    : Bus 30314	: V=0.9727379, theta=-43.901193 -> V=1.0, theta=0.0
% INFO    : Bus 30315	: V=0.9688085, theta=-44.98698 -> V=1.0, theta=0.0
% INFO    : Bus 30316	: V=0.9744092, theta=-43.917974 -> V=1.0, theta=0.0
% INFO    : Bus 30317	: V=0.9732538, theta=-44.000004 -> V=1.0, theta=0.0
% INFO    : Bus 30318	: V=0.9721949, theta=-44.026505 -> V=1.0, theta=0.0
% INFO    : Bus 30319	: V=0.9662005, theta=-45.183625 -> V=1.0, theta=0.0
% INFO    : Bus 30320	: V=0.9654433, theta=-45.268107 -> V=1.0, theta=0.0
% INFO    : Bus 30321	: V=0.9661125, theta=-45.202786 -> V=1.0, theta=0.0
% INFO    : Bus 30322	: V=0.9728142, theta=-44.277939 -> V=1.0, theta=0.0
% INFO    : Bus 30323	: V=0.9656731, theta=-45.211424 -> V=1.0, theta=0.0
% INFO    : Bus 30324	: V=0.9654188, theta=-45.248363 -> V=1.0, theta=0.0
% INFO    : Bus 30325	: V=0.9630843, theta=-45.500694 -> V=1.0, theta=0.0
% INFO    : Bus 30326	: V=0.964926, theta=-45.324751 -> V=1.0, theta=0.0
% INFO    : Bus 30327	: V=0.9643099, theta=-45.370619 -> V=1.0, theta=0.0
% INFO    : Bus 30328	: V=0.9714237, theta=-44.089658 -> V=1.0, theta=0.0
% INFO    : Bus 30329	: V=0.9636168, theta=-45.408913 -> V=1.0, theta=0.0
% INFO    : Bus 30330	: V=0.9618195, theta=-45.620133 -> V=1.0, theta=0.0
% INFO    : Bus 30331	: V=0.9636798, theta=-45.457715 -> V=1.0, theta=0.0
% INFO    : Bus 30332	: V=0.9630527, theta=-45.48961 -> V=1.0, theta=0.0
% INFO    : Bus 30333	: V=0.9633468, theta=-45.481302 -> V=1.0, theta=0.0
% INFO    : Bus 30334	: V=0.9639275, theta=-45.426218 -> V=1.0, theta=0.0
% INFO    : Bus 30335	: V=0.9642862, theta=-45.389058 -> V=1.0, theta=0.0
% INFO    : Bus 30336	: V=0.9661115, theta=-45.178259 -> V=1.0, theta=0.0
% INFO    : Bus 30337	: V=0.9661782, theta=-45.171249 -> V=1.0, theta=0.0
% INFO    : Bus 30338	: V=0.9836314, theta=-43.199726 -> V=1.0, theta=0.0
% INFO    : Bus 30339	: V=0.9706058, theta=-44.864892 -> V=1.0, theta=0.0
% INFO    : Bus 30340	: V=0.9754033, theta=-44.427615 -> V=1.0, theta=0.0
% INFO    : Bus 30341	: V=0.9743049, theta=-44.546372 -> V=1.0, theta=0.0
% INFO    : Bus 30342	: V=0.9737967, theta=-44.569188 -> V=1.0, theta=0.0
% INFO    : Bus 30343	: V=0.9823804, theta=-43.16249 -> V=1.0, theta=0.0
% INFO    : Bus 30344	: V=0.9770108, theta=-44.253669 -> V=1.0, theta=0.0
% INFO    : Bus 30345	: V=0.9767757, theta=-44.260075 -> V=1.0, theta=0.0
% INFO    : Bus 30346	: V=0.977532, theta=-44.207124 -> V=1.0, theta=0.0
% INFO    : Bus 30347	: V=0.9775776, theta=-44.20599 -> V=1.0, theta=0.0
% INFO    : Bus 30348	: V=0.9766692, theta=-43.854154 -> V=1.0, theta=0.0
% INFO    : Bus 30349	: V=0.9780985, theta=-43.921302 -> V=1.0, theta=0.0
% INFO    : Bus 30350	: V=0.9923439, theta=-41.327012 -> V=1.0, theta=0.0
% INFO    : Bus 30351	: V=0.9841968, theta=-42.735044 -> V=1.0, theta=0.0
% INFO    : Bus 30352	: V=0.9916863, theta=-41.378726 -> V=1.0, theta=0.0
% INFO    : Bus 30353	: V=0.9913014, theta=-41.408277 -> V=1.0, theta=0.0
% INFO    : Bus 30354	: V=0.9774235, theta=-43.999639 -> V=1.0, theta=0.0
% INFO    : Bus 30355	: V=0.9807132, theta=-43.19889 -> V=1.0, theta=0.0
% INFO    : Bus 30356	: V=0.9831449, theta=-43.093572 -> V=1.0, theta=0.0
% INFO    : Bus 30357	: V=0.985333, theta=-42.63221 -> V=1.0, theta=0.0
% INFO    : Bus 30358	: V=0.9765267, theta=-44.089658 -> V=1.0, theta=0.0
% INFO    : Bus 30359	: V=0.976253, theta=-44.12461 -> V=1.0, theta=0.0
% INFO    : Bus 30360	: V=0.9738468, theta=-44.206424 -> V=1.0, theta=0.0
% INFO    : Bus 30361	: V=0.9734109, theta=-44.082398 -> V=1.0, theta=0.0
% INFO    : Bus 30362	: V=0.977866, theta=-43.333923 -> V=1.0, theta=0.0
% INFO    : Bus 30363	: V=0.9777477, theta=-43.339058 -> V=1.0, theta=0.0
% INFO    : Bus 30364	: V=0.9795752, theta=-43.044559 -> V=1.0, theta=0.0
% INFO    : Bus 30365	: V=0.9833553, theta=-42.440118 -> V=1.0, theta=0.0
% INFO    : Bus 30366	: V=0.9811765, theta=-42.851875 -> V=1.0, theta=0.0
% INFO    : Bus 30367	: V=0.9809006, theta=-42.874347 -> V=1.0, theta=0.0
% INFO    : Bus 30368	: V=0.9786784, theta=-43.548555 -> V=1.0, theta=0.0
% INFO    : Bus 30369	: V=0.9822631, theta=-42.669875 -> V=1.0, theta=0.0
% INFO    : Bus 30370	: V=0.9818178, theta=-42.729924 -> V=1.0, theta=0.0
% INFO    : Bus 30371	: V=0.9792138, theta=-43.443183 -> V=1.0, theta=0.0
% INFO    : Bus 30372	: V=0.9809703, theta=-42.864859 -> V=1.0, theta=0.0
% INFO    : Bus 30373	: V=0.9802262, theta=-42.95331 -> V=1.0, theta=0.0
% INFO    : Bus 30374	: V=0.9803694, theta=-43.006843 -> V=1.0, theta=0.0
% INFO    : Bus 30375	: V=0.9729413, theta=-44.209705 -> V=1.0, theta=0.0
% INFO    : Bus 30376	: V=0.9735602, theta=-44.150063 -> V=1.0, theta=0.0
% INFO    : Bus 30377	: V=0.9788643, theta=-43.215776 -> V=1.0, theta=0.0
% INFO    : Bus 30378	: V=0.9793388, theta=-43.149207 -> V=1.0, theta=0.0
% INFO    : Bus 30379	: V=0.9805394, theta=-43.042678 -> V=1.0, theta=0.0
% INFO    : Bus 30380	: V=0.9792672, theta=-43.634354 -> V=1.0, theta=0.0
% INFO    : Bus 30381	: V=0.9766172, theta=-43.934089 -> V=1.0, theta=0.0
% INFO    : Bus 30382	: V=0.9810216, theta=-42.999444 -> V=1.0, theta=0.0
% INFO    : Bus 30383	: V=0.9772758, theta=-43.842909 -> V=1.0, theta=0.0
% INFO    : Bus 30384	: V=0.9752515, theta=-44.037041 -> V=1.0, theta=0.0
% INFO    : Bus 30385	: V=0.9764996, theta=-43.899571 -> V=1.0, theta=0.0
% INFO    : Bus 30386	: V=0.9793055, theta=-43.549303 -> V=1.0, theta=0.0
% INFO    : Bus 30387	: V=0.9789774, theta=-43.540232 -> V=1.0, theta=0.0
% INFO    : Bus 30388	: V=0.9797631, theta=-43.520035 -> V=1.0, theta=0.0
% INFO    : Bus 30389	: V=0.9754918, theta=-43.77204 -> V=1.0, theta=0.0
% INFO    : Bus 30390	: V=0.976074, theta=-43.189637 -> V=1.0, theta=0.0
% INFO    : Bus 30391	: V=0.9778722, theta=-42.731364 -> V=1.0, theta=0.0
% INFO    : Bus 30392	: V=0.978232, theta=-42.820923 -> V=1.0, theta=0.0
% INFO    : Bus 30393	: V=0.9766129, theta=-42.904959 -> V=1.0, theta=0.0
% INFO    : Bus 30394	: V=0.978713, theta=-43.021097 -> V=1.0, theta=0.0
% INFO    : Bus 30395	: V=0.9770195, theta=-42.883354 -> V=1.0, theta=0.0
% INFO    : Bus 30396	: V=0.9778206, theta=-42.757615 -> V=1.0, theta=0.0
% INFO    : Bus 30397	: V=0.9787836, theta=-42.721207 -> V=1.0, theta=0.0
% INFO    : Bus 30398	: V=0.9761519, theta=-42.716928 -> V=1.0, theta=0.0
% INFO    : Bus 30399	: V=0.9818507, theta=-42.268818 -> V=1.0, theta=0.0
% INFO    : Bus 30400	: V=0.9920215, theta=-40.786229 -> V=1.0, theta=0.0
% INFO    : Bus 30401	: V=0.9794073, theta=-42.940789 -> V=1.0, theta=0.0
% INFO    : Bus 30402	: V=0.9817505, theta=-42.573413 -> V=1.0, theta=0.0
% INFO    : Bus 30403	: V=0.9779556, theta=-42.901643 -> V=1.0, theta=0.0
% INFO    : Bus 30404	: V=0.9911064, theta=-40.903509 -> V=1.0, theta=0.0
% INFO    : Bus 30405	: V=0.9782123, theta=-42.970133 -> V=1.0, theta=0.0
% INFO    : Bus 30406	: V=0.9779322, theta=-42.837107 -> V=1.0, theta=0.0
% INFO    : Bus 30407	: V=0.9759247, theta=-42.919647 -> V=1.0, theta=0.0
% INFO    : Bus 30408	: V=0.9912118, theta=-40.862263 -> V=1.0, theta=0.0
% INFO    : Bus 30409	: V=0.9783957, theta=-42.086318 -> V=1.0, theta=0.0
% INFO    : Bus 30410	: V=0.9973031, theta=-39.939201 -> V=1.0, theta=0.0
% INFO    : Bus 30411	: V=0.9930313, theta=-40.240729 -> V=1.0, theta=0.0
% INFO    : Bus 30412	: V=0.9986771, theta=-39.90586 -> V=1.0, theta=0.0
% INFO    : Bus 30413	: V=0.986743, theta=-41.716254 -> V=1.0, theta=0.0
% INFO    : Bus 30414	: V=0.9860169, theta=-41.813206 -> V=1.0, theta=0.0
% INFO    : Bus 30415	: V=0.987243, theta=-41.843755 -> V=1.0, theta=0.0
% INFO    : Bus 30416	: V=0.9860893, theta=-41.87606 -> V=1.0, theta=0.0
% INFO    : Bus 30417	: V=0.9868184, theta=-41.729089 -> V=1.0, theta=0.0
% INFO    : Bus 30418	: V=0.9938048, theta=-40.707459 -> V=1.0, theta=0.0
% INFO    : Bus 30419	: V=0.995294, theta=-40.379537 -> V=1.0, theta=0.0
% INFO    : Bus 30420	: V=0.99447, theta=-40.524479 -> V=1.0, theta=0.0
% INFO    : Bus 30421	: V=0.9885614, theta=-41.893588 -> V=1.0, theta=0.0
% INFO    : Bus 30422	: V=0.9848122, theta=-41.863673 -> V=1.0, theta=0.0
% INFO    : Bus 30423	: V=0.9845755, theta=-42.074577 -> V=1.0, theta=0.0
% INFO    : Bus 30424	: V=0.9859155, theta=-42.031477 -> V=1.0, theta=0.0
% INFO    : Bus 30425	: V=0.9866144, theta=-41.876464 -> V=1.0, theta=0.0
% INFO    : Bus 30426	: V=1.0059513, theta=-39.219331 -> V=1.0, theta=0.0
% INFO    : Bus 30427	: V=0.984802, theta=-41.956153 -> V=1.0, theta=0.0
% INFO    : Bus 30428	: V=0.9762165, theta=-42.471767 -> V=1.0, theta=0.0
% INFO    : Bus 30429	: V=0.9695509, theta=-43.244801 -> V=1.0, theta=0.0
% INFO    : Bus 30430	: V=0.9837934, theta=-42.964747 -> V=1.0, theta=0.0
% INFO    : Bus 30431	: V=0.9817133, theta=-43.249785 -> V=1.0, theta=0.0
% INFO    : Bus 30432	: V=0.9820467, theta=-43.211902 -> V=1.0, theta=0.0
% INFO    : Bus 30433	: V=0.9828564, theta=-43.139786 -> V=1.0, theta=0.0
% INFO    : Bus 30434	: V=0.9859244, theta=-42.643867 -> V=1.0, theta=0.0
% INFO    : Bus 30435	: V=1.0057899, theta=-38.894885 -> V=1.0, theta=0.0
% INFO    : Bus 30436	: V=0.9868904, theta=-42.26504 -> V=1.0, theta=0.0
% INFO    : Bus 30437	: V=0.9883487, theta=-42.068521 -> V=1.0, theta=0.0
% INFO    : Bus 30438	: V=0.9894806, theta=-41.913606 -> V=1.0, theta=0.0
% INFO    : Bus 30439	: V=0.9864432, theta=-42.36849 -> V=1.0, theta=0.0
% INFO    : Bus 30440	: V=0.981528, theta=-42.988708 -> V=1.0, theta=0.0
% INFO    : Bus 30441	: V=0.9827578, theta=-42.897436 -> V=1.0, theta=0.0
% INFO    : Bus 30442	: V=0.9849076, theta=-42.56415 -> V=1.0, theta=0.0
% INFO    : Bus 30443	: V=0.9835592, theta=-42.831443 -> V=1.0, theta=0.0
% INFO    : Bus 30444	: V=0.983323, theta=-42.865912 -> V=1.0, theta=0.0
% INFO    : Bus 30445	: V=0.9841864, theta=-42.689917 -> V=1.0, theta=0.0
% INFO    : Bus 30446	: V=0.9836349, theta=-42.81497 -> V=1.0, theta=0.0
% INFO    : Bus 30447	: V=0.9808881, theta=-43.375739 -> V=1.0, theta=0.0
% INFO    : Bus 30448	: V=0.9830886, theta=-42.912568 -> V=1.0, theta=0.0
% INFO    : Bus 30449	: V=0.9830317, theta=-42.909118 -> V=1.0, theta=0.0
% INFO    : Bus 30450	: V=0.9827887, theta=-42.932701 -> V=1.0, theta=0.0
% INFO    : Bus 30451	: V=0.9772725, theta=-44.031185 -> V=1.0, theta=0.0
% INFO    : Bus 30452	: V=0.979055, theta=-43.961037 -> V=1.0, theta=0.0
% INFO    : Bus 30453	: V=0.9830452, theta=-42.941353 -> V=1.0, theta=0.0
% INFO    : Bus 30454	: V=0.9764142, theta=-44.1961 -> V=1.0, theta=0.0
% INFO    : Bus 30455	: V=0.9623269, theta=-45.580325 -> V=1.0, theta=0.0
% INFO    : Bus 30456	: V=0.9600479, theta=-45.725573 -> V=1.0, theta=0.0
% INFO    : Bus 30457	: V=0.9608202, theta=-45.707905 -> V=1.0, theta=0.0
% INFO    : Bus 30458	: V=0.9600185, theta=-45.747814 -> V=1.0, theta=0.0
% INFO    : Bus 30459	: V=0.9625526, theta=-45.442917 -> V=1.0, theta=0.0
% INFO    : Bus 30460	: V=0.9629299, theta=-45.40589 -> V=1.0, theta=0.0
% INFO    : Bus 30461	: V=0.9635204, theta=-45.326957 -> V=1.0, theta=0.0
% INFO    : Bus 30462	: V=0.9641756, theta=-45.214032 -> V=1.0, theta=0.0
% INFO    : Bus 30463	: V=0.9668297, theta=-44.968601 -> V=1.0, theta=0.0
% INFO    : Bus 30464	: V=0.9657862, theta=-45.072858 -> V=1.0, theta=0.0
% INFO    : Bus 30465	: V=0.9652621, theta=-45.068453 -> V=1.0, theta=0.0
% INFO    : Bus 30466	: V=0.968102, theta=-44.871399 -> V=1.0, theta=0.0
% INFO    : Bus 30467	: V=0.9738895, theta=-43.506226 -> V=1.0, theta=0.0
% INFO    : Bus 30468	: V=0.968908, theta=-44.717488 -> V=1.0, theta=0.0
% INFO    : Bus 30469	: V=0.9668969, theta=-44.919484 -> V=1.0, theta=0.0
% INFO    : Bus 30470	: V=0.9662722, theta=-44.935021 -> V=1.0, theta=0.0
% INFO    : Bus 30471	: V=0.9651737, theta=-45.109052 -> V=1.0, theta=0.0
% INFO    : Bus 30472	: V=0.9662545, theta=-44.99787 -> V=1.0, theta=0.0
% INFO    : Bus 30473	: V=0.967942, theta=-44.850812 -> V=1.0, theta=0.0
% INFO    : Bus 30474	: V=0.9776266, theta=-43.009056 -> V=1.0, theta=0.0
% INFO    : Bus 30475	: V=0.9685935, theta=-44.741667 -> V=1.0, theta=0.0
% INFO    : Bus 30476	: V=0.9687106, theta=-44.707009 -> V=1.0, theta=0.0
% INFO    : Bus 30477	: V=0.9785029, theta=-42.925052 -> V=1.0, theta=0.0
% INFO    : Bus 30478	: V=0.9679329, theta=-44.890226 -> V=1.0, theta=0.0
% INFO    : Bus 30479	: V=0.968399, theta=-44.861547 -> V=1.0, theta=0.0
% INFO    : Bus 30480	: V=0.967813, theta=-44.885443 -> V=1.0, theta=0.0
% INFO    : Bus 30481	: V=0.9683787, theta=-44.755503 -> V=1.0, theta=0.0
% INFO    : Bus 30482	: V=0.9688442, theta=-44.725392 -> V=1.0, theta=0.0
% INFO    : Bus 30483	: V=0.9713825, theta=-44.47426 -> V=1.0, theta=0.0
% INFO    : Bus 30484	: V=0.9727849, theta=-44.317301 -> V=1.0, theta=0.0
% INFO    : Bus 30485	: V=0.9791511, theta=-42.863688 -> V=1.0, theta=0.0
% INFO    : Bus 30486	: V=0.9693038, theta=-44.633916 -> V=1.0, theta=0.0
% INFO    : Bus 30487	: V=0.9796517, theta=-42.805092 -> V=1.0, theta=0.0
% INFO    : Bus 30488	: V=0.974227, theta=-43.867313 -> V=1.0, theta=0.0
% INFO    : Bus 30489	: V=0.9790439, theta=-42.868935 -> V=1.0, theta=0.0
% INFO    : Bus 30490	: V=0.9699461, theta=-44.578224 -> V=1.0, theta=0.0
% INFO    : Bus 30491	: V=0.9682484, theta=-44.724846 -> V=1.0, theta=0.0
% INFO    : Bus 30492	: V=0.9755899, theta=-43.671705 -> V=1.0, theta=0.0
% INFO    : Bus 30493	: V=0.9674969, theta=-44.743516 -> V=1.0, theta=0.0
% INFO    : Bus 30494	: V=0.9748883, theta=-43.724189 -> V=1.0, theta=0.0
% INFO    : Bus 30495	: V=0.9753244, theta=-43.772394 -> V=1.0, theta=0.0
% INFO    : Bus 30496	: V=0.9759631, theta=-43.759059 -> V=1.0, theta=0.0
% INFO    : Bus 30497	: V=0.9805697, theta=-42.694085 -> V=1.0, theta=0.0
% INFO    : Bus 30498	: V=0.9770857, theta=-43.565556 -> V=1.0, theta=0.0
% INFO    : Bus 30499	: V=0.9904621, theta=-41.004187 -> V=1.0, theta=0.0
% INFO    : Bus 30500	: V=0.9764815, theta=-43.717804 -> V=1.0, theta=0.0
% INFO    : Bus 30501	: V=0.9749989, theta=-44.021867 -> V=1.0, theta=0.0
% INFO    : Bus 30502	: V=0.9766429, theta=-43.271678 -> V=1.0, theta=0.0
% INFO    : Bus 30503	: V=0.9783892, theta=-43.053006 -> V=1.0, theta=0.0
% INFO    : Bus 30504	: V=1.0078182, theta=-38.328956 -> V=1.0, theta=0.0
% INFO    : Bus 30505	: V=0.9928545, theta=-40.680829 -> V=1.0, theta=0.0
% INFO    : Bus 30506	: V=0.9769125, theta=-43.23466 -> V=1.0, theta=0.0
% INFO    : Bus 30507	: V=0.9740757, theta=-43.41857 -> V=1.0, theta=0.0
% INFO    : Bus 30508	: V=0.9760586, theta=-43.099074 -> V=1.0, theta=0.0
% INFO    : Bus 30509	: V=0.9763141, theta=-43.002597 -> V=1.0, theta=0.0
% INFO    : Bus 30510	: V=0.9769649, theta=-43.01436 -> V=1.0, theta=0.0
% INFO    : Bus 30511	: V=0.9761759, theta=-43.145474 -> V=1.0, theta=0.0
% INFO    : Bus 30512	: V=0.976067, theta=-43.192661 -> V=1.0, theta=0.0
% INFO    : Bus 30513	: V=0.9784951, theta=-42.865275 -> V=1.0, theta=0.0
% INFO    : Bus 30514	: V=0.977153, theta=-42.927279 -> V=1.0, theta=0.0
% INFO    : Bus 30515	: V=0.9697602, theta=-45.286478 -> V=1.0, theta=0.0
% INFO    : Bus 30516	: V=1.0089228, theta=-38.590208 -> V=1.0, theta=0.0
% INFO    : Bus 30517	: V=0.9769454, theta=-43.398808 -> V=1.0, theta=0.0
% INFO    : Bus 30518	: V=0.9737733, theta=-45.110749 -> V=1.0, theta=0.0
% INFO    : Bus 30519	: V=0.9717077, theta=-44.650946 -> V=1.0, theta=0.0
% INFO    : Bus 30520	: V=1.0037381, theta=-39.523363 -> V=1.0, theta=0.0
% INFO    : Bus 30521	: V=0.97791, theta=-42.09145 -> V=1.0, theta=0.0
% INFO    : Bus 30522	: V=1.0147997, theta=-37.003492 -> V=1.0, theta=0.0
% INFO    : Bus 30523	: V=0.972138, theta=-44.557771 -> V=1.0, theta=0.0
% INFO    : Bus 30524	: V=1.0096904, theta=-38.446339 -> V=1.0, theta=0.0
% INFO    : Bus 30525	: V=1.0030434, theta=-39.165495 -> V=1.0, theta=0.0
% INFO    : Bus 30526	: V=0.9881594, theta=-41.970435 -> V=1.0, theta=0.0
% INFO    : Bus 30527	: V=0.9940987, theta=-41.194284 -> V=1.0, theta=0.0
% INFO    : Bus 30528	: V=0.9772483, theta=-43.320117 -> V=1.0, theta=0.0
% INFO    : Bus 30529	: V=0.974615, theta=-43.384416 -> V=1.0, theta=0.0
% INFO    : Bus 30530	: V=0.9687708, theta=-43.938984 -> V=1.0, theta=0.0
% INFO    : Bus 30531	: V=0.9651463, theta=-44.176504 -> V=1.0, theta=0.0
% INFO    : Bus 30532	: V=0.97374, theta=-44.369902 -> V=1.0, theta=0.0
% INFO    : Bus 30533	: V=0.9963002, theta=-43.87464 -> V=1.0, theta=0.0
% INFO    : Bus 30534	: V=0.9824978, theta=-44.500495 -> V=1.0, theta=0.0
% INFO    : Bus 30535	: V=1.0038957, theta=-42.811177 -> V=1.0, theta=0.0
% INFO    : Bus 30536	: V=0.9981319, theta=-43.645953 -> V=1.0, theta=0.0
% INFO    : Bus 30537	: V=0.9985748, theta=-43.633114 -> V=1.0, theta=0.0
% INFO    : Bus 30538	: V=1.0055002, theta=-45.226608 -> V=1.0, theta=0.0
% INFO    : Bus 30539	: V=0.9930884, theta=-46.304879 -> V=1.0, theta=0.0
% INFO    : Bus 30540	: V=1.0106482, theta=-45.655351 -> V=1.0, theta=0.0
% INFO    : Bus 30541	: V=1.0087763, theta=-45.539174 -> V=1.0, theta=0.0
% INFO    : Bus 30542	: V=1.0136603, theta=-46.071903 -> V=1.0, theta=0.0
% INFO    : Bus 30543	: V=1.0170537, theta=-46.368871 -> V=1.0, theta=0.0
% INFO    : Bus 30544	: V=1.0190754, theta=-46.472483 -> V=1.0, theta=0.0
% INFO    : Bus 30545	: V=1.0157828, theta=-46.7825 -> V=1.0, theta=0.0
% INFO    : Bus 30546	: V=1.0124734, theta=-47.165592 -> V=1.0, theta=0.0
% INFO    : Bus 30547	: V=1.0092035, theta=-47.551262 -> V=1.0, theta=0.0
% INFO    : Bus 30548	: V=1.0061209, theta=-47.840993 -> V=1.0, theta=0.0
% INFO    : Bus 30549	: V=1.0062368, theta=-47.843957 -> V=1.0, theta=0.0
% INFO    : Bus 30550	: V=1.0059638, theta=-47.913657 -> V=1.0, theta=0.0
% INFO    : Bus 30551	: V=1.0076671, theta=-47.695971 -> V=1.0, theta=0.0
% INFO    : Bus 30552	: V=1.0057149, theta=-47.91846 -> V=1.0, theta=0.0
% INFO    : Bus 30553	: V=0.9841146, theta=-42.399558 -> V=1.0, theta=0.0
% INFO    : Bus 30555	: V=0.9951311, theta=-54.510227 -> V=1.0, theta=0.0
% INFO    : Bus 30556	: V=1.0031383, theta=-54.104825 -> V=1.0, theta=0.0
% INFO    : Bus 30557	: V=0.9816437, theta=-55.185099 -> V=1.0, theta=0.0
% INFO    : Bus 30558	: V=0.9894874, theta=-54.759922 -> V=1.0, theta=0.0
% INFO    : Bus 30559	: V=0.9862388, theta=-54.945737 -> V=1.0, theta=0.0
% INFO    : Bus 30560	: V=0.968104, theta=-55.360102 -> V=1.0, theta=0.0
% INFO    : Bus 30561	: V=0.9834003, theta=-54.467685 -> V=1.0, theta=0.0
% INFO    : Bus 30562	: V=0.971199, theta=-55.881929 -> V=1.0, theta=0.0
% INFO    : Bus 30563	: V=0.9649303, theta=-55.645283 -> V=1.0, theta=0.0
% INFO    : Bus 30564	: V=0.9752009, theta=-54.866994 -> V=1.0, theta=0.0
% INFO    : Bus 30565	: V=0.9687146, theta=-55.347701 -> V=1.0, theta=0.0
% INFO    : Bus 30566	: V=1.0010853, theta=-52.840373 -> V=1.0, theta=0.0
% INFO    : Bus 30567	: V=0.9481669, theta=-86.471582 -> V=1.0, theta=0.0
% INFO    : Bus 30568	: V=0.9655878, theta=-83.13403 -> V=1.0, theta=0.0
% INFO    : Bus 30569	: V=0.955606, theta=-83.911246 -> V=1.0, theta=0.0
% INFO    : Bus 30570	: V=0.9876839, theta=-78.581886 -> V=1.0, theta=0.0
% INFO    : Bus 30571	: V=0.960825, theta=-83.72052 -> V=1.0, theta=0.0
% INFO    : Bus 30572	: V=0.9703895, theta=-83.299138 -> V=1.0, theta=0.0
% INFO    : Bus 30573	: V=0.9853108, theta=-83.091778 -> V=1.0, theta=0.0
% INFO    : Bus 30574	: V=0.9836992, theta=-82.526416 -> V=1.0, theta=0.0
% INFO    : Bus 30575	: V=0.948767, theta=-87.528918 -> V=1.0, theta=0.0
% INFO    : Bus 30576	: V=0.9490421, theta=-87.914989 -> V=1.0, theta=0.0
% INFO    : Bus 30577	: V=0.9458195, theta=-87.842242 -> V=1.0, theta=0.0
% INFO    : Bus 30578	: V=0.9446086, theta=-87.925316 -> V=1.0, theta=0.0
% INFO    : Bus 30579	: V=0.9488768, theta=-87.894236 -> V=1.0, theta=0.0
% INFO    : Bus 30580	: V=0.9613523, theta=-85.931386 -> V=1.0, theta=0.0
% INFO    : Bus 30581	: V=0.9701556, theta=-84.298629 -> V=1.0, theta=0.0
% INFO    : Bus 30582	: V=0.9449728, theta=-88.493074 -> V=1.0, theta=0.0
% INFO    : Bus 30583	: V=0.957036, theta=-86.488933 -> V=1.0, theta=0.0
% INFO    : Bus 30584	: V=0.9456597, theta=-88.474341 -> V=1.0, theta=0.0
% INFO    : Bus 30585	: V=0.9444844, theta=-88.505638 -> V=1.0, theta=0.0
% INFO    : Bus 30586	: V=0.9457986, theta=-88.00959 -> V=1.0, theta=0.0
% INFO    : Bus 30587	: V=0.9417991, theta=-89.7314 -> V=1.0, theta=0.0
% INFO    : Bus 30588	: V=0.9461927, theta=-87.957507 -> V=1.0, theta=0.0
% INFO    : Bus 30589	: V=0.9439653, theta=-88.298175 -> V=1.0, theta=0.0
% INFO    : Bus 30590	: V=0.94338, theta=-88.479835 -> V=1.0, theta=0.0
% INFO    : Bus 30591	: V=0.944642, theta=-88.189314 -> V=1.0, theta=0.0
% INFO    : Bus 30592	: V=0.9431097, theta=-88.570199 -> V=1.0, theta=0.0
% INFO    : Bus 30593	: V=0.9435191, theta=-88.57817 -> V=1.0, theta=0.0
% INFO    : Bus 30594	: V=0.9379707, theta=-90.018635 -> V=1.0, theta=0.0
% INFO    : Bus 30595	: V=0.9400305, theta=-89.728092 -> V=1.0, theta=0.0
% INFO    : Bus 30596	: V=0.9386602, theta=-89.942816 -> V=1.0, theta=0.0
% INFO    : Bus 30597	: V=0.9391352, theta=-89.793154 -> V=1.0, theta=0.0
% INFO    : Bus 30598	: V=0.9438695, theta=-89.663477 -> V=1.0, theta=0.0
% INFO    : Bus 30599	: V=0.9538532, theta=-88.013486 -> V=1.0, theta=0.0
% INFO    : Bus 30600	: V=0.9383017, theta=-90.611289 -> V=1.0, theta=0.0
% INFO    : Bus 30601	: V=0.9434388, theta=-88.510627 -> V=1.0, theta=0.0
% INFO    : Bus 30602	: V=0.9552744, theta=-87.020065 -> V=1.0, theta=0.0
% INFO    : Bus 30603	: V=0.9620572, theta=-85.828781 -> V=1.0, theta=0.0
% INFO    : Bus 30604	: V=0.9618103, theta=-85.885378 -> V=1.0, theta=0.0
% INFO    : Bus 30605	: V=0.9548183, theta=-87.033103 -> V=1.0, theta=0.0
% INFO    : Bus 30606	: V=0.9555672, theta=-87.011519 -> V=1.0, theta=0.0
% INFO    : Bus 30607	: V=0.9626751, theta=-85.759762 -> V=1.0, theta=0.0
% INFO    : Bus 30608	: V=0.9849145, theta=-36.460673 -> V=1.0, theta=0.0
% INFO    : Bus 30609	: V=0.9635749, theta=-42.038056 -> V=1.0, theta=0.0
% INFO    : Bus 30610	: V=0.979927, theta=-37.828802 -> V=1.0, theta=0.0
% INFO    : Bus 30611	: V=0.9938111, theta=-35.580342 -> V=1.0, theta=0.0
% INFO    : Bus 30612	: V=0.9778123, theta=-35.816737 -> V=1.0, theta=0.0
% INFO    : Bus 30613	: V=0.9708308, theta=-35.922966 -> V=1.0, theta=0.0
% INFO    : Bus 30614	: V=0.9750086, theta=-35.899017 -> V=1.0, theta=0.0
% INFO    : Bus 30615	: V=0.9769101, theta=-35.885255 -> V=1.0, theta=0.0
% INFO    : Bus 30616	: V=0.9954251, theta=-34.277913 -> V=1.0, theta=0.0
% INFO    : Bus 30617	: V=0.9949069, theta=-34.830609 -> V=1.0, theta=0.0
% INFO    : Bus 30618	: V=0.9775205, theta=-36.31788 -> V=1.0, theta=0.0
% INFO    : Bus 30619	: V=0.9543703, theta=-50.991063 -> V=1.0, theta=0.0
% INFO    : Bus 30620	: V=0.9532989, theta=-50.997562 -> V=1.0, theta=0.0
% INFO    : Bus 30621	: V=0.9670149, theta=-50.091471 -> V=1.0, theta=0.0
% INFO    : Bus 30622	: V=0.9669145, theta=-50.076626 -> V=1.0, theta=0.0
% INFO    : Bus 30623	: V=0.9559964, theta=-50.950333 -> V=1.0, theta=0.0
% INFO    : Bus 30624	: V=0.9531925, theta=-51.022688 -> V=1.0, theta=0.0
% INFO    : Bus 30625	: V=0.9537683, theta=-50.971415 -> V=1.0, theta=0.0
% INFO    : Bus 30626	: V=0.9528615, theta=-51.010546 -> V=1.0, theta=0.0
% INFO    : Bus 30627	: V=0.9505698, theta=-51.104101 -> V=1.0, theta=0.0
% INFO    : Bus 30628	: V=0.9681617, theta=-50.135043 -> V=1.0, theta=0.0
% INFO    : Bus 30629	: V=0.9687917, theta=-50.103718 -> V=1.0, theta=0.0
% INFO    : Bus 30630	: V=0.9683612, theta=-50.126649 -> V=1.0, theta=0.0
% INFO    : Bus 30631	: V=0.9692764, theta=-50.156511 -> V=1.0, theta=0.0
% INFO    : Bus 30632	: V=0.9691388, theta=-50.185513 -> V=1.0, theta=0.0
% INFO    : Bus 30633	: V=0.961623, theta=-51.020786 -> V=1.0, theta=0.0
% INFO    : Bus 30634	: V=0.9694851, theta=-50.168674 -> V=1.0, theta=0.0
% INFO    : Bus 30635	: V=0.9734579, theta=-49.895493 -> V=1.0, theta=0.0
% INFO    : Bus 30636	: V=0.9705599, theta=-50.136847 -> V=1.0, theta=0.0
% INFO    : Bus 30637	: V=0.971776, theta=-50.03303 -> V=1.0, theta=0.0
% INFO    : Bus 30638	: V=0.9572646, theta=-51.67652 -> V=1.0, theta=0.0
% INFO    : Bus 30639	: V=0.9707168, theta=-50.09709 -> V=1.0, theta=0.0
% INFO    : Bus 30640	: V=0.972239, theta=-49.953846 -> V=1.0, theta=0.0
% INFO    : Bus 30641	: V=0.9711173, theta=-50.031437 -> V=1.0, theta=0.0
% INFO    : Bus 30642	: V=0.9701774, theta=-50.099723 -> V=1.0, theta=0.0
% INFO    : Bus 30643	: V=0.9537839, theta=-51.012751 -> V=1.0, theta=0.0
% INFO    : Bus 30644	: V=0.9643675, theta=-50.444045 -> V=1.0, theta=0.0
% INFO    : Bus 30645	: V=0.9663714, theta=-50.093621 -> V=1.0, theta=0.0
% INFO    : Bus 30646	: V=0.9622954, theta=-50.155785 -> V=1.0, theta=0.0
% INFO    : Bus 30647	: V=0.9623282, theta=-50.113763 -> V=1.0, theta=0.0
% INFO    : Bus 30648	: V=0.9650184, theta=-49.908165 -> V=1.0, theta=0.0
% INFO    : Bus 30649	: V=0.9679413, theta=-49.756655 -> V=1.0, theta=0.0
% INFO    : Bus 30650	: V=0.9636405, theta=-49.997965 -> V=1.0, theta=0.0
% INFO    : Bus 30651	: V=0.9673647, theta=-49.675991 -> V=1.0, theta=0.0
% INFO    : Bus 30652	: V=0.9651848, theta=-49.871328 -> V=1.0, theta=0.0
% INFO    : Bus 30653	: V=0.9660447, theta=-49.705512 -> V=1.0, theta=0.0
% INFO    : Bus 30654	: V=0.9653996, theta=-49.838432 -> V=1.0, theta=0.0
% INFO    : Bus 30655	: V=0.9650573, theta=-49.858453 -> V=1.0, theta=0.0
% INFO    : Bus 30656	: V=0.9666476, theta=-49.706667 -> V=1.0, theta=0.0
% INFO    : Bus 30657	: V=0.9614571, theta=-50.003538 -> V=1.0, theta=0.0
% INFO    : Bus 30658	: V=0.9618828, theta=-50.263498 -> V=1.0, theta=0.0
% INFO    : Bus 30659	: V=0.9626237, theta=-50.247326 -> V=1.0, theta=0.0
% INFO    : Bus 30660	: V=0.9649029, theta=-49.868054 -> V=1.0, theta=0.0
% INFO    : Bus 30661	: V=0.9679063, theta=-49.545315 -> V=1.0, theta=0.0
% INFO    : Bus 30662	: V=0.9666225, theta=-49.663263 -> V=1.0, theta=0.0
% INFO    : Bus 30663	: V=0.9647255, theta=-49.897246 -> V=1.0, theta=0.0
% INFO    : Bus 30664	: V=0.9649409, theta=-49.841361 -> V=1.0, theta=0.0
% INFO    : Bus 30665	: V=0.9653239, theta=-49.773034 -> V=1.0, theta=0.0
% INFO    : Bus 30666	: V=0.957505, theta=-50.217044 -> V=1.0, theta=0.0
% INFO    : Bus 30667	: V=0.9656388, theta=-49.730011 -> V=1.0, theta=0.0
% INFO    : Bus 30668	: V=0.9511461, theta=-50.871443 -> V=1.0, theta=0.0
% INFO    : Bus 30669	: V=0.9510913, theta=-50.87553 -> V=1.0, theta=0.0
% INFO    : Bus 30670	: V=0.9489979, theta=-51.018555 -> V=1.0, theta=0.0
% INFO    : Bus 30671	: V=0.9498768, theta=-50.950517 -> V=1.0, theta=0.0
% INFO    : Bus 30672	: V=0.9548209, theta=-50.713643 -> V=1.0, theta=0.0
% INFO    : Bus 30673	: V=0.948661, theta=-51.11538 -> V=1.0, theta=0.0
% INFO    : Bus 30674	: V=0.9552527, theta=-50.63681 -> V=1.0, theta=0.0
% INFO    : Bus 30675	: V=0.9530554, theta=-50.859564 -> V=1.0, theta=0.0
% INFO    : Bus 30676	: V=0.9693484, theta=-50.032325 -> V=1.0, theta=0.0
% INFO    : Bus 30677	: V=0.9676278, theta=-50.130064 -> V=1.0, theta=0.0
% INFO    : Bus 30678	: V=0.9683364, theta=-50.08928 -> V=1.0, theta=0.0
% INFO    : Bus 30679	: V=0.9673044, theta=-50.133269 -> V=1.0, theta=0.0
% INFO    : Bus 30680	: V=0.9675637, theta=-50.151552 -> V=1.0, theta=0.0
% INFO    : Bus 30681	: V=0.9677462, theta=-50.153716 -> V=1.0, theta=0.0
% INFO    : Bus 30682	: V=0.9679205, theta=-50.168906 -> V=1.0, theta=0.0
% INFO    : Bus 30683	: V=0.9611329, theta=-50.817647 -> V=1.0, theta=0.0
% INFO    : Bus 30684	: V=0.9684779, theta=-50.142494 -> V=1.0, theta=0.0
% INFO    : Bus 30685	: V=0.9683792, theta=-50.174568 -> V=1.0, theta=0.0
% INFO    : Bus 30686	: V=0.9618024, theta=-50.79997 -> V=1.0, theta=0.0
% INFO    : Bus 30687	: V=0.9597372, theta=-50.840511 -> V=1.0, theta=0.0
% INFO    : Bus 30688	: V=0.9681591, theta=-50.212906 -> V=1.0, theta=0.0
% INFO    : Bus 30689	: V=0.9685971, theta=-50.252356 -> V=1.0, theta=0.0
% INFO    : Bus 30690	: V=0.9683358, theta=-50.258734 -> V=1.0, theta=0.0
% INFO    : Bus 30691	: V=0.9683294, theta=-50.247162 -> V=1.0, theta=0.0
% INFO    : Bus 30692	: V=0.9688143, theta=-50.254899 -> V=1.0, theta=0.0
% INFO    : Bus 30693	: V=0.9579091, theta=-51.113133 -> V=1.0, theta=0.0
% INFO    : Bus 30694	: V=0.9687265, theta=-50.349559 -> V=1.0, theta=0.0
% INFO    : Bus 30695	: V=0.968682, theta=-50.378916 -> V=1.0, theta=0.0
% INFO    : Bus 30696	: V=0.968514, theta=-50.32312 -> V=1.0, theta=0.0
% INFO    : Bus 30697	: V=0.968989, theta=-50.499788 -> V=1.0, theta=0.0
% INFO    : Bus 30698	: V=0.9705722, theta=-50.600941 -> V=1.0, theta=0.0
% INFO    : Bus 30699	: V=0.9732366, theta=-50.372367 -> V=1.0, theta=0.0
% INFO    : Bus 30700	: V=0.9680592, theta=-50.641364 -> V=1.0, theta=0.0
% INFO    : Bus 30701	: V=0.9845294, theta=-48.566173 -> V=1.0, theta=0.0
% INFO    : Bus 30702	: V=0.9709659, theta=-51.074941 -> V=1.0, theta=0.0
% INFO    : Bus 30703	: V=0.9688966, theta=-50.321464 -> V=1.0, theta=0.0
% INFO    : Bus 30704	: V=0.9590934, theta=-51.291646 -> V=1.0, theta=0.0
% INFO    : Bus 30705	: V=0.9693438, theta=-50.263843 -> V=1.0, theta=0.0
% INFO    : Bus 30706	: V=0.9613076, theta=-51.008623 -> V=1.0, theta=0.0
% INFO    : Bus 30707	: V=0.9593465, theta=-51.309982 -> V=1.0, theta=0.0
% INFO    : Bus 30708	: V=0.9620639, theta=-51.094076 -> V=1.0, theta=0.0
% INFO    : Bus 30709	: V=0.9612623, theta=-51.167234 -> V=1.0, theta=0.0
% INFO    : Bus 30710	: V=0.9715912, theta=-50.052225 -> V=1.0, theta=0.0
% INFO    : Bus 30711	: V=0.9668352, theta=-50.569136 -> V=1.0, theta=0.0
% INFO    : Bus 30712	: V=0.9650142, theta=-50.644147 -> V=1.0, theta=0.0
% INFO    : Bus 30713	: V=1.0111145, theta=-46.042875 -> V=1.0, theta=0.0
% INFO    : Bus 30714	: V=0.9742605, theta=-49.806594 -> V=1.0, theta=0.0
% INFO    : Bus 30715	: V=0.968736, theta=-49.925836 -> V=1.0, theta=0.0
% INFO    : Bus 30716	: V=0.9680513, theta=-49.963847 -> V=1.0, theta=0.0
% INFO    : Bus 30717	: V=0.9669016, theta=-50.046459 -> V=1.0, theta=0.0
% INFO    : Bus 30718	: V=0.9547245, theta=-50.959615 -> V=1.0, theta=0.0
% INFO    : Bus 30719	: V=0.9527306, theta=-51.670094 -> V=1.0, theta=0.0
% INFO    : Bus 30720	: V=0.9665958, theta=-49.986674 -> V=1.0, theta=0.0
% INFO    : Bus 30721	: V=0.9661437, theta=-50.008392 -> V=1.0, theta=0.0
% INFO    : Bus 30722	: V=0.9656522, theta=-50.041132 -> V=1.0, theta=0.0
% INFO    : Bus 30723	: V=0.9656231, theta=-50.025132 -> V=1.0, theta=0.0
% INFO    : Bus 30724	: V=0.9647535, theta=-50.088927 -> V=1.0, theta=0.0
% INFO    : Bus 30725	: V=0.9652524, theta=-50.030981 -> V=1.0, theta=0.0
% INFO    : Bus 30726	: V=0.9636506, theta=-50.148911 -> V=1.0, theta=0.0
% INFO    : Bus 30727	: V=0.9567225, theta=-50.909422 -> V=1.0, theta=0.0
% INFO    : Bus 30728	: V=0.963192, theta=-50.157887 -> V=1.0, theta=0.0
% INFO    : Bus 30729	: V=0.9648493, theta=-50.031895 -> V=1.0, theta=0.0
% INFO    : Bus 30730	: V=0.9626578, theta=-50.165788 -> V=1.0, theta=0.0
% INFO    : Bus 30731	: V=0.9646365, theta=-49.99312 -> V=1.0, theta=0.0
% INFO    : Bus 30732	: V=0.9645581, theta=-50.024688 -> V=1.0, theta=0.0
% INFO    : Bus 30733	: V=0.9662978, theta=-49.904636 -> V=1.0, theta=0.0
% INFO    : Bus 30734	: V=0.9652176, theta=-49.934994 -> V=1.0, theta=0.0
% INFO    : Bus 30735	: V=0.9662163, theta=-49.880704 -> V=1.0, theta=0.0
% INFO    : Bus 30736	: V=0.9659045, theta=-49.905655 -> V=1.0, theta=0.0
% INFO    : Bus 30737	: V=0.9567218, theta=-50.630383 -> V=1.0, theta=0.0
% INFO    : Bus 30738	: V=0.9662021, theta=-49.593905 -> V=1.0, theta=0.0
% INFO    : Bus 30739	: V=0.9503301, theta=-51.130128 -> V=1.0, theta=0.0
% INFO    : Bus 30740	: V=0.9527414, theta=-51.017227 -> V=1.0, theta=0.0
% INFO    : Bus 30741	: V=0.9668458, theta=-49.50238 -> V=1.0, theta=0.0
% INFO    : Bus 30742	: V=0.9683125, theta=-49.44305 -> V=1.0, theta=0.0
% INFO    : Bus 30743	: V=0.9572476, theta=-50.738945 -> V=1.0, theta=0.0
% INFO    : Bus 30744	: V=0.9680784, theta=-49.373739 -> V=1.0, theta=0.0
% INFO    : Bus 30745	: V=0.9732352, theta=-48.959047 -> V=1.0, theta=0.0
% INFO    : Bus 30746	: V=0.9742597, theta=-48.829969 -> V=1.0, theta=0.0
% INFO    : Bus 30747	: V=0.9759748, theta=-48.660678 -> V=1.0, theta=0.0
% INFO    : Bus 30748	: V=0.9593801, theta=-50.519685 -> V=1.0, theta=0.0
% INFO    : Bus 30749	: V=0.960041, theta=-50.461982 -> V=1.0, theta=0.0
% INFO    : Bus 30750	: V=0.9975652, theta=-45.487222 -> V=1.0, theta=0.0
% INFO    : Bus 30751	: V=0.9879431, theta=-47.201595 -> V=1.0, theta=0.0
% INFO    : Bus 30752	: V=0.9659863, theta=-48.6089 -> V=1.0, theta=0.0
% INFO    : Bus 30753	: V=0.9679204, theta=-49.617059 -> V=1.0, theta=0.0
% INFO    : Bus 30754	: V=0.9539016, theta=-50.90765 -> V=1.0, theta=0.0
% INFO    : Bus 30755	: V=0.9837155, theta=-47.8093 -> V=1.0, theta=0.0
% INFO    : Bus 30756	: V=0.967891, theta=-49.558165 -> V=1.0, theta=0.0
% INFO    : Bus 30757	: V=0.9846717, theta=-47.7233 -> V=1.0, theta=0.0
% INFO    : Bus 30758	: V=0.9690541, theta=-49.56287 -> V=1.0, theta=0.0
% INFO    : Bus 30759	: V=0.9860655, theta=-47.597052 -> V=1.0, theta=0.0
% INFO    : Bus 30760	: V=0.987554, theta=-47.452915 -> V=1.0, theta=0.0
% INFO    : Bus 30761	: V=0.9694635, theta=-49.233069 -> V=1.0, theta=0.0
% INFO    : Bus 30762	: V=0.9706262, theta=-49.12494 -> V=1.0, theta=0.0
% INFO    : Bus 30763	: V=0.9722151, theta=-48.971451 -> V=1.0, theta=0.0
% INFO    : Bus 30764	: V=0.9543308, theta=-50.689871 -> V=1.0, theta=0.0
% INFO    : Bus 30765	: V=0.9782436, theta=-48.455919 -> V=1.0, theta=0.0
% INFO    : Bus 30766	: V=0.9853432, theta=-47.670665 -> V=1.0, theta=0.0
% INFO    : Bus 30767	: V=0.9949976, theta=-46.755476 -> V=1.0, theta=0.0
% INFO    : Bus 30768	: V=0.9921182, theta=-47.140556 -> V=1.0, theta=0.0
% INFO    : Bus 30769	: V=0.9700726, theta=-49.42815 -> V=1.0, theta=0.0
% INFO    : Bus 30770	: V=0.987733, theta=-47.586945 -> V=1.0, theta=0.0
% INFO    : Bus 30771	: V=0.9856011, theta=-47.999239 -> V=1.0, theta=0.0
% INFO    : Bus 30772	: V=0.958085, theta=-50.723229 -> V=1.0, theta=0.0
% INFO    : Bus 30773	: V=0.9692844, theta=-49.747825 -> V=1.0, theta=0.0
% INFO    : Bus 30774	: V=0.9862779, theta=-47.893885 -> V=1.0, theta=0.0
% INFO    : Bus 30775	: V=0.9870502, theta=-47.856678 -> V=1.0, theta=0.0
% INFO    : Bus 30776	: V=0.9697496, theta=-50.039852 -> V=1.0, theta=0.0
% INFO    : Bus 30777	: V=0.9682939, theta=-50.142036 -> V=1.0, theta=0.0
% INFO    : Bus 30778	: V=0.9578382, theta=-51.085174 -> V=1.0, theta=0.0
% INFO    : Bus 30779	: V=0.9676786, theta=-50.151023 -> V=1.0, theta=0.0
% INFO    : Bus 30780	: V=0.9679009, theta=-50.142714 -> V=1.0, theta=0.0
% INFO    : Bus 30781	: V=0.9875737, theta=-48.313636 -> V=1.0, theta=0.0
% INFO    : Bus 30782	: V=0.9742227, theta=-49.615545 -> V=1.0, theta=0.0
% INFO    : Bus 30783	: V=0.9765685, theta=-49.392305 -> V=1.0, theta=0.0
% INFO    : Bus 30784	: V=0.9708819, theta=-49.886797 -> V=1.0, theta=0.0
% INFO    : Bus 30785	: V=0.970875, theta=-49.826055 -> V=1.0, theta=0.0
% INFO    : Bus 30786	: V=0.9742783, theta=-49.521213 -> V=1.0, theta=0.0
% INFO    : Bus 30787	: V=0.9730491, theta=-49.616764 -> V=1.0, theta=0.0
% INFO    : Bus 30788	: V=0.9760105, theta=-49.392344 -> V=1.0, theta=0.0
% INFO    : Bus 30789	: V=0.9837967, theta=-48.820146 -> V=1.0, theta=0.0
% INFO    : Bus 30790	: V=0.9797951, theta=-49.134794 -> V=1.0, theta=0.0
% INFO    : Bus 30791	: V=0.9876245, theta=-48.834916 -> V=1.0, theta=0.0
% INFO    : Bus 30792	: V=0.9863405, theta=-49.458886 -> V=1.0, theta=0.0
% INFO    : Bus 30793	: V=0.9718455, theta=-50.425721 -> V=1.0, theta=0.0
% INFO    : Bus 30794	: V=0.9774991, theta=-50.116287 -> V=1.0, theta=0.0
% INFO    : Bus 30795	: V=0.9833865, theta=-49.339205 -> V=1.0, theta=0.0
% INFO    : Bus 30796	: V=0.9816469, theta=-49.71613 -> V=1.0, theta=0.0
% INFO    : Bus 30797	: V=0.9771236, theta=-50.083073 -> V=1.0, theta=0.0
% INFO    : Bus 30798	: V=0.9496652, theta=-52.232304 -> V=1.0, theta=0.0
% INFO    : Bus 30799	: V=0.9684968, theta=-50.604525 -> V=1.0, theta=0.0
% INFO    : Bus 30800	: V=0.967227, theta=-50.663428 -> V=1.0, theta=0.0
% INFO    : Bus 30801	: V=0.9809746, theta=-49.638655 -> V=1.0, theta=0.0
% INFO    : Bus 30802	: V=0.969959, theta=-50.452703 -> V=1.0, theta=0.0
% INFO    : Bus 30803	: V=1.0114003, theta=-46.09439 -> V=1.0, theta=0.0
% INFO    : Bus 30804	: V=0.9794449, theta=-50.016711 -> V=1.0, theta=0.0
% INFO    : Bus 30805	: V=0.975998, theta=-50.51316 -> V=1.0, theta=0.0
% INFO    : Bus 30806	: V=0.9676748, theta=-51.161616 -> V=1.0, theta=0.0
% INFO    : Bus 30807	: V=0.9778068, theta=-50.235317 -> V=1.0, theta=0.0
% INFO    : Bus 30808	: V=0.9745934, theta=-50.758512 -> V=1.0, theta=0.0
% INFO    : Bus 30809	: V=0.9702389, theta=-51.368504 -> V=1.0, theta=0.0
% INFO    : Bus 30810	: V=0.9743384, theta=-50.040676 -> V=1.0, theta=0.0
% INFO    : Bus 30811	: V=0.9657936, theta=-50.634109 -> V=1.0, theta=0.0
% INFO    : Bus 30812	: V=0.9673522, theta=-50.583573 -> V=1.0, theta=0.0
% INFO    : Bus 30813	: V=0.9652599, theta=-50.645445 -> V=1.0, theta=0.0
% INFO    : Bus 30814	: V=0.9570457, theta=-52.994861 -> V=1.0, theta=0.0
% INFO    : Bus 30815	: V=0.9678002, theta=-51.825204 -> V=1.0, theta=0.0
% INFO    : Bus 30816	: V=0.9516049, theta=-51.746017 -> V=1.0, theta=0.0
% INFO    : Bus 30817	: V=0.9601077, theta=-51.278065 -> V=1.0, theta=0.0
% INFO    : Bus 30818	: V=0.9538712, theta=-51.011907 -> V=1.0, theta=0.0
% INFO    : Bus 30819	: V=0.981831, theta=-48.694477 -> V=1.0, theta=0.0
% INFO    : Bus 30820	: V=0.9626555, theta=-50.077224 -> V=1.0, theta=0.0
% INFO    : Bus 30821	: V=0.9671727, theta=-50.116263 -> V=1.0, theta=0.0
% INFO    : Bus 30822	: V=0.9824624, theta=-48.649719 -> V=1.0, theta=0.0
% INFO    : Bus 30823	: V=0.9662469, theta=-50.100869 -> V=1.0, theta=0.0
% INFO    : Bus 30824	: V=0.967179, theta=-50.051605 -> V=1.0, theta=0.0
% INFO    : Bus 30825	: V=0.992029, theta=-48.258206 -> V=1.0, theta=0.0
% INFO    : Bus 30826	: V=0.9882572, theta=-48.868569 -> V=1.0, theta=0.0
% INFO    : Bus 30827	: V=0.9988446, theta=-47.727985 -> V=1.0, theta=0.0
% INFO    : Bus 30828	: V=0.9971929, theta=-47.739867 -> V=1.0, theta=0.0
% INFO    : Bus 30829	: V=0.9678007, theta=-50.077902 -> V=1.0, theta=0.0
% INFO    : Bus 30830	: V=0.9892461, theta=-48.404341 -> V=1.0, theta=0.0
% INFO    : Bus 30831	: V=0.9814546, theta=-48.651257 -> V=1.0, theta=0.0
% INFO    : Bus 30832	: V=0.9849686, theta=-48.549549 -> V=1.0, theta=0.0
% INFO    : Bus 30833	: V=0.9854633, theta=-48.467889 -> V=1.0, theta=0.0
% INFO    : Bus 30834	: V=0.9758011, theta=-48.575892 -> V=1.0, theta=0.0
% INFO    : Bus 30835	: V=0.9793992, theta=-48.659953 -> V=1.0, theta=0.0
% INFO    : Bus 30836	: V=0.9889074, theta=-48.196214 -> V=1.0, theta=0.0
% INFO    : Bus 30837	: V=0.9912975, theta=-48.083024 -> V=1.0, theta=0.0
% INFO    : Bus 30838	: V=0.989661, theta=-48.161296 -> V=1.0, theta=0.0
% INFO    : Bus 30839	: V=0.9826874, theta=-48.809317 -> V=1.0, theta=0.0
% INFO    : Bus 30840	: V=0.9900511, theta=-48.149008 -> V=1.0, theta=0.0
% INFO    : Bus 30841	: V=0.9885801, theta=-48.430089 -> V=1.0, theta=0.0
% INFO    : Bus 30842	: V=0.9825105, theta=-48.81604 -> V=1.0, theta=0.0
% INFO    : Bus 30843	: V=0.9825706, theta=-48.815359 -> V=1.0, theta=0.0
% INFO    : Bus 30844	: V=0.9829129, theta=-48.748222 -> V=1.0, theta=0.0
% INFO    : Bus 30845	: V=0.9884008, theta=-47.751225 -> V=1.0, theta=0.0
% INFO    : Bus 30846	: V=0.9850835, theta=-48.166746 -> V=1.0, theta=0.0
% INFO    : Bus 30847	: V=0.9781448, theta=-48.854986 -> V=1.0, theta=0.0
% INFO    : Bus 30848	: V=0.9903648, theta=-47.563444 -> V=1.0, theta=0.0
% INFO    : Bus 30849	: V=0.9836535, theta=-48.652036 -> V=1.0, theta=0.0
% INFO    : Bus 30850	: V=0.9712499, theta=-49.500653 -> V=1.0, theta=0.0
% INFO    : Bus 30851	: V=0.9930241, theta=-47.287325 -> V=1.0, theta=0.0
% INFO    : Bus 30852	: V=0.987303, theta=-48.213604 -> V=1.0, theta=0.0
% INFO    : Bus 30853	: V=0.9842517, theta=-48.731227 -> V=1.0, theta=0.0
% INFO    : Bus 30854	: V=0.9869757, theta=-48.187306 -> V=1.0, theta=0.0
% INFO    : Bus 30855	: V=0.9822953, theta=-48.478131 -> V=1.0, theta=0.0
% INFO    : Bus 30856	: V=0.9984279, theta=-46.51276 -> V=1.0, theta=0.0
% INFO    : Bus 30857	: V=0.9739361, theta=-48.5705 -> V=1.0, theta=0.0
% INFO    : Bus 30858	: V=0.9732472, theta=-48.576903 -> V=1.0, theta=0.0
% INFO    : Bus 30859	: V=0.9757504, theta=-48.62199 -> V=1.0, theta=0.0
% INFO    : Bus 30860	: V=0.9787539, theta=-48.541 -> V=1.0, theta=0.0
% INFO    : Bus 30861	: V=0.9646611, theta=-50.32954 -> V=1.0, theta=0.0
% INFO    : Bus 30862	: V=0.9634005, theta=-50.398806 -> V=1.0, theta=0.0
% INFO    : Bus 30863	: V=0.9774737, theta=-48.889857 -> V=1.0, theta=0.0
% INFO    : Bus 30864	: V=0.9748587, theta=-49.126722 -> V=1.0, theta=0.0
% INFO    : Bus 30865	: V=1.0015752, theta=-44.129553 -> V=1.0, theta=0.0
% INFO    : Bus 30866	: V=0.951031, theta=-39.74438 -> V=1.0, theta=0.0
% INFO    : Bus 30867	: V=0.9501834, theta=-39.820299 -> V=1.0, theta=0.0
% INFO    : Bus 30868	: V=0.9547771, theta=-39.384709 -> V=1.0, theta=0.0
% INFO    : Bus 30869	: V=0.9630898, theta=-37.012132 -> V=1.0, theta=0.0
% INFO    : Bus 30870	: V=0.9556858, theta=-39.470608 -> V=1.0, theta=0.0
% INFO    : Bus 30871	: V=0.9563316, theta=-39.202588 -> V=1.0, theta=0.0
% INFO    : Bus 30872	: V=0.9570404, theta=-39.361049 -> V=1.0, theta=0.0
% INFO    : Bus 30873	: V=0.9581129, theta=-39.309642 -> V=1.0, theta=0.0
% INFO    : Bus 30874	: V=0.9562955, theta=-38.98115 -> V=1.0, theta=0.0
% INFO    : Bus 30875	: V=0.956535, theta=-38.808291 -> V=1.0, theta=0.0
% INFO    : Bus 30876	: V=0.9553306, theta=-39.234685 -> V=1.0, theta=0.0
% INFO    : Bus 30877	: V=0.9567977, theta=-39.230739 -> V=1.0, theta=0.0
% INFO    : Bus 30878	: V=0.957601, theta=-39.257798 -> V=1.0, theta=0.0
% INFO    : Bus 30879	: V=0.9558396, theta=-39.571853 -> V=1.0, theta=0.0
% INFO    : Bus 30880	: V=0.9662612, theta=-39.210225 -> V=1.0, theta=0.0
% INFO    : Bus 30881	: V=0.9676731, theta=-39.157795 -> V=1.0, theta=0.0
% INFO    : Bus 30882	: V=0.9548281, theta=-39.59432 -> V=1.0, theta=0.0
% INFO    : Bus 30883	: V=0.9599288, theta=-39.500567 -> V=1.0, theta=0.0
% INFO    : Bus 30884	: V=0.9536015, theta=-39.692062 -> V=1.0, theta=0.0
% INFO    : Bus 30885	: V=0.9545688, theta=-39.664008 -> V=1.0, theta=0.0
% INFO    : Bus 30886	: V=0.9636083, theta=-39.410264 -> V=1.0, theta=0.0
% INFO    : Bus 30887	: V=0.9704702, theta=-39.069263 -> V=1.0, theta=0.0
% INFO    : Bus 30888	: V=0.9609972, theta=-39.484566 -> V=1.0, theta=0.0
% INFO    : Bus 30889	: V=0.9804267, theta=-38.106451 -> V=1.0, theta=0.0
% INFO    : Bus 30890	: V=0.9811326, theta=-38.103805 -> V=1.0, theta=0.0
% INFO    : Bus 30891	: V=0.9678064, theta=-39.207012 -> V=1.0, theta=0.0
% INFO    : Bus 30892	: V=0.9899333, theta=-37.165491 -> V=1.0, theta=0.0
% INFO    : Bus 30893	: V=0.988108, theta=-37.266339 -> V=1.0, theta=0.0
% INFO    : Bus 30894	: V=0.9734708, theta=-38.785134 -> V=1.0, theta=0.0
% INFO    : Bus 30895	: V=0.9701343, theta=-39.029324 -> V=1.0, theta=0.0
% INFO    : Bus 30896	: V=0.9723336, theta=-38.894742 -> V=1.0, theta=0.0
% INFO    : Bus 30897	: V=0.9728204, theta=-38.723613 -> V=1.0, theta=0.0
% INFO    : Bus 30898	: V=0.9886806, theta=-37.157575 -> V=1.0, theta=0.0
% INFO    : Bus 30899	: V=0.9700124, theta=-38.846313 -> V=1.0, theta=0.0
% INFO    : Bus 30900	: V=0.968977, theta=-38.888144 -> V=1.0, theta=0.0
% INFO    : Bus 30901	: V=0.9884311, theta=-36.967535 -> V=1.0, theta=0.0
% INFO    : Bus 30902	: V=0.9779522, theta=-38.368062 -> V=1.0, theta=0.0
% INFO    : Bus 30903	: V=0.9796789, theta=-38.291408 -> V=1.0, theta=0.0
% INFO    : Bus 30904	: V=0.9848812, theta=-37.73885 -> V=1.0, theta=0.0
% INFO    : Bus 30905	: V=0.9918357, theta=-37.059572 -> V=1.0, theta=0.0
% INFO    : Bus 30906	: V=0.9940621, theta=-36.938876 -> V=1.0, theta=0.0
% INFO    : Bus 30907	: V=0.9903766, theta=-37.041255 -> V=1.0, theta=0.0
% INFO    : Bus 30908	: V=0.9864268, theta=-37.644932 -> V=1.0, theta=0.0
% INFO    : Bus 30909	: V=1.0083544, theta=-34.982836 -> V=1.0, theta=0.0
% INFO    : Bus 30910	: V=0.9875383, theta=-37.580403 -> V=1.0, theta=0.0
% INFO    : Bus 30911	: V=1.008402, theta=-34.887125 -> V=1.0, theta=0.0
% INFO    : Bus 30912	: V=0.9965249, theta=-36.832854 -> V=1.0, theta=0.0
% INFO    : Bus 30913	: V=1.0011339, theta=-36.472206 -> V=1.0, theta=0.0
% INFO    : Bus 30914	: V=1.0041898, theta=-36.060723 -> V=1.0, theta=0.0
% INFO    : Bus 30915	: V=0.990861, theta=-37.235647 -> V=1.0, theta=0.0
% INFO    : Bus 30916	: V=0.9793727, theta=-38.176596 -> V=1.0, theta=0.0
% INFO    : Bus 30917	: V=0.9825677, theta=-37.942348 -> V=1.0, theta=0.0
% INFO    : Bus 30918	: V=0.9751253, theta=-38.205891 -> V=1.0, theta=0.0
% INFO    : Bus 30919	: V=0.9760465, theta=-38.198841 -> V=1.0, theta=0.0
% INFO    : Bus 30920	: V=0.9731042, theta=-38.240444 -> V=1.0, theta=0.0
% INFO    : Bus 30921	: V=0.9727212, theta=-38.245863 -> V=1.0, theta=0.0
% INFO    : Bus 30922	: V=0.9729008, theta=-38.241235 -> V=1.0, theta=0.0
% INFO    : Bus 30923	: V=0.9738362, theta=-38.200314 -> V=1.0, theta=0.0
% INFO    : Bus 30924	: V=0.9843528, theta=-36.923873 -> V=1.0, theta=0.0
% INFO    : Bus 30925	: V=0.9781826, theta=-38.185934 -> V=1.0, theta=0.0
% INFO    : Bus 30926	: V=0.9790752, theta=-38.154922 -> V=1.0, theta=0.0
% INFO    : Bus 30927	: V=0.9750163, theta=-38.235574 -> V=1.0, theta=0.0
% INFO    : Bus 30928	: V=0.973521, theta=-38.241726 -> V=1.0, theta=0.0
% INFO    : Bus 30929	: V=0.9862213, theta=-37.484504 -> V=1.0, theta=0.0
% INFO    : Bus 30930	: V=0.9874312, theta=-37.420444 -> V=1.0, theta=0.0
% INFO    : Bus 30931	: V=0.984996, theta=-37.848836 -> V=1.0, theta=0.0
% INFO    : Bus 30932	: V=0.9860153, theta=-37.805912 -> V=1.0, theta=0.0
% INFO    : Bus 30933	: V=0.98883, theta=-37.460269 -> V=1.0, theta=0.0
% INFO    : Bus 30934	: V=0.9876465, theta=-37.556845 -> V=1.0, theta=0.0
% INFO    : Bus 30935	: V=0.9865391, theta=-37.643348 -> V=1.0, theta=0.0
% INFO    : Bus 30936	: V=0.9855034, theta=-37.726667 -> V=1.0, theta=0.0
% INFO    : Bus 30937	: V=0.9829166, theta=-38.035912 -> V=1.0, theta=0.0
% INFO    : Bus 30938	: V=0.9853818, theta=-37.521649 -> V=1.0, theta=0.0
% INFO    : Bus 30939	: V=0.984296, theta=-37.594277 -> V=1.0, theta=0.0
% INFO    : Bus 30940	: V=0.9735634, theta=-38.266585 -> V=1.0, theta=0.0
% INFO    : Bus 30941	: V=0.9730725, theta=-38.236655 -> V=1.0, theta=0.0
% INFO    : Bus 30942	: V=0.9796089, theta=-37.255522 -> V=1.0, theta=0.0
% INFO    : Bus 30943	: V=0.9787731, theta=-37.318456 -> V=1.0, theta=0.0
% INFO    : Bus 30944	: V=0.9752792, theta=-38.64771 -> V=1.0, theta=0.0
% INFO    : Bus 30945	: V=0.9831317, theta=-37.927269 -> V=1.0, theta=0.0
% INFO    : Bus 30946	: V=0.9758958, theta=-38.614992 -> V=1.0, theta=0.0
% INFO    : Bus 30947	: V=0.9881249, theta=-37.63915 -> V=1.0, theta=0.0
% INFO    : Bus 30948	: V=0.9822773, theta=-38.021947 -> V=1.0, theta=0.0
% INFO    : Bus 30949	: V=0.9754495, theta=-38.717524 -> V=1.0, theta=0.0
% INFO    : Bus 30950	: V=0.9744824, theta=-39.418686 -> V=1.0, theta=0.0
% INFO    : Bus 30951	: V=0.9818057, theta=-38.023896 -> V=1.0, theta=0.0
% INFO    : Bus 30952	: V=0.9913242, theta=-36.270296 -> V=1.0, theta=0.0
% INFO    : Bus 30953	: V=0.9788425, theta=-37.38156 -> V=1.0, theta=0.0
% INFO    : Bus 30954	: V=0.9719403, theta=-38.326023 -> V=1.0, theta=0.0
% INFO    : Bus 30955	: V=0.9777101, theta=-37.567127 -> V=1.0, theta=0.0
% INFO    : Bus 30956	: V=0.9772949, theta=-37.639573 -> V=1.0, theta=0.0
% INFO    : Bus 30957	: V=0.9723608, theta=-38.357845 -> V=1.0, theta=0.0
% INFO    : Bus 30958	: V=0.9719131, theta=-38.409862 -> V=1.0, theta=0.0
% INFO    : Bus 30959	: V=0.9722139, theta=-38.374771 -> V=1.0, theta=0.0
% INFO    : Bus 30960	: V=0.9769632, theta=-37.699823 -> V=1.0, theta=0.0
% INFO    : Bus 30961	: V=0.9764396, theta=-37.814892 -> V=1.0, theta=0.0
% INFO    : Bus 30962	: V=0.9753788, theta=-38.05722 -> V=1.0, theta=0.0
% INFO    : Bus 30963	: V=0.9796447, theta=-37.937668 -> V=1.0, theta=0.0
% INFO    : Bus 30964	: V=0.9700292, theta=-38.576857 -> V=1.0, theta=0.0
% INFO    : Bus 30965	: V=0.9777604, theta=-38.113454 -> V=1.0, theta=0.0
% INFO    : Bus 30966	: V=0.9784764, theta=-38.051306 -> V=1.0, theta=0.0
% INFO    : Bus 30967	: V=0.9726979, theta=-38.767233 -> V=1.0, theta=0.0
% INFO    : Bus 30968	: V=0.9810304, theta=-38.06067 -> V=1.0, theta=0.0
% INFO    : Bus 30969	: V=0.9805012, theta=-38.090683 -> V=1.0, theta=0.0
% INFO    : Bus 30970	: V=0.9776665, theta=-38.644248 -> V=1.0, theta=0.0
% INFO    : Bus 30971	: V=0.9750848, theta=-38.747266 -> V=1.0, theta=0.0
% INFO    : Bus 30972	: V=0.9769228, theta=-38.194133 -> V=1.0, theta=0.0
% INFO    : Bus 30973	: V=0.9762938, theta=-38.250639 -> V=1.0, theta=0.0
% INFO    : Bus 30974	: V=0.9716323, theta=-38.875881 -> V=1.0, theta=0.0
% INFO    : Bus 30975	: V=0.9750094, theta=-38.204156 -> V=1.0, theta=0.0
% INFO    : Bus 30976	: V=0.9712946, theta=-38.732071 -> V=1.0, theta=0.0
% INFO    : Bus 30977	: V=0.9706772, theta=-38.745172 -> V=1.0, theta=0.0
% INFO    : Bus 30978	: V=0.9726066, theta=-38.518018 -> V=1.0, theta=0.0
% INFO    : Bus 30979	: V=0.9758202, theta=-37.78962 -> V=1.0, theta=0.0
% INFO    : Bus 30980	: V=0.9742614, theta=-38.106406 -> V=1.0, theta=0.0
% INFO    : Bus 30981	: V=0.9709915, theta=-38.73828 -> V=1.0, theta=0.0
% INFO    : Bus 30982	: V=0.9723412, theta=-38.634319 -> V=1.0, theta=0.0
% INFO    : Bus 30983	: V=0.9775843, theta=-37.592335 -> V=1.0, theta=0.0
% INFO    : Bus 30984	: V=0.9729646, theta=-38.366783 -> V=1.0, theta=0.0
% INFO    : Bus 30985	: V=0.9768101, theta=-37.669873 -> V=1.0, theta=0.0
% INFO    : Bus 30986	: V=0.9712569, theta=-38.704067 -> V=1.0, theta=0.0
% INFO    : Bus 30987	: V=0.9716268, theta=-38.669653 -> V=1.0, theta=0.0
% INFO    : Bus 30988	: V=0.9746516, theta=-38.38765 -> V=1.0, theta=0.0
% INFO    : Bus 30989	: V=0.9725692, theta=-38.872257 -> V=1.0, theta=0.0
% INFO    : Bus 30990	: V=0.9756097, theta=-38.311268 -> V=1.0, theta=0.0
% INFO    : Bus 30991	: V=0.9767812, theta=-38.553943 -> V=1.0, theta=0.0
% INFO    : Bus 30992	: V=0.9788054, theta=-38.618937 -> V=1.0, theta=0.0
% INFO    : Bus 30993	: V=0.9942213, theta=-37.32456 -> V=1.0, theta=0.0
% INFO    : Bus 30994	: V=0.9805309, theta=-38.61067 -> V=1.0, theta=0.0
% INFO    : Bus 30995	: V=0.9758997, theta=-38.720035 -> V=1.0, theta=0.0
% INFO    : Bus 30996	: V=0.9803549, theta=-38.100303 -> V=1.0, theta=0.0
% INFO    : Bus 30997	: V=0.9763126, theta=-38.711708 -> V=1.0, theta=0.0
% INFO    : Bus 30998	: V=0.9790973, theta=-38.621027 -> V=1.0, theta=0.0
% INFO    : Bus 30999	: V=0.9791601, theta=-38.620586 -> V=1.0, theta=0.0
% INFO    : Bus 31000	: V=0.9733475, theta=-39.220341 -> V=1.0, theta=0.0
% INFO    : Bus 31001	: V=0.9663361, theta=-40.224133 -> V=1.0, theta=0.0
% INFO    : Bus 31002	: V=0.9928275, theta=-37.393929 -> V=1.0, theta=0.0
% INFO    : Bus 31003	: V=0.9758439, theta=-38.979911 -> V=1.0, theta=0.0
% INFO    : Bus 31004	: V=0.9743682, theta=-39.192985 -> V=1.0, theta=0.0
% INFO    : Bus 31005	: V=0.9736733, theta=-39.211312 -> V=1.0, theta=0.0
% INFO    : Bus 31006	: V=0.9732082, theta=-39.29184 -> V=1.0, theta=0.0
% INFO    : Bus 31007	: V=0.9729346, theta=-39.15968 -> V=1.0, theta=0.0
% INFO    : Bus 31008	: V=0.9750119, theta=-38.778326 -> V=1.0, theta=0.0
% INFO    : Bus 31009	: V=0.9890372, theta=-36.475753 -> V=1.0, theta=0.0
% INFO    : Bus 31010	: V=0.9695678, theta=-39.515855 -> V=1.0, theta=0.0
% INFO    : Bus 31011	: V=0.9712128, theta=-39.362989 -> V=1.0, theta=0.0
% INFO    : Bus 31012	: V=0.9723652, theta=-39.241202 -> V=1.0, theta=0.0
% INFO    : Bus 31013	: V=0.9729967, theta=-39.126605 -> V=1.0, theta=0.0
% INFO    : Bus 31014	: V=0.9739515, theta=-38.448445 -> V=1.0, theta=0.0
% INFO    : Bus 31015	: V=0.9736592, theta=-38.473021 -> V=1.0, theta=0.0
% INFO    : Bus 31016	: V=0.9737957, theta=-38.976474 -> V=1.0, theta=0.0
% INFO    : Bus 31017	: V=0.9733314, theta=-38.507151 -> V=1.0, theta=0.0
% INFO    : Bus 31018	: V=0.9729307, theta=-38.381302 -> V=1.0, theta=0.0
% INFO    : Bus 31019	: V=0.9596746, theta=-41.76582 -> V=1.0, theta=0.0
% INFO    : Bus 31020	: V=0.9710205, theta=-38.885312 -> V=1.0, theta=0.0
% INFO    : Bus 31021	: V=0.964681, theta=-40.091135 -> V=1.0, theta=0.0
% INFO    : Bus 31022	: V=0.9699129, theta=-39.114535 -> V=1.0, theta=0.0
% INFO    : Bus 31023	: V=0.9689219, theta=-39.288561 -> V=1.0, theta=0.0
% INFO    : Bus 31024	: V=0.9680515, theta=-39.461897 -> V=1.0, theta=0.0
% INFO    : Bus 31025	: V=0.9693164, theta=-39.166985 -> V=1.0, theta=0.0
% INFO    : Bus 31026	: V=0.9667174, theta=-39.744285 -> V=1.0, theta=0.0
% INFO    : Bus 31027	: V=0.9653725, theta=-39.989375 -> V=1.0, theta=0.0
% INFO    : Bus 31028	: V=0.9606196, theta=-41.610401 -> V=1.0, theta=0.0
% INFO    : Bus 31029	: V=0.9619498, theta=-41.413236 -> V=1.0, theta=0.0
% INFO    : Bus 31030	: V=0.9622205, theta=-41.413073 -> V=1.0, theta=0.0
% INFO    : Bus 31031	: V=0.9648157, theta=-40.069856 -> V=1.0, theta=0.0
% INFO    : Bus 31032	: V=0.9614673, theta=-41.456488 -> V=1.0, theta=0.0
% INFO    : Bus 31033	: V=0.9602805, theta=-41.700541 -> V=1.0, theta=0.0
% INFO    : Bus 31034	: V=0.9609115, theta=-41.682726 -> V=1.0, theta=0.0
% INFO    : Bus 31035	: V=0.9608781, theta=-41.595124 -> V=1.0, theta=0.0
% INFO    : Bus 31036	: V=0.9606049, theta=-41.602921 -> V=1.0, theta=0.0
% INFO    : Bus 31037	: V=0.9591052, theta=-41.87694 -> V=1.0, theta=0.0
% INFO    : Bus 31038	: V=0.9593153, theta=-41.77497 -> V=1.0, theta=0.0
% INFO    : Bus 31039	: V=0.9599949, theta=-41.711009 -> V=1.0, theta=0.0
% INFO    : Bus 31040	: V=0.970319, theta=-38.957245 -> V=1.0, theta=0.0
% INFO    : Bus 31041	: V=0.9715906, theta=-38.671222 -> V=1.0, theta=0.0
% INFO    : Bus 31042	: V=0.9677715, theta=-39.458724 -> V=1.0, theta=0.0
% INFO    : Bus 31043	: V=0.9663565, theta=-40.297497 -> V=1.0, theta=0.0
% INFO    : Bus 31044	: V=0.9685955, theta=-39.325277 -> V=1.0, theta=0.0
% INFO    : Bus 31045	: V=0.96755, theta=-39.568725 -> V=1.0, theta=0.0
% INFO    : Bus 31046	: V=0.964897, theta=-40.104226 -> V=1.0, theta=0.0
% INFO    : Bus 31047	: V=0.9671452, theta=-39.564971 -> V=1.0, theta=0.0
% INFO    : Bus 31048	: V=0.9659463, theta=-39.878248 -> V=1.0, theta=0.0
% INFO    : Bus 31049	: V=0.9665331, theta=-39.665237 -> V=1.0, theta=0.0
% INFO    : Bus 31050	: V=0.9628181, theta=-41.051394 -> V=1.0, theta=0.0
% INFO    : Bus 31051	: V=0.9696925, theta=-39.752495 -> V=1.0, theta=0.0
% INFO    : Bus 31052	: V=0.9667331, theta=-40.01475 -> V=1.0, theta=0.0
% INFO    : Bus 31053	: V=0.9665728, theta=-40.282961 -> V=1.0, theta=0.0
% INFO    : Bus 31054	: V=0.9653014, theta=-40.395552 -> V=1.0, theta=0.0
% INFO    : Bus 31055	: V=0.9709836, theta=-39.495618 -> V=1.0, theta=0.0
% INFO    : Bus 31056	: V=0.9674397, theta=-40.185081 -> V=1.0, theta=0.0
% INFO    : Bus 31057	: V=0.9718721, theta=-39.268506 -> V=1.0, theta=0.0
% INFO    : Bus 31058	: V=0.971618, theta=-39.363572 -> V=1.0, theta=0.0
% INFO    : Bus 31059	: V=0.9718094, theta=-39.319054 -> V=1.0, theta=0.0
% INFO    : Bus 31060	: V=0.9705961, theta=-39.480542 -> V=1.0, theta=0.0
% INFO    : Bus 31061	: V=0.9671768, theta=-40.200539 -> V=1.0, theta=0.0
% INFO    : Bus 31062	: V=0.9697202, theta=-39.606056 -> V=1.0, theta=0.0
% INFO    : Bus 31063	: V=0.9689025, theta=-39.716751 -> V=1.0, theta=0.0
% INFO    : Bus 31064	: V=0.9673014, theta=-39.932348 -> V=1.0, theta=0.0
% INFO    : Bus 31065	: V=0.9578549, theta=-41.705211 -> V=1.0, theta=0.0
% INFO    : Bus 31066	: V=0.967626, theta=-39.892297 -> V=1.0, theta=0.0
% INFO    : Bus 31067	: V=0.9659748, theta=-40.084312 -> V=1.0, theta=0.0
% INFO    : Bus 31068	: V=0.9631597, theta=-40.740941 -> V=1.0, theta=0.0
% INFO    : Bus 31069	: V=0.9685722, theta=-39.896903 -> V=1.0, theta=0.0
% INFO    : Bus 31070	: V=0.961856, theta=-41.12353 -> V=1.0, theta=0.0
% INFO    : Bus 31071	: V=0.9617346, theta=-41.155181 -> V=1.0, theta=0.0
% INFO    : Bus 31072	: V=0.9605784, theta=-41.23824 -> V=1.0, theta=0.0
% INFO    : Bus 31073	: V=0.9593613, theta=-41.428416 -> V=1.0, theta=0.0
% INFO    : Bus 31074	: V=0.959783, theta=-41.36346 -> V=1.0, theta=0.0
% INFO    : Bus 31075	: V=0.9564558, theta=-42.815737 -> V=1.0, theta=0.0
% INFO    : Bus 31076	: V=0.9588607, theta=-41.563103 -> V=1.0, theta=0.0
% INFO    : Bus 31077	: V=0.9584981, theta=-41.71045 -> V=1.0, theta=0.0
% INFO    : Bus 31078	: V=0.9595628, theta=-41.438378 -> V=1.0, theta=0.0
% INFO    : Bus 31079	: V=0.9603776, theta=-41.387297 -> V=1.0, theta=0.0
% INFO    : Bus 31080	: V=0.957971, theta=-41.646336 -> V=1.0, theta=0.0
% INFO    : Bus 31081	: V=0.9583757, theta=-41.841416 -> V=1.0, theta=0.0
% INFO    : Bus 31082	: V=0.9619805, theta=-41.153448 -> V=1.0, theta=0.0
% INFO    : Bus 31083	: V=0.958818, theta=-42.173685 -> V=1.0, theta=0.0
% INFO    : Bus 31084	: V=0.9570063, theta=-42.480408 -> V=1.0, theta=0.0
% INFO    : Bus 31085	: V=0.9586657, theta=-42.388647 -> V=1.0, theta=0.0
% INFO    : Bus 31086	: V=0.9564894, theta=-42.876024 -> V=1.0, theta=0.0
% INFO    : Bus 31087	: V=0.9564099, theta=-43.210167 -> V=1.0, theta=0.0
% INFO    : Bus 31088	: V=0.9569305, theta=-42.706864 -> V=1.0, theta=0.0
% INFO    : Bus 31089	: V=0.9553335, theta=-42.90177 -> V=1.0, theta=0.0
% INFO    : Bus 31090	: V=0.960469, theta=-41.458644 -> V=1.0, theta=0.0
% INFO    : Bus 31091	: V=0.9547983, theta=-44.054639 -> V=1.0, theta=0.0
% INFO    : Bus 31092	: V=0.9552857, theta=-44.026904 -> V=1.0, theta=0.0
% INFO    : Bus 31093	: V=0.9550419, theta=-44.099956 -> V=1.0, theta=0.0
% INFO    : Bus 31094	: V=0.9559905, theta=-42.937159 -> V=1.0, theta=0.0
% INFO    : Bus 31095	: V=0.9545994, theta=-44.095571 -> V=1.0, theta=0.0
% INFO    : Bus 31096	: V=0.9550482, theta=-44.042187 -> V=1.0, theta=0.0
% INFO    : Bus 31097	: V=0.9666282, theta=-40.011881 -> V=1.0, theta=0.0
% INFO    : Bus 31098	: V=0.9585661, theta=-41.596365 -> V=1.0, theta=0.0
% INFO    : Bus 31099	: V=0.9549756, theta=-44.020198 -> V=1.0, theta=0.0
% INFO    : Bus 31100	: V=0.9544199, theta=-44.13729 -> V=1.0, theta=0.0
% INFO    : Bus 31101	: V=0.9554261, theta=-44.095794 -> V=1.0, theta=0.0
% INFO    : Bus 31102	: V=0.9574704, theta=-44.06305 -> V=1.0, theta=0.0
% INFO    : Bus 31103	: V=0.9544756, theta=-44.152374 -> V=1.0, theta=0.0
% INFO    : Bus 31104	: V=0.9569129, theta=-44.075311 -> V=1.0, theta=0.0
% INFO    : Bus 31105	: V=0.9556292, theta=-44.089937 -> V=1.0, theta=0.0
% INFO    : Bus 31106	: V=0.9558576, theta=-43.824604 -> V=1.0, theta=0.0
% INFO    : Bus 31107	: V=0.9552257, theta=-43.851034 -> V=1.0, theta=0.0
% INFO    : Bus 31108	: V=0.9565503, theta=-43.922237 -> V=1.0, theta=0.0
% INFO    : Bus 31109	: V=0.9578347, theta=-43.88721 -> V=1.0, theta=0.0
% INFO    : Bus 31110	: V=0.9564665, theta=-43.490052 -> V=1.0, theta=0.0
% INFO    : Bus 31111	: V=0.9589015, theta=-43.437429 -> V=1.0, theta=0.0
% INFO    : Bus 31112	: V=0.9571867, theta=-43.516848 -> V=1.0, theta=0.0
% INFO    : Bus 31113	: V=0.957373, theta=-43.565237 -> V=1.0, theta=0.0
% INFO    : Bus 31114	: V=0.9601913, theta=-43.53511 -> V=1.0, theta=0.0
% INFO    : Bus 31115	: V=0.9584173, theta=-43.576594 -> V=1.0, theta=0.0
% INFO    : Bus 31116	: V=0.961405, theta=-43.535795 -> V=1.0, theta=0.0
% INFO    : Bus 31117	: V=0.9638017, theta=-43.271475 -> V=1.0, theta=0.0
% INFO    : Bus 31118	: V=0.9612898, theta=-43.41882 -> V=1.0, theta=0.0
% INFO    : Bus 31119	: V=0.9737898, theta=-37.162946 -> V=1.0, theta=0.0
% INFO    : Bus 31120	: V=0.9726969, theta=-39.098571 -> V=1.0, theta=0.0
% INFO    : Bus 31121	: V=0.9690931, theta=-40.651229 -> V=1.0, theta=0.0
% INFO    : Bus 31122	: V=0.9651013, theta=-41.32994 -> V=1.0, theta=0.0
% INFO    : Bus 31123	: V=0.9997059, theta=-33.766464 -> V=1.0, theta=0.0
% INFO    : Bus 31124	: V=0.9948942, theta=-34.500174 -> V=1.0, theta=0.0
% INFO    : Bus 31125	: V=0.9939203, theta=-34.605307 -> V=1.0, theta=0.0
% INFO    : Bus 31126	: V=0.9919153, theta=-34.921303 -> V=1.0, theta=0.0
% INFO    : Bus 31127	: V=0.9598295, theta=-43.319404 -> V=1.0, theta=0.0
% INFO    : Bus 31128	: V=0.9597706, theta=-43.400371 -> V=1.0, theta=0.0
% INFO    : Bus 31129	: V=0.9579844, theta=-43.596157 -> V=1.0, theta=0.0
% INFO    : Bus 31130	: V=0.9601012, theta=-43.461157 -> V=1.0, theta=0.0
% INFO    : Bus 31131	: V=0.9592118, theta=-43.378202 -> V=1.0, theta=0.0
% INFO    : Bus 31132	: V=0.9590844, theta=-43.463804 -> V=1.0, theta=0.0
% INFO    : Bus 31133	: V=0.9598941, theta=-43.398146 -> V=1.0, theta=0.0
% INFO    : Bus 31134	: V=0.9607037, theta=-43.395954 -> V=1.0, theta=0.0
% INFO    : Bus 31135	: V=0.9612001, theta=-43.388283 -> V=1.0, theta=0.0
% INFO    : Bus 31136	: V=0.9601046, theta=-43.245249 -> V=1.0, theta=0.0
% INFO    : Bus 31137	: V=0.9604497, theta=-43.16121 -> V=1.0, theta=0.0
% INFO    : Bus 31138	: V=0.9582794, theta=-42.641667 -> V=1.0, theta=0.0
% INFO    : Bus 31139	: V=0.9596327, theta=-42.614791 -> V=1.0, theta=0.0
% INFO    : Bus 31140	: V=0.959352, theta=-42.946285 -> V=1.0, theta=0.0
% INFO    : Bus 31141	: V=0.9573799, theta=-42.697642 -> V=1.0, theta=0.0
% INFO    : Bus 31142	: V=0.9575032, theta=-42.694103 -> V=1.0, theta=0.0
% INFO    : Bus 31143	: V=0.9590741, theta=-42.36849 -> V=1.0, theta=0.0
% INFO    : Bus 31144	: V=0.9601051, theta=-42.326896 -> V=1.0, theta=0.0
% INFO    : Bus 31145	: V=0.9882587, theta=-35.516979 -> V=1.0, theta=0.0
% INFO    : Bus 31146	: V=0.9867959, theta=-35.761698 -> V=1.0, theta=0.0
% INFO    : Bus 31147	: V=0.9839926, theta=-36.2446 -> V=1.0, theta=0.0
% INFO    : Bus 31148	: V=0.9653809, theta=-39.49575 -> V=1.0, theta=0.0
% INFO    : Bus 31149	: V=0.9704702, theta=-39.658312 -> V=1.0, theta=0.0
% INFO    : Bus 31150	: V=0.9688614, theta=-39.94276 -> V=1.0, theta=0.0
% INFO    : Bus 31151	: V=0.9694259, theta=-39.817005 -> V=1.0, theta=0.0
% INFO    : Bus 31152	: V=0.9850302, theta=-35.343864 -> V=1.0, theta=0.0
% INFO    : Bus 31153	: V=0.9838417, theta=-35.352295 -> V=1.0, theta=0.0
% INFO    : Bus 31154	: V=0.982293, theta=-36.794741 -> V=1.0, theta=0.0
% INFO    : Bus 31155	: V=0.980723, theta=-37.06413 -> V=1.0, theta=0.0
% INFO    : Bus 31156	: V=0.983839, theta=-36.500918 -> V=1.0, theta=0.0
% INFO    : Bus 31157	: V=0.9787362, theta=-37.244494 -> V=1.0, theta=0.0
% INFO    : Bus 31158	: V=0.9808999, theta=-36.852785 -> V=1.0, theta=0.0
% INFO    : Bus 31159	: V=0.9596823, theta=-43.452373 -> V=1.0, theta=0.0
% INFO    : Bus 31160	: V=0.958878, theta=-43.502784 -> V=1.0, theta=0.0
% INFO    : Bus 31161	: V=0.9574835, theta=-38.919671 -> V=1.0, theta=0.0
% INFO    : Bus 31162	: V=0.9992783, theta=-34.013469 -> V=1.0, theta=0.0
% INFO    : Bus 31163	: V=0.9967544, theta=-34.286778 -> V=1.0, theta=0.0
% INFO    : Bus 31164	: V=0.987099, theta=-35.984299 -> V=1.0, theta=0.0
% INFO    : Bus 31165	: V=0.9943994, theta=-34.776241 -> V=1.0, theta=0.0
% INFO    : Bus 31166	: V=0.9709146, theta=-38.55012 -> V=1.0, theta=0.0
% INFO    : Bus 31167	: V=0.9838662, theta=-36.539378 -> V=1.0, theta=0.0
% INFO    : Bus 31168	: V=0.9590496, theta=-38.578824 -> V=1.0, theta=0.0
% INFO    : Bus 31169	: V=0.9669266, theta=-38.826551 -> V=1.0, theta=0.0
% INFO    : Bus 31170	: V=0.9767224, theta=-38.148482 -> V=1.0, theta=0.0
% INFO    : Bus 31171	: V=0.9837553, theta=-36.826302 -> V=1.0, theta=0.0
% INFO    : Bus 31172	: V=0.9829013, theta=-36.791963 -> V=1.0, theta=0.0
% INFO    : Bus 31173	: V=0.959287, theta=-39.127896 -> V=1.0, theta=0.0
% INFO    : Bus 31174	: V=0.9614274, theta=-39.124262 -> V=1.0, theta=0.0
% INFO    : Bus 31175	: V=0.9856296, theta=-36.831751 -> V=1.0, theta=0.0
% INFO    : Bus 31176	: V=0.9886553, theta=-35.701191 -> V=1.0, theta=0.0
% INFO    : Bus 31177	: V=0.9907499, theta=-35.3407 -> V=1.0, theta=0.0
% INFO    : Bus 31178	: V=1.0133775, theta=-31.359305 -> V=1.0, theta=0.0
% INFO    : Bus 31179	: V=1.0131872, theta=-28.239591 -> V=1.0, theta=0.0
% INFO    : Bus 31180	: V=1.0039148, theta=-30.68534 -> V=1.0, theta=0.0
% INFO    : Bus 31181	: V=0.9974348, theta=-33.812941 -> V=1.0, theta=0.0
% INFO    : Bus 31182	: V=1.0007908, theta=-31.438107 -> V=1.0, theta=0.0
% INFO    : Bus 31183	: V=0.9985638, theta=-33.906431 -> V=1.0, theta=0.0
% INFO    : Bus 31184	: V=0.9986749, theta=-33.945495 -> V=1.0, theta=0.0
% INFO    : Bus 31185	: V=0.9954606, theta=-34.541555 -> V=1.0, theta=0.0
% INFO    : Bus 31186	: V=0.9936931, theta=-34.329568 -> V=1.0, theta=0.0
% INFO    : Bus 31187	: V=0.9970361, theta=-34.297217 -> V=1.0, theta=0.0
% INFO    : Bus 31188	: V=0.9787942, theta=-37.380317 -> V=1.0, theta=0.0
% INFO    : Bus 31189	: V=0.9868723, theta=-36.723582 -> V=1.0, theta=0.0
% INFO    : Bus 31190	: V=0.9587363, theta=-39.0624 -> V=1.0, theta=0.0
% INFO    : Bus 31191	: V=0.9594124, theta=-43.383924 -> V=1.0, theta=0.0
% INFO    : Bus 31192	: V=0.982988, theta=-37.675392 -> V=1.0, theta=0.0
% INFO    : Bus 31193	: V=0.9888241, theta=-54.166713 -> V=1.0, theta=0.0
% INFO    : Bus 31194	: V=0.987265, theta=-54.274373 -> V=1.0, theta=0.0
% INFO    : Bus 31195	: V=0.9773255, theta=-55.002248 -> V=1.0, theta=0.0
% INFO    : Bus 31196	: V=0.9752866, theta=-55.084081 -> V=1.0, theta=0.0
% INFO    : Bus 31197	: V=0.9828279, theta=-54.637289 -> V=1.0, theta=0.0
% INFO    : Bus 31198	: V=0.9766275, theta=-55.386299 -> V=1.0, theta=0.0
% INFO    : Bus 31199	: V=0.9956782, theta=-53.73183 -> V=1.0, theta=0.0
% INFO    : Bus 31200	: V=0.9967758, theta=-53.674319 -> V=1.0, theta=0.0
% INFO    : Bus 31201	: V=0.99834, theta=-53.512176 -> V=1.0, theta=0.0
% INFO    : Bus 31202	: V=1.0118988, theta=-52.432585 -> V=1.0, theta=0.0
% INFO    : Bus 31203	: V=0.9916247, theta=-53.9355 -> V=1.0, theta=0.0
% INFO    : Bus 31204	: V=0.9993604, theta=-53.501159 -> V=1.0, theta=0.0
% INFO    : Bus 31205	: V=0.9921057, theta=-53.930408 -> V=1.0, theta=0.0
% INFO    : Bus 31206	: V=0.9927084, theta=-53.913643 -> V=1.0, theta=0.0
% INFO    : Bus 31207	: V=0.9931862, theta=-53.906843 -> V=1.0, theta=0.0
% INFO    : Bus 31208	: V=0.998647, theta=-53.416323 -> V=1.0, theta=0.0
% INFO    : Bus 31209	: V=1.0024054, theta=-53.165843 -> V=1.0, theta=0.0
% INFO    : Bus 31210	: V=0.9999553, theta=-53.317053 -> V=1.0, theta=0.0
% INFO    : Bus 31211	: V=0.9940706, theta=-53.842675 -> V=1.0, theta=0.0
% INFO    : Bus 31212	: V=0.9980873, theta=-53.432419 -> V=1.0, theta=0.0
% INFO    : Bus 31213	: V=0.9966353, theta=-53.562874 -> V=1.0, theta=0.0
% INFO    : Bus 31214	: V=0.9974697, theta=-53.503486 -> V=1.0, theta=0.0
% INFO    : Bus 31215	: V=1.01488, theta=-52.243116 -> V=1.0, theta=0.0
% INFO    : Bus 31216	: V=0.9976685, theta=-53.627007 -> V=1.0, theta=0.0
% INFO    : Bus 31217	: V=0.9943507, theta=-53.797165 -> V=1.0, theta=0.0
% INFO    : Bus 31218	: V=0.9927541, theta=-53.887764 -> V=1.0, theta=0.0
% INFO    : Bus 31219	: V=0.9775167, theta=-55.312103 -> V=1.0, theta=0.0
% INFO    : Bus 31220	: V=0.9937727, theta=-53.83058 -> V=1.0, theta=0.0
% INFO    : Bus 31221	: V=0.9899702, theta=-54.059658 -> V=1.0, theta=0.0
% INFO    : Bus 31222	: V=0.991475, theta=-53.969529 -> V=1.0, theta=0.0
% INFO    : Bus 31223	: V=0.9837425, theta=-54.622247 -> V=1.0, theta=0.0
% INFO    : Bus 31224	: V=0.9833493, theta=-54.648544 -> V=1.0, theta=0.0
% INFO    : Bus 31225	: V=0.9836951, theta=-54.547828 -> V=1.0, theta=0.0
% INFO    : Bus 31226	: V=0.9764228, theta=-55.069182 -> V=1.0, theta=0.0
% INFO    : Bus 31227	: V=0.9772378, theta=-55.037532 -> V=1.0, theta=0.0
% INFO    : Bus 31228	: V=0.9762906, theta=-55.050023 -> V=1.0, theta=0.0
% INFO    : Bus 31229	: V=0.9833965, theta=-54.565344 -> V=1.0, theta=0.0
% INFO    : Bus 31230	: V=0.9905682, theta=-54.02606 -> V=1.0, theta=0.0
% INFO    : Bus 31231	: V=0.9836561, theta=-54.637323 -> V=1.0, theta=0.0
% INFO    : Bus 31232	: V=0.9785706, theta=-54.949112 -> V=1.0, theta=0.0
% INFO    : Bus 31233	: V=0.9892757, theta=-54.094677 -> V=1.0, theta=0.0
% INFO    : Bus 31234	: V=0.9845747, theta=-54.489199 -> V=1.0, theta=0.0
% INFO    : Bus 31235	: V=0.9803107, theta=-54.825607 -> V=1.0, theta=0.0
% INFO    : Bus 31236	: V=0.9825666, theta=-54.6524 -> V=1.0, theta=0.0
% INFO    : Bus 31237	: V=0.9943212, theta=-53.723242 -> V=1.0, theta=0.0
% INFO    : Bus 31238	: V=0.9882592, theta=-53.986623 -> V=1.0, theta=0.0
% INFO    : Bus 31239	: V=0.9949883, theta=-53.474834 -> V=1.0, theta=0.0
% INFO    : Bus 31240	: V=0.9826966, theta=-54.587052 -> V=1.0, theta=0.0
% INFO    : Bus 31241	: V=0.9908711, theta=-53.868062 -> V=1.0, theta=0.0
% INFO    : Bus 31242	: V=0.9953407, theta=-53.74758 -> V=1.0, theta=0.0
% INFO    : Bus 31243	: V=0.9992045, theta=-53.508871 -> V=1.0, theta=0.0
% INFO    : Bus 31244	: V=0.9967568, theta=-53.675867 -> V=1.0, theta=0.0
% INFO    : Bus 31245	: V=0.9871928, theta=-54.412353 -> V=1.0, theta=0.0
% INFO    : Bus 31246	: V=0.9954902, theta=-53.732012 -> V=1.0, theta=0.0
% INFO    : Bus 31247	: V=0.9978772, theta=-53.591443 -> V=1.0, theta=0.0
% INFO    : Bus 31248	: V=0.9911875, theta=-54.111839 -> V=1.0, theta=0.0
% INFO    : Bus 31249	: V=0.9952803, theta=-53.631073 -> V=1.0, theta=0.0
% INFO    : Bus 31250	: V=0.9967843, theta=-53.514904 -> V=1.0, theta=0.0
% INFO    : Bus 31251	: V=0.9938461, theta=-53.701147 -> V=1.0, theta=0.0
% INFO    : Bus 31252	: V=0.9806672, theta=-54.623595 -> V=1.0, theta=0.0
% INFO    : Bus 31253	: V=0.9948879, theta=-53.635682 -> V=1.0, theta=0.0
% INFO    : Bus 31254	: V=0.9768438, theta=-54.748965 -> V=1.0, theta=0.0
% INFO    : Bus 31255	: V=0.9696887, theta=-54.929802 -> V=1.0, theta=0.0
% INFO    : Bus 31256	: V=0.9801929, theta=-54.185229 -> V=1.0, theta=0.0
% INFO    : Bus 31257	: V=0.9569369, theta=-55.270273 -> V=1.0, theta=0.0
% INFO    : Bus 31258	: V=0.9540965, theta=-55.427113 -> V=1.0, theta=0.0
% INFO    : Bus 31259	: V=0.9539912, theta=-55.292118 -> V=1.0, theta=0.0
% INFO    : Bus 31260	: V=0.9851225, theta=-54.038186 -> V=1.0, theta=0.0
% INFO    : Bus 31261	: V=0.990785, theta=-53.795258 -> V=1.0, theta=0.0
% INFO    : Bus 31262	: V=0.9900541, theta=-53.934025 -> V=1.0, theta=0.0
% INFO    : Bus 31263	: V=0.9917996, theta=-53.842863 -> V=1.0, theta=0.0
% INFO    : Bus 31264	: V=0.9794884, theta=-54.676987 -> V=1.0, theta=0.0
% INFO    : Bus 31265	: V=0.9903692, theta=-53.924356 -> V=1.0, theta=0.0
% INFO    : Bus 31266	: V=0.9908747, theta=-53.89832 -> V=1.0, theta=0.0
% INFO    : Bus 31267	: V=0.9918141, theta=-53.860346 -> V=1.0, theta=0.0
% INFO    : Bus 31268	: V=1.0078251, theta=-52.740029 -> V=1.0, theta=0.0
% INFO    : Bus 31269	: V=0.9792876, theta=-54.817013 -> V=1.0, theta=0.0
% INFO    : Bus 31270	: V=0.990986, theta=-53.946384 -> V=1.0, theta=0.0
% INFO    : Bus 31271	: V=1.0112286, theta=-52.55686 -> V=1.0, theta=0.0
% INFO    : Bus 31272	: V=0.9760505, theta=-54.932917 -> V=1.0, theta=0.0
% INFO    : Bus 31273	: V=0.9809908, theta=-54.158926 -> V=1.0, theta=0.0
% INFO    : Bus 31274	: V=0.9837891, theta=-53.991544 -> V=1.0, theta=0.0
% INFO    : Bus 31275	: V=0.9736544, theta=-54.714146 -> V=1.0, theta=0.0
% INFO    : Bus 31276	: V=0.9780173, theta=-54.249789 -> V=1.0, theta=0.0
% INFO    : Bus 31277	: V=0.9749453, theta=-54.370612 -> V=1.0, theta=0.0
% INFO    : Bus 31278	: V=0.9732429, theta=-54.445 -> V=1.0, theta=0.0
% INFO    : Bus 31279	: V=0.9541488, theta=-55.452238 -> V=1.0, theta=0.0
% INFO    : Bus 31280	: V=0.9545809, theta=-55.442133 -> V=1.0, theta=0.0
% INFO    : Bus 31281	: V=0.9678128, theta=-54.678332 -> V=1.0, theta=0.0
% INFO    : Bus 31282	: V=0.9687243, theta=-54.646339 -> V=1.0, theta=0.0
% INFO    : Bus 31283	: V=0.9702904, theta=-54.578449 -> V=1.0, theta=0.0
% INFO    : Bus 31284	: V=0.9696631, theta=-54.59153 -> V=1.0, theta=0.0
% INFO    : Bus 31285	: V=0.9533801, theta=-55.418369 -> V=1.0, theta=0.0
% INFO    : Bus 31286	: V=0.9505084, theta=-55.554961 -> V=1.0, theta=0.0
% INFO    : Bus 31287	: V=0.9682393, theta=-54.38834 -> V=1.0, theta=0.0
% INFO    : Bus 31288	: V=0.9654775, theta=-54.535796 -> V=1.0, theta=0.0
% INFO    : Bus 31289	: V=0.9657994, theta=-54.093667 -> V=1.0, theta=0.0
% INFO    : Bus 31290	: V=0.9624235, theta=-54.897486 -> V=1.0, theta=0.0
% INFO    : Bus 31291	: V=0.9634888, theta=-54.653591 -> V=1.0, theta=0.0
% INFO    : Bus 31292	: V=0.9599552, theta=-54.109941 -> V=1.0, theta=0.0
% INFO    : Bus 31293	: V=0.9505543, theta=-55.480189 -> V=1.0, theta=0.0
% INFO    : Bus 31294	: V=0.9531182, theta=-55.294291 -> V=1.0, theta=0.0
% INFO    : Bus 31295	: V=0.9510908, theta=-54.838529 -> V=1.0, theta=0.0
% INFO    : Bus 31296	: V=0.9538748, theta=-55.228805 -> V=1.0, theta=0.0
% INFO    : Bus 31297	: V=0.9519808, theta=-54.815534 -> V=1.0, theta=0.0
% INFO    : Bus 31298	: V=0.9714992, theta=-54.194963 -> V=1.0, theta=0.0
% INFO    : Bus 31299	: V=0.974856, theta=-54.010881 -> V=1.0, theta=0.0
% INFO    : Bus 31300	: V=0.9795609, theta=-53.751203 -> V=1.0, theta=0.0
% INFO    : Bus 31301	: V=0.9753402, theta=-53.500891 -> V=1.0, theta=0.0
% INFO    : Bus 31302	: V=0.975707, theta=-53.706639 -> V=1.0, theta=0.0
% INFO    : Bus 31303	: V=0.984474, theta=-52.803118 -> V=1.0, theta=0.0
% INFO    : Bus 31304	: V=0.9819385, theta=-52.706631 -> V=1.0, theta=0.0
% INFO    : Bus 31305	: V=0.9850588, theta=-52.563466 -> V=1.0, theta=0.0
% INFO    : Bus 31306	: V=0.9795407, theta=-52.557413 -> V=1.0, theta=0.0
% INFO    : Bus 31307	: V=0.9851266, theta=-52.273623 -> V=1.0, theta=0.0
% INFO    : Bus 31308	: V=0.9782524, theta=-52.441837 -> V=1.0, theta=0.0
% INFO    : Bus 31309	: V=0.9776716, theta=-52.371829 -> V=1.0, theta=0.0
% INFO    : Bus 31310	: V=0.9676537, theta=-53.710178 -> V=1.0, theta=0.0
% INFO    : Bus 31311	: V=0.9607611, theta=-53.761609 -> V=1.0, theta=0.0
% INFO    : Bus 31312	: V=0.9615974, theta=-53.990779 -> V=1.0, theta=0.0
% INFO    : Bus 31313	: V=0.9596014, theta=-53.767277 -> V=1.0, theta=0.0
% INFO    : Bus 31314	: V=0.9790965, theta=-52.067805 -> V=1.0, theta=0.0
% INFO    : Bus 31315	: V=0.9698922, theta=-53.308568 -> V=1.0, theta=0.0
% INFO    : Bus 31316	: V=0.968589, theta=-53.329686 -> V=1.0, theta=0.0
% INFO    : Bus 31317	: V=0.9629062, theta=-53.90814 -> V=1.0, theta=0.0
% INFO    : Bus 31318	: V=0.9765146, theta=-52.341071 -> V=1.0, theta=0.0
% INFO    : Bus 31319	: V=0.9690128, theta=-53.300357 -> V=1.0, theta=0.0
% INFO    : Bus 31320	: V=0.9640022, theta=-53.607509 -> V=1.0, theta=0.0
% INFO    : Bus 31321	: V=0.9661102, theta=-53.469069 -> V=1.0, theta=0.0
% INFO    : Bus 31322	: V=0.9760577, theta=-52.239644 -> V=1.0, theta=0.0
% INFO    : Bus 31323	: V=0.9761643, theta=-51.988791 -> V=1.0, theta=0.0
% INFO    : Bus 31324	: V=0.9855847, theta=-51.893326 -> V=1.0, theta=0.0
% INFO    : Bus 31325	: V=0.9766388, theta=-51.655744 -> V=1.0, theta=0.0
% INFO    : Bus 31326	: V=0.9679055, theta=-55.372263 -> V=1.0, theta=0.0
% INFO    : Bus 31327	: V=0.9615202, theta=-55.715373 -> V=1.0, theta=0.0
% INFO    : Bus 31328	: V=0.9520656, theta=-56.513669 -> V=1.0, theta=0.0
% INFO    : Bus 31329	: V=0.9605897, theta=-55.726796 -> V=1.0, theta=0.0
% INFO    : Bus 31330	: V=0.9718485, theta=-55.199079 -> V=1.0, theta=0.0
% INFO    : Bus 31331	: V=0.9684386, theta=-55.303054 -> V=1.0, theta=0.0
% INFO    : Bus 31332	: V=0.9623561, theta=-55.663608 -> V=1.0, theta=0.0
% INFO    : Bus 31333	: V=0.9616944, theta=-55.669598 -> V=1.0, theta=0.0
% INFO    : Bus 31334	: V=0.9675449, theta=-55.427799 -> V=1.0, theta=0.0
% INFO    : Bus 31335	: V=0.9657344, theta=-55.526066 -> V=1.0, theta=0.0
% INFO    : Bus 31336	: V=0.9699609, theta=-55.282212 -> V=1.0, theta=0.0
% INFO    : Bus 31337	: V=0.9797136, theta=-54.432068 -> V=1.0, theta=0.0
% INFO    : Bus 31338	: V=0.9817022, theta=-54.418008 -> V=1.0, theta=0.0
% INFO    : Bus 31339	: V=0.9815674, theta=-54.387856 -> V=1.0, theta=0.0
% INFO    : Bus 31340	: V=0.9978772, theta=-53.199215 -> V=1.0, theta=0.0
% INFO    : Bus 31341	: V=0.971954, theta=-55.106305 -> V=1.0, theta=0.0
% INFO    : Bus 31342	: V=0.9800053, theta=-54.012682 -> V=1.0, theta=0.0
% INFO    : Bus 31343	: V=0.974886, theta=-54.816439 -> V=1.0, theta=0.0
% INFO    : Bus 31344	: V=0.9791749, theta=-54.368538 -> V=1.0, theta=0.0
% INFO    : Bus 31345	: V=0.9768382, theta=-54.549532 -> V=1.0, theta=0.0
% INFO    : Bus 31346	: V=0.9733988, theta=-54.826234 -> V=1.0, theta=0.0
% INFO    : Bus 31347	: V=0.9712881, theta=-54.95387 -> V=1.0, theta=0.0
% INFO    : Bus 31348	: V=0.9693458, theta=-55.064763 -> V=1.0, theta=0.0
% INFO    : Bus 31349	: V=0.9691143, theta=-55.097899 -> V=1.0, theta=0.0
% INFO    : Bus 31350	: V=0.9669189, theta=-55.349317 -> V=1.0, theta=0.0
% INFO    : Bus 31351	: V=0.9561879, theta=-56.038613 -> V=1.0, theta=0.0
% INFO    : Bus 31352	: V=0.9548034, theta=-56.098485 -> V=1.0, theta=0.0
% INFO    : Bus 31353	: V=0.9533878, theta=-56.123303 -> V=1.0, theta=0.0
% INFO    : Bus 31354	: V=0.9565771, theta=-55.995137 -> V=1.0, theta=0.0
% INFO    : Bus 31355	: V=0.9548019, theta=-56.10029 -> V=1.0, theta=0.0
% INFO    : Bus 31356	: V=0.9583934, theta=-55.886504 -> V=1.0, theta=0.0
% INFO    : Bus 31357	: V=0.9618015, theta=-55.671302 -> V=1.0, theta=0.0
% INFO    : Bus 31358	: V=0.9698095, theta=-54.910985 -> V=1.0, theta=0.0
% INFO    : Bus 31359	: V=0.9709567, theta=-54.902702 -> V=1.0, theta=0.0
% INFO    : Bus 31360	: V=0.9696372, theta=-55.100734 -> V=1.0, theta=0.0
% INFO    : Bus 31361	: V=0.9848017, theta=-53.686399 -> V=1.0, theta=0.0
% INFO    : Bus 31362	: V=0.9719775, theta=-54.836414 -> V=1.0, theta=0.0
% INFO    : Bus 31363	: V=0.9833244, theta=-53.807623 -> V=1.0, theta=0.0
% INFO    : Bus 31364	: V=0.9871705, theta=-53.413883 -> V=1.0, theta=0.0
% INFO    : Bus 31365	: V=0.9865165, theta=-53.428066 -> V=1.0, theta=0.0
% INFO    : Bus 31366	: V=0.9780857, theta=-54.385666 -> V=1.0, theta=0.0
% INFO    : Bus 31367	: V=0.9785592, theta=-54.379068 -> V=1.0, theta=0.0
% INFO    : Bus 31368	: V=0.9776813, theta=-54.460117 -> V=1.0, theta=0.0
% INFO    : Bus 31369	: V=0.9773258, theta=-54.501009 -> V=1.0, theta=0.0
% INFO    : Bus 31370	: V=0.978788, theta=-54.417128 -> V=1.0, theta=0.0
% INFO    : Bus 31371	: V=0.9798001, theta=-54.372487 -> V=1.0, theta=0.0
% INFO    : Bus 31372	: V=0.9797761, theta=-54.34933 -> V=1.0, theta=0.0
% INFO    : Bus 31373	: V=0.9799531, theta=-54.30851 -> V=1.0, theta=0.0
% INFO    : Bus 31374	: V=0.980265, theta=-54.263093 -> V=1.0, theta=0.0
% INFO    : Bus 31375	: V=0.9808377, theta=-54.279721 -> V=1.0, theta=0.0
% INFO    : Bus 31376	: V=0.9832579, theta=-54.037887 -> V=1.0, theta=0.0
% INFO    : Bus 31377	: V=1.0030368, theta=-51.815374 -> V=1.0, theta=0.0
% INFO    : Bus 31378	: V=0.9865458, theta=-53.671094 -> V=1.0, theta=0.0
% INFO    : Bus 31379	: V=0.9803635, theta=-54.225319 -> V=1.0, theta=0.0
% INFO    : Bus 31380	: V=0.9887394, theta=-53.302716 -> V=1.0, theta=0.0
% INFO    : Bus 31381	: V=0.9808225, theta=-54.115583 -> V=1.0, theta=0.0
% INFO    : Bus 31382	: V=0.9800226, theta=-54.13814 -> V=1.0, theta=0.0
% INFO    : Bus 31383	: V=0.9814969, theta=-54.10412 -> V=1.0, theta=0.0
% INFO    : Bus 31384	: V=0.9908176, theta=-53.072324 -> V=1.0, theta=0.0
% INFO    : Bus 31385	: V=0.9819344, theta=-54.072027 -> V=1.0, theta=0.0
% INFO    : Bus 31386	: V=0.9813035, theta=-54.077328 -> V=1.0, theta=0.0
% INFO    : Bus 31387	: V=0.9959181, theta=-52.47147 -> V=1.0, theta=0.0
% INFO    : Bus 31388	: V=1.0026921, theta=-51.845225 -> V=1.0, theta=0.0
% INFO    : Bus 31389	: V=0.9914369, theta=-53.089203 -> V=1.0, theta=0.0
% INFO    : Bus 31390	: V=0.9930431, theta=-52.71604 -> V=1.0, theta=0.0
% INFO    : Bus 31391	: V=0.9796646, theta=-53.731404 -> V=1.0, theta=0.0
% INFO    : Bus 31392	: V=0.9611591, theta=-55.486009 -> V=1.0, theta=0.0
% INFO    : Bus 31393	: V=0.9646607, theta=-55.179408 -> V=1.0, theta=0.0
% INFO    : Bus 31394	: V=0.98259, theta=-53.347614 -> V=1.0, theta=0.0
% INFO    : Bus 31395	: V=0.9788068, theta=-53.85639 -> V=1.0, theta=0.0
% INFO    : Bus 31396	: V=0.9912612, theta=-53.031446 -> V=1.0, theta=0.0
% INFO    : Bus 31397	: V=1.0114838, theta=-51.286495 -> V=1.0, theta=0.0
% INFO    : Bus 31398	: V=0.9860061, theta=-53.548576 -> V=1.0, theta=0.0
% INFO    : Bus 31399	: V=0.9772747, theta=-53.960708 -> V=1.0, theta=0.0
% INFO    : Bus 31400	: V=0.9879298, theta=-53.14121 -> V=1.0, theta=0.0
% INFO    : Bus 31401	: V=1.0112452, theta=-51.242992 -> V=1.0, theta=0.0
% INFO    : Bus 31402	: V=0.9849309, theta=-53.683734 -> V=1.0, theta=0.0
% INFO    : Bus 31403	: V=0.9716216, theta=-55.009883 -> V=1.0, theta=0.0
% INFO    : Bus 31404	: V=0.9857622, theta=-53.633144 -> V=1.0, theta=0.0
% INFO    : Bus 31405	: V=0.9691812, theta=-55.133173 -> V=1.0, theta=0.0
% INFO    : Bus 31406	: V=0.9674775, theta=-55.223518 -> V=1.0, theta=0.0
% INFO    : Bus 31407	: V=0.9646475, theta=-55.447398 -> V=1.0, theta=0.0
% INFO    : Bus 31408	: V=0.9684104, theta=-55.140707 -> V=1.0, theta=0.0
% INFO    : Bus 31409	: V=0.9683749, theta=-55.212116 -> V=1.0, theta=0.0
% INFO    : Bus 31410	: V=0.983223, theta=-53.522583 -> V=1.0, theta=0.0
% INFO    : Bus 31411	: V=0.9780546, theta=-53.866179 -> V=1.0, theta=0.0
% INFO    : Bus 31412	: V=0.96421, theta=-55.292384 -> V=1.0, theta=0.0
% INFO    : Bus 31413	: V=0.9806897, theta=-53.691874 -> V=1.0, theta=0.0
% INFO    : Bus 31414	: V=0.9760447, theta=-53.989439 -> V=1.0, theta=0.0
% INFO    : Bus 31415	: V=0.9550058, theta=-56.072155 -> V=1.0, theta=0.0
% INFO    : Bus 31416	: V=0.977744, theta=-53.797889 -> V=1.0, theta=0.0
% INFO    : Bus 31417	: V=0.9665545, theta=-55.031688 -> V=1.0, theta=0.0
% INFO    : Bus 31418	: V=0.9733549, theta=-54.093857 -> V=1.0, theta=0.0
% INFO    : Bus 31419	: V=0.9737707, theta=-54.103959 -> V=1.0, theta=0.0
% INFO    : Bus 31420	: V=0.9565618, theta=-55.980307 -> V=1.0, theta=0.0
% INFO    : Bus 31421	: V=0.9608615, theta=-55.724581 -> V=1.0, theta=0.0
% INFO    : Bus 31422	: V=0.959825, theta=-55.787258 -> V=1.0, theta=0.0
% INFO    : Bus 31423	: V=0.9551628, theta=-56.05237 -> V=1.0, theta=0.0
% INFO    : Bus 31424	: V=0.959389, theta=-55.818728 -> V=1.0, theta=0.0
% INFO    : Bus 31425	: V=0.962879, theta=-55.585199 -> V=1.0, theta=0.0
% INFO    : Bus 31426	: V=0.9592962, theta=-55.828612 -> V=1.0, theta=0.0
% INFO    : Bus 31427	: V=0.9542338, theta=-56.077117 -> V=1.0, theta=0.0
% INFO    : Bus 31428	: V=0.954126, theta=-56.09751 -> V=1.0, theta=0.0
% INFO    : Bus 31429	: V=0.9509015, theta=-56.33594 -> V=1.0, theta=0.0
% INFO    : Bus 31430	: V=0.9519715, theta=-56.285102 -> V=1.0, theta=0.0
% INFO    : Bus 31431	: V=0.9483628, theta=-57.589505 -> V=1.0, theta=0.0
% INFO    : Bus 31432	: V=0.9529908, theta=-56.194052 -> V=1.0, theta=0.0
% INFO    : Bus 31433	: V=0.9545002, theta=-56.545169 -> V=1.0, theta=0.0
% INFO    : Bus 31434	: V=0.953919, theta=-56.556245 -> V=1.0, theta=0.0
% INFO    : Bus 31435	: V=0.9553982, theta=-56.519298 -> V=1.0, theta=0.0
% INFO    : Bus 31436	: V=0.9545776, theta=-56.540328 -> V=1.0, theta=0.0
% INFO    : Bus 31437	: V=0.954988, theta=-56.530089 -> V=1.0, theta=0.0
% INFO    : Bus 31438	: V=0.9549078, theta=-56.736792 -> V=1.0, theta=0.0
% INFO    : Bus 31439	: V=0.9489276, theta=-57.478251 -> V=1.0, theta=0.0
% INFO    : Bus 31440	: V=0.9499071, theta=-57.450078 -> V=1.0, theta=0.0
% INFO    : Bus 31441	: V=0.9485448, theta=-57.564039 -> V=1.0, theta=0.0
% INFO    : Bus 31442	: V=0.9480245, theta=-57.579106 -> V=1.0, theta=0.0
% INFO    : Bus 31443	: V=0.9576015, theta=-56.482811 -> V=1.0, theta=0.0
% INFO    : Bus 31444	: V=0.9567128, theta=-56.560925 -> V=1.0, theta=0.0
% INFO    : Bus 31445	: V=0.9552266, theta=-56.691704 -> V=1.0, theta=0.0
% INFO    : Bus 31446	: V=0.9677542, theta=-54.630698 -> V=1.0, theta=0.0
% INFO    : Bus 31447	: V=0.9554151, theta=-56.6967 -> V=1.0, theta=0.0
% INFO    : Bus 31448	: V=0.9561734, theta=-56.645033 -> V=1.0, theta=0.0
% INFO    : Bus 31449	: V=0.9719634, theta=-54.233996 -> V=1.0, theta=0.0
% INFO    : Bus 31450	: V=0.9591201, theta=-56.077369 -> V=1.0, theta=0.0
% INFO    : Bus 31451	: V=0.9704909, theta=-54.395449 -> V=1.0, theta=0.0
% INFO    : Bus 31452	: V=0.9579428, theta=-56.149973 -> V=1.0, theta=0.0
% INFO    : Bus 31453	: V=0.9572997, theta=-56.497481 -> V=1.0, theta=0.0
% INFO    : Bus 31454	: V=0.9585937, theta=-56.141197 -> V=1.0, theta=0.0
% INFO    : Bus 31455	: V=0.9597504, theta=-55.777168 -> V=1.0, theta=0.0
% INFO    : Bus 31456	: V=0.9606579, theta=-55.699598 -> V=1.0, theta=0.0
% INFO    : Bus 31457	: V=0.9619527, theta=-55.526875 -> V=1.0, theta=0.0
% INFO    : Bus 31458	: V=0.9763929, theta=-54.008091 -> V=1.0, theta=0.0
% INFO    : Bus 31459	: V=1.0038908, theta=-49.0509 -> V=1.0, theta=0.0
% INFO    : Bus 31460	: V=0.9590978, theta=-55.860899 -> V=1.0, theta=0.0
% INFO    : Bus 31461	: V=0.9573423, theta=-56.027342 -> V=1.0, theta=0.0
% INFO    : Bus 31462	: V=0.9626644, theta=-55.464283 -> V=1.0, theta=0.0
% INFO    : Bus 31463	: V=0.9677501, theta=-54.932303 -> V=1.0, theta=0.0
% INFO    : Bus 31464	: V=0.974178, theta=-53.890813 -> V=1.0, theta=0.0
% INFO    : Bus 31465	: V=0.9747676, theta=-53.847153 -> V=1.0, theta=0.0
% INFO    : Bus 31466	: V=0.955763, theta=-57.177128 -> V=1.0, theta=0.0
% INFO    : Bus 31467	: V=0.9621637, theta=-55.377499 -> V=1.0, theta=0.0
% INFO    : Bus 31468	: V=0.9547246, theta=-57.263512 -> V=1.0, theta=0.0
% INFO    : Bus 31469	: V=0.9569494, theta=-57.133992 -> V=1.0, theta=0.0
% INFO    : Bus 31470	: V=0.955475, theta=-57.244267 -> V=1.0, theta=0.0
% INFO    : Bus 31471	: V=0.9591008, theta=-56.610919 -> V=1.0, theta=0.0
% INFO    : Bus 31472	: V=0.9599594, theta=-56.586386 -> V=1.0, theta=0.0
% INFO    : Bus 31473	: V=0.9541964, theta=-57.322049 -> V=1.0, theta=0.0
% INFO    : Bus 31474	: V=0.9559774, theta=-57.199974 -> V=1.0, theta=0.0
% INFO    : Bus 31475	: V=0.9532089, theta=-56.166096 -> V=1.0, theta=0.0
% INFO    : Bus 31476	: V=0.949794, theta=-56.559166 -> V=1.0, theta=0.0
% INFO    : Bus 31477	: V=0.9501948, theta=-56.535915 -> V=1.0, theta=0.0
% INFO    : Bus 31478	: V=0.9525164, theta=-56.297651 -> V=1.0, theta=0.0
% INFO    : Bus 31479	: V=0.9560385, theta=-56.14448 -> V=1.0, theta=0.0
% INFO    : Bus 31480	: V=0.953047, theta=-56.2809 -> V=1.0, theta=0.0
% INFO    : Bus 31481	: V=0.954463, theta=-56.224939 -> V=1.0, theta=0.0
% INFO    : Bus 31482	: V=0.9522686, theta=-56.255768 -> V=1.0, theta=0.0
% INFO    : Bus 31483	: V=0.9562325, theta=-56.045365 -> V=1.0, theta=0.0
% INFO    : Bus 31484	: V=0.9549325, theta=-56.227376 -> V=1.0, theta=0.0
% INFO    : Bus 31485	: V=0.9574066, theta=-55.997498 -> V=1.0, theta=0.0
% INFO    : Bus 31486	: V=0.955993, theta=-56.181841 -> V=1.0, theta=0.0
% INFO    : Bus 31487	: V=0.984094, theta=-54.784733 -> V=1.0, theta=0.0
% INFO    : Bus 31488	: V=0.9564727, theta=-56.156768 -> V=1.0, theta=0.0
% INFO    : Bus 31489	: V=0.9633396, theta=-55.66565 -> V=1.0, theta=0.0
% INFO    : Bus 31490	: V=0.9603373, theta=-55.748474 -> V=1.0, theta=0.0
% INFO    : Bus 31491	: V=0.9618518, theta=-55.647235 -> V=1.0, theta=0.0
% INFO    : Bus 31492	: V=0.9589119, theta=-55.880031 -> V=1.0, theta=0.0
% INFO    : Bus 31493	: V=0.9574501, theta=-55.908882 -> V=1.0, theta=0.0
% INFO    : Bus 31494	: V=0.9641505, theta=-55.505781 -> V=1.0, theta=0.0
% INFO    : Bus 31495	: V=0.9665348, theta=-55.39771 -> V=1.0, theta=0.0
% INFO    : Bus 31496	: V=0.9935745, theta=-54.355441 -> V=1.0, theta=0.0
% INFO    : Bus 31497	: V=0.9675766, theta=-55.398585 -> V=1.0, theta=0.0
% INFO    : Bus 31498	: V=0.9615787, theta=-55.735399 -> V=1.0, theta=0.0
% INFO    : Bus 31499	: V=0.9609216, theta=-55.740175 -> V=1.0, theta=0.0
% INFO    : Bus 31500	: V=0.9595834, theta=-55.787748 -> V=1.0, theta=0.0
% INFO    : Bus 31501	: V=0.9638689, theta=-55.527452 -> V=1.0, theta=0.0
% INFO    : Bus 31502	: V=0.9603612, theta=-55.758613 -> V=1.0, theta=0.0
% INFO    : Bus 31503	: V=0.9530979, theta=-56.238503 -> V=1.0, theta=0.0
% INFO    : Bus 31504	: V=0.9623162, theta=-55.759498 -> V=1.0, theta=0.0
% INFO    : Bus 31505	: V=0.957888, theta=-55.961664 -> V=1.0, theta=0.0
% INFO    : Bus 31506	: V=0.9551778, theta=-56.123866 -> V=1.0, theta=0.0
% INFO    : Bus 31507	: V=0.9561099, theta=-56.092987 -> V=1.0, theta=0.0
% INFO    : Bus 31508	: V=0.9582082, theta=-56.052811 -> V=1.0, theta=0.0
% INFO    : Bus 31509	: V=0.9574846, theta=-56.027168 -> V=1.0, theta=0.0
% INFO    : Bus 31510	: V=0.9518377, theta=-56.293125 -> V=1.0, theta=0.0
% INFO    : Bus 31511	: V=0.9752794, theta=-54.678616 -> V=1.0, theta=0.0
% INFO    : Bus 31512	: V=0.9607446, theta=-55.887706 -> V=1.0, theta=0.0
% INFO    : Bus 31513	: V=0.9767876, theta=-54.609677 -> V=1.0, theta=0.0
% INFO    : Bus 31514	: V=0.978612, theta=-54.717306 -> V=1.0, theta=0.0
% INFO    : Bus 31515	: V=0.9864942, theta=-53.957536 -> V=1.0, theta=0.0
% INFO    : Bus 31516	: V=0.9881925, theta=-53.876357 -> V=1.0, theta=0.0
% INFO    : Bus 31517	: V=0.9837348, theta=-54.174084 -> V=1.0, theta=0.0
% INFO    : Bus 31518	: V=0.9812596, theta=-54.337335 -> V=1.0, theta=0.0
% INFO    : Bus 31519	: V=0.9666798, theta=-55.553364 -> V=1.0, theta=0.0
% INFO    : Bus 31520	: V=0.9697743, theta=-55.467849 -> V=1.0, theta=0.0
% INFO    : Bus 31521	: V=0.9785259, theta=-54.518481 -> V=1.0, theta=0.0
% INFO    : Bus 31522	: V=1.0169911, theta=-51.983042 -> V=1.0, theta=0.0
% INFO    : Bus 31523	: V=0.9803943, theta=-54.442673 -> V=1.0, theta=0.0
% INFO    : Bus 31524	: V=0.9792048, theta=-54.636202 -> V=1.0, theta=0.0
% INFO    : Bus 31525	: V=0.9660179, theta=-55.418316 -> V=1.0, theta=0.0
% INFO    : Bus 31526	: V=0.9678832, theta=-55.411888 -> V=1.0, theta=0.0
% INFO    : Bus 31527	: V=0.9706098, theta=-55.283861 -> V=1.0, theta=0.0
% INFO    : Bus 31528	: V=0.9656705, theta=-55.502076 -> V=1.0, theta=0.0
% INFO    : Bus 31529	: V=0.9645426, theta=-55.528631 -> V=1.0, theta=0.0
% INFO    : Bus 31530	: V=0.9767487, theta=-53.766592 -> V=1.0, theta=0.0
% INFO    : Bus 31531	: V=0.9745565, theta=-52.970904 -> V=1.0, theta=0.0
% INFO    : Bus 31532	: V=0.9757213, theta=-54.616208 -> V=1.0, theta=0.0
% INFO    : Bus 31533	: V=0.9708465, theta=-54.772047 -> V=1.0, theta=0.0
% INFO    : Bus 31534	: V=0.9649393, theta=-55.415572 -> V=1.0, theta=0.0
% INFO    : Bus 31535	: V=0.9689326, theta=-54.853611 -> V=1.0, theta=0.0
% INFO    : Bus 31536	: V=0.9635272, theta=-55.429526 -> V=1.0, theta=0.0
% INFO    : Bus 31537	: V=0.9649169, theta=-55.331584 -> V=1.0, theta=0.0
% INFO    : Bus 31538	: V=0.9784729, theta=-53.621333 -> V=1.0, theta=0.0
% INFO    : Bus 31539	: V=0.995746, theta=-53.540172 -> V=1.0, theta=0.0
% INFO    : Bus 31540	: V=0.9817875, theta=-54.609468 -> V=1.0, theta=0.0
% INFO    : Bus 31541	: V=0.9945324, theta=-53.59394 -> V=1.0, theta=0.0
% INFO    : Bus 31542	: V=1.0020885, theta=-53.129955 -> V=1.0, theta=0.0
% INFO    : Bus 31543	: V=0.9955184, theta=-53.490916 -> V=1.0, theta=0.0
% INFO    : Bus 31544	: V=0.9566238, theta=-56.50716 -> V=1.0, theta=0.0
% INFO    : Bus 31545	: V=0.9522845, theta=-57.377641 -> V=1.0, theta=0.0
% INFO    : Bus 31546	: V=0.9566962, theta=-56.508928 -> V=1.0, theta=0.0
% INFO    : Bus 31547	: V=0.9550417, theta=-56.70747 -> V=1.0, theta=0.0
% INFO    : Bus 31548	: V=0.9467221, theta=-57.653407 -> V=1.0, theta=0.0
% INFO    : Bus 31549	: V=0.948322, theta=-57.56998 -> V=1.0, theta=0.0
% INFO    : Bus 31550	: V=0.9473416, theta=-57.616819 -> V=1.0, theta=0.0
% INFO    : Bus 31551	: V=0.9501044, theta=-56.356776 -> V=1.0, theta=0.0
% INFO    : Bus 31552	: V=0.9520582, theta=-56.095634 -> V=1.0, theta=0.0
% INFO    : Bus 31553	: V=0.9531412, theta=-56.161955 -> V=1.0, theta=0.0
% INFO    : Bus 31554	: V=0.9528047, theta=-56.166083 -> V=1.0, theta=0.0
% INFO    : Bus 31555	: V=0.9521459, theta=-56.172341 -> V=1.0, theta=0.0
% INFO    : Bus 31556	: V=0.9535595, theta=-56.470408 -> V=1.0, theta=0.0
% INFO    : Bus 31557	: V=0.9560263, theta=-56.290489 -> V=1.0, theta=0.0
% INFO    : Bus 31558	: V=0.9544062, theta=-56.398711 -> V=1.0, theta=0.0
% INFO    : Bus 31559	: V=0.9584143, theta=-55.910403 -> V=1.0, theta=0.0
% INFO    : Bus 31560	: V=0.9575071, theta=-55.914374 -> V=1.0, theta=0.0
% INFO    : Bus 31561	: V=0.9546169, theta=-56.392737 -> V=1.0, theta=0.0
% INFO    : Bus 31562	: V=0.9580882, theta=-55.944808 -> V=1.0, theta=0.0
% INFO    : Bus 31563	: V=0.9599944, theta=-55.843807 -> V=1.0, theta=0.0
% INFO    : Bus 31564	: V=0.9659371, theta=-55.413234 -> V=1.0, theta=0.0
% INFO    : Bus 31565	: V=0.9658083, theta=-55.414781 -> V=1.0, theta=0.0
% INFO    : Bus 31566	: V=0.9668483, theta=-55.402976 -> V=1.0, theta=0.0
% INFO    : Bus 31567	: V=0.9998245, theta=-53.108023 -> V=1.0, theta=0.0
% INFO    : Bus 31568	: V=0.9746112, theta=-54.769377 -> V=1.0, theta=0.0
% INFO    : Bus 31569	: V=0.9962713, theta=-48.620836 -> V=1.0, theta=0.0
% INFO    : Bus 31570	: V=0.9832936, theta=-49.607377 -> V=1.0, theta=0.0
% INFO    : Bus 31571	: V=0.9946838, theta=-48.68285 -> V=1.0, theta=0.0
% INFO    : Bus 31572	: V=0.9883863, theta=-49.240021 -> V=1.0, theta=0.0
% INFO    : Bus 31573	: V=0.9934968, theta=-48.708061 -> V=1.0, theta=0.0
% INFO    : Bus 31574	: V=0.9856988, theta=-49.046815 -> V=1.0, theta=0.0
% INFO    : Bus 31575	: V=0.9919052, theta=-48.693124 -> V=1.0, theta=0.0
% INFO    : Bus 31576	: V=0.9924792, theta=-48.71729 -> V=1.0, theta=0.0
% INFO    : Bus 31577	: V=0.9820214, theta=-49.587312 -> V=1.0, theta=0.0
% INFO    : Bus 31578	: V=0.9815703, theta=-49.556187 -> V=1.0, theta=0.0
% INFO    : Bus 31579	: V=0.9825326, theta=-49.643618 -> V=1.0, theta=0.0
% INFO    : Bus 31580	: V=0.981202, theta=-49.709217 -> V=1.0, theta=0.0
% INFO    : Bus 31581	: V=0.9900193, theta=-49.132338 -> V=1.0, theta=0.0
% INFO    : Bus 31582	: V=0.9810578, theta=-50.032487 -> V=1.0, theta=0.0
% INFO    : Bus 31583	: V=0.9842161, theta=-49.629423 -> V=1.0, theta=0.0
% INFO    : Bus 31584	: V=0.9825464, theta=-49.994939 -> V=1.0, theta=0.0
% INFO    : Bus 31585	: V=0.9966561, theta=-48.660017 -> V=1.0, theta=0.0
% INFO    : Bus 31586	: V=0.9848617, theta=-49.622271 -> V=1.0, theta=0.0
% INFO    : Bus 31587	: V=0.9985382, theta=-48.551144 -> V=1.0, theta=0.0
% INFO    : Bus 31588	: V=1.014238, theta=-45.99017 -> V=1.0, theta=0.0
% INFO    : Bus 31589	: V=1.0173127, theta=-47.187045 -> V=1.0, theta=0.0
% INFO    : Bus 31590	: V=1.0078867, theta=-46.710887 -> V=1.0, theta=0.0
% INFO    : Bus 31591	: V=1.0148038, theta=-47.036204 -> V=1.0, theta=0.0
% INFO    : Bus 31592	: V=1.0018224, theta=-48.01038 -> V=1.0, theta=0.0
% INFO    : Bus 31593	: V=1.0044275, theta=-48.298297 -> V=1.0, theta=0.0
% INFO    : Bus 31594	: V=0.994599, theta=-48.8224 -> V=1.0, theta=0.0
% INFO    : Bus 31595	: V=1.00392, theta=-47.991246 -> V=1.0, theta=0.0
% INFO    : Bus 31596	: V=1.0007146, theta=-48.306363 -> V=1.0, theta=0.0
% INFO    : Bus 31597	: V=0.9851082, theta=-49.617885 -> V=1.0, theta=0.0
% INFO    : Bus 31598	: V=0.9941404, theta=-48.841438 -> V=1.0, theta=0.0
% INFO    : Bus 31599	: V=0.9909887, theta=-48.620705 -> V=1.0, theta=0.0
% INFO    : Bus 31600	: V=0.9913407, theta=-48.649887 -> V=1.0, theta=0.0
% INFO    : Bus 31601	: V=0.9947257, theta=-48.407496 -> V=1.0, theta=0.0
% INFO    : Bus 31602	: V=1.0001674, theta=-47.375635 -> V=1.0, theta=0.0
% INFO    : Bus 31603	: V=0.9918799, theta=-48.620908 -> V=1.0, theta=0.0
% INFO    : Bus 31604	: V=0.9891253, theta=-48.934163 -> V=1.0, theta=0.0
% INFO    : Bus 31605	: V=0.9854099, theta=-49.270966 -> V=1.0, theta=0.0
% INFO    : Bus 31606	: V=0.9856107, theta=-49.030829 -> V=1.0, theta=0.0
% INFO    : Bus 31607	: V=0.9786648, theta=-49.677103 -> V=1.0, theta=0.0
% INFO    : Bus 31608	: V=0.9854078, theta=-49.089908 -> V=1.0, theta=0.0
% INFO    : Bus 31609	: V=0.9793056, theta=-49.638713 -> V=1.0, theta=0.0
% INFO    : Bus 31610	: V=0.9814807, theta=-49.325045 -> V=1.0, theta=0.0
% INFO    : Bus 31611	: V=0.9830922, theta=-49.324991 -> V=1.0, theta=0.0
% INFO    : Bus 31612	: V=0.9867175, theta=-48.927041 -> V=1.0, theta=0.0
% INFO    : Bus 31613	: V=0.9861328, theta=-48.982094 -> V=1.0, theta=0.0
% INFO    : Bus 31614	: V=0.9710843, theta=-50.857789 -> V=1.0, theta=0.0
% INFO    : Bus 31615	: V=0.9857772, theta=-49.37068 -> V=1.0, theta=0.0
% INFO    : Bus 31616	: V=0.9804977, theta=-49.379172 -> V=1.0, theta=0.0
% INFO    : Bus 31617	: V=0.9793554, theta=-49.764509 -> V=1.0, theta=0.0
% INFO    : Bus 31618	: V=0.9872667, theta=-50.72748 -> V=1.0, theta=0.0
% INFO    : Bus 31619	: V=0.9793299, theta=-50.208964 -> V=1.0, theta=0.0
% INFO    : Bus 31620	: V=0.9764774, theta=-50.373974 -> V=1.0, theta=0.0
% INFO    : Bus 31621	: V=0.9735821, theta=-50.39782 -> V=1.0, theta=0.0
% INFO    : Bus 31622	: V=0.9818012, theta=-50.08024 -> V=1.0, theta=0.0
% INFO    : Bus 31623	: V=0.9949209, theta=-49.229446 -> V=1.0, theta=0.0
% INFO    : Bus 31624	: V=0.9943979, theta=-49.731468 -> V=1.0, theta=0.0
% INFO    : Bus 31625	: V=0.9930411, theta=-49.796515 -> V=1.0, theta=0.0
% INFO    : Bus 31626	: V=0.9972682, theta=-49.650506 -> V=1.0, theta=0.0
% INFO    : Bus 31627	: V=0.9980883, theta=-49.553796 -> V=1.0, theta=0.0
% INFO    : Bus 31628	: V=0.9857654, theta=-49.567021 -> V=1.0, theta=0.0
% INFO    : Bus 31629	: V=0.985478, theta=-50.57578 -> V=1.0, theta=0.0
% INFO    : Bus 31630	: V=0.9966582, theta=-49.738652 -> V=1.0, theta=0.0
% INFO    : Bus 31631	: V=0.9985168, theta=-49.576136 -> V=1.0, theta=0.0
% INFO    : Bus 31632	: V=0.9902647, theta=-49.738423 -> V=1.0, theta=0.0
% INFO    : Bus 31633	: V=0.9865457, theta=-50.938516 -> V=1.0, theta=0.0
% INFO    : Bus 31634	: V=0.9922953, theta=-50.236903 -> V=1.0, theta=0.0
% INFO    : Bus 31635	: V=0.9882676, theta=-49.748502 -> V=1.0, theta=0.0
% INFO    : Bus 31636	: V=0.9915587, theta=-49.450545 -> V=1.0, theta=0.0
% INFO    : Bus 31637	: V=0.9992978, theta=-48.60041 -> V=1.0, theta=0.0
% INFO    : Bus 31638	: V=0.9820814, theta=-48.659456 -> V=1.0, theta=0.0
% INFO    : Bus 31639	: V=0.9769859, theta=-49.80153 -> V=1.0, theta=0.0
% INFO    : Bus 31640	: V=1.0056488, theta=-47.952632 -> V=1.0, theta=0.0
% INFO    : Bus 31641	: V=1.0115047, theta=-47.365158 -> V=1.0, theta=0.0
% INFO    : Bus 31642	: V=0.9764457, theta=-49.367206 -> V=1.0, theta=0.0
% INFO    : Bus 31643	: V=0.9788298, theta=-49.343658 -> V=1.0, theta=0.0
% INFO    : Bus 31644	: V=0.9778004, theta=-49.356875 -> V=1.0, theta=0.0
% INFO    : Bus 31645	: V=1.0021746, theta=-47.112032 -> V=1.0, theta=0.0
% INFO    : Bus 31646	: V=0.9790794, theta=-48.824928 -> V=1.0, theta=0.0
% INFO    : Bus 31647	: V=0.9776752, theta=-49.377272 -> V=1.0, theta=0.0
% INFO    : Bus 31648	: V=0.9877308, theta=-48.49703 -> V=1.0, theta=0.0
% INFO    : Bus 31649	: V=0.9888001, theta=-48.37256 -> V=1.0, theta=0.0
% INFO    : Bus 31650	: V=0.9768881, theta=-49.32953 -> V=1.0, theta=0.0
% INFO    : Bus 31651	: V=0.979189, theta=-49.185724 -> V=1.0, theta=0.0
% INFO    : Bus 31652	: V=0.9858684, theta=-48.466418 -> V=1.0, theta=0.0
% INFO    : Bus 31653	: V=0.9879382, theta=-48.301555 -> V=1.0, theta=0.0
% INFO    : Bus 31654	: V=0.975252, theta=-49.494691 -> V=1.0, theta=0.0
% INFO    : Bus 31655	: V=0.9737489, theta=-49.58429 -> V=1.0, theta=0.0
% INFO    : Bus 31656	: V=0.9827609, theta=-49.113715 -> V=1.0, theta=0.0
% INFO    : Bus 31657	: V=0.9887711, theta=-48.737067 -> V=1.0, theta=0.0
% INFO    : Bus 31658	: V=0.9902062, theta=-48.721321 -> V=1.0, theta=0.0
% INFO    : Bus 31659	: V=1.0054406, theta=-47.988731 -> V=1.0, theta=0.0
% INFO    : Bus 31660	: V=1.0041339, theta=-47.943498 -> V=1.0, theta=0.0
% INFO    : Bus 31661	: V=1.0024824, theta=-47.790275 -> V=1.0, theta=0.0
% INFO    : Bus 31662	: V=0.9962429, theta=-48.365729 -> V=1.0, theta=0.0
% INFO    : Bus 31663	: V=1.0024835, theta=-47.576758 -> V=1.0, theta=0.0
% INFO    : Bus 31664	: V=0.9944702, theta=-48.376933 -> V=1.0, theta=0.0
% INFO    : Bus 31665	: V=0.9844648, theta=-49.050713 -> V=1.0, theta=0.0
% INFO    : Bus 31666	: V=0.9793182, theta=-49.255414 -> V=1.0, theta=0.0
% INFO    : Bus 31667	: V=0.980897, theta=-49.115119 -> V=1.0, theta=0.0
% INFO    : Bus 31668	: V=0.9792328, theta=-49.219127 -> V=1.0, theta=0.0
% INFO    : Bus 31669	: V=0.9878229, theta=-48.774599 -> V=1.0, theta=0.0
% INFO    : Bus 31670	: V=0.9979171, theta=-47.781213 -> V=1.0, theta=0.0
% INFO    : Bus 31671	: V=0.9908033, theta=-48.068219 -> V=1.0, theta=0.0
% INFO    : Bus 31672	: V=0.9797911, theta=-49.181382 -> V=1.0, theta=0.0
% INFO    : Bus 31673	: V=0.9882604, theta=-48.26045 -> V=1.0, theta=0.0
% INFO    : Bus 31674	: V=0.9895983, theta=-48.171756 -> V=1.0, theta=0.0
% INFO    : Bus 31675	: V=0.9923298, theta=-47.973586 -> V=1.0, theta=0.0
% INFO    : Bus 31676	: V=0.9909465, theta=-48.078919 -> V=1.0, theta=0.0
% INFO    : Bus 31677	: V=0.9602039, theta=-50.171487 -> V=1.0, theta=0.0
% INFO    : Bus 31678	: V=0.9595963, theta=-50.181675 -> V=1.0, theta=0.0
% INFO    : Bus 31679	: V=0.9600474, theta=-50.149436 -> V=1.0, theta=0.0
% INFO    : Bus 31680	: V=0.973007, theta=-49.554652 -> V=1.0, theta=0.0
% INFO    : Bus 31681	: V=0.9707061, theta=-49.68229 -> V=1.0, theta=0.0
% INFO    : Bus 31682	: V=0.9732893, theta=-49.533079 -> V=1.0, theta=0.0
% INFO    : Bus 31683	: V=0.9653803, theta=-49.866336 -> V=1.0, theta=0.0
% INFO    : Bus 31684	: V=0.9599439, theta=-50.051622 -> V=1.0, theta=0.0
% INFO    : Bus 31685	: V=0.9571561, theta=-49.567103 -> V=1.0, theta=0.0
% INFO    : Bus 31686	: V=0.9723162, theta=-47.740514 -> V=1.0, theta=0.0
% INFO    : Bus 31687	: V=0.9587766, theta=-49.929958 -> V=1.0, theta=0.0
% INFO    : Bus 31688	: V=0.9577366, theta=-49.957988 -> V=1.0, theta=0.0
% INFO    : Bus 31689	: V=0.985187, theta=-48.224996 -> V=1.0, theta=0.0
% INFO    : Bus 31690	: V=1.0113936, theta=-45.989207 -> V=1.0, theta=0.0
% INFO    : Bus 31691	: V=0.9955062, theta=-47.796575 -> V=1.0, theta=0.0
% INFO    : Bus 31692	: V=0.9960774, theta=-47.803155 -> V=1.0, theta=0.0
% INFO    : Bus 31693	: V=0.9865659, theta=-48.306836 -> V=1.0, theta=0.0
% INFO    : Bus 31694	: V=0.9951691, theta=-48.079415 -> V=1.0, theta=0.0
% INFO    : Bus 31695	: V=1.0062304, theta=-45.944745 -> V=1.0, theta=0.0
% INFO    : Bus 31696	: V=1.0023148, theta=-47.199329 -> V=1.0, theta=0.0
% INFO    : Bus 31697	: V=0.9910355, theta=-48.426444 -> V=1.0, theta=0.0
% INFO    : Bus 31698	: V=1.0014013, theta=-46.617308 -> V=1.0, theta=0.0
% INFO    : Bus 31699	: V=0.9844429, theta=-49.129418 -> V=1.0, theta=0.0
% INFO    : Bus 31700	: V=1.0039723, theta=-47.076085 -> V=1.0, theta=0.0
% INFO    : Bus 31701	: V=1.0102192, theta=-46.898028 -> V=1.0, theta=0.0
% INFO    : Bus 31702	: V=1.0078607, theta=-46.660815 -> V=1.0, theta=0.0
% INFO    : Bus 31703	: V=1.0062693, theta=-46.890205 -> V=1.0, theta=0.0
% INFO    : Bus 31704	: V=1.0052173, theta=-47.10622 -> V=1.0, theta=0.0
% INFO    : Bus 31705	: V=0.9851182, theta=-48.189266 -> V=1.0, theta=0.0
% INFO    : Bus 31706	: V=0.9545331, theta=-49.825502 -> V=1.0, theta=0.0
% INFO    : Bus 31707	: V=0.9580886, theta=-49.35311 -> V=1.0, theta=0.0
% INFO    : Bus 31708	: V=0.9690613, theta=-48.942659 -> V=1.0, theta=0.0
% INFO    : Bus 31709	: V=0.9682442, theta=-49.142515 -> V=1.0, theta=0.0
% INFO    : Bus 31710	: V=0.9556533, theta=-49.935313 -> V=1.0, theta=0.0
% INFO    : Bus 31711	: V=0.9728967, theta=-47.310933 -> V=1.0, theta=0.0
% INFO    : Bus 31712	: V=0.9707916, theta=-48.634492 -> V=1.0, theta=0.0
% INFO    : Bus 31713	: V=0.9747855, theta=-46.441965 -> V=1.0, theta=0.0
% INFO    : Bus 31714	: V=0.9695, theta=-48.64416 -> V=1.0, theta=0.0
% INFO    : Bus 31715	: V=0.9779074, theta=-48.026272 -> V=1.0, theta=0.0
% INFO    : Bus 31716	: V=1.0084609, theta=-46.226136 -> V=1.0, theta=0.0
% INFO    : Bus 31717	: V=1.0087773, theta=-46.034486 -> V=1.0, theta=0.0
% INFO    : Bus 31718	: V=1.0106065, theta=-45.847638 -> V=1.0, theta=0.0
% INFO    : Bus 31719	: V=1.0139777, theta=-44.641018 -> V=1.0, theta=0.0
% INFO    : Bus 31720	: V=1.0201285, theta=-43.735082 -> V=1.0, theta=0.0
% INFO    : Bus 31721	: V=0.9843633, theta=-49.6144 -> V=1.0, theta=0.0
% INFO    : Bus 31722	: V=0.9748164, theta=-48.333116 -> V=1.0, theta=0.0
% INFO    : Bus 31723	: V=1.0068315, theta=-51.787666 -> V=1.0, theta=0.0
% INFO    : Bus 31724	: V=0.9772775, theta=-55.018869 -> V=1.0, theta=0.0
% INFO    : Bus 31725	: V=0.9786582, theta=-55.346941 -> V=1.0, theta=0.0
% INFO    : Bus 31726	: V=0.9862725, theta=-55.436501 -> V=1.0, theta=0.0
% INFO    : Bus 31727	: V=0.9832177, theta=-55.791357 -> V=1.0, theta=0.0
% INFO    : Bus 31728	: V=0.9774999, theta=-54.737342 -> V=1.0, theta=0.0
% INFO    : Bus 31729	: V=1.0058855, theta=-51.933795 -> V=1.0, theta=0.0
% INFO    : Bus 31730	: V=1.0115875, theta=-51.287159 -> V=1.0, theta=0.0
% INFO    : Bus 31731	: V=1.0114845, theta=-51.271613 -> V=1.0, theta=0.0
% INFO    : Bus 31732	: V=1.0112977, theta=-51.226916 -> V=1.0, theta=0.0
% INFO    : Bus 31733	: V=1.0112268, theta=-51.389432 -> V=1.0, theta=0.0
% INFO    : Bus 31734	: V=1.0048579, theta=-51.721522 -> V=1.0, theta=0.0
% INFO    : Bus 31735	: V=1.0066288, theta=-51.286801 -> V=1.0, theta=0.0
% INFO    : Bus 31736	: V=0.9970118, theta=-51.880009 -> V=1.0, theta=0.0
% INFO    : Bus 31737	: V=1.0023997, theta=-50.795169 -> V=1.0, theta=0.0
% INFO    : Bus 31738	: V=0.9935342, theta=-51.853544 -> V=1.0, theta=0.0
% INFO    : Bus 31739	: V=0.9555409, theta=-57.83414 -> V=1.0, theta=0.0
% INFO    : Bus 31740	: V=0.9625426, theta=-56.573482 -> V=1.0, theta=0.0
% INFO    : Bus 31741	: V=0.9620563, theta=-56.631345 -> V=1.0, theta=0.0
% INFO    : Bus 31742	: V=0.9521508, theta=-58.568161 -> V=1.0, theta=0.0
% INFO    : Bus 31743	: V=0.963007, theta=-56.34677 -> V=1.0, theta=0.0
% INFO    : Bus 31744	: V=0.9638797, theta=-56.266222 -> V=1.0, theta=0.0
% INFO    : Bus 31745	: V=0.9532749, theta=-57.493162 -> V=1.0, theta=0.0
% INFO    : Bus 31746	: V=0.9618796, theta=-56.414554 -> V=1.0, theta=0.0
% INFO    : Bus 31747	: V=0.9521993, theta=-57.52408 -> V=1.0, theta=0.0
% INFO    : Bus 31748	: V=0.9541942, theta=-57.520513 -> V=1.0, theta=0.0
% INFO    : Bus 31749	: V=0.9630788, theta=-56.119749 -> V=1.0, theta=0.0
% INFO    : Bus 31750	: V=0.9549275, theta=-57.436734 -> V=1.0, theta=0.0
% INFO    : Bus 31751	: V=0.9548658, theta=-57.376612 -> V=1.0, theta=0.0
% INFO    : Bus 31752	: V=0.9657004, theta=-55.872464 -> V=1.0, theta=0.0
% INFO    : Bus 31753	: V=0.9586945, theta=-56.545431 -> V=1.0, theta=0.0
% INFO    : Bus 31754	: V=0.9565137, theta=-56.763912 -> V=1.0, theta=0.0
% INFO    : Bus 31755	: V=0.9543462, theta=-56.856893 -> V=1.0, theta=0.0
% INFO    : Bus 31756	: V=0.9664583, theta=-55.809212 -> V=1.0, theta=0.0
% INFO    : Bus 31757	: V=0.9684912, theta=-55.633637 -> V=1.0, theta=0.0
% INFO    : Bus 31758	: V=0.9527269, theta=-56.869898 -> V=1.0, theta=0.0
% INFO    : Bus 31759	: V=0.9655514, theta=-56.053942 -> V=1.0, theta=0.0
% INFO    : Bus 31760	: V=0.9882753, theta=-53.534649 -> V=1.0, theta=0.0
% INFO    : Bus 31761	: V=0.9639757, theta=-56.439667 -> V=1.0, theta=0.0
% INFO    : Bus 31762	: V=0.9669599, theta=-56.182325 -> V=1.0, theta=0.0
% INFO    : Bus 31763	: V=0.993514, theta=-53.040907 -> V=1.0, theta=0.0
% INFO    : Bus 31764	: V=0.9735715, theta=-54.8924 -> V=1.0, theta=0.0
% INFO    : Bus 31765	: V=0.9996649, theta=-52.460698 -> V=1.0, theta=0.0
% INFO    : Bus 31766	: V=0.9647275, theta=-56.431756 -> V=1.0, theta=0.0
% INFO    : Bus 31767	: V=0.9609232, theta=-57.025457 -> V=1.0, theta=0.0
% INFO    : Bus 31768	: V=0.9604357, theta=-56.446228 -> V=1.0, theta=0.0
% INFO    : Bus 31769	: V=0.9604273, theta=-56.54883 -> V=1.0, theta=0.0
% INFO    : Bus 31770	: V=0.9591305, theta=-57.146996 -> V=1.0, theta=0.0
% INFO    : Bus 31771	: V=0.963139, theta=-56.619129 -> V=1.0, theta=0.0
% INFO    : Bus 31772	: V=0.9625488, theta=-56.67187 -> V=1.0, theta=0.0
% INFO    : Bus 31773	: V=0.9590492, theta=-57.125511 -> V=1.0, theta=0.0
% INFO    : Bus 31774	: V=0.9604745, theta=-56.711208 -> V=1.0, theta=0.0
% INFO    : Bus 31775	: V=0.9609544, theta=-56.713914 -> V=1.0, theta=0.0
% INFO    : Bus 31776	: V=0.9583121, theta=-57.36231 -> V=1.0, theta=0.0
% INFO    : Bus 31777	: V=0.951706, theta=-58.581007 -> V=1.0, theta=0.0
% INFO    : Bus 31778	: V=1.0020607, theta=-33.497347 -> V=1.0, theta=0.0
% INFO    : Bus 31779	: V=0.9906045, theta=-34.867251 -> V=1.0, theta=0.0
% INFO    : Bus 31780	: V=0.9897987, theta=-34.930437 -> V=1.0, theta=0.0
% INFO    : Bus 31781	: V=0.9919857, theta=-34.664879 -> V=1.0, theta=0.0
% INFO    : Bus 31782	: V=1.0028828, theta=-33.351618 -> V=1.0, theta=0.0
% INFO    : Bus 31783	: V=1.0015645, theta=-33.661079 -> V=1.0, theta=0.0
% INFO    : Bus 31784	: V=0.9899435, theta=-34.780722 -> V=1.0, theta=0.0
% INFO    : Bus 31785	: V=1.0001336, theta=-33.963612 -> V=1.0, theta=0.0
% INFO    : Bus 31786	: V=0.9951145, theta=-34.48873 -> V=1.0, theta=0.0
% INFO    : Bus 31787	: V=0.9885594, theta=-34.979173 -> V=1.0, theta=0.0
% INFO    : Bus 31788	: V=0.9980388, theta=-34.245211 -> V=1.0, theta=0.0
% INFO    : Bus 31789	: V=0.9972114, theta=-34.398313 -> V=1.0, theta=0.0
% INFO    : Bus 31790	: V=0.9951683, theta=-34.592504 -> V=1.0, theta=0.0
% INFO    : Bus 31791	: V=0.9829647, theta=-35.204367 -> V=1.0, theta=0.0
% INFO    : Bus 31792	: V=0.9908272, theta=-34.500537 -> V=1.0, theta=0.0
% INFO    : Bus 31793	: V=0.9906671, theta=-34.431398 -> V=1.0, theta=0.0
% INFO    : Bus 31794	: V=1.0033917, theta=-33.566775 -> V=1.0, theta=0.0
% INFO    : Bus 31795	: V=1.0024177, theta=-33.350288 -> V=1.0, theta=0.0
% INFO    : Bus 31796	: V=1.0011113, theta=-33.230707 -> V=1.0, theta=0.0
% INFO    : Bus 31797	: V=0.9940478, theta=-34.196094 -> V=1.0, theta=0.0
% INFO    : Bus 31798	: V=0.9911416, theta=-34.396734 -> V=1.0, theta=0.0
% INFO    : Bus 31799	: V=1.0009508, theta=-33.435803 -> V=1.0, theta=0.0
% INFO    : Bus 31800	: V=1.002748, theta=-33.282649 -> V=1.0, theta=0.0
% INFO    : Bus 31801	: V=1.003, theta=-33.286984 -> V=1.0, theta=0.0
% INFO    : Bus 31802	: V=0.9975898, theta=-33.617417 -> V=1.0, theta=0.0
% INFO    : Bus 31803	: V=0.980665, theta=-34.858327 -> V=1.0, theta=0.0
% INFO    : Bus 31804	: V=0.9800701, theta=-34.855625 -> V=1.0, theta=0.0
% INFO    : Bus 31805	: V=0.9803845, theta=-34.874032 -> V=1.0, theta=0.0
% INFO    : Bus 31806	: V=0.9880926, theta=-34.576852 -> V=1.0, theta=0.0
% INFO    : Bus 31807	: V=0.9914394, theta=-33.656483 -> V=1.0, theta=0.0
% INFO    : Bus 31808	: V=0.9779164, theta=-35.003024 -> V=1.0, theta=0.0
% INFO    : Bus 31809	: V=0.9924141, theta=-33.572329 -> V=1.0, theta=0.0
% INFO    : Bus 31810	: V=1.0013804, theta=-33.04098 -> V=1.0, theta=0.0
% INFO    : Bus 31811	: V=0.9813557, theta=-34.8558 -> V=1.0, theta=0.0
% INFO    : Bus 31812	: V=0.9845613, theta=-34.663681 -> V=1.0, theta=0.0
% INFO    : Bus 31813	: V=1.0105165, theta=-31.798413 -> V=1.0, theta=0.0
% INFO    : Bus 31814	: V=1.0147145, theta=-32.312001 -> V=1.0, theta=0.0
% INFO    : Bus 31815	: V=1.0029451, theta=-32.250921 -> V=1.0, theta=0.0
% INFO    : Bus 31816	: V=1.0024766, theta=-32.587723 -> V=1.0, theta=0.0
% INFO    : Bus 31817	: V=1.0118022, theta=-32.082637 -> V=1.0, theta=0.0
% INFO    : Bus 31818	: V=0.9790831, theta=-34.860758 -> V=1.0, theta=0.0
% INFO    : Bus 31819	: V=0.9953264, theta=-33.360378 -> V=1.0, theta=0.0
% INFO    : Bus 31820	: V=0.9720165, theta=-35.758263 -> V=1.0, theta=0.0
% INFO    : Bus 31821	: V=0.9946508, theta=-34.554277 -> V=1.0, theta=0.0
% INFO    : Bus 31822	: V=0.9329271, theta=-87.736659 -> V=1.0, theta=0.0
% INFO    : Bus 31823	: V=0.9651071, theta=-90.833776 -> V=1.0, theta=0.0
% INFO    : Bus 31824	: V=0.977512, theta=-89.08255 -> V=1.0, theta=0.0
% INFO    : Bus 31825	: V=0.989397, theta=-88.465584 -> V=1.0, theta=0.0
% INFO    : Bus 31826	: V=1.0075102, theta=-86.432736 -> V=1.0, theta=0.0
% INFO    : Bus 31827	: V=0.9971587, theta=-89.008149 -> V=1.0, theta=0.0
% INFO    : Bus 31828	: V=1.0081588, theta=-87.4741 -> V=1.0, theta=0.0
% INFO    : Bus 31829	: V=1.0105126, theta=-87.419086 -> V=1.0, theta=0.0
% INFO    : Bus 31830	: V=1.0053097, theta=-88.216828 -> V=1.0, theta=0.0
% INFO    : Bus 31831	: V=0.997879, theta=-89.206539 -> V=1.0, theta=0.0
% INFO    : Bus 31832	: V=1.0143502, theta=-87.598196 -> V=1.0, theta=0.0
% INFO    : Bus 31833	: V=1.0160461, theta=-87.590647 -> V=1.0, theta=0.0
% INFO    : Bus 31834	: V=1.0167034, theta=-86.754135 -> V=1.0, theta=0.0
% INFO    : Bus 31835	: V=1.0125449, theta=-87.518268 -> V=1.0, theta=0.0
% INFO    : Bus 31836	: V=0.9325161, theta=-91.547398 -> V=1.0, theta=0.0
% INFO    : Bus 31837	: V=0.9988699, theta=-85.382211 -> V=1.0, theta=0.0
% INFO    : Bus 31838	: V=1.0074999, theta=-87.092235 -> V=1.0, theta=0.0
% INFO    : Bus 31839	: V=0.9406202, theta=-90.894415 -> V=1.0, theta=0.0
% INFO    : Bus 31840	: V=0.9425504, theta=-91.561435 -> V=1.0, theta=0.0
% INFO    : Bus 31841	: V=0.9420272, theta=-91.539295 -> V=1.0, theta=0.0
% INFO    : Bus 31842	: V=0.9415906, theta=-91.478585 -> V=1.0, theta=0.0
% INFO    : Bus 31843	: V=0.940429, theta=-91.23239 -> V=1.0, theta=0.0
% INFO    : Bus 31844	: V=0.9358754, theta=-91.286429 -> V=1.0, theta=0.0
% INFO    : Bus 31845	: V=0.9436528, theta=-90.039779 -> V=1.0, theta=0.0
% INFO    : Bus 31846	: V=0.9709464, theta=-90.453707 -> V=1.0, theta=0.0
% INFO    : Bus 31847	: V=0.9645532, theta=-53.132843 -> V=1.0, theta=0.0
% INFO    : Bus 31848	: V=0.96489, theta=-53.204702 -> V=1.0, theta=0.0
% INFO    : Bus 31849	: V=0.9656195, theta=-52.940147 -> V=1.0, theta=0.0
% INFO    : Bus 31850	: V=0.9662652, theta=-52.81452 -> V=1.0, theta=0.0
% INFO    : Bus 31851	: V=0.985305, theta=-49.883952 -> V=1.0, theta=0.0
% INFO    : Bus 31852	: V=0.9669302, theta=-52.931653 -> V=1.0, theta=0.0
% INFO    : Bus 31853	: V=0.9643243, theta=-53.368525 -> V=1.0, theta=0.0
% INFO    : Bus 31854	: V=0.9695625, theta=-52.39352 -> V=1.0, theta=0.0
% INFO    : Bus 31855	: V=0.9707453, theta=-52.22171 -> V=1.0, theta=0.0
% INFO    : Bus 31856	: V=0.9632084, theta=-53.431045 -> V=1.0, theta=0.0
% INFO    : Bus 31857	: V=0.9644707, theta=-53.308554 -> V=1.0, theta=0.0
% INFO    : Bus 31858	: V=0.9681419, theta=-52.57099 -> V=1.0, theta=0.0
% INFO    : Bus 31859	: V=0.9617733, theta=-53.545202 -> V=1.0, theta=0.0
% INFO    : Bus 31860	: V=0.9628916, theta=-53.45325 -> V=1.0, theta=0.0
% INFO    : Bus 31861	: V=0.9612026, theta=-53.380109 -> V=1.0, theta=0.0
% INFO    : Bus 31862	: V=0.9594898, theta=-53.429706 -> V=1.0, theta=0.0
% INFO    : Bus 31863	: V=0.9598539, theta=-53.05457 -> V=1.0, theta=0.0
% INFO    : Bus 31864	: V=0.964937, theta=-52.905104 -> V=1.0, theta=0.0
% INFO    : Bus 31865	: V=0.9656402, theta=-52.857583 -> V=1.0, theta=0.0
% INFO    : Bus 31866	: V=1.0082468, theta=-46.726495 -> V=1.0, theta=0.0
% INFO    : Bus 31867	: V=0.9725688, theta=-51.950122 -> V=1.0, theta=0.0
% INFO    : Bus 31868	: V=0.9772259, theta=-50.501291 -> V=1.0, theta=0.0
% INFO    : Bus 31869	: V=0.9660342, theta=-53.128452 -> V=1.0, theta=0.0
% INFO    : Bus 31870	: V=0.9758118, theta=-50.6435 -> V=1.0, theta=0.0
% INFO    : Bus 31871	: V=0.9657723, theta=-52.288357 -> V=1.0, theta=0.0
% INFO    : Bus 31872	: V=0.9655906, theta=-52.816352 -> V=1.0, theta=0.0
% INFO    : Bus 31873	: V=0.964083, theta=-53.149146 -> V=1.0, theta=0.0
% INFO    : Bus 31874	: V=0.9626735, theta=-53.377173 -> V=1.0, theta=0.0
% INFO    : Bus 31875	: V=0.9631596, theta=-53.493495 -> V=1.0, theta=0.0
% INFO    : Bus 31876	: V=0.9619532, theta=-53.00561 -> V=1.0, theta=0.0
% INFO    : Bus 31877	: V=0.9633902, theta=-52.308043 -> V=1.0, theta=0.0
% INFO    : Bus 31878	: V=0.9640451, theta=-52.225735 -> V=1.0, theta=0.0
% INFO    : Bus 31879	: V=0.9621254, theta=-53.612786 -> V=1.0, theta=0.0
% INFO    : Bus 31880	: V=0.9613969, theta=-53.684985 -> V=1.0, theta=0.0
% INFO    : Bus 31881	: V=0.9617477, theta=-53.48736 -> V=1.0, theta=0.0
% INFO    : Bus 31882	: V=0.9590007, theta=-53.9636 -> V=1.0, theta=0.0
% INFO    : Bus 31883	: V=0.9592142, theta=-53.857679 -> V=1.0, theta=0.0
% INFO    : Bus 31884	: V=0.96701, theta=-52.711647 -> V=1.0, theta=0.0
% INFO    : Bus 31885	: V=0.9661832, theta=-52.820735 -> V=1.0, theta=0.0
% INFO    : Bus 31886	: V=0.9593, theta=-53.968598 -> V=1.0, theta=0.0
% INFO    : Bus 31887	: V=0.9642896, theta=-53.016585 -> V=1.0, theta=0.0
% INFO    : Bus 31888	: V=0.9651469, theta=-52.929592 -> V=1.0, theta=0.0
% INFO    : Bus 31889	: V=0.9577742, theta=-53.997413 -> V=1.0, theta=0.0
% INFO    : Bus 31890	: V=0.9584682, theta=-53.886015 -> V=1.0, theta=0.0
% INFO    : Bus 31891	: V=0.9590407, theta=-53.839009 -> V=1.0, theta=0.0
% INFO    : Bus 31892	: V=0.957521, theta=-53.913336 -> V=1.0, theta=0.0
% INFO    : Bus 31893	: V=0.9559961, theta=-54.073901 -> V=1.0, theta=0.0
% INFO    : Bus 31894	: V=0.956652, theta=-54.057427 -> V=1.0, theta=0.0
% INFO    : Bus 31895	: V=0.9565252, theta=-54.163893 -> V=1.0, theta=0.0
% INFO    : Bus 31896	: V=0.9539949, theta=-54.484774 -> V=1.0, theta=0.0
% INFO    : Bus 31897	: V=0.9554885, theta=-54.312173 -> V=1.0, theta=0.0
% INFO    : Bus 31898	: V=0.9636536, theta=-53.07922 -> V=1.0, theta=0.0
% INFO    : Bus 31899	: V=0.9555847, theta=-54.356041 -> V=1.0, theta=0.0
% INFO    : Bus 31900	: V=0.9532106, theta=-54.586375 -> V=1.0, theta=0.0
% INFO    : Bus 31901	: V=0.9579822, theta=-54.119315 -> V=1.0, theta=0.0
% INFO    : Bus 31902	: V=0.9520043, theta=-54.773485 -> V=1.0, theta=0.0
% INFO    : Bus 31903	: V=0.9497654, theta=-54.998604 -> V=1.0, theta=0.0
% INFO    : Bus 31904	: V=0.9612166, theta=-53.684662 -> V=1.0, theta=0.0
% INFO    : Bus 31905	: V=0.9560243, theta=-54.39902 -> V=1.0, theta=0.0
% INFO    : Bus 31906	: V=0.9538134, theta=-54.68451 -> V=1.0, theta=0.0
% INFO    : Bus 31907	: V=0.9530918, theta=-54.771713 -> V=1.0, theta=0.0
% INFO    : Bus 31908	: V=0.9517925, theta=-54.908001 -> V=1.0, theta=0.0
% INFO    : Bus 31909	: V=0.9480603, theta=-55.971121 -> V=1.0, theta=0.0
% INFO    : Bus 31910	: V=0.9484901, theta=-55.907043 -> V=1.0, theta=0.0
% INFO    : Bus 31911	: V=0.9476082, theta=-56.068539 -> V=1.0, theta=0.0
% INFO    : Bus 31912	: V=0.9474316, theta=-56.030844 -> V=1.0, theta=0.0
% INFO    : Bus 31913	: V=0.946858, theta=-56.208772 -> V=1.0, theta=0.0
% INFO    : Bus 31914	: V=0.9463772, theta=-56.283026 -> V=1.0, theta=0.0
% INFO    : Bus 31915	: V=0.9470567, theta=-56.189661 -> V=1.0, theta=0.0
% INFO    : Bus 31916	: V=0.9465015, theta=-56.259589 -> V=1.0, theta=0.0
% INFO    : Bus 31917	: V=0.945741, theta=-56.357523 -> V=1.0, theta=0.0
% INFO    : Bus 31918	: V=0.9451179, theta=-56.398607 -> V=1.0, theta=0.0
% INFO    : Bus 31919	: V=0.9450165, theta=-56.384564 -> V=1.0, theta=0.0
% INFO    : Bus 31920	: V=0.9472349, theta=-56.127198 -> V=1.0, theta=0.0
% INFO    : Bus 31921	: V=0.9467795, theta=-56.180248 -> V=1.0, theta=0.0
% INFO    : Bus 31922	: V=0.9441007, theta=-56.457349 -> V=1.0, theta=0.0
% INFO    : Bus 31923	: V=0.9437166, theta=-56.457798 -> V=1.0, theta=0.0
% INFO    : Bus 31924	: V=0.9431328, theta=-56.483047 -> V=1.0, theta=0.0
% INFO    : Bus 31925	: V=0.9434477, theta=-56.396714 -> V=1.0, theta=0.0
% INFO    : Bus 31926	: V=0.9435251, theta=-56.306117 -> V=1.0, theta=0.0
% INFO    : Bus 31927	: V=0.963671, theta=-53.559458 -> V=1.0, theta=0.0
% INFO    : Bus 31928	: V=0.9763674, theta=-51.272473 -> V=1.0, theta=0.0
% INFO    : Bus 31929	: V=1.0112376, theta=-46.878569 -> V=1.0, theta=0.0
% INFO    : Bus 31930	: V=0.9695259, theta=-51.605426 -> V=1.0, theta=0.0
% INFO    : Bus 31931	: V=0.9500989, theta=-55.561289 -> V=1.0, theta=0.0
% INFO    : Bus 31932	: V=0.954679, theta=-54.57367 -> V=1.0, theta=0.0
% INFO    : Bus 31933	: V=0.9483191, theta=-55.826048 -> V=1.0, theta=0.0
% INFO    : Bus 31934	: V=0.9514471, theta=-55.298501 -> V=1.0, theta=0.0
% INFO    : Bus 31935	: V=0.955624, theta=-54.763075 -> V=1.0, theta=0.0
% INFO    : Bus 31936	: V=0.9489625, theta=-55.907174 -> V=1.0, theta=0.0
% INFO    : Bus 31937	: V=0.9606731, theta=-54.044568 -> V=1.0, theta=0.0
% INFO    : Bus 31938	: V=0.9637276, theta=-53.504744 -> V=1.0, theta=0.0
% INFO    : Bus 31939	: V=0.9613928, theta=-53.863994 -> V=1.0, theta=0.0
% INFO    : Bus 31940	: V=0.9571971, theta=-54.624567 -> V=1.0, theta=0.0
% INFO    : Bus 31941	: V=0.9842343, theta=-48.788271 -> V=1.0, theta=0.0
% INFO    : Bus 31942	: V=0.9757109, theta=-49.527116 -> V=1.0, theta=0.0
% INFO    : Bus 31943	: V=0.9751566, theta=-49.530934 -> V=1.0, theta=0.0
% INFO    : Bus 31944	: V=0.9731136, theta=-49.645032 -> V=1.0, theta=0.0
% INFO    : Bus 31945	: V=0.9817884, theta=-48.890709 -> V=1.0, theta=0.0
% INFO    : Bus 31946	: V=0.9729133, theta=-49.610156 -> V=1.0, theta=0.0
% INFO    : Bus 31947	: V=0.9729377, theta=-49.616891 -> V=1.0, theta=0.0
% INFO    : Bus 31948	: V=0.9797587, theta=-48.898306 -> V=1.0, theta=0.0
% INFO    : Bus 31949	: V=0.9739877, theta=-49.604727 -> V=1.0, theta=0.0
% INFO    : Bus 31950	: V=1.0180707, theta=-44.982684 -> V=1.0, theta=0.0
% INFO    : Bus 31951	: V=0.9992288, theta=-47.116653 -> V=1.0, theta=0.0
% INFO    : Bus 31952	: V=0.9841576, theta=-48.667505 -> V=1.0, theta=0.0
% INFO    : Bus 31953	: V=0.9893141, theta=-48.123888 -> V=1.0, theta=0.0
% INFO    : Bus 31954	: V=0.969361, theta=-49.693734 -> V=1.0, theta=0.0
% INFO    : Bus 31955	: V=0.9732712, theta=-49.320346 -> V=1.0, theta=0.0
% INFO    : Bus 31956	: V=0.9778871, theta=-49.053083 -> V=1.0, theta=0.0
% INFO    : Bus 31957	: V=0.9751768, theta=-49.302897 -> V=1.0, theta=0.0
% INFO    : Bus 31958	: V=0.9760507, theta=-49.140573 -> V=1.0, theta=0.0
% INFO    : Bus 31959	: V=0.9701588, theta=-49.684592 -> V=1.0, theta=0.0
% INFO    : Bus 31960	: V=0.9746964, theta=-49.370372 -> V=1.0, theta=0.0
% INFO    : Bus 31961	: V=0.9755775, theta=-49.281218 -> V=1.0, theta=0.0
% INFO    : Bus 31962	: V=0.9762661, theta=-49.212874 -> V=1.0, theta=0.0
% INFO    : Bus 31963	: V=0.9793883, theta=-48.967346 -> V=1.0, theta=0.0
% INFO    : Bus 31964	: V=0.9796349, theta=-48.978942 -> V=1.0, theta=0.0
% INFO    : Bus 31965	: V=0.9778956, theta=-48.933688 -> V=1.0, theta=0.0
% INFO    : Bus 31966	: V=0.9765476, theta=-49.166797 -> V=1.0, theta=0.0
% INFO    : Bus 31967	: V=0.9703009, theta=-49.842115 -> V=1.0, theta=0.0
% INFO    : Bus 31968	: V=0.9878345, theta=-47.955879 -> V=1.0, theta=0.0
% INFO    : Bus 31969	: V=0.9882171, theta=-47.076535 -> V=1.0, theta=0.0
% INFO    : Bus 31970	: V=0.9922965, theta=-46.530107 -> V=1.0, theta=0.0
% INFO    : Bus 31971	: V=0.9717246, theta=-49.380911 -> V=1.0, theta=0.0
% INFO    : Bus 31972	: V=0.9705444, theta=-49.41911 -> V=1.0, theta=0.0
% INFO    : Bus 31973	: V=0.9734597, theta=-49.089681 -> V=1.0, theta=0.0
% INFO    : Bus 31974	: V=0.9731192, theta=-49.085526 -> V=1.0, theta=0.0
% INFO    : Bus 31975	: V=0.974176, theta=-49.075417 -> V=1.0, theta=0.0
% INFO    : Bus 31976	: V=0.9711562, theta=-49.252183 -> V=1.0, theta=0.0
% INFO    : Bus 31977	: V=0.9728555, theta=-49.050985 -> V=1.0, theta=0.0
% INFO    : Bus 31978	: V=0.974007, theta=-48.978671 -> V=1.0, theta=0.0
% INFO    : Bus 31979	: V=0.9696395, theta=-49.348506 -> V=1.0, theta=0.0
% INFO    : Bus 31980	: V=0.9696776, theta=-49.416552 -> V=1.0, theta=0.0
% INFO    : Bus 31981	: V=0.973882, theta=-49.021553 -> V=1.0, theta=0.0
% INFO    : Bus 31982	: V=0.9722886, theta=-49.131217 -> V=1.0, theta=0.0
% INFO    : Bus 31983	: V=0.9726903, theta=-49.109961 -> V=1.0, theta=0.0
% INFO    : Bus 31984	: V=0.9698448, theta=-49.517733 -> V=1.0, theta=0.0
% INFO    : Bus 31985	: V=0.9676656, theta=-49.643329 -> V=1.0, theta=0.0
% INFO    : Bus 31986	: V=0.9507647, theta=-51.86822 -> V=1.0, theta=0.0
% INFO    : Bus 31987	: V=0.9708032, theta=-49.469433 -> V=1.0, theta=0.0
% INFO    : Bus 31988	: V=0.964034, theta=-50.343034 -> V=1.0, theta=0.0
% INFO    : Bus 31989	: V=0.9838269, theta=-48.511208 -> V=1.0, theta=0.0
% INFO    : Bus 31990	: V=0.967852, theta=-49.763365 -> V=1.0, theta=0.0
% INFO    : Bus 31991	: V=0.9739099, theta=-49.46671 -> V=1.0, theta=0.0
% INFO    : Bus 31992	: V=0.9655098, theta=-50.626484 -> V=1.0, theta=0.0
% INFO    : Bus 31993	: V=0.9672528, theta=-50.560916 -> V=1.0, theta=0.0
% INFO    : Bus 31994	: V=0.9681118, theta=-50.145794 -> V=1.0, theta=0.0
% INFO    : Bus 31995	: V=0.9777859, theta=-49.366306 -> V=1.0, theta=0.0
% INFO    : Bus 31996	: V=0.974353, theta=-49.563971 -> V=1.0, theta=0.0
% INFO    : Bus 31997	: V=0.9748259, theta=-49.535555 -> V=1.0, theta=0.0
% INFO    : Bus 31998	: V=0.9669977, theta=-50.196752 -> V=1.0, theta=0.0
% INFO    : Bus 31999	: V=0.9667557, theta=-50.308705 -> V=1.0, theta=0.0
% INFO    : Bus 32000	: V=0.9755773, theta=-49.484292 -> V=1.0, theta=0.0
% INFO    : Bus 32001	: V=0.9748906, theta=-49.503059 -> V=1.0, theta=0.0
% INFO    : Bus 32002	: V=0.9676374, theta=-50.533208 -> V=1.0, theta=0.0
% INFO    : Bus 32003	: V=0.9702825, theta=-49.817517 -> V=1.0, theta=0.0
% INFO    : Bus 32004	: V=0.9696852, theta=-49.860617 -> V=1.0, theta=0.0
% INFO    : Bus 32005	: V=0.9660256, theta=-50.6059 -> V=1.0, theta=0.0
% INFO    : Bus 32006	: V=0.9664163, theta=-50.554425 -> V=1.0, theta=0.0
% INFO    : Bus 32007	: V=0.9683842, theta=-49.878413 -> V=1.0, theta=0.0
% INFO    : Bus 32008	: V=0.9571659, theta=-50.871247 -> V=1.0, theta=0.0
% INFO    : Bus 32009	: V=0.9578525, theta=-50.858802 -> V=1.0, theta=0.0
% INFO    : Bus 32010	: V=0.9583512, theta=-50.85436 -> V=1.0, theta=0.0
% INFO    : Bus 32011	: V=0.9670226, theta=-50.190332 -> V=1.0, theta=0.0
% INFO    : Bus 32012	: V=0.971198, theta=-49.694422 -> V=1.0, theta=0.0
% INFO    : Bus 32013	: V=0.9698565, theta=-49.765014 -> V=1.0, theta=0.0
% INFO    : Bus 32014	: V=0.9525521, theta=-51.198197 -> V=1.0, theta=0.0
% INFO    : Bus 32015	: V=0.9558678, theta=-51.368913 -> V=1.0, theta=0.0
% INFO    : Bus 32016	: V=0.9668749, theta=-49.9821 -> V=1.0, theta=0.0
% INFO    : Bus 32017	: V=0.9675866, theta=-49.684671 -> V=1.0, theta=0.0
% INFO    : Bus 32018	: V=0.9663425, theta=-49.74498 -> V=1.0, theta=0.0
% INFO    : Bus 32019	: V=0.966074, theta=-49.740001 -> V=1.0, theta=0.0
% INFO    : Bus 32020	: V=0.9659967, theta=-49.728083 -> V=1.0, theta=0.0
% INFO    : Bus 32021	: V=0.9580432, theta=-50.619188 -> V=1.0, theta=0.0
% INFO    : Bus 32022	: V=0.9657439, theta=-49.726656 -> V=1.0, theta=0.0
% INFO    : Bus 32023	: V=0.9576322, theta=-50.640001 -> V=1.0, theta=0.0
% INFO    : Bus 32024	: V=0.9656285, theta=-49.694469 -> V=1.0, theta=0.0
% INFO    : Bus 32025	: V=0.9668402, theta=-49.883959 -> V=1.0, theta=0.0
% INFO    : Bus 32026	: V=0.9579099, theta=-50.617301 -> V=1.0, theta=0.0
% INFO    : Bus 32027	: V=0.9615895, theta=-56.059536 -> V=1.0, theta=0.0
% INFO    : Bus 32028	: V=0.9553254, theta=-56.286108 -> V=1.0, theta=0.0
% INFO    : Bus 32029	: V=0.9642173, theta=-55.627412 -> V=1.0, theta=0.0
% INFO    : Bus 32030	: V=0.9662402, theta=-55.370791 -> V=1.0, theta=0.0
% INFO    : Bus 32031	: V=0.9620156, theta=-54.908135 -> V=1.0, theta=0.0
% INFO    : Bus 32032	: V=0.972511, theta=-54.641713 -> V=1.0, theta=0.0
% INFO    : Bus 32033	: V=0.9700128, theta=-54.968821 -> V=1.0, theta=0.0
% INFO    : Bus 32034	: V=0.9642554, theta=-54.293119 -> V=1.0, theta=0.0
% INFO    : Bus 32035	: V=0.9643515, theta=-55.551043 -> V=1.0, theta=0.0
% INFO    : Bus 32036	: V=0.9537752, theta=-56.398797 -> V=1.0, theta=0.0
% INFO    : Bus 32037	: V=0.9717564, theta=-54.79575 -> V=1.0, theta=0.0
% INFO    : Bus 32038	: V=0.9739159, theta=-54.472896 -> V=1.0, theta=0.0
% INFO    : Bus 32039	: V=0.9632567, theta=-55.241099 -> V=1.0, theta=0.0
% INFO    : Bus 32040	: V=0.9621433, theta=-55.917108 -> V=1.0, theta=0.0
% INFO    : Bus 32041	: V=0.9642297, theta=-55.248331 -> V=1.0, theta=0.0
% INFO    : Bus 32042	: V=0.9506378, theta=-56.585098 -> V=1.0, theta=0.0
% INFO    : Bus 32043	: V=0.9645155, theta=-55.59751 -> V=1.0, theta=0.0
% INFO    : Bus 32044	: V=0.9640394, theta=-55.673738 -> V=1.0, theta=0.0
% INFO    : Bus 32045	: V=0.9711876, theta=-53.101356 -> V=1.0, theta=0.0
% INFO    : Bus 32046	: V=0.9956271, theta=-59.353636 -> V=1.0, theta=0.0
% INFO    : Bus 32047	: V=1.0072765, theta=-59.095805 -> V=1.0, theta=0.0
% INFO    : Bus 32048	: V=1.0074188, theta=-58.845305 -> V=1.0, theta=0.0
% INFO    : Bus 32049	: V=1.0124258, theta=-58.857755 -> V=1.0, theta=0.0
% INFO    : Bus 32050	: V=1.006744, theta=-59.220376 -> V=1.0, theta=0.0
% INFO    : Bus 32051	: V=0.9996673, theta=-59.379373 -> V=1.0, theta=0.0
% INFO    : Bus 32052	: V=0.9966709, theta=-59.106108 -> V=1.0, theta=0.0
% INFO    : Bus 32053	: V=0.9840184, theta=-63.550198 -> V=1.0, theta=0.0
% INFO    : Bus 32054	: V=0.9844135, theta=-64.82332 -> V=1.0, theta=0.0
% INFO    : Bus 32055	: V=0.9870164, theta=-62.925366 -> V=1.0, theta=0.0
% INFO    : Bus 32056	: V=0.9897211, theta=-61.245394 -> V=1.0, theta=0.0
% INFO    : Bus 32057	: V=0.9552792, theta=-58.514044 -> V=1.0, theta=0.0
% INFO    : Bus 32058	: V=0.9614672, theta=-59.607872 -> V=1.0, theta=0.0
% INFO    : Bus 32059	: V=0.9600914, theta=-60.408069 -> V=1.0, theta=0.0
% INFO    : Bus 32060	: V=0.9579332, theta=-54.607726 -> V=1.0, theta=0.0
% INFO    : Bus 32061	: V=0.9593129, theta=-54.837859 -> V=1.0, theta=0.0
% INFO    : Bus 32062	: V=0.9589662, theta=-54.448396 -> V=1.0, theta=0.0
% INFO    : Bus 32063	: V=0.9588739, theta=-54.258266 -> V=1.0, theta=0.0
% INFO    : Bus 32064	: V=0.9589316, theta=-53.895919 -> V=1.0, theta=0.0
% INFO    : Bus 32065	: V=0.9593753, theta=-53.627096 -> V=1.0, theta=0.0
% INFO    : Bus 32066	: V=0.9593023, theta=-53.743276 -> V=1.0, theta=0.0
% INFO    : Bus 32067	: V=0.9584743, theta=-54.354609 -> V=1.0, theta=0.0
% INFO    : Bus 32068	: V=0.9597359, theta=-53.643096 -> V=1.0, theta=0.0
% INFO    : Bus 32069	: V=0.9615992, theta=-53.47213 -> V=1.0, theta=0.0
% INFO    : Bus 32070	: V=0.9604457, theta=-53.499981 -> V=1.0, theta=0.0
% INFO    : Bus 32071	: V=0.9603096, theta=-53.765595 -> V=1.0, theta=0.0
% INFO    : Bus 32072	: V=0.9566615, theta=-54.636842 -> V=1.0, theta=0.0
% INFO    : Bus 32073	: V=0.9540002, theta=-55.027188 -> V=1.0, theta=0.0
% INFO    : Bus 32074	: V=0.9610911, theta=-53.257705 -> V=1.0, theta=0.0
% INFO    : Bus 32075	: V=0.9603488, theta=-53.359832 -> V=1.0, theta=0.0
% INFO    : Bus 32076	: V=0.9597542, theta=-53.44233 -> V=1.0, theta=0.0
% INFO    : Bus 32077	: V=0.9600433, theta=-53.339051 -> V=1.0, theta=0.0
% INFO    : Bus 32078	: V=0.9605679, theta=-53.184821 -> V=1.0, theta=0.0
% INFO    : Bus 32079	: V=0.9580967, theta=-53.071085 -> V=1.0, theta=0.0
% INFO    : Bus 32080	: V=0.9612948, theta=-53.034976 -> V=1.0, theta=0.0
% INFO    : Bus 32081	: V=0.9620693, theta=-53.132193 -> V=1.0, theta=0.0
% INFO    : Bus 32082	: V=0.9621167, theta=-53.191187 -> V=1.0, theta=0.0
% INFO    : Bus 32083	: V=0.963436, theta=-52.985471 -> V=1.0, theta=0.0
% INFO    : Bus 32084	: V=0.9597487, theta=-53.153565 -> V=1.0, theta=0.0
% INFO    : Bus 32085	: V=0.9620142, theta=-52.906765 -> V=1.0, theta=0.0
% INFO    : Bus 32086	: V=0.9627997, theta=-52.780796 -> V=1.0, theta=0.0
% INFO    : Bus 32087	: V=0.9593458, theta=-53.061072 -> V=1.0, theta=0.0
% INFO    : Bus 32088	: V=0.9638233, theta=-52.621181 -> V=1.0, theta=0.0
% INFO    : Bus 32089	: V=0.9643911, theta=-52.940404 -> V=1.0, theta=0.0
% INFO    : Bus 32090	: V=0.9609156, theta=-52.66769 -> V=1.0, theta=0.0
% INFO    : Bus 32091	: V=0.9645859, theta=-52.512538 -> V=1.0, theta=0.0
% INFO    : Bus 32092	: V=0.9655466, theta=-52.379473 -> V=1.0, theta=0.0
% INFO    : Bus 32093	: V=0.9662165, theta=-52.245722 -> V=1.0, theta=0.0
% INFO    : Bus 32094	: V=0.9577781, theta=-53.352548 -> V=1.0, theta=0.0
% INFO    : Bus 32095	: V=0.9635526, theta=-52.575985 -> V=1.0, theta=0.0
% INFO    : Bus 32096	: V=0.9592421, theta=-52.995662 -> V=1.0, theta=0.0
% INFO    : Bus 32097	: V=0.9627821, theta=-52.617298 -> V=1.0, theta=0.0
% INFO    : Bus 32098	: V=0.9660865, theta=-52.313925 -> V=1.0, theta=0.0
% INFO    : Bus 32099	: V=0.9661102, theta=-52.367071 -> V=1.0, theta=0.0
% INFO    : Bus 32100	: V=0.9672199, theta=-51.922186 -> V=1.0, theta=0.0
% INFO    : Bus 32101	: V=0.9675564, theta=-52.092361 -> V=1.0, theta=0.0
% INFO    : Bus 32102	: V=0.9605845, theta=-52.59665 -> V=1.0, theta=0.0
% INFO    : Bus 32103	: V=0.9616824, theta=-52.521107 -> V=1.0, theta=0.0
% INFO    : Bus 32104	: V=0.9695979, theta=-51.627039 -> V=1.0, theta=0.0
% INFO    : Bus 32105	: V=0.9687401, theta=-51.758456 -> V=1.0, theta=0.0
% INFO    : Bus 32106	: V=0.9677158, theta=-51.866588 -> V=1.0, theta=0.0
% INFO    : Bus 32107	: V=0.9579336, theta=-53.072401 -> V=1.0, theta=0.0
% INFO    : Bus 32108	: V=0.9601731, theta=-52.667831 -> V=1.0, theta=0.0
% INFO    : Bus 32109	: V=0.9714916, theta=-51.002424 -> V=1.0, theta=0.0
% INFO    : Bus 32110	: V=0.9610705, theta=-52.620771 -> V=1.0, theta=0.0
% INFO    : Bus 32111	: V=0.9722655, theta=-51.048258 -> V=1.0, theta=0.0
% INFO    : Bus 32112	: V=0.9782168, theta=-49.717471 -> V=1.0, theta=0.0
% INFO    : Bus 32113	: V=0.9899027, theta=-47.234743 -> V=1.0, theta=0.0
% INFO    : Bus 32114	: V=0.9799037, theta=-49.417009 -> V=1.0, theta=0.0
% INFO    : Bus 32115	: V=0.9716029, theta=-51.363933 -> V=1.0, theta=0.0
% INFO    : Bus 32116	: V=0.9740679, theta=-50.828862 -> V=1.0, theta=0.0
% INFO    : Bus 32117	: V=0.9873998, theta=-48.294919 -> V=1.0, theta=0.0
% INFO    : Bus 32118	: V=0.9854895, theta=-48.578915 -> V=1.0, theta=0.0
% INFO    : Bus 32119	: V=0.9739018, theta=-50.956703 -> V=1.0, theta=0.0
% INFO    : Bus 32120	: V=1.0137606, theta=-43.91362 -> V=1.0, theta=0.0
% INFO    : Bus 32121	: V=0.9855018, theta=-48.492237 -> V=1.0, theta=0.0
% INFO    : Bus 32122	: V=0.9861233, theta=-48.403873 -> V=1.0, theta=0.0
% INFO    : Bus 32123	: V=0.9877782, theta=-48.135109 -> V=1.0, theta=0.0
% INFO    : Bus 32124	: V=0.982456, theta=-48.983673 -> V=1.0, theta=0.0
% INFO    : Bus 32125	: V=0.9890846, theta=-48.061811 -> V=1.0, theta=0.0
% INFO    : Bus 32126	: V=0.9590263, theta=-54.098193 -> V=1.0, theta=0.0
% INFO    : Bus 32127	: V=0.9554458, theta=-54.622383 -> V=1.0, theta=0.0
% INFO    : Bus 32128	: V=0.945017, theta=-55.548096 -> V=1.0, theta=0.0
% INFO    : Bus 32129	: V=0.9575009, theta=-52.95299 -> V=1.0, theta=0.0
% INFO    : Bus 32130	: V=0.9585477, theta=-52.625572 -> V=1.0, theta=0.0
% INFO    : Bus 32131	: V=0.9697629, theta=-49.639617 -> V=1.0, theta=0.0
% INFO    : Bus 32132	: V=0.9966969, theta=-49.995167 -> V=1.0, theta=0.0
% INFO    : Bus 32133	: V=0.9908894, theta=-51.244623 -> V=1.0, theta=0.0
% INFO    : Bus 32134	: V=0.9950648, theta=-48.77947 -> V=1.0, theta=0.0
% INFO    : Bus 32135	: V=0.9938045, theta=-49.29114 -> V=1.0, theta=0.0
% INFO    : Bus 32136	: V=0.9851139, theta=-49.602047 -> V=1.0, theta=0.0
% INFO    : Bus 32137	: V=0.9777295, theta=-50.032514 -> V=1.0, theta=0.0
% INFO    : Bus 32138	: V=0.9806548, theta=-49.667539 -> V=1.0, theta=0.0
% INFO    : Bus 32139	: V=0.9774462, theta=-49.741553 -> V=1.0, theta=0.0
% INFO    : Bus 32140	: V=0.9874792, theta=-48.853366 -> V=1.0, theta=0.0
% INFO    : Bus 32141	: V=0.9891536, theta=-48.785571 -> V=1.0, theta=0.0
% INFO    : Bus 32142	: V=0.9962293, theta=-48.407401 -> V=1.0, theta=0.0
% INFO    : Bus 32143	: V=0.9960427, theta=-48.415486 -> V=1.0, theta=0.0
% INFO    : Bus 32144	: V=0.9905392, theta=-48.722105 -> V=1.0, theta=0.0
% INFO    : Bus 32145	: V=0.9875462, theta=-49.148757 -> V=1.0, theta=0.0
% INFO    : Bus 32146	: V=0.9984643, theta=-47.981754 -> V=1.0, theta=0.0
% INFO    : Bus 32147	: V=0.9895956, theta=-49.039856 -> V=1.0, theta=0.0
% INFO    : Bus 32148	: V=0.9865593, theta=-49.170134 -> V=1.0, theta=0.0
% INFO    : Bus 32149	: V=0.9884797, theta=-48.745789 -> V=1.0, theta=0.0
% INFO    : Bus 32150	: V=0.9893345, theta=-48.654497 -> V=1.0, theta=0.0
% INFO    : Bus 32151	: V=0.9961939, theta=-48.071175 -> V=1.0, theta=0.0
% INFO    : Bus 32152	: V=0.9951226, theta=-48.254737 -> V=1.0, theta=0.0
% INFO    : Bus 32153	: V=1.0063118, theta=-46.548896 -> V=1.0, theta=0.0
% INFO    : Bus 32154	: V=0.9843335, theta=-49.002463 -> V=1.0, theta=0.0
% INFO    : Bus 32155	: V=0.9643756, theta=-50.197373 -> V=1.0, theta=0.0
% INFO    : Bus 32156	: V=0.9682322, theta=-50.139275 -> V=1.0, theta=0.0
% INFO    : Bus 32157	: V=0.9910954, theta=-48.478561 -> V=1.0, theta=0.0
% INFO    : Bus 32158	: V=0.9917838, theta=-48.419226 -> V=1.0, theta=0.0
% INFO    : Bus 32159	: V=0.9805453, theta=-49.401772 -> V=1.0, theta=0.0
% INFO    : Bus 32160	: V=0.9936378, theta=-48.27797 -> V=1.0, theta=0.0
% INFO    : Bus 32161	: V=0.9683716, theta=-50.166983 -> V=1.0, theta=0.0
% INFO    : Bus 32162	: V=0.9806424, theta=-49.194709 -> V=1.0, theta=0.0
% INFO    : Bus 32163	: V=0.9821956, theta=-49.115286 -> V=1.0, theta=0.0
% INFO    : Bus 32164	: V=0.9837768, theta=-49.004092 -> V=1.0, theta=0.0
% INFO    : Bus 32165	: V=0.9903001, theta=-48.554724 -> V=1.0, theta=0.0
% INFO    : Bus 32166	: V=0.9685093, theta=-50.058462 -> V=1.0, theta=0.0
% INFO    : Bus 32167	: V=0.9666711, theta=-50.094232 -> V=1.0, theta=0.0
% INFO    : Bus 32168	: V=0.966152, theta=-50.192728 -> V=1.0, theta=0.0
% INFO    : Bus 32169	: V=0.9669215, theta=-50.214795 -> V=1.0, theta=0.0
% INFO    : Bus 32170	: V=0.980215, theta=-49.430499 -> V=1.0, theta=0.0
% INFO    : Bus 32171	: V=0.9673107, theta=-50.080918 -> V=1.0, theta=0.0
% INFO    : Bus 32172	: V=0.9790761, theta=-50.764845 -> V=1.0, theta=0.0
% INFO    : Bus 32173	: V=0.98944, theta=-72.943441 -> V=1.0, theta=0.0
% INFO    : Bus 32174	: V=1.0093337, theta=-70.014703 -> V=1.0, theta=0.0
% INFO    : Bus 32175	: V=1.0165242, theta=-68.324463 -> V=1.0, theta=0.0
% INFO    : Bus 32176	: V=0.9795301, theta=-71.44074 -> V=1.0, theta=0.0
% INFO    : Bus 32177	: V=0.9550297, theta=-83.982895 -> V=1.0, theta=0.0
% INFO    : Bus 32178	: V=0.9438694, theta=-84.257415 -> V=1.0, theta=0.0
% INFO    : Bus 32179	: V=0.9526399, theta=-84.3244 -> V=1.0, theta=0.0
% INFO    : Bus 32180	: V=0.9555499, theta=-84.142452 -> V=1.0, theta=0.0
% INFO    : Bus 32181	: V=0.9632071, theta=-84.199115 -> V=1.0, theta=0.0
% INFO    : Bus 32182	: V=0.9372576, theta=-86.753167 -> V=1.0, theta=0.0
% INFO    : Bus 32183	: V=0.9450497, theta=-86.463611 -> V=1.0, theta=0.0
% INFO    : Bus 32184	: V=0.9595208, theta=-84.789591 -> V=1.0, theta=0.0
% INFO    : Bus 32185	: V=0.9650599, theta=-85.000154 -> V=1.0, theta=0.0
% INFO    : Bus 32186	: V=0.975609, theta=-83.928309 -> V=1.0, theta=0.0
% INFO    : Bus 32187	: V=0.9626191, theta=-85.464817 -> V=1.0, theta=0.0
% INFO    : Bus 32188	: V=0.9219205, theta=-86.439259 -> V=1.0, theta=0.0
% INFO    : Bus 32189	: V=0.9256021, theta=-86.271917 -> V=1.0, theta=0.0
% INFO    : Bus 32190	: V=0.9261896, theta=-85.81773 -> V=1.0, theta=0.0
% INFO    : Bus 32191	: V=0.9328698, theta=-86.55514 -> V=1.0, theta=0.0
% INFO    : Bus 32192	: V=0.981118, theta=-81.013883 -> V=1.0, theta=0.0
% INFO    : Bus 32193	: V=0.9482248, theta=-85.858968 -> V=1.0, theta=0.0
% INFO    : Bus 32194	: V=0.9228006, theta=-85.698064 -> V=1.0, theta=0.0
% INFO    : Bus 84641	: V=1.0098349, theta=-32.351103 -> V=1.0, theta=0.0
% INFO    : Bus 84642	: V=1.0054151, theta=-33.12361 -> V=1.0, theta=0.0
% INFO    : Bus 84643	: V=1.0044802, theta=-33.272824 -> V=1.0, theta=0.0
% INFO    : Bus 84644	: V=1.0117077, theta=-51.3201 -> V=1.0, theta=0.0
% INFO    : Bus 84645	: V=1.0095533, theta=-51.609885 -> V=1.0, theta=0.0
% INFO    : Bus 84646	: V=1.0030258, theta=-52.099635 -> V=1.0, theta=0.0
% INFO    : Bus 84647	: V=1.0079105, theta=-52.772333 -> V=1.0, theta=0.0
% INFO    : Bus 84648	: V=1.0122431, theta=-52.419822 -> V=1.0, theta=0.0
% INFO    : Bus 84649	: V=0.9994911, theta=-46.325119 -> V=1.0, theta=0.0
% INFO    : Bus 84650	: V=0.9977658, theta=-46.462424 -> V=1.0, theta=0.0
% INFO    : Bus 84651	: V=1.0097967, theta=-47.44973 -> V=1.0, theta=0.0
% INFO    : Bus 84652	: V=1.0075852, theta=-47.720361 -> V=1.0, theta=0.0
% INFO    : Bus 84653	: V=1.0064652, theta=-50.045858 -> V=1.0, theta=0.0
% INFO    : Bus 84654	: V=1.00519, theta=-50.767884 -> V=1.0, theta=0.0
% INFO    : Bus 84655	: V=1.0161053, theta=-42.7837 -> V=1.0, theta=0.0
% INFO    : Bus 84656	: V=1.02, theta=-28.980206 -> V=1.0, theta=0.0
% INFO    : Bus 84657	: V=1.0193784, theta=-29.266699 -> V=1.0, theta=0.0
% INFO    : Bus 84658	: V=1.0024625, theta=-48.272874 -> V=1.0, theta=0.0
% INFO    : Bus 84659	: V=0.9986863, theta=-36.730625 -> V=1.0, theta=0.0
% INFO    : Bus 84660	: V=1.0016942, theta=-36.45952 -> V=1.0, theta=0.0
% INFO    : Bus 84661	: V=1.0115486, theta=-32.134716 -> V=1.0, theta=0.0
% INFO    : Bus 84662	: V=1.0112468, theta=-32.223193 -> V=1.0, theta=0.0
% INFO    : Bus 84663	: V=1.0034189, theta=-52.010139 -> V=1.0, theta=0.0
% INFO    : Bus 84664	: V=1.0123892, theta=-56.682453 -> V=1.0, theta=0.0
% INFO    : Bus 84665	: V=1.0057596, theta=-33.421747 -> V=1.0, theta=0.0
% INFO    : Bus 84666	: V=1.010426, theta=-33.09802 -> V=1.0, theta=0.0
% INFO    : Bus 84667	: V=1.0074513, theta=-51.399817 -> V=1.0, theta=0.0
% INFO    : Bus 84668	: V=1.0114001, theta=-51.144203 -> V=1.0, theta=0.0
% INFO    : Bus 84669	: V=1.0100765, theta=-44.32779 -> V=1.0, theta=0.0
% INFO    : Bus 84670	: V=1.0128004, theta=-87.91218 -> V=1.0, theta=0.0
% INFO    : Bus 84671	: V=1.0143472, theta=-44.472058 -> V=1.0, theta=0.0
% INFO    : Bus 84672	: V=0.9886059, theta=-69.627753 -> V=1.0, theta=0.0
% INFO    : Bus 84673	: V=0.9854476, theta=-69.927639 -> V=1.0, theta=0.0
% INFO    : Bus 84674	: V=1.0111862, theta=-42.747908 -> V=1.0, theta=0.0
% INFO    : Bus 84675	: V=1.011723, theta=-42.763085 -> V=1.0, theta=0.0
% INFO    : Bus 84676	: V=1.0149771, theta=-45.269712 -> V=1.0, theta=0.0
% INFO    : Bus 84677	: V=1.0170002, theta=-44.598145 -> V=1.0, theta=0.0
% INFO    : Bus 84678	: V=1.0069512, theta=-47.543822 -> V=1.0, theta=0.0
% INFO    : Bus 84679	: V=1.0033689, theta=-47.737732 -> V=1.0, theta=0.0
% INFO    : Bus 84680	: V=1.0035183, theta=-48.757107 -> V=1.0, theta=0.0
% INFO    : Bus 84681	: V=1.001659, theta=-49.118418 -> V=1.0, theta=0.0
% INFO    : Bus 84682	: V=1.0076692, theta=-47.942003 -> V=1.0, theta=0.0
% INFO    : Bus 84683	: V=1.0082913, theta=-47.832584 -> V=1.0, theta=0.0
% INFO    : Bus 84684	: V=1.0090406, theta=-46.16874 -> V=1.0, theta=0.0
% INFO    : Bus 84685	: V=1.0093773, theta=-46.093183 -> V=1.0, theta=0.0
% INFO    : Bus 84686	: V=1.0091681, theta=-46.927357 -> V=1.0, theta=0.0
% INFO    : Bus 84687	: V=1.0058496, theta=-47.439306 -> V=1.0, theta=0.0
% INFO    : Bus 84688	: V=1.0015297, theta=-47.649399 -> V=1.0, theta=0.0
% INFO    : Bus 84689	: V=1.0084325, theta=-29.103537 -> V=1.0, theta=0.0
% INFO    : Bus 84690	: V=1.0096887, theta=-29.054701 -> V=1.0, theta=0.0
% INFO    : Bus 84691	: V=1.0106498, theta=-38.067253 -> V=1.0, theta=0.0
% INFO    : Bus 84692	: V=1.0088377, theta=-38.580627 -> V=1.0, theta=0.0
% INFO    : Bus 84693	: V=1.0088536, theta=-38.58074 -> V=1.0, theta=0.0
% INFO    : Bus 84694	: V=0.9991324, theta=-40.364663 -> V=1.0, theta=0.0
% INFO    : Bus 84695	: V=0.9919997, theta=-41.497475 -> V=1.0, theta=0.0
% INFO    : Bus 84696	: V=0.9900111, theta=-41.962014 -> V=1.0, theta=0.0
% INFO    : Bus 84697	: V=0.9952324, theta=-52.987194 -> V=1.0, theta=0.0
% INFO    : Bus 84698	: V=0.9963516, theta=-52.954023 -> V=1.0, theta=0.0
% INFO    : Bus 84699	: V=1.0067393, theta=-53.150689 -> V=1.0, theta=0.0
% INFO    : Bus 84700	: V=1.0115256, theta=-52.645725 -> V=1.0, theta=0.0
% INFO    : Bus 84701	: V=1.018263, theta=-43.376781 -> V=1.0, theta=0.0
% INFO    : Bus 84702	: V=1.0181687, theta=-43.832934 -> V=1.0, theta=0.0
% INFO    : Bus 84703	: V=0.9983798, theta=-53.227414 -> V=1.0, theta=0.0
% INFO    : Bus 84704	: V=1.015474, theta=-44.614454 -> V=1.0, theta=0.0
% INFO    : Bus 84705	: V=1.0169085, theta=-44.46846 -> V=1.0, theta=0.0
% INFO    : Bus 84706	: V=1.0044757, theta=-81.086516 -> V=1.0, theta=0.0
% INFO    : Bus 84707	: V=1.0073292, theta=-47.276275 -> V=1.0, theta=0.0
% INFO    : Bus 84708	: V=0.9970259, theta=-53.271045 -> V=1.0, theta=0.0
% INFO    : Bus 84709	: V=1.0042076, theta=-47.864935 -> V=1.0, theta=0.0
% INFO    : Bus 84710	: V=1.0069978, theta=-46.636502 -> V=1.0, theta=0.0
% INFO    : Bus 84711	: V=1.0008897, theta=-47.600673 -> V=1.0, theta=0.0
% INFO    : Bus 84712	: V=0.9965858, theta=-48.231465 -> V=1.0, theta=0.0
% INFO    : Bus 84713	: V=1.0011776, theta=-47.095716 -> V=1.0, theta=0.0
% INFO    : Bus 84714	: V=0.9927446, theta=-48.132878 -> V=1.0, theta=0.0
% INFO    : Bus 84715	: V=0.9926463, theta=-48.250937 -> V=1.0, theta=0.0
% INFO    : Bus 84716	: V=1.00471, theta=-88.066737 -> V=1.0, theta=0.0
% INFO    : Bus 84717	: V=1.0049828, theta=-88.157842 -> V=1.0, theta=0.0
% INFO    : Bus 84718	: V=1.0078064, theta=-86.753666 -> V=1.0, theta=0.0
% INFO    : Bus 84719	: V=1.0200072, theta=-43.586377 -> V=1.0, theta=0.0
% INFO    : Bus 84720	: V=1.0192777, theta=-44.189663 -> V=1.0, theta=0.0
% INFO    : Bus 84721	: V=1.0202932, theta=-44.36333 -> V=1.0, theta=0.0
% INFO    : Bus 84722	: V=1.0116066, theta=-51.297033 -> V=1.0, theta=0.0
% INFO    : Bus 84723	: V=1.0091009, theta=-51.589038 -> V=1.0, theta=0.0
% INFO    : Bus 84724	: V=1.0128411, theta=-46.408708 -> V=1.0, theta=0.0
% INFO    : Bus 84725	: V=1.0046514, theta=-47.145935 -> V=1.0, theta=0.0
% INFO    : Bus 84726	: V=1.0191432, theta=-42.447869 -> V=1.0, theta=0.0
% INFO    : Bus 84727	: V=1.0199851, theta=-42.889981 -> V=1.0, theta=0.0
% INFO    : Bus 84728	: V=1.0166955, theta=-43.017688 -> V=1.0, theta=0.0
% INFO    : Bus 84729	: V=1.0022182, theta=-43.013692 -> V=1.0, theta=0.0
% INFO    : Bus 84730	: V=1.000393, theta=-35.641379 -> V=1.0, theta=0.0
% INFO    : Bus 84731	: V=1.0120771, theta=-35.520577 -> V=1.0, theta=0.0
% INFO    : Bus 84732	: V=0.9817012, theta=-41.307717 -> V=1.0, theta=0.0
% INFO    : Bus 84733	: V=0.98854, theta=-41.843944 -> V=1.0, theta=0.0
% INFO    : Bus 84734	: V=0.9797532, theta=-37.831284 -> V=1.0, theta=0.0
% INFO    : Bus 84735	: V=1.0148326, theta=-59.708992 -> V=1.0, theta=0.0
% INFO    : Bus 84736	: V=0.9942824, theta=-35.25402 -> V=1.0, theta=0.0
% INFO    : Bus 84737	: V=0.9809492, theta=-53.281835 -> V=1.0, theta=0.0
% INFO    : Bus 84738	: V=0.9826352, theta=-54.37986 -> V=1.0, theta=0.0
% INFO    : Bus 84739	: V=0.9895389, theta=-48.287299 -> V=1.0, theta=0.0
% INFO    : Bus 84740	: V=1.0161473, theta=-46.542739 -> V=1.0, theta=0.0
% INFO    : Bus 84741	: V=1.0145563, theta=-37.652046 -> V=1.0, theta=0.0
% INFO    : Bus 84742	: V=0.9832606, theta=-48.977283 -> V=1.0, theta=0.0
% INFO    : Bus 84743	: V=1.0057917, theta=-55.626359 -> V=1.0, theta=0.0
% INFO    : Bus 84744	: V=1.0030335, theta=-55.579261 -> V=1.0, theta=0.0
% INFO    : Bus 84745	: V=0.9894473, theta=-52.7352 -> V=1.0, theta=0.0
% INFO    : Bus 84746	: V=0.9870189, theta=-50.979438 -> V=1.0, theta=0.0
% INFO    : Bus 84747	: V=0.9805531, theta=-43.955139 -> V=1.0, theta=0.0
% INFO    : Bus 84748	: V=1.020012, theta=-45.017312 -> V=1.0, theta=0.0
% INFO    : Bus 84749	: V=1.0038798, theta=-39.884558 -> V=1.0, theta=0.0
% INFO    : Bus 84750	: V=1.0001083, theta=-40.518744 -> V=1.0, theta=0.0
% INFO    : Bus 84751	: V=1.0094888, theta=-45.994375 -> V=1.0, theta=0.0
% INFO    : Bus 84752	: V=1.0200086, theta=-46.348343 -> V=1.0, theta=0.0
% INFO    : Bus 84753	: V=0.9792845, theta=-38.584325 -> V=1.0, theta=0.0
% INFO    : Bus 84754	: V=1.0093721, theta=-69.487117 -> V=1.0, theta=0.0
% INFO    : Bus 84755	: V=1.0200085, theta=-45.373557 -> V=1.0, theta=0.0
% INFO    : Bus 84756	: V=0.9802287, theta=-50.587205 -> V=1.0, theta=0.0
% INFO    : Bus 84876	: V=1.0026666, theta=-55.354744 -> V=1.0, theta=0.0
% INFO    : Bus 84877	: V=1.0020056, theta=-56.096556 -> V=1.0, theta=0.0
% INFO    : Bus 84878	: V=0.9931954, theta=-57.065897 -> V=1.0, theta=0.0
% INFO    : Bus 84879	: V=0.9842446, theta=-57.682669 -> V=1.0, theta=0.0
% INFO    : Bus 84880	: V=0.9940931, theta=-56.690859 -> V=1.0, theta=0.0
% INFO    : Bus 84881	: V=0.9909156, theta=-57.360387 -> V=1.0, theta=0.0
% INFO    : Bus 84882	: V=0.994615, theta=-57.17465 -> V=1.0, theta=0.0
% INFO    : Bus 84883	: V=0.9974199, theta=-57.070185 -> V=1.0, theta=0.0
% INFO    : Bus 84884	: V=1.0014768, theta=-57.032878 -> V=1.0, theta=0.0
% INFO    : Bus 84885	: V=0.9896421, theta=-55.883766 -> V=1.0, theta=0.0
% INFO    : Bus 84886	: V=0.9894062, theta=-57.444371 -> V=1.0, theta=0.0
% INFO    : Bus 84887	: V=0.9917077, theta=-57.529413 -> V=1.0, theta=0.0
% INFO    : Bus 84888	: V=0.9851145, theta=-57.740462 -> V=1.0, theta=0.0
% INFO    : Bus 84889	: V=0.9874998, theta=-57.020616 -> V=1.0, theta=0.0
% INFO    : Bus 84890	: V=0.9764361, theta=-56.368714 -> V=1.0, theta=0.0
% INFO    : Bus 84891	: V=0.9886275, theta=-82.843057 -> V=1.0, theta=0.0
% INFO    : Bus 84892	: V=0.9900639, theta=-80.78693 -> V=1.0, theta=0.0
% INFO    : Bus 84893	: V=0.9901394, theta=-80.915146 -> V=1.0, theta=0.0
% INFO    : Bus 84894	: V=0.9637422, theta=-84.070191 -> V=1.0, theta=0.0
% INFO    : Bus 84895	: V=0.9700295, theta=-83.829957 -> V=1.0, theta=0.0
% INFO    : Bus 84896	: V=0.9786899, theta=-83.333372 -> V=1.0, theta=0.0
% INFO    : Bus 84897	: V=0.9852381, theta=-82.740347 -> V=1.0, theta=0.0
% INFO    : Bus 84898	: V=0.9914054, theta=-82.42262 -> V=1.0, theta=0.0
% INFO    : Bus 84899	: V=0.9891023, theta=-82.571474 -> V=1.0, theta=0.0
% INFO    : Bus 84900	: V=0.9818825, theta=-83.202021 -> V=1.0, theta=0.0
% INFO    : Bus 84901	: V=0.9963682, theta=-81.780524 -> V=1.0, theta=0.0
% INFO    : Bus 84902	: V=0.9881505, theta=-82.762178 -> V=1.0, theta=0.0
% INFO    : Bus 84903	: V=0.9825429, theta=-83.092568 -> V=1.0, theta=0.0
% INFO    : Bus 84904	: V=0.9962537, theta=-82.022204 -> V=1.0, theta=0.0
% INFO    : Bus 84905	: V=0.9880455, theta=-82.778221 -> V=1.0, theta=0.0
% INFO    : Bus 84906	: V=0.9981042, theta=-54.978542 -> V=1.0, theta=0.0
% INFO    : Bus 84907	: V=0.9882056, theta=-56.17321 -> V=1.0, theta=0.0
% INFO    : Bus 84908	: V=1.0045803, theta=-44.388551 -> V=1.0, theta=0.0
% INFO    : Bus 84909	: V=1.0100833, theta=-43.705809 -> V=1.0, theta=0.0
% INFO    : Bus 84910	: V=1.0073193, theta=-44.05464 -> V=1.0, theta=0.0
% INFO    : Bus 84911	: V=1.0065885, theta=-44.137537 -> V=1.0, theta=0.0
% INFO    : Bus 84912	: V=1.0061388, theta=-44.195639 -> V=1.0, theta=0.0
% INFO    : Bus 84913	: V=1.0082408, theta=-43.603992 -> V=1.0, theta=0.0
% INFO    : Bus 84914	: V=1.0091836, theta=-42.887355 -> V=1.0, theta=0.0
% INFO    : Bus 84915	: V=1.0162012, theta=-42.850897 -> V=1.0, theta=0.0
% INFO    : Bus 84916	: V=1.0064762, theta=-42.993724 -> V=1.0, theta=0.0
% INFO    : Bus 84917	: V=1.0082871, theta=-43.021651 -> V=1.0, theta=0.0
% INFO    : Bus 84918	: V=0.9877932, theta=-44.143549 -> V=1.0, theta=0.0
% INFO    : Bus 84919	: V=0.9831972, theta=-43.787102 -> V=1.0, theta=0.0
% INFO    : Bus 84920	: V=1.0017437, theta=-42.970756 -> V=1.0, theta=0.0
% INFO    : Bus 84921	: V=0.9982091, theta=-43.289025 -> V=1.0, theta=0.0
% INFO    : Bus 84922	: V=0.9698388, theta=-43.754141 -> V=1.0, theta=0.0
% INFO    : Bus 84923	: V=0.9699632, theta=-43.953061 -> V=1.0, theta=0.0
% INFO    : Bus 84924	: V=0.9848402, theta=-41.435811 -> V=1.0, theta=0.0
% INFO    : Bus 84925	: V=0.9817622, theta=-41.85714 -> V=1.0, theta=0.0
% INFO    : Bus 84926	: V=0.9675646, theta=-43.336404 -> V=1.0, theta=0.0
% INFO    : Bus 84927	: V=0.9670076, theta=-43.13369 -> V=1.0, theta=0.0
% INFO    : Bus 84928	: V=0.9726292, theta=-41.902669 -> V=1.0, theta=0.0
% INFO    : Bus 84929	: V=0.9758422, theta=-41.622848 -> V=1.0, theta=0.0
% INFO    : Bus 84930	: V=0.9703459, theta=-42.869832 -> V=1.0, theta=0.0
% INFO    : Bus 84931	: V=0.976557, theta=-41.265255 -> V=1.0, theta=0.0
% INFO    : Bus 84932	: V=0.9764698, theta=-41.422711 -> V=1.0, theta=0.0
% INFO    : Bus 84933	: V=0.9785342, theta=-40.482073 -> V=1.0, theta=0.0
% INFO    : Bus 84934	: V=0.9646849, theta=-46.078625 -> V=1.0, theta=0.0
% INFO    : Bus 84935	: V=0.9873594, theta=-44.485832 -> V=1.0, theta=0.0
% INFO    : Bus 84936	: V=0.9809427, theta=-42.292773 -> V=1.0, theta=0.0
% INFO    : Bus 84937	: V=0.9973636, theta=-38.702216 -> V=1.0, theta=0.0
% INFO    : Bus 84938	: V=0.9912314, theta=-39.80119 -> V=1.0, theta=0.0
% INFO    : Bus 84939	: V=0.9852527, theta=-40.396067 -> V=1.0, theta=0.0
% INFO    : Bus 84940	: V=0.987844, theta=-40.477868 -> V=1.0, theta=0.0
% INFO    : Bus 84941	: V=0.981257, theta=-41.368246 -> V=1.0, theta=0.0
% INFO    : Bus 84942	: V=0.9800108, theta=-41.467566 -> V=1.0, theta=0.0
% INFO    : Bus 84943	: V=0.9978525, theta=-38.409942 -> V=1.0, theta=0.0
% INFO    : Bus 84944	: V=0.9914086, theta=-39.100462 -> V=1.0, theta=0.0
% INFO    : Bus 84945	: V=1.0134979, theta=-43.372266 -> V=1.0, theta=0.0
% INFO    : Bus 84946	: V=1.0090553, theta=-43.787464 -> V=1.0, theta=0.0
% INFO    : Bus 84947	: V=0.997276, theta=-43.669557 -> V=1.0, theta=0.0
% INFO    : Bus 84948	: V=0.9616862, theta=-43.755723 -> V=1.0, theta=0.0
% INFO    : Bus 84949	: V=0.9658427, theta=-43.14724 -> V=1.0, theta=0.0
% INFO    : Bus 84950	: V=0.9714624, theta=-42.983833 -> V=1.0, theta=0.0
% INFO    : Bus 84951	: V=0.9703473, theta=-43.148209 -> V=1.0, theta=0.0
% INFO    : Bus 84952	: V=0.9624634, theta=-43.446581 -> V=1.0, theta=0.0
% INFO    : Bus 84953	: V=0.969462, theta=-43.081007 -> V=1.0, theta=0.0
% INFO    : Bus 84954	: V=0.9757812, theta=-42.727689 -> V=1.0, theta=0.0
% INFO    : Bus 84955	: V=0.9769864, theta=-42.746542 -> V=1.0, theta=0.0
% INFO    : Bus 84956	: V=0.9770224, theta=-42.742852 -> V=1.0, theta=0.0
% INFO    : Bus 84957	: V=0.9752806, theta=-42.895053 -> V=1.0, theta=0.0
% INFO    : Bus 84958	: V=0.9743478, theta=-43.041983 -> V=1.0, theta=0.0
% INFO    : Bus 84959	: V=0.9700785, theta=-43.19241 -> V=1.0, theta=0.0
% INFO    : Bus 84960	: V=0.9666402, theta=-43.53751 -> V=1.0, theta=0.0
% INFO    : Bus 84961	: V=0.976238, theta=-42.868113 -> V=1.0, theta=0.0
% INFO    : Bus 84962	: V=0.9719098, theta=-43.32556 -> V=1.0, theta=0.0
% INFO    : Bus 84963	: V=0.9750518, theta=-42.995427 -> V=1.0, theta=0.0
% INFO    : Bus 84964	: V=0.9689562, theta=-43.29993 -> V=1.0, theta=0.0
% INFO    : Bus 84965	: V=0.9765095, theta=-42.502397 -> V=1.0, theta=0.0
% INFO    : Bus 84966	: V=0.9924955, theta=-39.69288 -> V=1.0, theta=0.0
% INFO    : Bus 84967	: V=0.9814582, theta=-41.470555 -> V=1.0, theta=0.0
% INFO    : Bus 84968	: V=0.9779222, theta=-42.329957 -> V=1.0, theta=0.0
% INFO    : Bus 84969	: V=0.9836038, theta=-41.53771 -> V=1.0, theta=0.0
% INFO    : Bus 84970	: V=0.9821585, theta=-42.004166 -> V=1.0, theta=0.0
% INFO    : Bus 84971	: V=0.9724934, theta=-43.391545 -> V=1.0, theta=0.0
% INFO    : Bus 84972	: V=0.9837932, theta=-42.173268 -> V=1.0, theta=0.0
% INFO    : Bus 84973	: V=0.9839141, theta=-42.181241 -> V=1.0, theta=0.0
% INFO    : Bus 84974	: V=0.9863076, theta=-42.201292 -> V=1.0, theta=0.0
% INFO    : Bus 84975	: V=0.9926486, theta=-41.273089 -> V=1.0, theta=0.0
% INFO    : Bus 84976	: V=0.9886249, theta=-41.952409 -> V=1.0, theta=0.0
% INFO    : Bus 84977	: V=0.9920437, theta=-41.312178 -> V=1.0, theta=0.0
% INFO    : Bus 84978	: V=0.9876173, theta=-42.067044 -> V=1.0, theta=0.0
% INFO    : Bus 84979	: V=0.9809949, theta=-42.199181 -> V=1.0, theta=0.0
% INFO    : Bus 84980	: V=0.9975256, theta=-39.887986 -> V=1.0, theta=0.0
% INFO    : Bus 84981	: V=0.9888271, theta=-41.301491 -> V=1.0, theta=0.0
% INFO    : Bus 84982	: V=0.9869875, theta=-41.707903 -> V=1.0, theta=0.0
% INFO    : Bus 84983	: V=0.9879671, theta=-41.44149 -> V=1.0, theta=0.0
% INFO    : Bus 84984	: V=0.9870542, theta=-41.792024 -> V=1.0, theta=0.0
% INFO    : Bus 84985	: V=0.9846482, theta=-42.098392 -> V=1.0, theta=0.0
% INFO    : Bus 84986	: V=0.9805954, theta=-42.653833 -> V=1.0, theta=0.0
% INFO    : Bus 84987	: V=0.9739477, theta=-43.441709 -> V=1.0, theta=0.0
% INFO    : Bus 84988	: V=0.9834433, theta=-41.979541 -> V=1.0, theta=0.0
% INFO    : Bus 84989	: V=0.9841904, theta=-42.076557 -> V=1.0, theta=0.0
% INFO    : Bus 84990	: V=0.9810893, theta=-42.609379 -> V=1.0, theta=0.0
% INFO    : Bus 84991	: V=0.984256, theta=-42.078959 -> V=1.0, theta=0.0
% INFO    : Bus 84992	: V=0.979471, theta=-42.77537 -> V=1.0, theta=0.0
% INFO    : Bus 84993	: V=0.9844743, theta=-42.269014 -> V=1.0, theta=0.0
% INFO    : Bus 84994	: V=0.9848732, theta=-42.205259 -> V=1.0, theta=0.0
% INFO    : Bus 84995	: V=0.9763253, theta=-43.323521 -> V=1.0, theta=0.0
% INFO    : Bus 84996	: V=0.9734468, theta=-43.609657 -> V=1.0, theta=0.0
% INFO    : Bus 84997	: V=0.9823988, theta=-42.733509 -> V=1.0, theta=0.0
% INFO    : Bus 84998	: V=0.9846414, theta=-42.388932 -> V=1.0, theta=0.0
% INFO    : Bus 84999	: V=0.9959083, theta=-41.028848 -> V=1.0, theta=0.0
% INFO    : Bus 85000	: V=0.9787276, theta=-43.501534 -> V=1.0, theta=0.0
% INFO    : Bus 85001	: V=0.9731214, theta=-43.754763 -> V=1.0, theta=0.0
% INFO    : Bus 85002	: V=0.9658966, theta=-44.445668 -> V=1.0, theta=0.0
% INFO    : Bus 85003	: V=0.9833115, theta=-42.976522 -> V=1.0, theta=0.0
% INFO    : Bus 85004	: V=0.9852407, theta=-42.178385 -> V=1.0, theta=0.0
% INFO    : Bus 85005	: V=0.981292, theta=-43.31296 -> V=1.0, theta=0.0
% INFO    : Bus 85006	: V=0.983097, theta=-42.225994 -> V=1.0, theta=0.0
% INFO    : Bus 85007	: V=0.9813958, theta=-42.58675 -> V=1.0, theta=0.0
% INFO    : Bus 85008	: V=0.9966538, theta=-40.939606 -> V=1.0, theta=0.0
% INFO    : Bus 85009	: V=0.9798684, theta=-42.688025 -> V=1.0, theta=0.0
% INFO    : Bus 85010	: V=0.9817982, theta=-42.765631 -> V=1.0, theta=0.0
% INFO    : Bus 85011	: V=0.9821247, theta=-42.519896 -> V=1.0, theta=0.0
% INFO    : Bus 85012	: V=0.9837942, theta=-42.404446 -> V=1.0, theta=0.0
% INFO    : Bus 85013	: V=0.9817467, theta=-43.044371 -> V=1.0, theta=0.0
% INFO    : Bus 85014	: V=0.9773145, theta=-43.678092 -> V=1.0, theta=0.0
% INFO    : Bus 85015	: V=0.9832035, theta=-42.468109 -> V=1.0, theta=0.0
% INFO    : Bus 85016	: V=0.982676, theta=-42.50852 -> V=1.0, theta=0.0
% INFO    : Bus 85017	: V=0.9804096, theta=-42.691377 -> V=1.0, theta=0.0
% INFO    : Bus 85018	: V=0.9822411, theta=-42.887975 -> V=1.0, theta=0.0
% INFO    : Bus 85019	: V=0.9844783, theta=-42.410865 -> V=1.0, theta=0.0
% INFO    : Bus 85020	: V=0.9847365, theta=-42.432629 -> V=1.0, theta=0.0
% INFO    : Bus 85021	: V=0.9811289, theta=-42.58365 -> V=1.0, theta=0.0
% INFO    : Bus 85022	: V=0.9814801, theta=-43.04814 -> V=1.0, theta=0.0
% INFO    : Bus 85023	: V=0.976897, theta=-43.802273 -> V=1.0, theta=0.0
% INFO    : Bus 85024	: V=0.9934479, theta=-41.274413 -> V=1.0, theta=0.0
% INFO    : Bus 85025	: V=0.98921, theta=-42.160962 -> V=1.0, theta=0.0
% INFO    : Bus 85026	: V=0.9806563, theta=-43.3701 -> V=1.0, theta=0.0
% INFO    : Bus 85027	: V=0.9780828, theta=-43.681697 -> V=1.0, theta=0.0
% INFO    : Bus 85028	: V=0.9932297, theta=-41.255054 -> V=1.0, theta=0.0
% INFO    : Bus 85029	: V=0.9936324, theta=-41.419171 -> V=1.0, theta=0.0
% INFO    : Bus 85030	: V=0.9496775, theta=-80.678784 -> V=1.0, theta=0.0
% INFO    : Bus 85031	: V=0.9656119, theta=-51.465505 -> V=1.0, theta=0.0
% INFO    : Bus 85032	: V=0.9649397, theta=-52.10987 -> V=1.0, theta=0.0
% INFO    : Bus 85033	: V=0.9660497, theta=-52.094691 -> V=1.0, theta=0.0
% INFO    : Bus 85034	: V=0.966817, theta=-52.19896 -> V=1.0, theta=0.0
% INFO    : Bus 85035	: V=0.9732586, theta=-51.141239 -> V=1.0, theta=0.0
% INFO    : Bus 85036	: V=0.9687325, theta=-51.778524 -> V=1.0, theta=0.0
% INFO    : Bus 85037	: V=0.9598191, theta=-53.310279 -> V=1.0, theta=0.0
% INFO    : Bus 85038	: V=0.963706, theta=-52.030483 -> V=1.0, theta=0.0
% INFO    : Bus 85039	: V=0.9593051, theta=-52.493859 -> V=1.0, theta=0.0
% INFO    : Bus 85040	: V=0.9779662, theta=-54.728792 -> V=1.0, theta=0.0
% INFO    : Bus 85041	: V=0.9921757, theta=-52.6582 -> V=1.0, theta=0.0
% INFO    : Bus 85042	: V=0.9923398, theta=-52.419002 -> V=1.0, theta=0.0
% INFO    : Bus 85043	: V=0.9789953, theta=-54.322688 -> V=1.0, theta=0.0
% INFO    : Bus 85044	: V=0.9943095, theta=-52.5261 -> V=1.0, theta=0.0
% INFO    : Bus 85045	: V=0.9922181, theta=-53.234904 -> V=1.0, theta=0.0
% INFO    : Bus 85046	: V=0.9752265, theta=-54.551274 -> V=1.0, theta=0.0
% INFO    : Bus 85047	: V=0.9742673, theta=-54.384409 -> V=1.0, theta=0.0
% INFO    : Bus 85048	: V=0.9660332, theta=-55.586322 -> V=1.0, theta=0.0
% INFO    : Bus 85049	: V=0.9726136, theta=-54.8844 -> V=1.0, theta=0.0
% INFO    : Bus 85050	: V=0.9683532, theta=-55.208915 -> V=1.0, theta=0.0
% INFO    : Bus 85051	: V=0.9692747, theta=-55.220516 -> V=1.0, theta=0.0
% INFO    : Bus 85052	: V=0.9722663, theta=-54.944406 -> V=1.0, theta=0.0
% INFO    : Bus 85053	: V=0.9911718, theta=-53.661687 -> V=1.0, theta=0.0
% INFO    : Bus 85054	: V=0.9884, theta=-53.978027 -> V=1.0, theta=0.0
% INFO    : Bus 85055	: V=0.9800625, theta=-54.760142 -> V=1.0, theta=0.0
% INFO    : Bus 85056	: V=0.958348, theta=-56.793844 -> V=1.0, theta=0.0
% INFO    : Bus 85057	: V=0.9692362, theta=-55.517761 -> V=1.0, theta=0.0
% INFO    : Bus 85058	: V=0.9580928, theta=-56.919979 -> V=1.0, theta=0.0
% INFO    : Bus 85059	: V=0.9567107, theta=-56.770376 -> V=1.0, theta=0.0
% INFO    : Bus 85060	: V=0.9559521, theta=-57.001104 -> V=1.0, theta=0.0
% INFO    : Bus 85061	: V=0.9814212, theta=-56.240412 -> V=1.0, theta=0.0
% INFO    : Bus 85062	: V=0.9580305, theta=-57.172753 -> V=1.0, theta=0.0
% INFO    : Bus 85063	: V=0.9862478, theta=-53.979006 -> V=1.0, theta=0.0
% INFO    : Bus 85064	: V=0.9885044, theta=-53.71989 -> V=1.0, theta=0.0
% INFO    : Bus 85065	: V=0.9554102, theta=-55.861412 -> V=1.0, theta=0.0
% INFO    : Bus 85066	: V=0.9565809, theta=-55.739414 -> V=1.0, theta=0.0
% INFO    : Bus 85067	: V=0.9667196, theta=-54.056423 -> V=1.0, theta=0.0
% INFO    : Bus 85068	: V=0.9620079, theta=-55.279177 -> V=1.0, theta=0.0
% INFO    : Bus 85069	: V=0.9554968, theta=-56.068444 -> V=1.0, theta=0.0
% INFO    : Bus 85070	: V=0.9569554, theta=-55.855844 -> V=1.0, theta=0.0
% INFO    : Bus 85071	: V=0.9496606, theta=-51.409788 -> V=1.0, theta=0.0
% INFO    : Bus 85072	: V=0.9827548, theta=-59.851793 -> V=1.0, theta=0.0
% INFO    : Bus 85073	: V=0.9800521, theta=-59.703665 -> V=1.0, theta=0.0
% INFO    : Bus 85074	: V=0.9759575, theta=-60.098713 -> V=1.0, theta=0.0
% INFO    : Bus 85075	: V=0.979717, theta=-59.923442 -> V=1.0, theta=0.0
% INFO    : Bus 85076	: V=0.9760817, theta=-59.849236 -> V=1.0, theta=0.0
% INFO    : Bus 85077	: V=0.9867727, theta=-45.955218 -> V=1.0, theta=0.0
% INFO    : Bus 85078	: V=1.0112925, theta=-44.690616 -> V=1.0, theta=0.0
% INFO    : Bus 85079	: V=0.995577, theta=-46.775668 -> V=1.0, theta=0.0
% INFO    : Bus 85080	: V=1.0071052, theta=-55.791922 -> V=1.0, theta=0.0
% INFO    : Bus 85081	: V=1.004444, theta=-55.987233 -> V=1.0, theta=0.0
% INFO    : Bus 85082	: V=1.0023357, theta=-56.695047 -> V=1.0, theta=0.0
% INFO    : Bus 85083	: V=1.0010939, theta=-56.738977 -> V=1.0, theta=0.0
% INFO    : Bus 85084	: V=0.9914349, theta=-53.730694 -> V=1.0, theta=0.0
% INFO    : Bus 85085	: V=0.9890118, theta=-54.086803 -> V=1.0, theta=0.0
% INFO    : Bus 85086	: V=0.9735727, theta=-55.121817 -> V=1.0, theta=0.0
% INFO    : Bus 85087	: V=0.9701657, theta=-55.659667 -> V=1.0, theta=0.0
% INFO    : Bus 85088	: V=0.9785171, theta=-54.719263 -> V=1.0, theta=0.0
% INFO    : Bus 85089	: V=0.97056, theta=-55.278055 -> V=1.0, theta=0.0
% INFO    : Bus 85090	: V=0.9649495, theta=-55.41009 -> V=1.0, theta=0.0
% INFO    : Bus 85091	: V=0.9769155, theta=-54.886604 -> V=1.0, theta=0.0
% INFO    : Bus 85092	: V=0.9756392, theta=-54.871745 -> V=1.0, theta=0.0
% INFO    : Bus 85093	: V=0.9847412, theta=-54.23588 -> V=1.0, theta=0.0
% INFO    : Bus 85094	: V=0.9988889, theta=-52.721282 -> V=1.0, theta=0.0
% INFO    : Bus 85095	: V=0.9935332, theta=-53.469598 -> V=1.0, theta=0.0
% INFO    : Bus 85096	: V=0.9873489, theta=-53.951166 -> V=1.0, theta=0.0
% INFO    : Bus 85097	: V=0.9877332, theta=-54.012917 -> V=1.0, theta=0.0
% INFO    : Bus 85098	: V=0.9809192, theta=-54.596023 -> V=1.0, theta=0.0
% INFO    : Bus 85099	: V=0.9832548, theta=-54.862745 -> V=1.0, theta=0.0
% INFO    : Bus 85100	: V=0.975107, theta=-54.873311 -> V=1.0, theta=0.0
% INFO    : Bus 85101	: V=0.9807242, theta=-54.608866 -> V=1.0, theta=0.0
% INFO    : Bus 85102	: V=0.9760818, theta=-54.817923 -> V=1.0, theta=0.0
% INFO    : Bus 85103	: V=0.9791279, theta=-54.708087 -> V=1.0, theta=0.0
% INFO    : Bus 85104	: V=0.9756599, theta=-54.836546 -> V=1.0, theta=0.0
% INFO    : Bus 85105	: V=0.9761069, theta=-55.125432 -> V=1.0, theta=0.0
% INFO    : Bus 85106	: V=0.9811921, theta=-54.559478 -> V=1.0, theta=0.0
% INFO    : Bus 85107	: V=0.985273, theta=-54.29292 -> V=1.0, theta=0.0
% INFO    : Bus 85108	: V=0.9797546, theta=-54.858889 -> V=1.0, theta=0.0
% INFO    : Bus 85109	: V=0.9777707, theta=-55.282263 -> V=1.0, theta=0.0
% INFO    : Bus 85110	: V=0.9635919, theta=-56.192364 -> V=1.0, theta=0.0
% INFO    : Bus 85111	: V=0.9698903, theta=-55.367171 -> V=1.0, theta=0.0
% INFO    : Bus 85112	: V=0.9642127, theta=-56.136677 -> V=1.0, theta=0.0
% INFO    : Bus 85113	: V=0.972996, theta=-55.478614 -> V=1.0, theta=0.0
% INFO    : Bus 85114	: V=0.9910106, theta=-53.295622 -> V=1.0, theta=0.0
% INFO    : Bus 85115	: V=0.9736543, theta=-55.197299 -> V=1.0, theta=0.0
% INFO    : Bus 85116	: V=0.9699433, theta=-55.649272 -> V=1.0, theta=0.0
% INFO    : Bus 85117	: V=0.9612197, theta=-56.428658 -> V=1.0, theta=0.0
% INFO    : Bus 85118	: V=0.9771918, theta=-55.510948 -> V=1.0, theta=0.0
% INFO    : Bus 85119	: V=0.9585307, theta=-56.837813 -> V=1.0, theta=0.0
% INFO    : Bus 85120	: V=0.9578264, theta=-56.905407 -> V=1.0, theta=0.0
% INFO    : Bus 85121	: V=0.959811, theta=-56.715311 -> V=1.0, theta=0.0
% INFO    : Bus 85122	: V=0.9604518, theta=-56.667656 -> V=1.0, theta=0.0
% INFO    : Bus 85123	: V=0.9552681, theta=-57.511458 -> V=1.0, theta=0.0
% INFO    : Bus 85124	: V=0.9681748, theta=-55.639011 -> V=1.0, theta=0.0
% INFO    : Bus 85125	: V=0.9778385, theta=-54.70074 -> V=1.0, theta=0.0
% INFO    : Bus 85126	: V=0.9735833, theta=-55.294072 -> V=1.0, theta=0.0
% INFO    : Bus 85127	: V=0.96748, theta=-55.691582 -> V=1.0, theta=0.0
% INFO    : Bus 85128	: V=0.9654555, theta=-56.022318 -> V=1.0, theta=0.0
% INFO    : Bus 85129	: V=0.9578767, theta=-56.518181 -> V=1.0, theta=0.0
% INFO    : Bus 85130	: V=0.9555016, theta=-57.054525 -> V=1.0, theta=0.0
% INFO    : Bus 85131	: V=0.9591831, theta=-56.534969 -> V=1.0, theta=0.0
% INFO    : Bus 85132	: V=0.986086, theta=-54.023527 -> V=1.0, theta=0.0
% INFO    : Bus 85133	: V=0.9841518, theta=-54.114444 -> V=1.0, theta=0.0
% INFO    : Bus 85134	: V=0.9930819, theta=-53.124036 -> V=1.0, theta=0.0
% INFO    : Bus 85135	: V=0.9828991, theta=-54.168238 -> V=1.0, theta=0.0
% INFO    : Bus 85136	: V=0.9795246, theta=-54.359339 -> V=1.0, theta=0.0
% INFO    : Bus 85137	: V=0.9775587, theta=-54.541182 -> V=1.0, theta=0.0
% INFO    : Bus 85138	: V=0.9740455, theta=-55.21572 -> V=1.0, theta=0.0
% INFO    : Bus 85139	: V=0.97013, theta=-55.453943 -> V=1.0, theta=0.0
% INFO    : Bus 85140	: V=0.970389, theta=-55.459873 -> V=1.0, theta=0.0
% INFO    : Bus 85141	: V=0.9612023, theta=-56.382156 -> V=1.0, theta=0.0
% INFO    : Bus 85142	: V=0.9608398, theta=-56.599559 -> V=1.0, theta=0.0
% INFO    : Bus 85143	: V=0.9616318, theta=-56.5467 -> V=1.0, theta=0.0
% INFO    : Bus 85144	: V=0.9644361, theta=-56.113952 -> V=1.0, theta=0.0
% INFO    : Bus 85145	: V=0.9616228, theta=-56.311876 -> V=1.0, theta=0.0
% INFO    : Bus 85146	: V=0.9535552, theta=-57.345429 -> V=1.0, theta=0.0
% INFO    : Bus 85147	: V=0.9566066, theta=-56.726052 -> V=1.0, theta=0.0
% INFO    : Bus 85148	: V=0.9559759, theta=-56.844465 -> V=1.0, theta=0.0
% INFO    : Bus 85149	: V=0.9557168, theta=-56.731848 -> V=1.0, theta=0.0
% INFO    : Bus 85150	: V=0.9574857, theta=-56.705615 -> V=1.0, theta=0.0
% INFO    : Bus 85151	: V=0.9757575, theta=-56.329677 -> V=1.0, theta=0.0
% INFO    : Bus 85152	: V=0.9810931, theta=-54.364249 -> V=1.0, theta=0.0
% INFO    : Bus 85153	: V=0.976305, theta=-54.898952 -> V=1.0, theta=0.0
% INFO    : Bus 85154	: V=0.9636625, theta=-92.055348 -> V=1.0, theta=0.0
% INFO    : Bus 85155	: V=0.9877386, theta=-89.459592 -> V=1.0, theta=0.0
% INFO    : Bus 85156	: V=0.9864699, theta=-89.751909 -> V=1.0, theta=0.0
% INFO    : Bus 85157	: V=0.9736911, theta=-90.764162 -> V=1.0, theta=0.0
% INFO    : Bus 85158	: V=0.9612043, theta=-92.149483 -> V=1.0, theta=0.0
% INFO    : Bus 85159	: V=0.9621717, theta=-92.204756 -> V=1.0, theta=0.0
% INFO    : Bus 85160	: V=0.967741, theta=-91.957715 -> V=1.0, theta=0.0
% INFO    : Bus 85161	: V=0.9642462, theta=-91.82387 -> V=1.0, theta=0.0
% INFO    : Bus 85162	: V=0.9812665, theta=-90.090013 -> V=1.0, theta=0.0
% INFO    : Bus 85163	: V=0.9861179, theta=-89.646683 -> V=1.0, theta=0.0
% INFO    : Bus 85164	: V=1.0047473, theta=-88.260308 -> V=1.0, theta=0.0
% INFO    : Bus 85165	: V=0.9577207, theta=-56.432411 -> V=1.0, theta=0.0
% INFO    : Bus 85166	: V=0.9579718, theta=-56.404015 -> V=1.0, theta=0.0
% INFO    : Bus 85167	: V=0.9562682, theta=-56.59309 -> V=1.0, theta=0.0
% INFO    : Bus 85168	: V=0.9560369, theta=-56.473755 -> V=1.0, theta=0.0
% INFO    : Bus 85169	: V=0.9560538, theta=-56.536062 -> V=1.0, theta=0.0
% INFO    : Bus 85170	: V=0.9581569, theta=-56.314838 -> V=1.0, theta=0.0
% INFO    : Bus 85171	: V=0.9580993, theta=-56.015626 -> V=1.0, theta=0.0
% INFO    : Bus 85172	: V=0.9625579, theta=-73.929042 -> V=1.0, theta=0.0
% INFO    : Bus 85173	: V=0.9621284, theta=-71.721373 -> V=1.0, theta=0.0
% INFO    : Bus 85174	: V=0.9633116, theta=-76.607475 -> V=1.0, theta=0.0
% INFO    : Bus 85175	: V=0.9625422, theta=-72.041634 -> V=1.0, theta=0.0
% INFO    : Bus 85176	: V=0.9600573, theta=-73.967204 -> V=1.0, theta=0.0
% INFO    : Bus 85177	: V=0.9690248, theta=-75.371174 -> V=1.0, theta=0.0
% INFO    : Bus 85178	: V=0.9877627, theta=-58.269054 -> V=1.0, theta=0.0
% INFO    : Bus 85179	: V=0.9550064, theta=-45.535522 -> V=1.0, theta=0.0
% INFO    : Bus 85180	: V=1.0002266, theta=-45.792214 -> V=1.0, theta=0.0
% INFO    : Bus 85181	: V=1.0090713, theta=-44.998448 -> V=1.0, theta=0.0
% INFO    : Bus 85182	: V=0.9970933, theta=-36.838915 -> V=1.0, theta=0.0
% INFO    : Bus 85183	: V=0.9572592, theta=-47.419293 -> V=1.0, theta=0.0
% INFO    : Bus 85184	: V=0.9752528, theta=-54.957998 -> V=1.0, theta=0.0
% INFO    : Bus 85185	: V=0.9756934, theta=-55.047223 -> V=1.0, theta=0.0
% INFO    : Bus 85186	: V=0.9773518, theta=-55.041704 -> V=1.0, theta=0.0
% INFO    : Bus 85187	: V=0.9942735, theta=-53.520181 -> V=1.0, theta=0.0
% INFO    : Bus 85188	: V=0.9938425, theta=-53.51907 -> V=1.0, theta=0.0
% INFO    : Bus 85189	: V=0.9945106, theta=-53.515636 -> V=1.0, theta=0.0
% INFO    : Bus 85190	: V=0.9945014, theta=-53.582973 -> V=1.0, theta=0.0
% INFO    : Bus 85191	: V=0.9942405, theta=-53.615154 -> V=1.0, theta=0.0
% INFO    : Bus 85192	: V=0.9914151, theta=-53.705755 -> V=1.0, theta=0.0
% INFO    : Bus 85193	: V=0.9864327, theta=-54.476969 -> V=1.0, theta=0.0
% INFO    : Bus 85194	: V=0.9877314, theta=-54.415918 -> V=1.0, theta=0.0
% INFO    : Bus 85195	: V=0.9875645, theta=-54.255878 -> V=1.0, theta=0.0
% INFO    : Bus 85196	: V=0.9837188, theta=-54.587371 -> V=1.0, theta=0.0
% INFO    : Bus 85197	: V=0.978819, theta=-54.822483 -> V=1.0, theta=0.0
% INFO    : Bus 85198	: V=0.9921878, theta=-53.730832 -> V=1.0, theta=0.0
% INFO    : Bus 85199	: V=0.9876811, theta=-54.259276 -> V=1.0, theta=0.0
% INFO    : Bus 85200	: V=0.9883573, theta=-54.209074 -> V=1.0, theta=0.0
% INFO    : Bus 85201	: V=0.9900601, theta=-54.04493 -> V=1.0, theta=0.0
% INFO    : Bus 85202	: V=0.990124, theta=-54.044488 -> V=1.0, theta=0.0
% INFO    : Bus 85203	: V=0.9879078, theta=-54.234198 -> V=1.0, theta=0.0
% INFO    : Bus 85204	: V=0.9911462, theta=-53.897333 -> V=1.0, theta=0.0
% INFO    : Bus 85205	: V=0.9911742, theta=-53.896162 -> V=1.0, theta=0.0
% INFO    : Bus 85206	: V=0.9911476, theta=-53.941056 -> V=1.0, theta=0.0
% INFO    : Bus 85207	: V=0.9917966, theta=-53.917708 -> V=1.0, theta=0.0
% INFO    : Bus 85208	: V=0.9840245, theta=-54.427424 -> V=1.0, theta=0.0
% INFO    : Bus 85209	: V=0.9697588, theta=-48.735979 -> V=1.0, theta=0.0
% INFO    : Bus 85210	: V=0.9729757, theta=-48.487654 -> V=1.0, theta=0.0
% INFO    : Bus 85211	: V=0.967088, theta=-49.003609 -> V=1.0, theta=0.0
% INFO    : Bus 85212	: V=0.964973, theta=-49.493813 -> V=1.0, theta=0.0
% INFO    : Bus 85213	: V=0.9626629, theta=-43.881723 -> V=1.0, theta=0.0
% INFO    : Bus 85214	: V=0.9632053, theta=-47.705059 -> V=1.0, theta=0.0
% INFO    : Bus 85215	: V=0.9623378, theta=-45.803198 -> V=1.0, theta=0.0
% INFO    : Bus 85216	: V=0.9736236, theta=-51.908485 -> V=1.0, theta=0.0
% INFO    : Bus 85217	: V=0.9723085, theta=-52.031691 -> V=1.0, theta=0.0
% INFO    : Bus 85218	: V=0.9703597, theta=-52.607817 -> V=1.0, theta=0.0
% INFO    : Bus 85219	: V=0.9733067, theta=-51.933521 -> V=1.0, theta=0.0
% INFO    : Bus 85220	: V=0.9735879, theta=-51.885011 -> V=1.0, theta=0.0
% INFO    : Bus 85221	: V=0.9756115, theta=-52.348738 -> V=1.0, theta=0.0
% INFO    : Bus 85222	: V=0.9764249, theta=-52.070013 -> V=1.0, theta=0.0
% INFO    : Bus 85223	: V=0.9788311, theta=-51.586112 -> V=1.0, theta=0.0
% INFO    : Bus 85224	: V=0.9832026, theta=-51.326417 -> V=1.0, theta=0.0
% INFO    : Bus 85225	: V=0.9826319, theta=-51.475482 -> V=1.0, theta=0.0
% INFO    : Bus 85226	: V=0.9821936, theta=-51.514074 -> V=1.0, theta=0.0
% INFO    : Bus 85227	: V=0.9859652, theta=-51.070714 -> V=1.0, theta=0.0
% INFO    : Bus 85228	: V=0.9837393, theta=-51.312847 -> V=1.0, theta=0.0
% INFO    : Bus 85229	: V=0.9843713, theta=-51.18137 -> V=1.0, theta=0.0
% INFO    : Bus 85230	: V=0.9696206, theta=-51.75574 -> V=1.0, theta=0.0
% INFO    : Bus 85231	: V=0.9915443, theta=-49.895058 -> V=1.0, theta=0.0
% INFO    : Bus 85232	: V=0.9925315, theta=-49.851442 -> V=1.0, theta=0.0
% INFO    : Bus 85233	: V=0.9817666, theta=-51.185624 -> V=1.0, theta=0.0
% INFO    : Bus 85234	: V=0.9927911, theta=-50.454149 -> V=1.0, theta=0.0
% INFO    : Bus 85235	: V=0.9929828, theta=-50.437547 -> V=1.0, theta=0.0
% INFO    : Bus 85236	: V=0.9915244, theta=-50.542372 -> V=1.0, theta=0.0
% INFO    : Bus 85237	: V=0.9859495, theta=-51.069864 -> V=1.0, theta=0.0
% INFO    : Bus 85238	: V=0.9962366, theta=-50.247671 -> V=1.0, theta=0.0
% INFO    : Bus 85239	: V=0.9933036, theta=-50.634811 -> V=1.0, theta=0.0
% INFO    : Bus 85240	: V=0.9867035, theta=-51.056219 -> V=1.0, theta=0.0
% INFO    : Bus 85241	: V=0.9810512, theta=-51.66518 -> V=1.0, theta=0.0
% INFO    : Bus 85242	: V=0.9943252, theta=-50.221579 -> V=1.0, theta=0.0
% INFO    : Bus 85243	: V=0.9990298, theta=-49.459782 -> V=1.0, theta=0.0
% INFO    : Bus 85244	: V=0.9914181, theta=-50.133267 -> V=1.0, theta=0.0
% INFO    : Bus 85245	: V=0.9877664, theta=-50.812536 -> V=1.0, theta=0.0
% INFO    : Bus 85246	: V=0.9968277, theta=-50.185448 -> V=1.0, theta=0.0
% INFO    : Bus 85247	: V=0.9954525, theta=-50.544349 -> V=1.0, theta=0.0
% INFO    : Bus 85248	: V=0.9855833, theta=-51.079893 -> V=1.0, theta=0.0
% INFO    : Bus 85249	: V=0.9929863, theta=-50.70713 -> V=1.0, theta=0.0
% INFO    : Bus 85250	: V=0.9931593, theta=-50.89173 -> V=1.0, theta=0.0
% INFO    : Bus 85251	: V=0.9906294, theta=-50.914433 -> V=1.0, theta=0.0
% INFO    : Bus 85252	: V=0.9941394, theta=-50.701692 -> V=1.0, theta=0.0
% INFO    : Bus 85253	: V=0.9953245, theta=-50.423875 -> V=1.0, theta=0.0
% INFO    : Bus 85254	: V=0.995686, theta=-50.887983 -> V=1.0, theta=0.0
% INFO    : Bus 85255	: V=0.9962169, theta=-50.076171 -> V=1.0, theta=0.0
% INFO    : Bus 85256	: V=0.9755203, theta=-50.888383 -> V=1.0, theta=0.0
% INFO    : Bus 85257	: V=0.9681177, theta=-51.342929 -> V=1.0, theta=0.0
% INFO    : Bus 85258	: V=0.9557784, theta=-55.077137 -> V=1.0, theta=0.0
% INFO    : Bus 85259	: V=0.9534115, theta=-54.728377 -> V=1.0, theta=0.0
% INFO    : Bus 85260	: V=0.9649372, theta=-52.32273 -> V=1.0, theta=0.0
% INFO    : Bus 85261	: V=0.9591282, theta=-52.577122 -> V=1.0, theta=0.0
% INFO    : Bus 85262	: V=0.9692789, theta=-51.509555 -> V=1.0, theta=0.0
% INFO    : Bus 85263	: V=0.9782806, theta=-51.545751 -> V=1.0, theta=0.0
% INFO    : Bus 85264	: V=0.9817017, theta=-50.88622 -> V=1.0, theta=0.0
% INFO    : Bus 85265	: V=0.9612597, theta=-53.516185 -> V=1.0, theta=0.0
% INFO    : Bus 85266	: V=0.9556068, theta=-53.745165 -> V=1.0, theta=0.0
% INFO    : Bus 85267	: V=0.9606298, theta=-53.295199 -> V=1.0, theta=0.0
% INFO    : Bus 85268	: V=0.9653257, theta=-52.579582 -> V=1.0, theta=0.0
% INFO    : Bus 85269	: V=0.9598167, theta=-54.056549 -> V=1.0, theta=0.0
% INFO    : Bus 85270	: V=0.9599579, theta=-53.827984 -> V=1.0, theta=0.0
% INFO    : Bus 85271	: V=0.9574316, theta=-54.619215 -> V=1.0, theta=0.0
% INFO    : Bus 85272	: V=0.958719, theta=-54.17615 -> V=1.0, theta=0.0
% INFO    : Bus 85273	: V=0.9636113, theta=-53.4362 -> V=1.0, theta=0.0
% INFO    : Bus 85274	: V=0.9618833, theta=-54.190312 -> V=1.0, theta=0.0
% INFO    : Bus 85275	: V=0.9984268, theta=-50.011573 -> V=1.0, theta=0.0
% INFO    : Bus 85276	: V=0.9874211, theta=-51.451634 -> V=1.0, theta=0.0
% INFO    : Bus 85277	: V=0.9872026, theta=-51.475434 -> V=1.0, theta=0.0
% INFO    : Bus 85278	: V=0.9703937, theta=-53.390694 -> V=1.0, theta=0.0
% INFO    : Bus 85279	: V=0.9705958, theta=-53.39221 -> V=1.0, theta=0.0
% INFO    : Bus 85280	: V=0.9763837, theta=-52.401046 -> V=1.0, theta=0.0
% INFO    : Bus 85281	: V=0.9719399, theta=-53.153454 -> V=1.0, theta=0.0
% INFO    : Bus 85282	: V=0.9721807, theta=-53.115715 -> V=1.0, theta=0.0
% INFO    : Bus 85283	: V=0.9703808, theta=-53.32148 -> V=1.0, theta=0.0
% INFO    : Bus 85284	: V=0.9708081, theta=-53.254407 -> V=1.0, theta=0.0
% INFO    : Bus 85285	: V=0.97246, theta=-53.300665 -> V=1.0, theta=0.0
% INFO    : Bus 85286	: V=0.9743565, theta=-52.600123 -> V=1.0, theta=0.0
% INFO    : Bus 85287	: V=0.9844002, theta=-50.671207 -> V=1.0, theta=0.0
% INFO    : Bus 85288	: V=0.9715474, theta=-51.275458 -> V=1.0, theta=0.0
% INFO    : Bus 85289	: V=0.9733712, theta=-50.549193 -> V=1.0, theta=0.0
% INFO    : Bus 85290	: V=0.9843846, theta=-50.500219 -> V=1.0, theta=0.0
% INFO    : Bus 85291	: V=0.9852663, theta=-50.261899 -> V=1.0, theta=0.0
% INFO    : Bus 85292	: V=0.9736258, theta=-50.721935 -> V=1.0, theta=0.0
% INFO    : Bus 85293	: V=0.9707931, theta=-50.576994 -> V=1.0, theta=0.0
% INFO    : Bus 85294	: V=0.9711519, theta=-50.568432 -> V=1.0, theta=0.0
% INFO    : Bus 85295	: V=0.9670374, theta=-50.816628 -> V=1.0, theta=0.0
% INFO    : Bus 85296	: V=0.9776671, theta=-50.265851 -> V=1.0, theta=0.0
% INFO    : Bus 85297	: V=0.9786177, theta=-49.489911 -> V=1.0, theta=0.0
% INFO    : Bus 85298	: V=0.9766717, theta=-50.283135 -> V=1.0, theta=0.0
% INFO    : Bus 85299	: V=0.9834394, theta=-49.921604 -> V=1.0, theta=0.0
% INFO    : Bus 85300	: V=0.980656, theta=-50.15855 -> V=1.0, theta=0.0
% INFO    : Bus 85301	: V=0.975043, theta=-50.512041 -> V=1.0, theta=0.0
% INFO    : Bus 85302	: V=0.9794951, theta=-50.210414 -> V=1.0, theta=0.0
% INFO    : Bus 85303	: V=0.9848123, theta=-49.416421 -> V=1.0, theta=0.0
% INFO    : Bus 85304	: V=0.9892139, theta=-48.773482 -> V=1.0, theta=0.0
% INFO    : Bus 85305	: V=0.9895225, theta=-48.721473 -> V=1.0, theta=0.0
% INFO    : Bus 85306	: V=0.9819208, theta=-50.85981 -> V=1.0, theta=0.0
% INFO    : Bus 85307	: V=0.9813279, theta=-50.428075 -> V=1.0, theta=0.0
% INFO    : Bus 85308	: V=0.9991262, theta=-48.705326 -> V=1.0, theta=0.0
% INFO    : Bus 85309	: V=0.9841816, theta=-49.865673 -> V=1.0, theta=0.0
% INFO    : Bus 85310	: V=0.9852726, theta=-49.456605 -> V=1.0, theta=0.0
% INFO    : Bus 85311	: V=1.0022484, theta=-47.92442 -> V=1.0, theta=0.0
% INFO    : Bus 85312	: V=0.9982093, theta=-48.477367 -> V=1.0, theta=0.0
% INFO    : Bus 85313	: V=1.0137745, theta=-45.208228 -> V=1.0, theta=0.0
% INFO    : Bus 85314	: V=0.9890867, theta=-49.331664 -> V=1.0, theta=0.0
% INFO    : Bus 85315	: V=0.9914673, theta=-48.355932 -> V=1.0, theta=0.0
% INFO    : Bus 85316	: V=0.9900897, theta=-49.241152 -> V=1.0, theta=0.0
% INFO    : Bus 85317	: V=0.9926645, theta=-48.698695 -> V=1.0, theta=0.0
% INFO    : Bus 85318	: V=0.9876999, theta=-48.980917 -> V=1.0, theta=0.0
% INFO    : Bus 85319	: V=0.9894628, theta=-48.89735 -> V=1.0, theta=0.0
% INFO    : Bus 85320	: V=0.984199, theta=-49.416177 -> V=1.0, theta=0.0
% INFO    : Bus 85321	: V=1.007194, theta=-46.454619 -> V=1.0, theta=0.0
% INFO    : Bus 85322	: V=0.995283, theta=-47.957993 -> V=1.0, theta=0.0
% INFO    : Bus 85323	: V=0.9860609, theta=-49.706412 -> V=1.0, theta=0.0
% INFO    : Bus 85324	: V=0.9946604, theta=-48.407767 -> V=1.0, theta=0.0
% INFO    : Bus 85325	: V=0.9974929, theta=-48.293634 -> V=1.0, theta=0.0
% INFO    : Bus 85326	: V=0.9955065, theta=-48.780793 -> V=1.0, theta=0.0
% INFO    : Bus 85327	: V=1.0021018, theta=-48.189457 -> V=1.0, theta=0.0
% INFO    : Bus 85328	: V=1.0041264, theta=-47.883981 -> V=1.0, theta=0.0
% INFO    : Bus 85329	: V=0.9991634, theta=-48.36587 -> V=1.0, theta=0.0
% INFO    : Bus 85330	: V=1.000871, theta=-48.117152 -> V=1.0, theta=0.0
% INFO    : Bus 85331	: V=1.002555, theta=-48.168846 -> V=1.0, theta=0.0
% INFO    : Bus 85332	: V=0.9897802, theta=-48.984971 -> V=1.0, theta=0.0
% INFO    : Bus 85333	: V=0.9964333, theta=-50.263991 -> V=1.0, theta=0.0
% INFO    : Bus 85334	: V=0.994068, theta=-50.629605 -> V=1.0, theta=0.0
% INFO    : Bus 85335	: V=0.9323458, theta=-85.903802 -> V=1.0, theta=0.0
% INFO    : Bus 85336	: V=1.0026998, theta=-34.437866 -> V=1.0, theta=0.0
% INFO    : Bus 85337	: V=0.9962963, theta=-35.390239 -> V=1.0, theta=0.0
% INFO    : Bus 85338	: V=0.9927163, theta=-35.664957 -> V=1.0, theta=0.0
% INFO    : Bus 85339	: V=0.9922619, theta=-35.329967 -> V=1.0, theta=0.0
% INFO    : Bus 85340	: V=0.9971392, theta=-34.89192 -> V=1.0, theta=0.0
% INFO    : Bus 85341	: V=0.997221, theta=-34.554251 -> V=1.0, theta=0.0
% INFO    : Bus 85342	: V=0.9947112, theta=-35.099543 -> V=1.0, theta=0.0
% INFO    : Bus 85343	: V=0.9974398, theta=-34.486287 -> V=1.0, theta=0.0
% INFO    : Bus 85344	: V=0.994411, theta=-34.730972 -> V=1.0, theta=0.0
% INFO    : Bus 85345	: V=0.9884513, theta=-37.324911 -> V=1.0, theta=0.0
% INFO    : Bus 85346	: V=0.9823654, theta=-38.209129 -> V=1.0, theta=0.0
% INFO    : Bus 85347	: V=0.9773124, theta=-38.622713 -> V=1.0, theta=0.0
% INFO    : Bus 85348	: V=0.981677, theta=-38.482961 -> V=1.0, theta=0.0
% INFO    : Bus 85349	: V=0.9754715, theta=-38.949192 -> V=1.0, theta=0.0
% INFO    : Bus 85350	: V=1.0043844, theta=-33.935372 -> V=1.0, theta=0.0
% INFO    : Bus 85351	: V=1.0032738, theta=-34.055336 -> V=1.0, theta=0.0
% INFO    : Bus 85352	: V=0.934331, theta=-82.430053 -> V=1.0, theta=0.0
% INFO    : Bus 85353	: V=0.9414513, theta=-84.406536 -> V=1.0, theta=0.0
% INFO    : Bus 85354	: V=0.9443295, theta=-82.717682 -> V=1.0, theta=0.0
% INFO    : Bus 85355	: V=0.9732007, theta=-77.221801 -> V=1.0, theta=0.0
% INFO    : Bus 85356	: V=0.9519875, theta=-79.585883 -> V=1.0, theta=0.0
% INFO    : Bus 85357	: V=0.9698618, theta=-67.405966 -> V=1.0, theta=0.0
% INFO    : Bus 85358	: V=0.9907933, theta=-67.169141 -> V=1.0, theta=0.0
% INFO    : Bus 85359	: V=0.9850046, theta=-50.133462 -> V=1.0, theta=0.0
% INFO    : Bus 85360	: V=0.9617428, theta=-53.819365 -> V=1.0, theta=0.0
% INFO    : Bus 85361	: V=0.97109, theta=-53.338529 -> V=1.0, theta=0.0
% INFO    : Bus 85362	: V=0.9592003, theta=-54.628795 -> V=1.0, theta=0.0
% INFO    : Bus 85363	: V=0.9597295, theta=-55.486573 -> V=1.0, theta=0.0
% INFO    : Bus 85364	: V=0.9555911, theta=-55.757607 -> V=1.0, theta=0.0
% INFO    : Bus 85365	: V=0.9540275, theta=-55.684638 -> V=1.0, theta=0.0
% INFO    : Bus 85366	: V=0.9536717, theta=-55.665841 -> V=1.0, theta=0.0
% INFO    : Bus 85367	: V=0.9570047, theta=-54.784271 -> V=1.0, theta=0.0
% INFO    : Bus 85368	: V=0.9680435, theta=-50.86849 -> V=1.0, theta=0.0
% INFO    : Bus 85369	: V=0.9593713, theta=-54.099084 -> V=1.0, theta=0.0
% INFO    : Bus 85370	: V=0.9566081, theta=-53.188402 -> V=1.0, theta=0.0
% INFO    : Bus 85371	: V=0.9537707, theta=-55.477654 -> V=1.0, theta=0.0
% INFO    : Bus 85372	: V=0.9537856, theta=-55.390113 -> V=1.0, theta=0.0
% INFO    : Bus 85373	: V=0.9557055, theta=-54.914376 -> V=1.0, theta=0.0
% INFO    : Bus 85374	: V=0.966316, theta=-52.96136 -> V=1.0, theta=0.0
% INFO    : Bus 85375	: V=0.9565249, theta=-55.206897 -> V=1.0, theta=0.0
% INFO    : Bus 85376	: V=0.9675016, theta=-52.935235 -> V=1.0, theta=0.0
% INFO    : Bus 85377	: V=0.9672532, theta=-52.706079 -> V=1.0, theta=0.0
% INFO    : Bus 85378	: V=0.9567492, theta=-53.47555 -> V=1.0, theta=0.0
% INFO    : Bus 85379	: V=0.9667158, theta=-52.411191 -> V=1.0, theta=0.0
% INFO    : Bus 85380	: V=0.9640854, theta=-52.175207 -> V=1.0, theta=0.0
% INFO    : Bus 85381	: V=1.0039029, theta=-48.34041 -> V=1.0, theta=0.0
% INFO    : Bus 85382	: V=0.9994892, theta=-48.9298 -> V=1.0, theta=0.0
% INFO    : Bus 85383	: V=0.9903844, theta=-49.410292 -> V=1.0, theta=0.0
% INFO    : Bus 85384	: V=0.9982351, theta=-48.789408 -> V=1.0, theta=0.0
% INFO    : Bus 85385	: V=0.9839555, theta=-50.243518 -> V=1.0, theta=0.0
% INFO    : Bus 85386	: V=0.9823248, theta=-50.367094 -> V=1.0, theta=0.0
% INFO    : Bus 85387	: V=0.967397, theta=-53.363066 -> V=1.0, theta=0.0
% INFO    : Bus 85388	: V=0.9969921, theta=-48.918876 -> V=1.0, theta=0.0
% INFO    : Bus 85389	: V=0.9849943, theta=-50.4401 -> V=1.0, theta=0.0
% INFO    : Bus 85390	: V=0.9772199, theta=-51.364898 -> V=1.0, theta=0.0
% INFO    : Bus 85391	: V=0.9800857, theta=-50.922547 -> V=1.0, theta=0.0
% INFO    : Bus 85392	: V=0.967903, theta=-52.447414 -> V=1.0, theta=0.0
% INFO    : Bus 85393	: V=0.9661651, theta=-52.755627 -> V=1.0, theta=0.0
% INFO    : Bus 85394	: V=0.9665583, theta=-53.58134 -> V=1.0, theta=0.0
% INFO    : Bus 85395	: V=0.9642456, theta=-53.206751 -> V=1.0, theta=0.0
% INFO    : Bus 85396	: V=0.9536799, theta=-55.070372 -> V=1.0, theta=0.0
% INFO    : Bus 85397	: V=0.9691648, theta=-52.360648 -> V=1.0, theta=0.0
% INFO    : Bus 85398	: V=0.9809939, theta=-50.782712 -> V=1.0, theta=0.0
% INFO    : Bus 85399	: V=0.9778394, theta=-51.274165 -> V=1.0, theta=0.0
% INFO    : Bus 85400	: V=0.9587454, theta=-54.217519 -> V=1.0, theta=0.0
% INFO    : Bus 85401	: V=0.9634337, theta=-53.193437 -> V=1.0, theta=0.0
% INFO    : Bus 85402	: V=0.9614753, theta=-54.023007 -> V=1.0, theta=0.0
% INFO    : Bus 85403	: V=0.9563342, theta=-54.422334 -> V=1.0, theta=0.0
% INFO    : Bus 85404	: V=0.9607487, theta=-53.664067 -> V=1.0, theta=0.0
% INFO    : Bus 85405	: V=0.9754251, theta=-51.291112 -> V=1.0, theta=0.0
% INFO    : Bus 85406	: V=0.9860988, theta=-50.366641 -> V=1.0, theta=0.0
% INFO    : Bus 85407	: V=0.9879971, theta=-50.247358 -> V=1.0, theta=0.0
% INFO    : Bus 85408	: V=0.9771933, theta=-51.271812 -> V=1.0, theta=0.0
% INFO    : Bus 85409	: V=0.9976793, theta=-48.313699 -> V=1.0, theta=0.0
% INFO    : Bus 85410	: V=0.9945692, theta=-49.047689 -> V=1.0, theta=0.0
% INFO    : Bus 85411	: V=0.9661391, theta=-53.648748 -> V=1.0, theta=0.0
% INFO    : Bus 85412	: V=0.9761173, theta=-51.097433 -> V=1.0, theta=0.0
% INFO    : Bus 85413	: V=0.9772909, theta=-50.809503 -> V=1.0, theta=0.0
% INFO    : Bus 85414	: V=0.9882853, theta=-49.770342 -> V=1.0, theta=0.0
% INFO    : Bus 85415	: V=0.9847732, theta=-49.955514 -> V=1.0, theta=0.0
% INFO    : Bus 85416	: V=0.9726583, theta=-50.648124 -> V=1.0, theta=0.0
% INFO    : Bus 85417	: V=0.966481, theta=-51.169298 -> V=1.0, theta=0.0
% INFO    : Bus 85418	: V=0.9645337, theta=-53.749938 -> V=1.0, theta=0.0
% INFO    : Bus 85419	: V=0.9647271, theta=-53.488152 -> V=1.0, theta=0.0
% INFO    : Bus 85420	: V=0.9589349, theta=-54.662676 -> V=1.0, theta=0.0
% INFO    : Bus 85421	: V=0.9538757, theta=-55.621888 -> V=1.0, theta=0.0
% INFO    : Bus 85422	: V=0.9760819, theta=-50.858159 -> V=1.0, theta=0.0
% INFO    : Bus 85423	: V=0.9670243, theta=-51.963496 -> V=1.0, theta=0.0
% INFO    : Bus 85424	: V=0.9595341, theta=-71.864181 -> V=1.0, theta=0.0
% INFO    : Bus 85425	: V=0.9600317, theta=-71.965383 -> V=1.0, theta=0.0
% INFO    : Bus 85426	: V=0.9648262, theta=-71.567 -> V=1.0, theta=0.0
% INFO    : Bus 85427	: V=0.9637981, theta=-71.7288 -> V=1.0, theta=0.0
% INFO    : Bus 85428	: V=0.9646306, theta=-71.782692 -> V=1.0, theta=0.0
% INFO    : Bus 85429	: V=0.9669374, theta=-71.542585 -> V=1.0, theta=0.0
% INFO    : Bus 85430	: V=0.9842919, theta=-70.040642 -> V=1.0, theta=0.0
% INFO    : Bus 85431	: V=0.9708542, theta=-71.319011 -> V=1.0, theta=0.0
% INFO    : Bus 85432	: V=0.9716655, theta=-71.213306 -> V=1.0, theta=0.0
% INFO    : Bus 85433	: V=0.9689829, theta=-71.264444 -> V=1.0, theta=0.0
% INFO    : Bus 85434	: V=0.973593, theta=-71.099809 -> V=1.0, theta=0.0
% INFO    : Bus 85435	: V=0.9604122, theta=-71.238993 -> V=1.0, theta=0.0
% INFO    : Bus 85436	: V=0.9595672, theta=-71.295709 -> V=1.0, theta=0.0
% INFO    : Bus 85437	: V=0.9638581, theta=-71.563236 -> V=1.0, theta=0.0
% INFO    : Bus 85438	: V=0.9602849, theta=-71.717873 -> V=1.0, theta=0.0
% INFO    : Bus 85439	: V=0.9611729, theta=-71.489023 -> V=1.0, theta=0.0
% INFO    : Bus 85440	: V=0.9750925, theta=-69.618947 -> V=1.0, theta=0.0
% INFO    : Bus 85441	: V=0.971067, theta=-69.779838 -> V=1.0, theta=0.0
% INFO    : Bus 85442	: V=0.9649858, theta=-70.825717 -> V=1.0, theta=0.0
% INFO    : Bus 85443	: V=0.9813129, theta=-55.968122 -> V=1.0, theta=0.0
% INFO    : Bus 85444	: V=0.9742308, theta=-58.022907 -> V=1.0, theta=0.0
% INFO    : Bus 85445	: V=0.9858665, theta=-62.160124 -> V=1.0, theta=0.0
% INFO    : Bus 85446	: V=0.9614864, theta=-52.228524 -> V=1.0, theta=0.0
% INFO    : Bus 85447	: V=0.9625623, theta=-52.180149 -> V=1.0, theta=0.0
% INFO    : Bus 85448	: V=0.9675984, theta=-51.785557 -> V=1.0, theta=0.0
% INFO    : Bus 85449	: V=0.9762549, theta=-51.047195 -> V=1.0, theta=0.0
% INFO    : Bus 85450	: V=0.9838311, theta=-49.799623 -> V=1.0, theta=0.0
% INFO    : Bus 85451	: V=0.9772734, theta=-51.017588 -> V=1.0, theta=0.0
% INFO    : Bus 85452	: V=0.9993369, theta=-47.471413 -> V=1.0, theta=0.0
% INFO    : Bus 85453	: V=0.9648004, theta=-51.928872 -> V=1.0, theta=0.0
% INFO    : Bus 85454	: V=0.9756226, theta=-51.344334 -> V=1.0, theta=0.0
% INFO    : Bus 85455	: V=0.991674, theta=-48.745495 -> V=1.0, theta=0.0
% INFO    : Bus 85456	: V=0.9843159, theta=-50.179875 -> V=1.0, theta=0.0
% INFO    : Bus 85457	: V=0.9807893, theta=-50.508875 -> V=1.0, theta=0.0
% INFO    : Bus 85458	: V=0.9833113, theta=-50.217458 -> V=1.0, theta=0.0
% INFO    : Bus 85459	: V=0.994258, theta=-48.551571 -> V=1.0, theta=0.0
% INFO    : Bus 85460	: V=1.000409, theta=-47.968038 -> V=1.0, theta=0.0
% INFO    : Bus 85461	: V=0.9645954, theta=-57.235163 -> V=1.0, theta=0.0
% INFO    : Bus 85462	: V=0.9777106, theta=-56.46197 -> V=1.0, theta=0.0
% INFO    : Bus 85463	: V=0.9638425, theta=-55.523673 -> V=1.0, theta=0.0
% INFO    : Bus 85464	: V=0.9689799, theta=-54.086689 -> V=1.0, theta=0.0
% INFO    : Bus 85465	: V=0.9565481, theta=-55.928942 -> V=1.0, theta=0.0
% INFO    : Bus 85466	: V=0.956671, theta=-57.657316 -> V=1.0, theta=0.0
% INFO    : Bus 85467	: V=0.9593815, theta=-57.431362 -> V=1.0, theta=0.0
% INFO    : Bus 85468	: V=0.9662303, theta=-56.220936 -> V=1.0, theta=0.0
% INFO    : Bus 85469	: V=0.9660672, theta=-56.405638 -> V=1.0, theta=0.0
% INFO    : Bus 85470	: V=0.9567729, theta=-57.853489 -> V=1.0, theta=0.0
% INFO    : Bus 85471	: V=0.9543118, theta=-57.264383 -> V=1.0, theta=0.0
% INFO    : Bus 85472	: V=0.9669915, theta=-56.841827 -> V=1.0, theta=0.0
% INFO    : Bus 85473	: V=0.9633867, theta=-57.242549 -> V=1.0, theta=0.0
% INFO    : Bus 85474	: V=0.95451, theta=-57.912818 -> V=1.0, theta=0.0
% INFO    : Bus 85475	: V=0.9687786, theta=-56.521883 -> V=1.0, theta=0.0
% INFO    : Bus 85476	: V=0.9692387, theta=-56.630605 -> V=1.0, theta=0.0
% INFO    : Bus 85477	: V=0.9555412, theta=-57.813076 -> V=1.0, theta=0.0
% INFO    : Bus 85478	: V=0.9573317, theta=-57.606366 -> V=1.0, theta=0.0
% INFO    : Bus 85479	: V=0.9560408, theta=-57.803785 -> V=1.0, theta=0.0
% INFO    : Bus 85480	: V=0.957655, theta=-57.335277 -> V=1.0, theta=0.0
% INFO    : Bus 85481	: V=0.9574634, theta=-57.35404 -> V=1.0, theta=0.0
% INFO    : Bus 85482	: V=0.9554667, theta=-57.530764 -> V=1.0, theta=0.0
% INFO    : Bus 85483	: V=0.9572151, theta=-57.678045 -> V=1.0, theta=0.0
% INFO    : Bus 85484	: V=0.9651226, theta=-56.796851 -> V=1.0, theta=0.0
% INFO    : Bus 85485	: V=0.9816142, theta=-55.805277 -> V=1.0, theta=0.0
% INFO    : Bus 85486	: V=0.9888871, theta=-33.770192 -> V=1.0, theta=0.0
% INFO    : Bus 85487	: V=0.9882683, theta=-34.028404 -> V=1.0, theta=0.0
% INFO    : Bus 85488	: V=0.972382, theta=-35.345383 -> V=1.0, theta=0.0
% INFO    : Bus 85489	: V=0.9767624, theta=-35.002813 -> V=1.0, theta=0.0
% INFO    : Bus 85490	: V=0.9685958, theta=-35.480372 -> V=1.0, theta=0.0
% INFO    : Bus 85491	: V=0.9726185, theta=-35.560184 -> V=1.0, theta=0.0
% INFO    : Bus 85492	: V=0.9706197, theta=-35.440278 -> V=1.0, theta=0.0
% INFO    : Bus 85493	: V=0.9714325, theta=-35.391502 -> V=1.0, theta=0.0
% INFO    : Bus 85494	: V=0.9643455, theta=-36.606011 -> V=1.0, theta=0.0
% INFO    : Bus 85495	: V=0.9696586, theta=-36.068779 -> V=1.0, theta=0.0
% INFO    : Bus 85496	: V=0.9683322, theta=-35.643499 -> V=1.0, theta=0.0
% INFO    : Bus 85497	: V=0.9898717, theta=-33.101993 -> V=1.0, theta=0.0
% INFO    : Bus 85498	: V=0.9777744, theta=-43.643534 -> V=1.0, theta=0.0
% INFO    : Bus 85499	: V=0.9735137, theta=-44.239318 -> V=1.0, theta=0.0
% INFO    : Bus 85500	: V=0.97842, theta=-43.417067 -> V=1.0, theta=0.0
% INFO    : Bus 85501	: V=0.9758047, theta=-43.801242 -> V=1.0, theta=0.0
% INFO    : Bus 85502	: V=0.9749627, theta=-43.95089 -> V=1.0, theta=0.0
% INFO    : Bus 85503	: V=0.9739443, theta=-44.043222 -> V=1.0, theta=0.0
% INFO    : Bus 85504	: V=0.9741984, theta=-44.130099 -> V=1.0, theta=0.0
% INFO    : Bus 85505	: V=0.9703712, theta=-44.545866 -> V=1.0, theta=0.0
% INFO    : Bus 85506	: V=0.9679848, theta=-44.895504 -> V=1.0, theta=0.0
% INFO    : Bus 85507	: V=0.9707081, theta=-44.611329 -> V=1.0, theta=0.0
% INFO    : Bus 85508	: V=0.9678849, theta=-45.038594 -> V=1.0, theta=0.0
% INFO    : Bus 85509	: V=0.9705832, theta=-44.672031 -> V=1.0, theta=0.0
% INFO    : Bus 85510	: V=0.9667292, theta=-45.521397 -> V=1.0, theta=0.0
% INFO    : Bus 85511	: V=0.9698514, theta=-44.817888 -> V=1.0, theta=0.0
% INFO    : Bus 85512	: V=0.9732136, theta=-44.486957 -> V=1.0, theta=0.0
% INFO    : Bus 85513	: V=0.9707584, theta=-44.839897 -> V=1.0, theta=0.0
% INFO    : Bus 85514	: V=0.9744518, theta=-44.412235 -> V=1.0, theta=0.0
% INFO    : Bus 85515	: V=0.9734177, theta=-44.624356 -> V=1.0, theta=0.0
% INFO    : Bus 85516	: V=0.969187, theta=-44.674442 -> V=1.0, theta=0.0
% INFO    : Bus 85517	: V=0.9659732, theta=-45.309648 -> V=1.0, theta=0.0
% INFO    : Bus 85518	: V=0.9700742, theta=-44.926888 -> V=1.0, theta=0.0
% INFO    : Bus 85519	: V=0.9654312, theta=-45.583463 -> V=1.0, theta=0.0
% INFO    : Bus 85520	: V=0.9627383, theta=-45.740594 -> V=1.0, theta=0.0
% INFO    : Bus 85521	: V=0.9634853, theta=-45.682237 -> V=1.0, theta=0.0
% INFO    : Bus 85522	: V=0.9677872, theta=-44.892121 -> V=1.0, theta=0.0
% INFO    : Bus 85523	: V=0.9709985, theta=-44.54217 -> V=1.0, theta=0.0
% INFO    : Bus 85524	: V=0.9735563, theta=-44.078008 -> V=1.0, theta=0.0
% INFO    : Bus 85525	: V=0.9731481, theta=-44.299844 -> V=1.0, theta=0.0
% INFO    : Bus 85526	: V=0.9738027, theta=-44.543873 -> V=1.0, theta=0.0
% INFO    : Bus 85527	: V=0.971677, theta=-44.760131 -> V=1.0, theta=0.0
% INFO    : Bus 85528	: V=0.9702489, theta=-45.24096 -> V=1.0, theta=0.0
% INFO    : Bus 85529	: V=0.9665299, theta=-45.524497 -> V=1.0, theta=0.0
% INFO    : Bus 85530	: V=0.9681103, theta=-45.384189 -> V=1.0, theta=0.0
% INFO    : Bus 85531	: V=0.9735706, theta=-44.863386 -> V=1.0, theta=0.0
% INFO    : Bus 85532	: V=0.9791351, theta=-43.436216 -> V=1.0, theta=0.0
% INFO    : Bus 85533	: V=0.9734617, theta=-44.923719 -> V=1.0, theta=0.0
% INFO    : Bus 85534	: V=0.9702535, theta=-44.89273 -> V=1.0, theta=0.0
% INFO    : Bus 85535	: V=0.9703449, theta=-44.874418 -> V=1.0, theta=0.0
% INFO    : Bus 85536	: V=0.9699995, theta=-44.920538 -> V=1.0, theta=0.0
% INFO    : Bus 85537	: V=0.9675786, theta=-45.450851 -> V=1.0, theta=0.0
% INFO    : Bus 85538	: V=0.967035, theta=-45.445626 -> V=1.0, theta=0.0
% INFO    : Bus 85539	: V=0.9690627, theta=-45.206891 -> V=1.0, theta=0.0
% INFO    : Bus 85540	: V=0.9697077, theta=-45.370909 -> V=1.0, theta=0.0
% INFO    : Bus 85541	: V=0.9744862, theta=-45.099317 -> V=1.0, theta=0.0
% INFO    : Bus 85542	: V=0.9707693, theta=-44.912709 -> V=1.0, theta=0.0
% INFO    : Bus 85543	: V=0.9790009, theta=-44.504968 -> V=1.0, theta=0.0
% INFO    : Bus 85544	: V=0.98414, theta=-44.278515 -> V=1.0, theta=0.0
% INFO    : Bus 85545	: V=0.9898727, theta=-43.848318 -> V=1.0, theta=0.0
% INFO    : Bus 85546	: V=0.9833726, theta=-43.541217 -> V=1.0, theta=0.0
% INFO    : Bus 85547	: V=0.9750741, theta=-44.264009 -> V=1.0, theta=0.0
% INFO    : Bus 85548	: V=0.9748032, theta=-43.442452 -> V=1.0, theta=0.0
% INFO    : Bus 85549	: V=0.9765993, theta=-43.606056 -> V=1.0, theta=0.0
% INFO    : Bus 85550	: V=0.9700209, theta=-44.878063 -> V=1.0, theta=0.0
% INFO    : Bus 85551	: V=0.9706607, theta=-44.798573 -> V=1.0, theta=0.0
% INFO    : Bus 85552	: V=0.9700541, theta=-44.659955 -> V=1.0, theta=0.0
% INFO    : Bus 85553	: V=0.9693014, theta=-44.787424 -> V=1.0, theta=0.0
% INFO    : Bus 85554	: V=0.9693193, theta=-44.962284 -> V=1.0, theta=0.0
% INFO    : Bus 85555	: V=0.9666268, theta=-45.150114 -> V=1.0, theta=0.0
% INFO    : Bus 85556	: V=0.9651846, theta=-45.363319 -> V=1.0, theta=0.0
% INFO    : Bus 85557	: V=0.9640928, theta=-45.387469 -> V=1.0, theta=0.0
% INFO    : Bus 85558	: V=0.9745966, theta=-44.565839 -> V=1.0, theta=0.0
% INFO    : Bus 85559	: V=0.9790333, theta=-44.024915 -> V=1.0, theta=0.0
% INFO    : Bus 85560	: V=0.9735697, theta=-44.546359 -> V=1.0, theta=0.0
% INFO    : Bus 85561	: V=0.985894, theta=-42.420284 -> V=1.0, theta=0.0
% INFO    : Bus 85562	: V=0.9786912, theta=-43.876348 -> V=1.0, theta=0.0
% INFO    : Bus 85563	: V=0.9815294, theta=-43.083865 -> V=1.0, theta=0.0
% INFO    : Bus 85564	: V=0.9812052, theta=-43.406882 -> V=1.0, theta=0.0
% INFO    : Bus 85565	: V=0.9780899, theta=-43.927132 -> V=1.0, theta=0.0
% INFO    : Bus 85566	: V=0.9738914, theta=-44.309941 -> V=1.0, theta=0.0
% INFO    : Bus 85567	: V=0.9741673, theta=-44.063274 -> V=1.0, theta=0.0
% INFO    : Bus 85568	: V=0.9784034, theta=-43.591685 -> V=1.0, theta=0.0
% INFO    : Bus 85569	: V=0.9792542, theta=-43.461292 -> V=1.0, theta=0.0
% INFO    : Bus 85570	: V=0.9793543, theta=-43.416512 -> V=1.0, theta=0.0
% INFO    : Bus 85571	: V=0.9793516, theta=-43.423682 -> V=1.0, theta=0.0
% INFO    : Bus 85572	: V=0.9736298, theta=-44.171126 -> V=1.0, theta=0.0
% INFO    : Bus 85573	: V=0.9770928, theta=-43.856978 -> V=1.0, theta=0.0
% INFO    : Bus 85574	: V=0.9782913, theta=-43.708547 -> V=1.0, theta=0.0
% INFO    : Bus 85575	: V=0.9833902, theta=-42.244793 -> V=1.0, theta=0.0
% INFO    : Bus 85576	: V=0.9843418, theta=-42.227942 -> V=1.0, theta=0.0
% INFO    : Bus 85577	: V=0.9798215, theta=-42.036573 -> V=1.0, theta=0.0
% INFO    : Bus 85578	: V=0.984868, theta=-41.924342 -> V=1.0, theta=0.0
% INFO    : Bus 85579	: V=0.9885426, theta=-41.564304 -> V=1.0, theta=0.0
% INFO    : Bus 85580	: V=0.9939089, theta=-40.933413 -> V=1.0, theta=0.0
% INFO    : Bus 85581	: V=0.9942522, theta=-41.13056 -> V=1.0, theta=0.0
% INFO    : Bus 85582	: V=0.9875839, theta=-42.441331 -> V=1.0, theta=0.0
% INFO    : Bus 85583	: V=0.9842944, theta=-42.984883 -> V=1.0, theta=0.0
% INFO    : Bus 85584	: V=0.9852016, theta=-42.69914 -> V=1.0, theta=0.0
% INFO    : Bus 85585	: V=0.9803675, theta=-43.630703 -> V=1.0, theta=0.0
% INFO    : Bus 85586	: V=0.9833451, theta=-42.858835 -> V=1.0, theta=0.0
% INFO    : Bus 85587	: V=0.9816931, theta=-43.338655 -> V=1.0, theta=0.0
% INFO    : Bus 85588	: V=0.9812769, theta=-43.006678 -> V=1.0, theta=0.0
% INFO    : Bus 85589	: V=0.9814045, theta=-43.341825 -> V=1.0, theta=0.0
% INFO    : Bus 85590	: V=0.9801141, theta=-43.841424 -> V=1.0, theta=0.0
% INFO    : Bus 85591	: V=0.9771675, theta=-44.053971 -> V=1.0, theta=0.0
% INFO    : Bus 85592	: V=0.9808137, theta=-43.378996 -> V=1.0, theta=0.0
% INFO    : Bus 85593	: V=0.9690874, theta=-44.720273 -> V=1.0, theta=0.0
% INFO    : Bus 85594	: V=0.9702729, theta=-44.607268 -> V=1.0, theta=0.0
% INFO    : Bus 85595	: V=0.9746903, theta=-43.841625 -> V=1.0, theta=0.0
% INFO    : Bus 85596	: V=0.9761391, theta=-43.637049 -> V=1.0, theta=0.0
% INFO    : Bus 85597	: V=0.9816419, theta=-42.552049 -> V=1.0, theta=0.0
% INFO    : Bus 85598	: V=0.977374, theta=-43.647554 -> V=1.0, theta=0.0
% INFO    : Bus 85599	: V=0.994533, theta=-40.441925 -> V=1.0, theta=0.0
% INFO    : Bus 85600	: V=0.9856588, theta=-41.84561 -> V=1.0, theta=0.0
% INFO    : Bus 85601	: V=0.9809848, theta=-42.753529 -> V=1.0, theta=0.0
% INFO    : Bus 85602	: V=0.9809473, theta=-42.743375 -> V=1.0, theta=0.0
% INFO    : Bus 85603	: V=0.9811432, theta=-43.204689 -> V=1.0, theta=0.0
% INFO    : Bus 85604	: V=0.9808824, theta=-43.263123 -> V=1.0, theta=0.0
% INFO    : Bus 85605	: V=1.000485, theta=-39.623123 -> V=1.0, theta=0.0
% INFO    : Bus 85606	: V=0.9977181, theta=-40.036717 -> V=1.0, theta=0.0
% INFO    : Bus 85607	: V=0.9780039, theta=-43.256732 -> V=1.0, theta=0.0
% INFO    : Bus 85608	: V=0.9738283, theta=-44.234474 -> V=1.0, theta=0.0
% INFO    : Bus 85609	: V=0.9977093, theta=-40.693312 -> V=1.0, theta=0.0
% INFO    : Bus 85610	: V=0.9845071, theta=-42.394953 -> V=1.0, theta=0.0
% INFO    : Bus 85611	: V=1.0052716, theta=-43.522733 -> V=1.0, theta=0.0
% INFO    : Bus 85612	: V=1.000848, theta=-43.641096 -> V=1.0, theta=0.0
% INFO    : Bus 85613	: V=0.9965115, theta=-46.224285 -> V=1.0, theta=0.0
% INFO    : Bus 85614	: V=1.0092035, theta=-47.551262 -> V=1.0, theta=0.0
% INFO    : Bus 85615	: V=1.006929, theta=-47.826234 -> V=1.0, theta=0.0
% INFO    : Bus 85616	: V=1.005564, theta=-48.031073 -> V=1.0, theta=0.0
% INFO    : Bus 85617	: V=0.9776398, theta=-55.772353 -> V=1.0, theta=0.0
% INFO    : Bus 85618	: V=0.9602207, theta=-56.249296 -> V=1.0, theta=0.0
% INFO    : Bus 85619	: V=0.9758465, theta=-55.509819 -> V=1.0, theta=0.0
% INFO    : Bus 85620	: V=0.9555727, theta=-56.737164 -> V=1.0, theta=0.0
% INFO    : Bus 85621	: V=0.9753204, theta=-54.775471 -> V=1.0, theta=0.0
% INFO    : Bus 85622	: V=0.9818178, theta=-81.30394 -> V=1.0, theta=0.0
% INFO    : Bus 85623	: V=0.9749832, theta=-82.697862 -> V=1.0, theta=0.0
% INFO    : Bus 85624	: V=0.9731247, theta=-83.050697 -> V=1.0, theta=0.0
% INFO    : Bus 85625	: V=0.9668728, theta=-84.513738 -> V=1.0, theta=0.0
% INFO    : Bus 85626	: V=0.9756724, theta=-84.108253 -> V=1.0, theta=0.0
% INFO    : Bus 85627	: V=0.9511384, theta=-87.743844 -> V=1.0, theta=0.0
% INFO    : Bus 85628	: V=0.9635702, theta=-85.896772 -> V=1.0, theta=0.0
% INFO    : Bus 85629	: V=0.9652979, theta=-85.515976 -> V=1.0, theta=0.0
% INFO    : Bus 85630	: V=0.9463269, theta=-88.424397 -> V=1.0, theta=0.0
% INFO    : Bus 85631	: V=0.9438194, theta=-88.550616 -> V=1.0, theta=0.0
% INFO    : Bus 85632	: V=0.9474452, theta=-88.032035 -> V=1.0, theta=0.0
% INFO    : Bus 85633	: V=0.9436208, theta=-89.566989 -> V=1.0, theta=0.0
% INFO    : Bus 85634	: V=0.9442289, theta=-88.380918 -> V=1.0, theta=0.0
% INFO    : Bus 85635	: V=0.9450081, theta=-89.629899 -> V=1.0, theta=0.0
% INFO    : Bus 85636	: V=0.9575893, theta=-86.832124 -> V=1.0, theta=0.0
% INFO    : Bus 85637	: V=0.9772904, theta=-38.317046 -> V=1.0, theta=0.0
% INFO    : Bus 85638	: V=0.9872948, theta=-37.516192 -> V=1.0, theta=0.0
% INFO    : Bus 85639	: V=0.985543, theta=-37.378731 -> V=1.0, theta=0.0
% INFO    : Bus 85640	: V=0.9810011, theta=-35.684637 -> V=1.0, theta=0.0
% INFO    : Bus 85641	: V=0.9800572, theta=-36.281127 -> V=1.0, theta=0.0
% INFO    : Bus 85642	: V=0.9624605, theta=-51.003806 -> V=1.0, theta=0.0
% INFO    : Bus 85643	: V=0.9633701, theta=-50.909684 -> V=1.0, theta=0.0
% INFO    : Bus 85644	: V=0.9668782, theta=-50.547067 -> V=1.0, theta=0.0
% INFO    : Bus 85645	: V=0.9643488, theta=-50.433916 -> V=1.0, theta=0.0
% INFO    : Bus 85646	: V=0.9542126, theta=-50.959156 -> V=1.0, theta=0.0
% INFO    : Bus 85647	: V=0.9562307, theta=-50.935854 -> V=1.0, theta=0.0
% INFO    : Bus 85648	: V=0.958091, theta=-50.82429 -> V=1.0, theta=0.0
% INFO    : Bus 85649	: V=0.9583413, theta=-50.809132 -> V=1.0, theta=0.0
% INFO    : Bus 85650	: V=0.9562368, theta=-50.897954 -> V=1.0, theta=0.0
% INFO    : Bus 85651	: V=0.9649491, theta=-49.726218 -> V=1.0, theta=0.0
% INFO    : Bus 85652	: V=0.9643493, theta=-50.173448 -> V=1.0, theta=0.0
% INFO    : Bus 85653	: V=0.9614493, theta=-50.309888 -> V=1.0, theta=0.0
% INFO    : Bus 85654	: V=0.9582342, theta=-50.563745 -> V=1.0, theta=0.0
% INFO    : Bus 85655	: V=0.9558485, theta=-50.705278 -> V=1.0, theta=0.0
% INFO    : Bus 85656	: V=0.9583686, theta=-50.353042 -> V=1.0, theta=0.0
% INFO    : Bus 85657	: V=0.9558167, theta=-50.804706 -> V=1.0, theta=0.0
% INFO    : Bus 85658	: V=0.9577369, theta=-50.897844 -> V=1.0, theta=0.0
% INFO    : Bus 85659	: V=0.9609812, theta=-50.833683 -> V=1.0, theta=0.0
% INFO    : Bus 85660	: V=0.9628514, theta=-50.609592 -> V=1.0, theta=0.0
% INFO    : Bus 85661	: V=0.9582976, theta=-51.500113 -> V=1.0, theta=0.0
% INFO    : Bus 85662	: V=0.9578377, theta=-51.509876 -> V=1.0, theta=0.0
% INFO    : Bus 85663	: V=0.9685964, theta=-50.653291 -> V=1.0, theta=0.0
% INFO    : Bus 85664	: V=0.9707025, theta=-50.100616 -> V=1.0, theta=0.0
% INFO    : Bus 85665	: V=0.9688412, theta=-50.564686 -> V=1.0, theta=0.0
% INFO    : Bus 85666	: V=0.9623385, theta=-50.989224 -> V=1.0, theta=0.0
% INFO    : Bus 85667	: V=0.9637497, theta=-50.959975 -> V=1.0, theta=0.0
% INFO    : Bus 85668	: V=0.9885434, theta=-48.217523 -> V=1.0, theta=0.0
% INFO    : Bus 85669	: V=0.9763482, theta=-49.647209 -> V=1.0, theta=0.0
% INFO    : Bus 85670	: V=0.9730457, theta=-50.074027 -> V=1.0, theta=0.0
% INFO    : Bus 85671	: V=0.9586029, theta=-51.643077 -> V=1.0, theta=0.0
% INFO    : Bus 85672	: V=0.9644473, theta=-50.649019 -> V=1.0, theta=0.0
% INFO    : Bus 85673	: V=0.9596422, theta=-50.854945 -> V=1.0, theta=0.0
% INFO    : Bus 85674	: V=0.9550102, theta=-50.976983 -> V=1.0, theta=0.0
% INFO    : Bus 85675	: V=0.9588434, theta=-50.594224 -> V=1.0, theta=0.0
% INFO    : Bus 85676	: V=0.9574928, theta=-50.882893 -> V=1.0, theta=0.0
% INFO    : Bus 85677	: V=0.9620138, theta=-50.296087 -> V=1.0, theta=0.0
% INFO    : Bus 85678	: V=0.9622079, theta=-50.297305 -> V=1.0, theta=0.0
% INFO    : Bus 85679	: V=0.9577104, theta=-50.803646 -> V=1.0, theta=0.0
% INFO    : Bus 85680	: V=0.9581861, theta=-50.692731 -> V=1.0, theta=0.0
% INFO    : Bus 85681	: V=0.9566584, theta=-50.900379 -> V=1.0, theta=0.0
% INFO    : Bus 85682	: V=0.9507642, theta=-51.142062 -> V=1.0, theta=0.0
% INFO    : Bus 85683	: V=0.9546167, theta=-50.8728 -> V=1.0, theta=0.0
% INFO    : Bus 85684	: V=0.9597817, theta=-50.530031 -> V=1.0, theta=0.0
% INFO    : Bus 85685	: V=0.9620034, theta=-50.392502 -> V=1.0, theta=0.0
% INFO    : Bus 85686	: V=0.9646861, theta=-49.831899 -> V=1.0, theta=0.0
% INFO    : Bus 85687	: V=0.9616932, theta=-50.382504 -> V=1.0, theta=0.0
% INFO    : Bus 85688	: V=0.9758425, theta=-48.534802 -> V=1.0, theta=0.0
% INFO    : Bus 85689	: V=0.9555217, theta=-50.872161 -> V=1.0, theta=0.0
% INFO    : Bus 85690	: V=0.9691992, theta=-49.676273 -> V=1.0, theta=0.0
% INFO    : Bus 85691	: V=0.9700334, theta=-49.504643 -> V=1.0, theta=0.0
% INFO    : Bus 85692	: V=0.972403, theta=-49.444826 -> V=1.0, theta=0.0
% INFO    : Bus 85693	: V=0.9711015, theta=-49.415748 -> V=1.0, theta=0.0
% INFO    : Bus 85694	: V=0.9674015, theta=-49.562509 -> V=1.0, theta=0.0
% INFO    : Bus 85695	: V=0.9563961, theta=-50.637842 -> V=1.0, theta=0.0
% INFO    : Bus 85696	: V=0.963325, theta=-49.961185 -> V=1.0, theta=0.0
% INFO    : Bus 85697	: V=0.9723991, theta=-49.27357 -> V=1.0, theta=0.0
% INFO    : Bus 85698	: V=0.9750881, theta=-49.0933 -> V=1.0, theta=0.0
% INFO    : Bus 85699	: V=0.9709847, theta=-49.621121 -> V=1.0, theta=0.0
% INFO    : Bus 85700	: V=0.9758704, theta=-49.150505 -> V=1.0, theta=0.0
% INFO    : Bus 85701	: V=0.9648464, theta=-50.163915 -> V=1.0, theta=0.0
% INFO    : Bus 85702	: V=0.9663842, theta=-50.060619 -> V=1.0, theta=0.0
% INFO    : Bus 85703	: V=0.972548, theta=-49.513487 -> V=1.0, theta=0.0
% INFO    : Bus 85704	: V=0.9850766, theta=-48.163813 -> V=1.0, theta=0.0
% INFO    : Bus 85705	: V=0.9822048, theta=-48.5617 -> V=1.0, theta=0.0
% INFO    : Bus 85706	: V=0.9586747, theta=-51.064776 -> V=1.0, theta=0.0
% INFO    : Bus 85707	: V=0.9728346, theta=-49.771177 -> V=1.0, theta=0.0
% INFO    : Bus 85708	: V=0.9780979, theta=-49.48042 -> V=1.0, theta=0.0
% INFO    : Bus 85709	: V=0.9692181, theta=-50.134377 -> V=1.0, theta=0.0
% INFO    : Bus 85710	: V=0.9669924, theta=-50.065113 -> V=1.0, theta=0.0
% INFO    : Bus 85711	: V=0.9694254, theta=-50.110237 -> V=1.0, theta=0.0
% INFO    : Bus 85712	: V=0.9749507, theta=-49.717043 -> V=1.0, theta=0.0
% INFO    : Bus 85713	: V=0.9739679, theta=-49.78399 -> V=1.0, theta=0.0
% INFO    : Bus 85714	: V=0.9648218, theta=-51.866737 -> V=1.0, theta=0.0
% INFO    : Bus 85715	: V=0.9591397, theta=-53.21565 -> V=1.0, theta=0.0
% INFO    : Bus 85716	: V=0.9629951, theta=-51.925599 -> V=1.0, theta=0.0
% INFO    : Bus 85717	: V=0.9635293, theta=-50.103159 -> V=1.0, theta=0.0
% INFO    : Bus 85718	: V=0.9728384, theta=-51.025843 -> V=1.0, theta=0.0
% INFO    : Bus 85719	: V=0.9526561, theta=-52.188509 -> V=1.0, theta=0.0
% INFO    : Bus 85720	: V=0.9605645, theta=-51.294054 -> V=1.0, theta=0.0
% INFO    : Bus 85721	: V=0.9696774, theta=-50.457416 -> V=1.0, theta=0.0
% INFO    : Bus 85722	: V=0.9835286, theta=-49.515042 -> V=1.0, theta=0.0
% INFO    : Bus 85723	: V=0.9749988, theta=-50.202634 -> V=1.0, theta=0.0
% INFO    : Bus 85724	: V=0.9689526, theta=-51.143385 -> V=1.0, theta=0.0
% INFO    : Bus 85725	: V=0.964114, theta=-52.357855 -> V=1.0, theta=0.0
% INFO    : Bus 85726	: V=0.9697362, theta=-50.021397 -> V=1.0, theta=0.0
% INFO    : Bus 85727	: V=0.9657851, theta=-50.480656 -> V=1.0, theta=0.0
% INFO    : Bus 85728	: V=0.9518757, theta=-51.070691 -> V=1.0, theta=0.0
% INFO    : Bus 85729	: V=0.9707936, theta=-49.825455 -> V=1.0, theta=0.0
% INFO    : Bus 85730	: V=0.9674283, theta=-50.327587 -> V=1.0, theta=0.0
% INFO    : Bus 85731	: V=0.9564752, theta=-50.93081 -> V=1.0, theta=0.0
% INFO    : Bus 85732	: V=0.9574372, theta=-50.846972 -> V=1.0, theta=0.0
% INFO    : Bus 85733	: V=0.9813975, theta=-49.745978 -> V=1.0, theta=0.0
% INFO    : Bus 85734	: V=0.9723974, theta=-49.761421 -> V=1.0, theta=0.0
% INFO    : Bus 85735	: V=0.9709746, theta=-49.807565 -> V=1.0, theta=0.0
% INFO    : Bus 85736	: V=0.9658255, theta=-49.862399 -> V=1.0, theta=0.0
% INFO    : Bus 85737	: V=0.9743455, theta=-49.339983 -> V=1.0, theta=0.0
% INFO    : Bus 85738	: V=0.9677565, theta=-50.161178 -> V=1.0, theta=0.0
% INFO    : Bus 85739	: V=0.9843648, theta=-48.685738 -> V=1.0, theta=0.0
% INFO    : Bus 85740	: V=0.9826583, theta=-48.829194 -> V=1.0, theta=0.0
% INFO    : Bus 85741	: V=0.9807877, theta=-48.928173 -> V=1.0, theta=0.0
% INFO    : Bus 85742	: V=0.9800105, theta=-48.965144 -> V=1.0, theta=0.0
% INFO    : Bus 85743	: V=0.9815454, theta=-48.762476 -> V=1.0, theta=0.0
% INFO    : Bus 85744	: V=0.9852064, theta=-48.160791 -> V=1.0, theta=0.0
% INFO    : Bus 85745	: V=0.9819658, theta=-48.644622 -> V=1.0, theta=0.0
% INFO    : Bus 85746	: V=0.9842358, theta=-48.588268 -> V=1.0, theta=0.0
% INFO    : Bus 85747	: V=0.9824553, theta=-48.444122 -> V=1.0, theta=0.0
% INFO    : Bus 85748	: V=0.9836182, theta=-48.439507 -> V=1.0, theta=0.0
% INFO    : Bus 85749	: V=0.9843786, theta=-48.729695 -> V=1.0, theta=0.0
% INFO    : Bus 85750	: V=0.9658882, theta=-50.282088 -> V=1.0, theta=0.0
% INFO    : Bus 85751	: V=0.9872821, theta=-48.096022 -> V=1.0, theta=0.0
% INFO    : Bus 85752	: V=0.9861167, theta=-48.114359 -> V=1.0, theta=0.0
% INFO    : Bus 85753	: V=0.9567627, theta=-39.130885 -> V=1.0, theta=0.0
% INFO    : Bus 85754	: V=0.9728256, theta=-38.899657 -> V=1.0, theta=0.0
% INFO    : Bus 85755	: V=0.9754639, theta=-38.574038 -> V=1.0, theta=0.0
% INFO    : Bus 85756	: V=0.976974, theta=-38.152602 -> V=1.0, theta=0.0
% INFO    : Bus 85757	: V=0.9857462, theta=-37.71612 -> V=1.0, theta=0.0
% INFO    : Bus 85758	: V=0.9829593, theta=-38.049414 -> V=1.0, theta=0.0
% INFO    : Bus 85759	: V=1.001177, theta=-36.083091 -> V=1.0, theta=0.0
% INFO    : Bus 85760	: V=0.9923185, theta=-37.097672 -> V=1.0, theta=0.0
% INFO    : Bus 85761	: V=0.987697, theta=-37.589567 -> V=1.0, theta=0.0
% INFO    : Bus 85762	: V=0.9924488, theta=-36.883062 -> V=1.0, theta=0.0
% INFO    : Bus 85763	: V=0.9875962, theta=-37.563351 -> V=1.0, theta=0.0
% INFO    : Bus 85764	: V=0.9848747, theta=-37.779317 -> V=1.0, theta=0.0
% INFO    : Bus 85765	: V=0.991024, theta=-37.268143 -> V=1.0, theta=0.0
% INFO    : Bus 85766	: V=0.9890642, theta=-37.635518 -> V=1.0, theta=0.0
% INFO    : Bus 85767	: V=0.9815967, theta=-38.077226 -> V=1.0, theta=0.0
% INFO    : Bus 85768	: V=0.9743624, theta=-38.168158 -> V=1.0, theta=0.0
% INFO    : Bus 85769	: V=0.9842536, theta=-37.851466 -> V=1.0, theta=0.0
% INFO    : Bus 85770	: V=0.9857044, theta=-37.810217 -> V=1.0, theta=0.0
% INFO    : Bus 85771	: V=0.9838228, theta=-37.997785 -> V=1.0, theta=0.0
% INFO    : Bus 85772	: V=0.9717148, theta=-38.651165 -> V=1.0, theta=0.0
% INFO    : Bus 85773	: V=0.9750211, theta=-38.14972 -> V=1.0, theta=0.0
% INFO    : Bus 85774	: V=0.9731481, theta=-38.224257 -> V=1.0, theta=0.0
% INFO    : Bus 85775	: V=0.976183, theta=-38.613205 -> V=1.0, theta=0.0
% INFO    : Bus 85776	: V=0.9753243, theta=-39.360445 -> V=1.0, theta=0.0
% INFO    : Bus 85777	: V=0.9815424, theta=-37.763528 -> V=1.0, theta=0.0
% INFO    : Bus 85778	: V=0.9810097, theta=-37.890565 -> V=1.0, theta=0.0
% INFO    : Bus 85779	: V=0.9738507, theta=-38.219375 -> V=1.0, theta=0.0
% INFO    : Bus 85780	: V=0.9726432, theta=-38.345806 -> V=1.0, theta=0.0
% INFO    : Bus 85781	: V=0.9728377, theta=-38.337689 -> V=1.0, theta=0.0
% INFO    : Bus 85782	: V=0.970992, theta=-38.550421 -> V=1.0, theta=0.0
% INFO    : Bus 85783	: V=0.9764995, theta=-38.256402 -> V=1.0, theta=0.0
% INFO    : Bus 85784	: V=0.9736143, theta=-38.742809 -> V=1.0, theta=0.0
% INFO    : Bus 85785	: V=0.9779776, theta=-38.103534 -> V=1.0, theta=0.0
% INFO    : Bus 85786	: V=0.9722224, theta=-38.70068 -> V=1.0, theta=0.0
% INFO    : Bus 85787	: V=0.9739427, theta=-38.291362 -> V=1.0, theta=0.0
% INFO    : Bus 85788	: V=0.9720331, theta=-38.647863 -> V=1.0, theta=0.0
% INFO    : Bus 85789	: V=0.9706996, theta=-38.789465 -> V=1.0, theta=0.0
% INFO    : Bus 85790	: V=0.9730954, theta=-38.390835 -> V=1.0, theta=0.0
% INFO    : Bus 85791	: V=0.9735995, theta=-38.360085 -> V=1.0, theta=0.0
% INFO    : Bus 85792	: V=0.9730905, theta=-38.843282 -> V=1.0, theta=0.0
% INFO    : Bus 85793	: V=0.973002, theta=-39.011214 -> V=1.0, theta=0.0
% INFO    : Bus 85794	: V=0.981612, theta=-38.570455 -> V=1.0, theta=0.0
% INFO    : Bus 85795	: V=0.976089, theta=-38.710927 -> V=1.0, theta=0.0
% INFO    : Bus 85796	: V=0.9779804, theta=-38.781484 -> V=1.0, theta=0.0
% INFO    : Bus 85797	: V=0.9726356, theta=-39.332733 -> V=1.0, theta=0.0
% INFO    : Bus 85798	: V=0.9747778, theta=-38.911084 -> V=1.0, theta=0.0
% INFO    : Bus 85799	: V=0.9772812, theta=-38.730063 -> V=1.0, theta=0.0
% INFO    : Bus 85800	: V=0.9727312, theta=-39.348347 -> V=1.0, theta=0.0
% INFO    : Bus 85801	: V=0.9739915, theta=-39.074724 -> V=1.0, theta=0.0
% INFO    : Bus 85802	: V=0.9716445, theta=-39.159228 -> V=1.0, theta=0.0
% INFO    : Bus 85803	: V=0.971367, theta=-39.155134 -> V=1.0, theta=0.0
% INFO    : Bus 85804	: V=0.9690842, theta=-39.225109 -> V=1.0, theta=0.0
% INFO    : Bus 85805	: V=0.9656433, theta=-40.036712 -> V=1.0, theta=0.0
% INFO    : Bus 85806	: V=0.9694, theta=-39.328873 -> V=1.0, theta=0.0
% INFO    : Bus 85807	: V=0.9667933, theta=-40.229491 -> V=1.0, theta=0.0
% INFO    : Bus 85808	: V=0.9631404, theta=-41.042171 -> V=1.0, theta=0.0
% INFO    : Bus 85809	: V=0.9620242, theta=-41.367213 -> V=1.0, theta=0.0
% INFO    : Bus 85810	: V=0.9694691, theta=-39.804084 -> V=1.0, theta=0.0
% INFO    : Bus 85811	: V=0.96726, theta=-40.26374 -> V=1.0, theta=0.0
% INFO    : Bus 85812	: V=0.9651347, theta=-40.097538 -> V=1.0, theta=0.0
% INFO    : Bus 85813	: V=0.9636077, theta=-41.132716 -> V=1.0, theta=0.0
% INFO    : Bus 85814	: V=0.9660333, theta=-40.472017 -> V=1.0, theta=0.0
% INFO    : Bus 85815	: V=0.9678663, theta=-40.159985 -> V=1.0, theta=0.0
% INFO    : Bus 85816	: V=0.9679375, theta=-39.682043 -> V=1.0, theta=0.0
% INFO    : Bus 85817	: V=0.9678166, theta=-40.155089 -> V=1.0, theta=0.0
% INFO    : Bus 85818	: V=0.9657009, theta=-40.485494 -> V=1.0, theta=0.0
% INFO    : Bus 85819	: V=0.963827, theta=-40.718361 -> V=1.0, theta=0.0
% INFO    : Bus 85820	: V=0.9598831, theta=-41.391946 -> V=1.0, theta=0.0
% INFO    : Bus 85821	: V=0.9638017, theta=-40.851285 -> V=1.0, theta=0.0
% INFO    : Bus 85822	: V=0.9573965, theta=-41.748352 -> V=1.0, theta=0.0
% INFO    : Bus 85823	: V=0.9581623, theta=-42.118551 -> V=1.0, theta=0.0
% INFO    : Bus 85824	: V=0.9565034, theta=-43.827806 -> V=1.0, theta=0.0
% INFO    : Bus 85825	: V=0.9553179, theta=-44.006799 -> V=1.0, theta=0.0
% INFO    : Bus 85826	: V=0.9652786, theta=-41.23105 -> V=1.0, theta=0.0
% INFO    : Bus 85827	: V=0.9615341, theta=-43.031318 -> V=1.0, theta=0.0
% INFO    : Bus 85828	: V=0.9872383, theta=-35.249528 -> V=1.0, theta=0.0
% INFO    : Bus 85829	: V=0.9782506, theta=-38.044845 -> V=1.0, theta=0.0
% INFO    : Bus 85830	: V=0.9762804, theta=-38.194404 -> V=1.0, theta=0.0
% INFO    : Bus 85831	: V=0.9754146, theta=-37.12664 -> V=1.0, theta=0.0
% INFO    : Bus 85832	: V=0.9858181, theta=-36.274565 -> V=1.0, theta=0.0
% INFO    : Bus 85833	: V=1.0078521, theta=-34.63478 -> V=1.0, theta=0.0
% INFO    : Bus 85834	: V=1.0052024, theta=-34.670188 -> V=1.0, theta=0.0
% INFO    : Bus 85835	: V=1.0084699, theta=-29.907147 -> V=1.0, theta=0.0
% INFO    : Bus 85836	: V=0.9997195, theta=-33.424988 -> V=1.0, theta=0.0
% INFO    : Bus 85837	: V=0.9720688, theta=-38.342358 -> V=1.0, theta=0.0
% INFO    : Bus 85838	: V=0.9939025, theta=-53.856848 -> V=1.0, theta=0.0
% INFO    : Bus 85839	: V=0.9944963, theta=-53.86554 -> V=1.0, theta=0.0
% INFO    : Bus 85840	: V=0.9939957, theta=-53.842152 -> V=1.0, theta=0.0
% INFO    : Bus 85841	: V=0.9967997, theta=-53.650686 -> V=1.0, theta=0.0
% INFO    : Bus 85842	: V=0.9945285, theta=-53.818204 -> V=1.0, theta=0.0
% INFO    : Bus 85843	: V=1.001261, theta=-53.377814 -> V=1.0, theta=0.0
% INFO    : Bus 85844	: V=1.0001949, theta=-53.492749 -> V=1.0, theta=0.0
% INFO    : Bus 85845	: V=0.9787116, theta=-55.299897 -> V=1.0, theta=0.0
% INFO    : Bus 85846	: V=0.9836664, theta=-54.566438 -> V=1.0, theta=0.0
% INFO    : Bus 85847	: V=0.9840505, theta=-54.618631 -> V=1.0, theta=0.0
% INFO    : Bus 85848	: V=0.9842654, theta=-54.608374 -> V=1.0, theta=0.0
% INFO    : Bus 85849	: V=0.9790115, theta=-54.958624 -> V=1.0, theta=0.0
% INFO    : Bus 85850	: V=0.9851467, theta=-54.549182 -> V=1.0, theta=0.0
% INFO    : Bus 85851	: V=0.9900057, theta=-53.972349 -> V=1.0, theta=0.0
% INFO    : Bus 85852	: V=0.9856354, theta=-54.439544 -> V=1.0, theta=0.0
% INFO    : Bus 85853	: V=0.9879943, theta=-54.406862 -> V=1.0, theta=0.0
% INFO    : Bus 85854	: V=0.992724, theta=-54.050045 -> V=1.0, theta=0.0
% INFO    : Bus 85855	: V=0.9924319, theta=-54.058169 -> V=1.0, theta=0.0
% INFO    : Bus 85856	: V=0.9836242, theta=-54.510259 -> V=1.0, theta=0.0
% INFO    : Bus 85857	: V=0.987324, theta=-54.175843 -> V=1.0, theta=0.0
% INFO    : Bus 85858	: V=0.9660014, theta=-54.835644 -> V=1.0, theta=0.0
% INFO    : Bus 85859	: V=0.9815934, theta=-54.627614 -> V=1.0, theta=0.0
% INFO    : Bus 85860	: V=0.990525, theta=-54.125486 -> V=1.0, theta=0.0
% INFO    : Bus 85861	: V=0.9824672, theta=-54.568561 -> V=1.0, theta=0.0
% INFO    : Bus 85862	: V=0.9913171, theta=-53.999582 -> V=1.0, theta=0.0
% INFO    : Bus 85863	: V=0.9972119, theta=-53.489559 -> V=1.0, theta=0.0
% INFO    : Bus 85864	: V=0.9907994, theta=-54.080872 -> V=1.0, theta=0.0
% INFO    : Bus 85865	: V=1.0011241, theta=-53.357854 -> V=1.0, theta=0.0
% INFO    : Bus 85866	: V=0.9985981, theta=-53.676485 -> V=1.0, theta=0.0
% INFO    : Bus 85867	: V=0.9775939, theta=-54.534574 -> V=1.0, theta=0.0
% INFO    : Bus 85868	: V=0.9693131, theta=-54.525024 -> V=1.0, theta=0.0
% INFO    : Bus 85869	: V=0.9675094, theta=-54.744574 -> V=1.0, theta=0.0
% INFO    : Bus 85870	: V=0.9560905, theta=-55.384003 -> V=1.0, theta=0.0
% INFO    : Bus 85871	: V=0.9638502, theta=-54.846757 -> V=1.0, theta=0.0
% INFO    : Bus 85872	: V=0.9656961, theta=-54.464752 -> V=1.0, theta=0.0
% INFO    : Bus 85873	: V=0.9711796, theta=-54.051837 -> V=1.0, theta=0.0
% INFO    : Bus 85874	: V=0.9705667, theta=-53.282007 -> V=1.0, theta=0.0
% INFO    : Bus 85875	: V=0.9615911, theta=-53.7511 -> V=1.0, theta=0.0
% INFO    : Bus 85876	: V=0.969209, theta=-53.324216 -> V=1.0, theta=0.0
% INFO    : Bus 85877	: V=0.970321, theta=-53.226543 -> V=1.0, theta=0.0
% INFO    : Bus 85878	: V=0.9677163, theta=-53.37429 -> V=1.0, theta=0.0
% INFO    : Bus 85879	: V=0.9762656, theta=-52.866691 -> V=1.0, theta=0.0
% INFO    : Bus 85880	: V=0.9757412, theta=-54.847263 -> V=1.0, theta=0.0
% INFO    : Bus 85881	: V=0.9646348, theta=-55.556336 -> V=1.0, theta=0.0
% INFO    : Bus 85882	: V=0.972749, theta=-54.832735 -> V=1.0, theta=0.0
% INFO    : Bus 85883	: V=0.9766291, theta=-54.551772 -> V=1.0, theta=0.0
% INFO    : Bus 85884	: V=0.9873356, theta=-53.663453 -> V=1.0, theta=0.0
% INFO    : Bus 85885	: V=0.9847964, theta=-53.893382 -> V=1.0, theta=0.0
% INFO    : Bus 85886	: V=0.9941637, theta=-52.820542 -> V=1.0, theta=0.0
% INFO    : Bus 85887	: V=0.9835461, theta=-53.53394 -> V=1.0, theta=0.0
% INFO    : Bus 85888	: V=0.9921646, theta=-53.018792 -> V=1.0, theta=0.0
% INFO    : Bus 85889	: V=0.9664607, theta=-55.07843 -> V=1.0, theta=0.0
% INFO    : Bus 85890	: V=0.988053, theta=-53.404289 -> V=1.0, theta=0.0
% INFO    : Bus 85891	: V=0.9880488, theta=-53.46194 -> V=1.0, theta=0.0
% INFO    : Bus 85892	: V=0.9899818, theta=-53.26693 -> V=1.0, theta=0.0
% INFO    : Bus 85893	: V=0.9727669, theta=-54.902745 -> V=1.0, theta=0.0
% INFO    : Bus 85894	: V=0.9739324, theta=-54.882305 -> V=1.0, theta=0.0
% INFO    : Bus 85895	: V=0.9759704, theta=-54.55927 -> V=1.0, theta=0.0
% INFO    : Bus 85896	: V=0.9654665, theta=-55.239887 -> V=1.0, theta=0.0
% INFO    : Bus 85897	: V=0.9712019, theta=-54.722694 -> V=1.0, theta=0.0
% INFO    : Bus 85898	: V=0.9704177, theta=-54.801735 -> V=1.0, theta=0.0
% INFO    : Bus 85899	: V=0.9587314, theta=-56.270719 -> V=1.0, theta=0.0
% INFO    : Bus 85900	: V=0.958603, theta=-55.843471 -> V=1.0, theta=0.0
% INFO    : Bus 85901	: V=0.9581725, theta=-56.455241 -> V=1.0, theta=0.0
% INFO    : Bus 85902	: V=0.9610269, theta=-56.509418 -> V=1.0, theta=0.0
% INFO    : Bus 85903	: V=0.9600825, theta=-56.069748 -> V=1.0, theta=0.0
% INFO    : Bus 85904	: V=0.9687687, theta=-54.887979 -> V=1.0, theta=0.0
% INFO    : Bus 85905	: V=0.9753993, theta=-53.797833 -> V=1.0, theta=0.0
% INFO    : Bus 85906	: V=0.9680722, theta=-54.94631 -> V=1.0, theta=0.0
% INFO    : Bus 85907	: V=0.963808, theta=-55.312576 -> V=1.0, theta=0.0
% INFO    : Bus 85908	: V=0.9599242, theta=-56.035208 -> V=1.0, theta=0.0
% INFO    : Bus 85909	: V=0.9692993, theta=-55.337466 -> V=1.0, theta=0.0
% INFO    : Bus 85910	: V=0.9596477, theta=-55.970487 -> V=1.0, theta=0.0
% INFO    : Bus 85911	: V=0.9643421, theta=-55.696291 -> V=1.0, theta=0.0
% INFO    : Bus 85912	: V=0.9743398, theta=-55.100925 -> V=1.0, theta=0.0
% INFO    : Bus 85913	: V=0.9809857, theta=-54.620408 -> V=1.0, theta=0.0
% INFO    : Bus 85914	: V=0.96905, theta=-55.425515 -> V=1.0, theta=0.0
% INFO    : Bus 85915	: V=0.9706925, theta=-55.456302 -> V=1.0, theta=0.0
% INFO    : Bus 85916	: V=0.9994076, theta=-53.32875 -> V=1.0, theta=0.0
% INFO    : Bus 85917	: V=0.9663023, theta=-55.319574 -> V=1.0, theta=0.0
% INFO    : Bus 85918	: V=0.9712388, theta=-54.74419 -> V=1.0, theta=0.0
% INFO    : Bus 85919	: V=0.9706523, theta=-54.881027 -> V=1.0, theta=0.0
% INFO    : Bus 85920	: V=0.9831116, theta=-54.555397 -> V=1.0, theta=0.0
% INFO    : Bus 85921	: V=0.9791285, theta=-54.33838 -> V=1.0, theta=0.0
% INFO    : Bus 85922	: V=0.986943, theta=-49.532116 -> V=1.0, theta=0.0
% INFO    : Bus 85923	: V=0.9843263, theta=-49.542407 -> V=1.0, theta=0.0
% INFO    : Bus 85924	: V=0.9886388, theta=-49.23336 -> V=1.0, theta=0.0
% INFO    : Bus 85925	: V=0.9870404, theta=-49.177059 -> V=1.0, theta=0.0
% INFO    : Bus 85926	: V=0.9877148, theta=-49.136775 -> V=1.0, theta=0.0
% INFO    : Bus 85927	: V=0.9804517, theta=-49.970179 -> V=1.0, theta=0.0
% INFO    : Bus 85928	: V=0.9833589, theta=-49.976235 -> V=1.0, theta=0.0
% INFO    : Bus 85929	: V=0.9870395, theta=-49.520481 -> V=1.0, theta=0.0
% INFO    : Bus 85930	: V=1.0029262, theta=-49.211655 -> V=1.0, theta=0.0
% INFO    : Bus 85931	: V=1.0042917, theta=-48.65089 -> V=1.0, theta=0.0
% INFO    : Bus 85932	: V=1.0071082, theta=-47.971509 -> V=1.0, theta=0.0
% INFO    : Bus 85933	: V=0.9951143, theta=-48.645212 -> V=1.0, theta=0.0
% INFO    : Bus 85934	: V=0.999429, theta=-48.238878 -> V=1.0, theta=0.0
% INFO    : Bus 85935	: V=0.9955856, theta=-48.578803 -> V=1.0, theta=0.0
% INFO    : Bus 85936	: V=0.9885141, theta=-49.239675 -> V=1.0, theta=0.0
% INFO    : Bus 85937	: V=0.9874258, theta=-49.116122 -> V=1.0, theta=0.0
% INFO    : Bus 85938	: V=0.9910889, theta=-48.661337 -> V=1.0, theta=0.0
% INFO    : Bus 85939	: V=0.9955187, theta=-48.276732 -> V=1.0, theta=0.0
% INFO    : Bus 85940	: V=0.9822111, theta=-49.416441 -> V=1.0, theta=0.0
% INFO    : Bus 85941	: V=0.9809827, theta=-49.532037 -> V=1.0, theta=0.0
% INFO    : Bus 85942	: V=0.9846175, theta=-49.210668 -> V=1.0, theta=0.0
% INFO    : Bus 85943	: V=0.9829431, theta=-49.26332 -> V=1.0, theta=0.0
% INFO    : Bus 85944	: V=0.9855177, theta=-49.093617 -> V=1.0, theta=0.0
% INFO    : Bus 85945	: V=0.9835824, theta=-49.237029 -> V=1.0, theta=0.0
% INFO    : Bus 85946	: V=0.9834057, theta=-51.185065 -> V=1.0, theta=0.0
% INFO    : Bus 85947	: V=0.9815007, theta=-50.135386 -> V=1.0, theta=0.0
% INFO    : Bus 85948	: V=0.9870267, theta=-50.52774 -> V=1.0, theta=0.0
% INFO    : Bus 85949	: V=0.978745, theta=-50.224965 -> V=1.0, theta=0.0
% INFO    : Bus 85950	: V=0.993535, theta=-49.511334 -> V=1.0, theta=0.0
% INFO    : Bus 85951	: V=1.0048451, theta=-47.987841 -> V=1.0, theta=0.0
% INFO    : Bus 85952	: V=0.9913053, theta=-48.129304 -> V=1.0, theta=0.0
% INFO    : Bus 85953	: V=0.990551, theta=-48.291446 -> V=1.0, theta=0.0
% INFO    : Bus 85954	: V=0.9665198, theta=-49.872645 -> V=1.0, theta=0.0
% INFO    : Bus 85955	: V=0.9813261, theta=-49.167134 -> V=1.0, theta=0.0
% INFO    : Bus 85956	: V=0.9754244, theta=-49.433551 -> V=1.0, theta=0.0
% INFO    : Bus 85957	: V=0.9786515, theta=-49.278075 -> V=1.0, theta=0.0
% INFO    : Bus 85958	: V=0.9956428, theta=-48.349096 -> V=1.0, theta=0.0
% INFO    : Bus 85959	: V=0.9853376, theta=-48.863369 -> V=1.0, theta=0.0
% INFO    : Bus 85960	: V=0.9840932, theta=-48.920645 -> V=1.0, theta=0.0
% INFO    : Bus 85961	: V=0.9763253, theta=-49.355376 -> V=1.0, theta=0.0
% INFO    : Bus 85962	: V=0.9679465, theta=-48.06402 -> V=1.0, theta=0.0
% INFO    : Bus 85963	: V=0.9650957, theta=-49.727021 -> V=1.0, theta=0.0
% INFO    : Bus 85964	: V=0.9966802, theta=-47.688897 -> V=1.0, theta=0.0
% INFO    : Bus 85965	: V=0.986101, theta=-48.375177 -> V=1.0, theta=0.0
% INFO    : Bus 85966	: V=0.9954976, theta=-47.662908 -> V=1.0, theta=0.0
% INFO    : Bus 85967	: V=1.0025647, theta=-46.832869 -> V=1.0, theta=0.0
% INFO    : Bus 85968	: V=0.9878067, theta=-48.822212 -> V=1.0, theta=0.0
% INFO    : Bus 85969	: V=0.9707554, theta=-48.342507 -> V=1.0, theta=0.0
% INFO    : Bus 85970	: V=0.9690312, theta=-47.539058 -> V=1.0, theta=0.0
% INFO    : Bus 85971	: V=1.0068963, theta=-45.817695 -> V=1.0, theta=0.0
% INFO    : Bus 85972	: V=1.0126785, theta=-46.446555 -> V=1.0, theta=0.0
% INFO    : Bus 85973	: V=1.0142849, theta=-47.255116 -> V=1.0, theta=0.0
% INFO    : Bus 85974	: V=0.9879632, theta=-54.280024 -> V=1.0, theta=0.0
% INFO    : Bus 85975	: V=0.9779429, theta=-55.417559 -> V=1.0, theta=0.0
% INFO    : Bus 85976	: V=0.9806384, theta=-55.606468 -> V=1.0, theta=0.0
% INFO    : Bus 85977	: V=0.9830633, theta=-55.642109 -> V=1.0, theta=0.0
% INFO    : Bus 85978	: V=0.9814005, theta=-54.338458 -> V=1.0, theta=0.0
% INFO    : Bus 85979	: V=1.0042505, theta=-52.191124 -> V=1.0, theta=0.0
% INFO    : Bus 85980	: V=1.0146552, theta=-51.125222 -> V=1.0, theta=0.0
% INFO    : Bus 85981	: V=1.007599, theta=-51.85141 -> V=1.0, theta=0.0
% INFO    : Bus 85982	: V=1.0108291, theta=-51.363 -> V=1.0, theta=0.0
% INFO    : Bus 85983	: V=1.0074722, theta=-51.74743 -> V=1.0, theta=0.0
% INFO    : Bus 85984	: V=1.0076531, theta=-51.385036 -> V=1.0, theta=0.0
% INFO    : Bus 85985	: V=1.0027126, theta=-51.696 -> V=1.0, theta=0.0
% INFO    : Bus 85986	: V=0.9941566, theta=-51.766994 -> V=1.0, theta=0.0
% INFO    : Bus 85987	: V=0.9577848, theta=-57.537203 -> V=1.0, theta=0.0
% INFO    : Bus 85988	: V=0.9535583, theta=-58.465164 -> V=1.0, theta=0.0
% INFO    : Bus 85989	: V=0.9572975, theta=-57.159943 -> V=1.0, theta=0.0
% INFO    : Bus 85990	: V=0.9583232, theta=-57.015584 -> V=1.0, theta=0.0
% INFO    : Bus 85991	: V=0.9611493, theta=-56.358875 -> V=1.0, theta=0.0
% INFO    : Bus 85992	: V=0.9592074, theta=-56.567348 -> V=1.0, theta=0.0
% INFO    : Bus 85993	: V=0.9748921, theta=-55.07305 -> V=1.0, theta=0.0
% INFO    : Bus 85994	: V=0.9860061, theta=-54.067473 -> V=1.0, theta=0.0
% INFO    : Bus 85995	: V=0.9592593, theta=-57.352245 -> V=1.0, theta=0.0
% INFO    : Bus 85996	: V=0.9585561, theta=-57.383627 -> V=1.0, theta=0.0
% INFO    : Bus 85997	: V=0.9593708, theta=-57.117146 -> V=1.0, theta=0.0
% INFO    : Bus 85998	: V=0.9582497, theta=-57.364438 -> V=1.0, theta=0.0
% INFO    : Bus 85999	: V=0.9961104, theta=-34.402887 -> V=1.0, theta=0.0
% INFO    : Bus 86000	: V=0.9914553, theta=-34.860466 -> V=1.0, theta=0.0
% INFO    : Bus 86001	: V=1.0009994, theta=-33.688474 -> V=1.0, theta=0.0
% INFO    : Bus 86002	: V=0.994714, theta=-34.434469 -> V=1.0, theta=0.0
% INFO    : Bus 86003	: V=0.9873734, theta=-35.172273 -> V=1.0, theta=0.0
% INFO    : Bus 86004	: V=0.990973, theta=-34.980232 -> V=1.0, theta=0.0
% INFO    : Bus 86005	: V=0.9907175, theta=-35.073306 -> V=1.0, theta=0.0
% INFO    : Bus 86006	: V=0.9899309, theta=-35.076057 -> V=1.0, theta=0.0
% INFO    : Bus 86007	: V=0.9899973, theta=-34.793606 -> V=1.0, theta=0.0
% INFO    : Bus 86008	: V=0.9921414, theta=-34.331399 -> V=1.0, theta=0.0
% INFO    : Bus 86009	: V=0.9921584, theta=-34.277981 -> V=1.0, theta=0.0
% INFO    : Bus 86010	: V=0.9824152, theta=-34.803592 -> V=1.0, theta=0.0
% INFO    : Bus 86011	: V=0.9874344, theta=-34.565655 -> V=1.0, theta=0.0
% INFO    : Bus 86012	: V=0.9995805, theta=-33.045656 -> V=1.0, theta=0.0
% INFO    : Bus 86013	: V=0.9993913, theta=-32.977882 -> V=1.0, theta=0.0
% INFO    : Bus 86014	: V=0.9993066, theta=-33.84002 -> V=1.0, theta=0.0
% INFO    : Bus 86015	: V=0.9971073, theta=-32.936776 -> V=1.0, theta=0.0
% INFO    : Bus 86016	: V=1.0025623, theta=-32.751745 -> V=1.0, theta=0.0
% INFO    : Bus 86017	: V=0.9822502, theta=-34.718725 -> V=1.0, theta=0.0
% INFO    : Bus 86018	: V=0.9913121, theta=-34.942703 -> V=1.0, theta=0.0
% INFO    : Bus 86019	: V=1.0071832, theta=-87.355628 -> V=1.0, theta=0.0
% INFO    : Bus 86020	: V=0.9973226, theta=-88.152413 -> V=1.0, theta=0.0
% INFO    : Bus 86021	: V=0.9998463, theta=-88.797452 -> V=1.0, theta=0.0
% INFO    : Bus 86022	: V=1.0008306, theta=-89.089037 -> V=1.0, theta=0.0
% INFO    : Bus 86023	: V=1.0133605, theta=-87.328377 -> V=1.0, theta=0.0
% INFO    : Bus 86024	: V=1.0098345, theta=-86.962758 -> V=1.0, theta=0.0
% INFO    : Bus 86025	: V=1.003876, theta=-86.429714 -> V=1.0, theta=0.0
% INFO    : Bus 86026	: V=1.0048872, theta=-87.852787 -> V=1.0, theta=0.0
% INFO    : Bus 86027	: V=0.9490515, theta=-91.687169 -> V=1.0, theta=0.0
% INFO    : Bus 86028	: V=0.9437036, theta=-91.828235 -> V=1.0, theta=0.0
% INFO    : Bus 86029	: V=0.938032, theta=-91.074245 -> V=1.0, theta=0.0
% INFO    : Bus 86030	: V=0.9553781, theta=-91.590921 -> V=1.0, theta=0.0
% INFO    : Bus 86031	: V=0.9714625, theta=-52.343696 -> V=1.0, theta=0.0
% INFO    : Bus 86032	: V=0.9668691, theta=-53.03985 -> V=1.0, theta=0.0
% INFO    : Bus 86033	: V=0.9664106, theta=-53.114234 -> V=1.0, theta=0.0
% INFO    : Bus 86034	: V=0.967557, theta=-52.914006 -> V=1.0, theta=0.0
% INFO    : Bus 86035	: V=0.9881468, theta=-49.540191 -> V=1.0, theta=0.0
% INFO    : Bus 86036	: V=0.9751194, theta=-51.554554 -> V=1.0, theta=0.0
% INFO    : Bus 86037	: V=0.9689559, theta=-52.403369 -> V=1.0, theta=0.0
% INFO    : Bus 86038	: V=0.9673422, theta=-53.066072 -> V=1.0, theta=0.0
% INFO    : Bus 86039	: V=0.9693079, theta=-51.820501 -> V=1.0, theta=0.0
% INFO    : Bus 86040	: V=0.9684147, theta=-52.295467 -> V=1.0, theta=0.0
% INFO    : Bus 86041	: V=0.9609654, theta=-53.608866 -> V=1.0, theta=0.0
% INFO    : Bus 86042	: V=0.9609638, theta=-53.060935 -> V=1.0, theta=0.0
% INFO    : Bus 86043	: V=0.9652861, theta=-53.227482 -> V=1.0, theta=0.0
% INFO    : Bus 86044	: V=0.9628902, theta=-53.57276 -> V=1.0, theta=0.0
% INFO    : Bus 86045	: V=0.959964, theta=-53.92419 -> V=1.0, theta=0.0
% INFO    : Bus 86046	: V=0.9572259, theta=-54.249905 -> V=1.0, theta=0.0
% INFO    : Bus 86047	: V=0.951372, theta=-54.88096 -> V=1.0, theta=0.0
% INFO    : Bus 86048	: V=0.9573352, theta=-54.261777 -> V=1.0, theta=0.0
% INFO    : Bus 86049	: V=0.9517612, theta=-55.286062 -> V=1.0, theta=0.0
% INFO    : Bus 86050	: V=0.9486513, theta=-55.891206 -> V=1.0, theta=0.0
% INFO    : Bus 86051	: V=0.9665165, theta=-53.15295 -> V=1.0, theta=0.0
% INFO    : Bus 86052	: V=0.9903263, theta=-49.438652 -> V=1.0, theta=0.0
% INFO    : Bus 86053	: V=0.9808502, theta=-50.827977 -> V=1.0, theta=0.0
% INFO    : Bus 86054	: V=0.9762037, theta=-51.644893 -> V=1.0, theta=0.0
% INFO    : Bus 86055	: V=0.959952, theta=-51.872723 -> V=1.0, theta=0.0
% INFO    : Bus 86056	: V=0.9485951, theta=-55.954526 -> V=1.0, theta=0.0
% INFO    : Bus 86057	: V=0.9526058, theta=-55.343297 -> V=1.0, theta=0.0
% INFO    : Bus 86058	: V=0.960108, theta=-54.048928 -> V=1.0, theta=0.0
% INFO    : Bus 86059	: V=0.9760284, theta=-49.524616 -> V=1.0, theta=0.0
% INFO    : Bus 86060	: V=0.9739976, theta=-49.351501 -> V=1.0, theta=0.0
% INFO    : Bus 86061	: V=0.9988956, theta=-47.062634 -> V=1.0, theta=0.0
% INFO    : Bus 86062	: V=0.9826198, theta=-48.647252 -> V=1.0, theta=0.0
% INFO    : Bus 86063	: V=0.9820548, theta=-48.846214 -> V=1.0, theta=0.0
% INFO    : Bus 86064	: V=0.9690082, theta=-49.765725 -> V=1.0, theta=0.0
% INFO    : Bus 86065	: V=0.9725248, theta=-49.491156 -> V=1.0, theta=0.0
% INFO    : Bus 86066	: V=0.9696913, theta=-49.720196 -> V=1.0, theta=0.0
% INFO    : Bus 86067	: V=0.9734718, theta=-49.577486 -> V=1.0, theta=0.0
% INFO    : Bus 86068	: V=0.9716143, theta=-49.650096 -> V=1.0, theta=0.0
% INFO    : Bus 86069	: V=0.9748417, theta=-49.454943 -> V=1.0, theta=0.0
% INFO    : Bus 86070	: V=0.9758573, theta=-48.862815 -> V=1.0, theta=0.0
% INFO    : Bus 86071	: V=0.9897997, theta=-47.455694 -> V=1.0, theta=0.0
% INFO    : Bus 86072	: V=0.9650486, theta=-49.942042 -> V=1.0, theta=0.0
% INFO    : Bus 86073	: V=0.9638782, theta=-49.971868 -> V=1.0, theta=0.0
% INFO    : Bus 86074	: V=0.9601003, theta=-50.515228 -> V=1.0, theta=0.0
% INFO    : Bus 86075	: V=0.9738476, theta=-49.512696 -> V=1.0, theta=0.0
% INFO    : Bus 86076	: V=0.9753572, theta=-49.462344 -> V=1.0, theta=0.0
% INFO    : Bus 86077	: V=0.9662677, theta=-50.239146 -> V=1.0, theta=0.0
% INFO    : Bus 86078	: V=0.9664053, theta=-50.579446 -> V=1.0, theta=0.0
% INFO    : Bus 86079	: V=0.9672629, theta=-50.186613 -> V=1.0, theta=0.0
% INFO    : Bus 86080	: V=0.9667161, theta=-50.477521 -> V=1.0, theta=0.0
% INFO    : Bus 86081	: V=0.9605753, theta=-50.737442 -> V=1.0, theta=0.0
% INFO    : Bus 86082	: V=0.9528215, theta=-51.210525 -> V=1.0, theta=0.0
% INFO    : Bus 86083	: V=0.9568993, theta=-51.358807 -> V=1.0, theta=0.0
% INFO    : Bus 86084	: V=0.9521785, theta=-51.767732 -> V=1.0, theta=0.0
% INFO    : Bus 86085	: V=0.954841, theta=-51.135432 -> V=1.0, theta=0.0
% INFO    : Bus 86086	: V=0.958931, theta=-50.544353 -> V=1.0, theta=0.0
% INFO    : Bus 86087	: V=0.9590416, theta=-50.578459 -> V=1.0, theta=0.0
% INFO    : Bus 86088	: V=0.956138, theta=-56.42009 -> V=1.0, theta=0.0
% INFO    : Bus 86089	: V=0.964196, theta=-55.562448 -> V=1.0, theta=0.0
% INFO    : Bus 86090	: V=0.9592967, theta=-55.907615 -> V=1.0, theta=0.0
% INFO    : Bus 86091	: V=0.9664816, theta=-55.175367 -> V=1.0, theta=0.0
% INFO    : Bus 86092	: V=0.9672493, theta=-55.138561 -> V=1.0, theta=0.0
% INFO    : Bus 86093	: V=0.9601347, theta=-55.865048 -> V=1.0, theta=0.0
% INFO    : Bus 86094	: V=0.9565378, theta=-56.353907 -> V=1.0, theta=0.0
% INFO    : Bus 86095	: V=0.9586166, theta=-56.128971 -> V=1.0, theta=0.0
% INFO    : Bus 86096	: V=1.0024478, theta=-59.868543 -> V=1.0, theta=0.0
% INFO    : Bus 86097	: V=0.9882175, theta=-59.76831 -> V=1.0, theta=0.0
% INFO    : Bus 86098	: V=0.9863646, theta=-63.704225 -> V=1.0, theta=0.0
% INFO    : Bus 86099	: V=0.9520865, theta=-55.838299 -> V=1.0, theta=0.0
% INFO    : Bus 86100	: V=0.9574532, theta=-54.4499 -> V=1.0, theta=0.0
% INFO    : Bus 86101	: V=0.956973, theta=-54.616655 -> V=1.0, theta=0.0
% INFO    : Bus 86102	: V=0.957393, theta=-54.277926 -> V=1.0, theta=0.0
% INFO    : Bus 86103	: V=0.9576318, theta=-54.25256 -> V=1.0, theta=0.0
% INFO    : Bus 86104	: V=0.9549267, theta=-54.918555 -> V=1.0, theta=0.0
% INFO    : Bus 86105	: V=0.9596627, theta=-53.187197 -> V=1.0, theta=0.0
% INFO    : Bus 86106	: V=0.9590597, theta=-53.258 -> V=1.0, theta=0.0
% INFO    : Bus 86107	: V=0.9589873, theta=-53.208598 -> V=1.0, theta=0.0
% INFO    : Bus 86108	: V=0.9609023, theta=-52.979641 -> V=1.0, theta=0.0
% INFO    : Bus 86109	: V=0.95858, theta=-54.516875 -> V=1.0, theta=0.0
% INFO    : Bus 86110	: V=0.9625829, theta=-52.63331 -> V=1.0, theta=0.0
% INFO    : Bus 86111	: V=0.9599131, theta=-52.988306 -> V=1.0, theta=0.0
% INFO    : Bus 86112	: V=0.9613797, theta=-52.582106 -> V=1.0, theta=0.0
% INFO    : Bus 86113	: V=0.9589521, theta=-53.268595 -> V=1.0, theta=0.0
% INFO    : Bus 86114	: V=0.9646606, theta=-52.33882 -> V=1.0, theta=0.0
% INFO    : Bus 86115	: V=0.9626926, theta=-52.534483 -> V=1.0, theta=0.0
% INFO    : Bus 86116	: V=0.9714586, theta=-51.163706 -> V=1.0, theta=0.0
% INFO    : Bus 86117	: V=0.9770164, theta=-50.463892 -> V=1.0, theta=0.0
% INFO    : Bus 86118	: V=0.9824226, theta=-49.818922 -> V=1.0, theta=0.0
% INFO    : Bus 86119	: V=0.9665467, theta=-51.97474 -> V=1.0, theta=0.0
% INFO    : Bus 86120	: V=0.9996615, theta=-46.143037 -> V=1.0, theta=0.0
% INFO    : Bus 86121	: V=0.9944598, theta=-47.076571 -> V=1.0, theta=0.0
% INFO    : Bus 86122	: V=0.9931029, theta=-47.229993 -> V=1.0, theta=0.0
% INFO    : Bus 86123	: V=0.9811785, theta=-49.159163 -> V=1.0, theta=0.0
% INFO    : Bus 86124	: V=0.9845366, theta=-48.666435 -> V=1.0, theta=0.0
% INFO    : Bus 86125	: V=0.9556583, theta=-54.767138 -> V=1.0, theta=0.0
% INFO    : Bus 86126	: V=0.9927704, theta=-50.825191 -> V=1.0, theta=0.0
% INFO    : Bus 86127	: V=0.9791569, theta=-50.041263 -> V=1.0, theta=0.0
% INFO    : Bus 86128	: V=0.987336, theta=-49.613512 -> V=1.0, theta=0.0
% INFO    : Bus 86129	: V=0.9884472, theta=-48.959753 -> V=1.0, theta=0.0
% INFO    : Bus 86130	: V=0.98394, theta=-49.489434 -> V=1.0, theta=0.0
% INFO    : Bus 86131	: V=0.9913185, theta=-48.682434 -> V=1.0, theta=0.0
% INFO    : Bus 86132	: V=0.9927385, theta=-48.593218 -> V=1.0, theta=0.0
% INFO    : Bus 86133	: V=0.9902713, theta=-48.89968 -> V=1.0, theta=0.0
% INFO    : Bus 86134	: V=0.9855427, theta=-49.172888 -> V=1.0, theta=0.0
% INFO    : Bus 86135	: V=0.9891273, theta=-48.713321 -> V=1.0, theta=0.0
% INFO    : Bus 86136	: V=0.9788023, theta=-49.232646 -> V=1.0, theta=0.0
% INFO    : Bus 86137	: V=0.9821047, theta=-49.362133 -> V=1.0, theta=0.0
% INFO    : Bus 86138	: V=0.9819694, theta=-49.386296 -> V=1.0, theta=0.0
% INFO    : Bus 86139	: V=0.971192, theta=-50.022751 -> V=1.0, theta=0.0
% INFO    : Bus 86140	: V=0.9672759, theta=-52.402182 -> V=1.0, theta=0.0
% INFO    : Bus 86141	: V=0.9661637, theta=-52.414811 -> V=1.0, theta=0.0
% INFO    : Bus 86142	: V=0.978197, theta=-75.74077 -> V=1.0, theta=0.0
% INFO    : Bus 86143	: V=0.9463712, theta=-84.998015 -> V=1.0, theta=0.0
% INFO    : Bus 86144	: V=0.9568322, theta=-85.755186 -> V=1.0, theta=0.0
% INFO    : Bus 86145	: V=0.958484, theta=-85.657989 -> V=1.0, theta=0.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 27810	: Pg=1080.0, Qg=198.72 -> Pg=1033.5, Qg=81.55
% INFO    : Gen at bus 27810	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27810	: Pg=1080.0, Qg=198.72 -> Pg=1030.5, Qg=81.55
% INFO    : Gen at bus 27810	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27811	: Pg=399.17, Qg=243.83 -> Pg=542.95, Qg=55.55
% INFO    : Gen at bus 27811	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27811	: Pg=399.17, Qg=243.83 -> Pg=542.95, Qg=55.55
% INFO    : Gen at bus 27811	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27812	: Pg=677.22, Qg=165.16 -> Pg=439.5, Qg=51.3
% INFO    : Gen at bus 27812	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27812	: Pg=446.92, Qg=165.16 -> Pg=439.5, Qg=51.3
% INFO    : Gen at bus 27812	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27813	: Pg=285.49, Qg=227.6 -> Pg=323.1, Qg=42.0
% INFO    : Gen at bus 27813	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27813	: Pg=285.49, Qg=227.6 -> Pg=318.1, Qg=42.0
% INFO    : Gen at bus 27813	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27814	: Pg=168.58, Qg=125.9 -> Pg=179.1, Qg=29.1
% INFO    : Gen at bus 27814	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27814	: Pg=238.42, Qg=225.0 -> Pg=279.75, Qg=35.1
% INFO    : Gen at bus 27814	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27814	: Pg=238.42, Qg=225.0 -> Pg=277.25, Qg=35.1
% INFO    : Gen at bus 27814	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27814	: Pg=77.47, Qg=80.4 -> Pg=99.295, Qg=18.55
% INFO    : Gen at bus 27814	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27815	: Pg=31.82, Qg=38.4 -> Pg=38.0, Qg=8.85
% INFO    : Gen at bus 27815	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27815	: Pg=228.67, Qg=89.98 -> Pg=317.75, Qg=33.65
% INFO    : Gen at bus 27815	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27815	: Pg=228.67, Qg=89.98 -> Pg=315.25, Qg=33.65
% INFO    : Gen at bus 27815	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27815	: Pg=228.67, Qg=89.98 -> Pg=315.25, Qg=33.65
% INFO    : Gen at bus 27815	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27815	: Pg=249.46, Qg=89.98 -> Pg=321.5, Qg=36.7
% INFO    : Gen at bus 27815	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27816	: Pg=442.49, Qg=62.32 -> Pg=482.1, Qg=55.8
% INFO    : Gen at bus 27816	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27816	: Pg=442.49, Qg=62.32 -> Pg=482.1, Qg=55.8
% INFO    : Gen at bus 27816	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27816	: Pg=890.4, Qg=62.32 -> Pg=601.02, Qg=67.2
% INFO    : Gen at bus 27816	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27816	: Pg=226.1, Qg=62.32 -> Pg=270.25, Qg=33.25
% INFO    : Gen at bus 27816	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27816	: Pg=268.86, Qg=62.32 -> Pg=321.9, Qg=39.55
% INFO    : Gen at bus 27816	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27817	: Pg=206.34, Qg=73.11 -> Pg=241.2, Qg=0.0
% INFO    : Gen at bus 27817	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27817	: Pg=206.34, Qg=73.11 -> Pg=241.2, Qg=0.0
% INFO    : Gen at bus 27817	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27819	: Pg=64.67, Qg=61.0 -> Pg=78.0, Qg=9.5
% INFO    : Gen at bus 27819	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27819	: Pg=13.65, Qg=12.9 -> Pg=14.8, Qg=2.0
% INFO    : Gen at bus 27819	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27819	: Pg=53.13, Qg=50.1 -> Pg=64.25, Qg=7.8
% INFO    : Gen at bus 27819	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27819	: Pg=156.64, Qg=120.6 -> Pg=194.5, Qg=18.8
% INFO    : Gen at bus 27819	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27819	: Pg=204.31, Qg=152.78 -> Pg=271.9, Qg=27.45
% INFO    : Gen at bus 27819	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27819	: Pg=120.0, Qg=58.1 -> Pg=120.0, Qg=9.05
% INFO    : Gen at bus 27819	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27820	: Pg=135.76, Qg=140.5 -> Pg=186.24, Qg=0.0
% INFO    : Gen at bus 27820	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27820	: Pg=159.32, Qg=140.5 -> Pg=186.24, Qg=0.0
% INFO    : Gen at bus 27820	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27821	: Pg=385.21, Qg=100.95 -> Pg=438.5, Qg=75.45
% INFO    : Gen at bus 27821	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27821	: Pg=385.21, Qg=100.95 -> Pg=438.5, Qg=75.45
% INFO    : Gen at bus 27821	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27821	: Pg=254.32, Qg=100.95 -> Pg=265.0, Qg=42.7
% INFO    : Gen at bus 27821	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27821	: Pg=251.91, Qg=100.95 -> Pg=265.0, Qg=42.7
% INFO    : Gen at bus 27821	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27821	: Pg=254.32, Qg=100.95 -> Pg=265.0, Qg=42.7
% INFO    : Gen at bus 27821	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27821	: Pg=254.32, Qg=100.95 -> Pg=265.0, Qg=42.7
% INFO    : Gen at bus 27821	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27821	: Pg=254.32, Qg=100.95 -> Pg=265.0, Qg=42.7
% INFO    : Gen at bus 27821	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27821	: Pg=251.91, Qg=100.95 -> Pg=265.0, Qg=42.7
% INFO    : Gen at bus 27821	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27822	: Pg=31.87, Qg=30.1 -> Pg=38.55, Qg=4.7
% INFO    : Gen at bus 27822	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27822	: Pg=31.87, Qg=30.1 -> Pg=38.55, Qg=4.7
% INFO    : Gen at bus 27822	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27822	: Pg=31.87, Qg=30.1 -> Pg=38.55, Qg=4.7
% INFO    : Gen at bus 27822	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27822	: Pg=31.87, Qg=30.1 -> Pg=38.55, Qg=4.7
% INFO    : Gen at bus 27822	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27822	: Pg=289.34, Qg=141.4 -> Pg=306.85, Qg=42.55
% INFO    : Gen at bus 27822	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27822	: Pg=199.88, Qg=141.4 -> Pg=238.75, Qg=42.6
% INFO    : Gen at bus 27822	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27822	: Pg=199.88, Qg=141.4 -> Pg=238.75, Qg=42.6
% INFO    : Gen at bus 27822	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27823	: Pg=290.83, Qg=180.7 -> Pg=190.8, Qg=41.75
% INFO    : Gen at bus 27823	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27824	: Pg=12.67, Qg=15.2 -> Pg=13.8, Qg=3.5
% INFO    : Gen at bus 27824	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27824	: Pg=12.67, Qg=15.2 -> Pg=13.8, Qg=3.5
% INFO    : Gen at bus 27824	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27824	: Pg=38.5, Qg=46.5 -> Pg=48.0, Qg=10.75
% INFO    : Gen at bus 27824	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27824	: Pg=56.42, Qg=59.6 -> Pg=73.05, Qg=13.8
% INFO    : Gen at bus 27824	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27824	: Pg=128.68, Qg=155.4 -> Pg=157.85, Qg=35.9
% INFO    : Gen at bus 27824	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27825	: Pg=112.72, Qg=110.63 -> Pg=149.8, Qg=31.45
% INFO    : Gen at bus 27825	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27825	: Pg=98.45, Qg=110.63 -> Pg=128.4, Qg=27.5
% INFO    : Gen at bus 27825	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27826	: Pg=28.44, Qg=26.8 -> Pg=37.7, Qg=4.15
% INFO    : Gen at bus 27826	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27826	: Pg=28.44, Qg=26.8 -> Pg=37.7, Qg=4.15
% INFO    : Gen at bus 27826	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27826	: Pg=28.44, Qg=26.8 -> Pg=37.7, Qg=4.15
% INFO    : Gen at bus 27826	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27826	: Pg=28.44, Qg=26.8 -> Pg=37.7, Qg=4.15
% INFO    : Gen at bus 27826	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27826	: Pg=216.2, Qg=127.22 -> Pg=286.415, Qg=31.8
% INFO    : Gen at bus 27826	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27826	: Pg=107.6, Qg=127.22 -> Pg=150.945, Qg=29.8
% INFO    : Gen at bus 27826	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27826	: Pg=107.6, Qg=127.22 -> Pg=150.945, Qg=29.8
% INFO    : Gen at bus 27826	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27826	: Pg=107.6, Qg=127.22 -> Pg=150.945, Qg=29.8
% INFO    : Gen at bus 27826	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27826	: Pg=107.6, Qg=127.22 -> Pg=150.945, Qg=29.8
% INFO    : Gen at bus 27826	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27827	: Pg=113.36, Qg=55.77 -> Pg=150.0, Qg=28.6
% INFO    : Gen at bus 27827	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27827	: Pg=113.36, Qg=55.77 -> Pg=150.0, Qg=28.6
% INFO    : Gen at bus 27827	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27827	: Pg=113.36, Qg=55.77 -> Pg=150.0, Qg=28.6
% INFO    : Gen at bus 27827	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27828	: Pg=108.36, Qg=123.9 -> Pg=147.5, Qg=28.6
% INFO    : Gen at bus 27828	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27828	: Pg=54.98, Qg=46.2 -> Pg=62.25, Qg=10.7
% INFO    : Gen at bus 27828	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27829	: Pg=143.93, Qg=56.71 -> Pg=149.7, Qg=28.55
% INFO    : Gen at bus 27829	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27829	: Pg=143.93, Qg=56.71 -> Pg=149.7, Qg=28.55
% INFO    : Gen at bus 27829	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27830	: Pg=102.14, Qg=15.41 -> Pg=139.5, Qg=28.5
% INFO    : Gen at bus 27830	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27830	: Pg=102.14, Qg=15.41 -> Pg=139.5, Qg=28.5
% INFO    : Gen at bus 27830	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27830	: Pg=97.01, Qg=15.41 -> Pg=117.0, Qg=27.05
% INFO    : Gen at bus 27830	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27831	: Pg=30.8, Qg=37.2 -> Pg=36.0, Qg=8.6
% INFO    : Gen at bus 27831	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27831	: Pg=30.8, Qg=37.2 -> Pg=36.0, Qg=8.6
% INFO    : Gen at bus 27831	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27831	: Pg=13.83, Qg=16.7 -> Pg=15.0, Qg=3.85
% INFO    : Gen at bus 27831	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27831	: Pg=38.5, Qg=46.5 -> Pg=52.5, Qg=10.75
% INFO    : Gen at bus 27831	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27831	: Pg=137.32, Qg=160.6 -> Pg=189.6, Qg=37.1
% INFO    : Gen at bus 27831	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27831	: Pg=102.09, Qg=123.3 -> Pg=134.45, Qg=28.5
% INFO    : Gen at bus 27831	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27832	: Pg=115.28, Qg=53.29 -> Pg=150.4, Qg=28.45
% INFO    : Gen at bus 27832	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27832	: Pg=115.29, Qg=53.29 -> Pg=150.45, Qg=28.5
% INFO    : Gen at bus 27832	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27832	: Pg=115.29, Qg=53.29 -> Pg=150.45, Qg=28.5
% INFO    : Gen at bus 27832	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27832	: Pg=115.29, Qg=53.29 -> Pg=150.45, Qg=28.5
% INFO    : Gen at bus 27832	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27832	: Pg=115.29, Qg=53.29 -> Pg=150.45, Qg=28.5
% INFO    : Gen at bus 27832	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27833	: Pg=143.33, Qg=30.17 -> Pg=163.1, Qg=27.95
% INFO    : Gen at bus 27833	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27833	: Pg=76.54, Qg=30.17 -> Pg=76.95, Qg=11.9
% INFO    : Gen at bus 27833	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27834	: Pg=100.75, Qg=-10.1 -> Pg=132.4, Qg=13.25
% INFO    : Gen at bus 27834	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27834	: Pg=100.75, Qg=-10.1 -> Pg=132.4, Qg=13.25
% INFO    : Gen at bus 27834	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27834	: Pg=101.89, Qg=-10.1 -> Pg=140.95, Qg=25.1
% INFO    : Gen at bus 27834	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27834	: Pg=100.75, Qg=-10.1 -> Pg=132.4, Qg=25.2
% INFO    : Gen at bus 27834	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27834	: Pg=100.75, Qg=-10.1 -> Pg=132.4, Qg=25.2
% INFO    : Gen at bus 27834	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27834	: Pg=68.47, Qg=-10.1 -> Pg=83.2, Qg=19.1
% INFO    : Gen at bus 27834	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27835	: Pg=133.45, Qg=57.45 -> Pg=160.0, Qg=37.2
% INFO    : Gen at bus 27835	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27835	: Pg=112.84, Qg=57.45 -> Pg=146.05, Qg=27.55
% INFO    : Gen at bus 27835	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27835	: Pg=112.84, Qg=57.45 -> Pg=146.05, Qg=27.55
% INFO    : Gen at bus 27835	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27836	: Pg=35.88, Qg=43.3 -> Pg=41.95, Qg=10.0
% INFO    : Gen at bus 27836	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27836	: Pg=97.47, Qg=92.0 -> Pg=133.95, Qg=14.35
% INFO    : Gen at bus 27836	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27836	: Pg=97.47, Qg=92.0 -> Pg=133.95, Qg=14.35
% INFO    : Gen at bus 27836	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27836	: Pg=97.47, Qg=92.0 -> Pg=133.95, Qg=14.35
% INFO    : Gen at bus 27836	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27836	: Pg=122.88, Qg=148.4 -> Pg=143.2, Qg=34.3
% INFO    : Gen at bus 27836	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27836	: Pg=35.88, Qg=43.3 -> Pg=41.95, Qg=10.0
% INFO    : Gen at bus 27836	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27836	: Pg=35.88, Qg=43.3 -> Pg=41.95, Qg=10.0
% INFO    : Gen at bus 27836	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27836	: Pg=35.88, Qg=43.3 -> Pg=41.95, Qg=10.0
% INFO    : Gen at bus 27836	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27836	: Pg=228.77, Qg=157.88 -> Pg=248.85, Qg=33.65
% INFO    : Gen at bus 27836	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27836	: Pg=97.47, Qg=92.0 -> Pg=133.95, Qg=14.35
% INFO    : Gen at bus 27836	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27836	: Pg=97.47, Qg=92.0 -> Pg=133.95, Qg=14.35
% INFO    : Gen at bus 27836	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27836	: Pg=97.47, Qg=92.0 -> Pg=133.95, Qg=14.35
% INFO    : Gen at bus 27836	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27836	: Pg=97.47, Qg=92.0 -> Pg=133.95, Qg=14.35
% INFO    : Gen at bus 27836	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27837	: Pg=80.18, Qg=57.25 -> Pg=104.83, Qg=22.35
% INFO    : Gen at bus 27837	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27837	: Pg=31.82, Qg=30.0 -> Pg=33.5, Qg=4.65
% INFO    : Gen at bus 27837	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27837	: Pg=31.82, Qg=30.0 -> Pg=33.5, Qg=4.65
% INFO    : Gen at bus 27837	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27837	: Pg=31.82, Qg=30.0 -> Pg=33.5, Qg=4.65
% INFO    : Gen at bus 27837	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27837	: Pg=9.14, Qg=30.0 -> Pg=33.5, Qg=4.65
% INFO    : Gen at bus 27837	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27837	: Pg=171.1, Qg=57.25 -> Pg=170.0, Qg=25.95
% INFO    : Gen at bus 27837	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27837	: Pg=31.09, Qg=57.25 -> Pg=100.0, Qg=25.95
% INFO    : Gen at bus 27837	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27837	: Pg=223.84, Qg=57.25 -> Pg=296.55, Qg=62.45
% INFO    : Gen at bus 27837	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27837	: Pg=102.57, Qg=57.25 -> Pg=139.1, Qg=26.95
% INFO    : Gen at bus 27837	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27837	: Pg=102.57, Qg=57.25 -> Pg=139.1, Qg=26.95
% INFO    : Gen at bus 27837	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27837	: Pg=102.57, Qg=57.25 -> Pg=139.1, Qg=26.95
% INFO    : Gen at bus 27837	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27837	: Pg=31.82, Qg=30.0 -> Pg=33.5, Qg=4.65
% INFO    : Gen at bus 27837	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27837	: Pg=102.57, Qg=57.25 -> Pg=139.1, Qg=26.95
% INFO    : Gen at bus 27837	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27837	: Pg=102.57, Qg=57.25 -> Pg=139.1, Qg=26.95
% INFO    : Gen at bus 27837	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27837	: Pg=102.57, Qg=57.25 -> Pg=139.1, Qg=26.95
% INFO    : Gen at bus 27837	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27837	: Pg=31.82, Qg=30.0 -> Pg=33.5, Qg=4.65
% INFO    : Gen at bus 27837	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27837	: Pg=31.82, Qg=30.0 -> Pg=33.5, Qg=4.65
% INFO    : Gen at bus 27837	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27837	: Pg=31.82, Qg=30.0 -> Pg=33.5, Qg=4.65
% INFO    : Gen at bus 27837	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27837	: Pg=31.82, Qg=30.0 -> Pg=33.5, Qg=4.65
% INFO    : Gen at bus 27837	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27837	: Pg=31.82, Qg=30.0 -> Pg=33.5, Qg=4.65
% INFO    : Gen at bus 27837	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27837	: Pg=31.82, Qg=30.0 -> Pg=33.5, Qg=4.65
% INFO    : Gen at bus 27837	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27837	: Pg=31.82, Qg=30.0 -> Pg=33.5, Qg=4.65
% INFO    : Gen at bus 27837	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27838	: Pg=324.14, Qg=51.12 -> Pg=365.55, Qg=39.0
% INFO    : Gen at bus 27838	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27838	: Pg=97.26, Qg=51.12 -> Pg=136.445, Qg=26.95
% INFO    : Gen at bus 27838	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27838	: Pg=56.23, Qg=51.12 -> Pg=106.215, Qg=22.35
% INFO    : Gen at bus 27838	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27838	: Pg=324.14, Qg=51.12 -> Pg=365.55, Qg=39.0
% INFO    : Gen at bus 27838	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27838	: Pg=97.26, Qg=51.12 -> Pg=136.445, Qg=26.95
% INFO    : Gen at bus 27838	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27838	: Pg=97.26, Qg=51.12 -> Pg=136.445, Qg=26.95
% INFO    : Gen at bus 27838	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27838	: Pg=97.26, Qg=51.12 -> Pg=136.445, Qg=26.95
% INFO    : Gen at bus 27838	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27838	: Pg=97.26, Qg=51.12 -> Pg=136.445, Qg=26.95
% INFO    : Gen at bus 27838	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27838	: Pg=97.26, Qg=51.12 -> Pg=136.445, Qg=26.95
% INFO    : Gen at bus 27838	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27838	: Pg=97.26, Qg=51.12 -> Pg=136.445, Qg=26.95
% INFO    : Gen at bus 27838	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27838	: Pg=97.26, Qg=51.12 -> Pg=136.445, Qg=26.95
% INFO    : Gen at bus 27838	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27839	: Pg=443.12, Qg=54.38 -> Pg=526.65, Qg=77.25
% INFO    : Gen at bus 27839	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27839	: Pg=443.12, Qg=54.38 -> Pg=526.65, Qg=77.25
% INFO    : Gen at bus 27839	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27839	: Pg=341.52, Qg=54.38 -> Pg=390.9, Qg=67.55
% INFO    : Gen at bus 27839	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27839	: Pg=97.26, Qg=54.38 -> Pg=136.445, Qg=26.95
% INFO    : Gen at bus 27839	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27839	: Pg=97.26, Qg=54.38 -> Pg=136.445, Qg=26.95
% INFO    : Gen at bus 27839	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27839	: Pg=97.26, Qg=54.38 -> Pg=136.445, Qg=26.95
% INFO    : Gen at bus 27839	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27839	: Pg=97.26, Qg=54.38 -> Pg=136.445, Qg=26.95
% INFO    : Gen at bus 27839	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27840	: Pg=932.11, Qg=-31.57 -> Pg=562.25, Qg=83.65
% INFO    : Gen at bus 27840	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 27840	: Pg=203.46, Qg=-31.57 -> Pg=173.5, Qg=42.5
% INFO    : Gen at bus 27840	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 27840	: Pg=203.46, Qg=-31.57 -> Pg=173.5, Qg=42.5
% INFO    : Gen at bus 27840	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 27840	: Pg=203.46, Qg=-31.57 -> Pg=173.5, Qg=42.5
% INFO    : Gen at bus 27840	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 27840	: Pg=203.46, Qg=-31.57 -> Pg=173.5, Qg=42.5
% INFO    : Gen at bus 27840	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 27840	: Pg=797.75, Qg=-31.57 -> Pg=562.25, Qg=83.65
% INFO    : Gen at bus 27840	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 27840	: Pg=470.52, Qg=-31.57 -> Pg=395.85, Qg=67.55
% INFO    : Gen at bus 27840	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 27840	: Pg=187.69, Qg=-31.57 -> Pg=136.445, Qg=26.95
% INFO    : Gen at bus 27840	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 27840	: Pg=187.69, Qg=-31.57 -> Pg=136.445, Qg=26.95
% INFO    : Gen at bus 27840	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 27840	: Pg=187.69, Qg=-31.57 -> Pg=136.445, Qg=26.95
% INFO    : Gen at bus 27840	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 27840	: Pg=187.69, Qg=-31.57 -> Pg=136.445, Qg=26.95
% INFO    : Gen at bus 27840	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 27840	: Pg=203.46, Qg=-31.57 -> Pg=173.5, Qg=42.5
% INFO    : Gen at bus 27840	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 27840	: Pg=203.46, Qg=-31.57 -> Pg=173.5, Qg=42.5
% INFO    : Gen at bus 27840	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 27841	: Pg=760.0, Qg=72.54 -> Pg=592.0, Qg=57.4
% INFO    : Gen at bus 27841	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27841	: Pg=877.2, Qg=72.54 -> Pg=648.6, Qg=66.2
% INFO    : Gen at bus 27841	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27841	: Pg=341.54, Qg=72.54 -> Pg=391.0, Qg=67.6
% INFO    : Gen at bus 27841	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27841	: Pg=206.34, Qg=72.54 -> Pg=246.0, Qg=57.55
% INFO    : Gen at bus 27841	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27841	: Pg=206.34, Qg=72.54 -> Pg=246.0, Qg=57.55
% INFO    : Gen at bus 27841	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27841	: Pg=97.16, Qg=72.54 -> Pg=136.3, Qg=26.9
% INFO    : Gen at bus 27841	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27841	: Pg=97.16, Qg=72.54 -> Pg=136.3, Qg=26.9
% INFO    : Gen at bus 27841	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27841	: Pg=97.16, Qg=72.54 -> Pg=136.3, Qg=26.9
% INFO    : Gen at bus 27841	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27841	: Pg=97.16, Qg=72.54 -> Pg=136.3, Qg=26.9
% INFO    : Gen at bus 27841	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=25.7 -> Pg=19.6, Qg=7.15
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=77.61, Qg=93.7 -> Pg=99.76, Qg=21.65
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=77.61, Qg=93.7 -> Pg=99.76, Qg=21.65
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=167.36, Qg=110.51 -> Pg=170.0, Qg=38.55
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=167.36, Qg=110.51 -> Pg=170.0, Qg=38.55
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=167.36, Qg=110.51 -> Pg=170.0, Qg=38.55
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=167.36, Qg=110.51 -> Pg=170.0, Qg=38.55
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27842	: Pg=17.55, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27842	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27843	: Pg=184.51, Qg=89.6 -> Pg=125.0, Qg=13.95
% INFO    : Gen at bus 27843	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27843	: Pg=184.51, Qg=114.7 -> Pg=125.0, Qg=26.5
% INFO    : Gen at bus 27843	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27844	: Pg=160.39, Qg=89.6 -> Pg=135.0, Qg=13.95
% INFO    : Gen at bus 27844	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27844	: Pg=184.51, Qg=89.6 -> Pg=135.0, Qg=13.95
% INFO    : Gen at bus 27844	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27844	: Pg=184.51, Qg=89.6 -> Pg=135.0, Qg=13.95
% INFO    : Gen at bus 27844	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27844	: Pg=80.24, Qg=118.75 -> Pg=146.55, Qg=32.7
% INFO    : Gen at bus 27844	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27845	: Pg=122.16, Qg=-15.88 -> Pg=146.0, Qg=26.05
% INFO    : Gen at bus 27845	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27845	: Pg=122.16, Qg=-15.88 -> Pg=146.0, Qg=26.05
% INFO    : Gen at bus 27845	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27845	: Pg=122.16, Qg=-15.88 -> Pg=146.0, Qg=26.05
% INFO    : Gen at bus 27845	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27845	: Pg=122.16, Qg=-15.88 -> Pg=146.0, Qg=26.05
% INFO    : Gen at bus 27845	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27846	: Pg=25.52, Qg=23.23 -> Pg=33.85, Qg=4.08
% INFO    : Gen at bus 27846	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27846	: Pg=25.52, Qg=23.23 -> Pg=33.85, Qg=4.08
% INFO    : Gen at bus 27846	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27846	: Pg=25.52, Qg=23.23 -> Pg=33.85, Qg=4.08
% INFO    : Gen at bus 27846	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27846	: Pg=25.52, Qg=23.23 -> Pg=33.85, Qg=4.08
% INFO    : Gen at bus 27846	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27847	: Pg=122.05, Qg=111.8 -> Pg=145.2, Qg=25.85
% INFO    : Gen at bus 27847	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27847	: Pg=122.05, Qg=111.8 -> Pg=145.2, Qg=25.85
% INFO    : Gen at bus 27847	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27847	: Pg=122.05, Qg=111.8 -> Pg=145.2, Qg=25.85
% INFO    : Gen at bus 27847	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27848	: Pg=107.78, Qg=-3.85 -> Pg=138.16, Qg=25.85
% INFO    : Gen at bus 27848	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27848	: Pg=99.75, Qg=-3.85 -> Pg=139.925, Qg=27.65
% INFO    : Gen at bus 27848	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27848	: Pg=102.85, Qg=-3.85 -> Pg=144.275, Qg=28.5
% INFO    : Gen at bus 27848	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27848	: Pg=102.85, Qg=-3.85 -> Pg=144.275, Qg=28.5
% INFO    : Gen at bus 27848	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27848	: Pg=100.09, Qg=-3.85 -> Pg=128.29, Qg=24.0
% INFO    : Gen at bus 27848	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27848	: Pg=100.09, Qg=-3.85 -> Pg=128.29, Qg=24.0
% INFO    : Gen at bus 27848	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27848	: Pg=103.49, Qg=-3.85 -> Pg=132.65, Qg=24.85
% INFO    : Gen at bus 27848	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27848	: Pg=103.49, Qg=-3.85 -> Pg=132.65, Qg=24.85
% INFO    : Gen at bus 27848	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27848	: Pg=103.21, Qg=-3.85 -> Pg=144.78, Qg=28.6
% INFO    : Gen at bus 27848	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27848	: Pg=105.43, Qg=-3.85 -> Pg=147.9, Qg=29.2
% INFO    : Gen at bus 27848	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27848	: Pg=109.82, Qg=-3.85 -> Pg=154.065, Qg=30.45
% INFO    : Gen at bus 27848	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27848	: Pg=99.75, Qg=-3.85 -> Pg=139.925, Qg=27.65
% INFO    : Gen at bus 27848	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27849	: Pg=85.0, Qg=79.67 -> Pg=112.3, Qg=21.4
% INFO    : Gen at bus 27849	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27849	: Pg=189.9, Qg=79.67 -> Pg=132.7, Qg=27.25
% INFO    : Gen at bus 27849	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27849	: Pg=41.69, Qg=20.2 -> Pg=36.9, Qg=3.15
% INFO    : Gen at bus 27849	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27849	: Pg=212.74, Qg=79.67 -> Pg=178.955, Qg=30.55
% INFO    : Gen at bus 27849	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27849	: Pg=105.02, Qg=79.67 -> Pg=147.32, Qg=29.1
% INFO    : Gen at bus 27849	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27849	: Pg=105.02, Qg=79.67 -> Pg=147.32, Qg=29.1
% INFO    : Gen at bus 27849	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27850	: Pg=98.69, Qg=80.6 -> Pg=110.05, Qg=18.6
% INFO    : Gen at bus 27850	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27851	: Pg=64.16, Qg=93.8 -> Pg=75.0, Qg=26.05
% INFO    : Gen at bus 27851	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27852	: Pg=20.61, Qg=10.4 -> Pg=13.085, Qg=2.7
% INFO    : Gen at bus 27852	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27852	: Pg=20.61, Qg=10.4 -> Pg=13.085, Qg=2.7
% INFO    : Gen at bus 27852	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27852	: Pg=20.61, Qg=10.4 -> Pg=13.085, Qg=2.7
% INFO    : Gen at bus 27852	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27852	: Pg=20.61, Qg=10.4 -> Pg=13.085, Qg=2.7
% INFO    : Gen at bus 27852	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27852	: Pg=20.61, Qg=10.4 -> Pg=13.085, Qg=2.7
% INFO    : Gen at bus 27852	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27852	: Pg=6.88, Qg=10.4 -> Pg=13.085, Qg=2.7
% INFO    : Gen at bus 27852	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27852	: Pg=6.56, Qg=10.4 -> Pg=14.2, Qg=1.75
% INFO    : Gen at bus 27852	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27852	: Pg=12.81, Qg=10.4 -> Pg=26.0, Qg=6.0
% INFO    : Gen at bus 27852	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27853	: Pg=103.18, Qg=75.9 -> Pg=108.7, Qg=17.55
% INFO    : Gen at bus 27853	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27854	: Pg=26.69, Qg=25.2 -> Pg=33.5, Qg=3.95
% INFO    : Gen at bus 27854	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27854	: Pg=78.12, Qg=58.8 -> Pg=95.75, Qg=9.15
% INFO    : Gen at bus 27854	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27855	: Pg=34.29, Qg=29.46 -> Pg=43.4, Qg=5.05
% INFO    : Gen at bus 27855	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27855	: Pg=54.05, Qg=29.46 -> Pg=72.65, Qg=16.45
% INFO    : Gen at bus 27855	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27855	: Pg=34.29, Qg=29.46 -> Pg=43.4, Qg=5.05
% INFO    : Gen at bus 27855	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27855	: Pg=34.29, Qg=29.46 -> Pg=43.4, Qg=5.05
% INFO    : Gen at bus 27855	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27855	: Pg=34.29, Qg=29.46 -> Pg=43.4, Qg=5.05
% INFO    : Gen at bus 27855	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27855	: Pg=34.29, Qg=29.46 -> Pg=43.4, Qg=5.05
% INFO    : Gen at bus 27855	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27855	: Pg=34.29, Qg=29.46 -> Pg=43.4, Qg=5.05
% INFO    : Gen at bus 27855	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27855	: Pg=54.05, Qg=29.46 -> Pg=72.65, Qg=15.1
% INFO    : Gen at bus 27855	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27855	: Pg=54.05, Qg=29.46 -> Pg=72.65, Qg=15.1
% INFO    : Gen at bus 27855	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27855	: Pg=54.05, Qg=29.46 -> Pg=72.65, Qg=15.1
% INFO    : Gen at bus 27855	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27856	: Pg=33.79, Qg=27.5 -> Pg=43.35, Qg=4.3
% INFO    : Gen at bus 27856	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27856	: Pg=56.92, Qg=28.3 -> Pg=76.75, Qg=14.8
% INFO    : Gen at bus 27856	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27856	: Pg=53.13, Qg=28.3 -> Pg=71.75, Qg=14.8
% INFO    : Gen at bus 27856	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27856	: Pg=53.13, Qg=28.3 -> Pg=71.75, Qg=14.8
% INFO    : Gen at bus 27856	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27856	: Pg=53.13, Qg=28.3 -> Pg=71.75, Qg=14.8
% INFO    : Gen at bus 27856	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27856	: Pg=53.13, Qg=28.3 -> Pg=71.75, Qg=14.8
% INFO    : Gen at bus 27856	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27856	: Pg=33.79, Qg=27.5 -> Pg=43.35, Qg=4.3
% INFO    : Gen at bus 27856	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27856	: Pg=33.79, Qg=27.5 -> Pg=43.35, Qg=4.3
% INFO    : Gen at bus 27856	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27856	: Pg=33.79, Qg=27.5 -> Pg=43.35, Qg=4.3
% INFO    : Gen at bus 27856	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27856	: Pg=33.79, Qg=27.5 -> Pg=43.35, Qg=4.3
% INFO    : Gen at bus 27856	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27856	: Pg=33.79, Qg=27.5 -> Pg=43.35, Qg=4.3
% INFO    : Gen at bus 27856	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27856	: Pg=66.92, Qg=28.3 -> Pg=81.75, Qg=7.8
% INFO    : Gen at bus 27856	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27856	: Pg=56.92, Qg=28.3 -> Pg=76.75, Qg=14.8
% INFO    : Gen at bus 27856	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27856	: Pg=56.92, Qg=28.3 -> Pg=76.75, Qg=14.8
% INFO    : Gen at bus 27856	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27857	: Pg=51.26, Qg=58.1 -> Pg=69.35, Qg=13.45
% INFO    : Gen at bus 27857	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27857	: Pg=51.26, Qg=58.1 -> Pg=69.35, Qg=13.45
% INFO    : Gen at bus 27857	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27857	: Pg=244.7, Qg=202.18 -> Pg=294.85, Qg=52.95
% INFO    : Gen at bus 27857	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27857	: Pg=318.62, Qg=202.18 -> Pg=429.0, Qg=82.75
% INFO    : Gen at bus 27857	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27860	: Pg=55.68, Qg=41.2 -> Pg=67.5, Qg=6.45
% INFO    : Gen at bus 27860	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27860	: Pg=55.68, Qg=41.2 -> Pg=67.5, Qg=6.45
% INFO    : Gen at bus 27860	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27860	: Pg=55.68, Qg=41.2 -> Pg=67.5, Qg=6.45
% INFO    : Gen at bus 27860	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27860	: Pg=55.68, Qg=41.2 -> Pg=67.5, Qg=6.45
% INFO    : Gen at bus 27860	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27860	: Pg=61.59, Qg=58.1 -> Pg=85.0, Qg=9.05
% INFO    : Gen at bus 27860	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27860	: Pg=61.59, Qg=58.1 -> Pg=85.0, Qg=9.05
% INFO    : Gen at bus 27860	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27861	: Pg=31.54, Qg=21.0 -> Pg=31.65, Qg=3.3
% INFO    : Gen at bus 27861	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27861	: Pg=45.48, Qg=39.7 -> Pg=61.0, Qg=6.2
% INFO    : Gen at bus 27861	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27863	: Pg=109.33, Qg=124.9 -> Pg=133.125, Qg=30.5
% INFO    : Gen at bus 27863	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27863	: Pg=40.55, Qg=49.0 -> Pg=50.76, Qg=11.35
% INFO    : Gen at bus 27863	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27863	: Pg=162.71, Qg=124.9 -> Pg=185.445, Qg=23.9
% INFO    : Gen at bus 27863	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27864	: Pg=133.07, Qg=91.8 -> Pg=101.25, Qg=18.9
% INFO    : Gen at bus 27864	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27864	: Pg=38.24, Qg=42.8 -> Pg=47.865, Qg=9.0
% INFO    : Gen at bus 27864	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27866	: Pg=50.53, Qg=52.5 -> Pg=36.5, Qg=14.6
% INFO    : Gen at bus 27866	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27866	: Pg=44.39, Qg=46.1 -> Pg=31.75, Qg=12.8
% INFO    : Gen at bus 27866	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27868	: Pg=65.83, Qg=40.9 -> Pg=38.0, Qg=9.45
% INFO    : Gen at bus 27868	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27869	: Pg=62.14, Qg=38.6 -> Pg=31.15, Qg=8.9
% INFO    : Gen at bus 27869	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27870	: Pg=34.09, Qg=18.64 -> Pg=45.6, Qg=4.6
% INFO    : Gen at bus 27870	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27870	: Pg=34.09, Qg=18.64 -> Pg=45.6, Qg=4.6
% INFO    : Gen at bus 27870	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27870	: Pg=34.09, Qg=18.64 -> Pg=45.6, Qg=4.6
% INFO    : Gen at bus 27870	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27870	: Pg=22.31, Qg=18.64 -> Pg=27.25, Qg=4.95
% INFO    : Gen at bus 27870	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27870	: Pg=22.51, Qg=18.64 -> Pg=28.75, Qg=5.35
% INFO    : Gen at bus 27870	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27870	: Pg=45.01, Qg=18.64 -> Pg=57.5, Qg=14.05
% INFO    : Gen at bus 27870	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27871	: Pg=2.17, Qg=2.59 -> Pg=2.785, Qg=0.69
% INFO    : Gen at bus 27871	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27871	: Pg=2.17, Qg=2.59 -> Pg=2.785, Qg=0.69
% INFO    : Gen at bus 27871	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27871	: Pg=2.17, Qg=2.59 -> Pg=2.785, Qg=0.69
% INFO    : Gen at bus 27871	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27871	: Pg=2.17, Qg=2.59 -> Pg=2.785, Qg=0.69
% INFO    : Gen at bus 27871	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27871	: Pg=2.17, Qg=2.59 -> Pg=2.785, Qg=0.69
% INFO    : Gen at bus 27871	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27871	: Pg=2.17, Qg=2.59 -> Pg=2.785, Qg=0.69
% INFO    : Gen at bus 27871	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27871	: Pg=2.17, Qg=2.59 -> Pg=2.785, Qg=0.69
% INFO    : Gen at bus 27871	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27871	: Pg=2.17, Qg=2.59 -> Pg=2.785, Qg=0.69
% INFO    : Gen at bus 27871	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27871	: Pg=2.17, Qg=2.59 -> Pg=2.785, Qg=0.69
% INFO    : Gen at bus 27871	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27871	: Pg=2.17, Qg=2.59 -> Pg=2.785, Qg=0.69
% INFO    : Gen at bus 27871	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27871	: Pg=2.17, Qg=2.59 -> Pg=2.785, Qg=0.69
% INFO    : Gen at bus 27871	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27871	: Pg=2.17, Qg=2.59 -> Pg=2.785, Qg=0.69
% INFO    : Gen at bus 27871	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27871	: Pg=2.17, Qg=2.59 -> Pg=2.785, Qg=0.69
% INFO    : Gen at bus 27871	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27871	: Pg=2.17, Qg=2.59 -> Pg=2.785, Qg=0.69
% INFO    : Gen at bus 27871	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27871	: Pg=2.17, Qg=2.59 -> Pg=2.785, Qg=0.69
% INFO    : Gen at bus 27871	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27871	: Pg=2.17, Qg=2.59 -> Pg=2.785, Qg=0.69
% INFO    : Gen at bus 27871	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27872	: Pg=16.94, Qg=6.7 -> Pg=21.5, Qg=0.0
% INFO    : Gen at bus 27872	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27872	: Pg=28.23, Qg=11.2 -> Pg=35.5, Qg=0.0
% INFO    : Gen at bus 27872	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27872	: Pg=35.87, Qg=11.8 -> Pg=44.95, Qg=0.0
% INFO    : Gen at bus 27872	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27873	: Pg=13.6, Qg=19.9 -> Pg=15.75, Qg=5.55
% INFO    : Gen at bus 27873	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27873	: Pg=29.46, Qg=43.1 -> Pg=33.7, Qg=12.0
% INFO    : Gen at bus 27873	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27873	: Pg=29.46, Qg=43.1 -> Pg=33.7, Qg=12.0
% INFO    : Gen at bus 27873	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27874	: Pg=33.79, Qg=27.5 -> Pg=43.35, Qg=4.3
% INFO    : Gen at bus 27874	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27874	: Pg=33.79, Qg=27.5 -> Pg=43.35, Qg=4.3
% INFO    : Gen at bus 27874	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27874	: Pg=33.79, Qg=27.5 -> Pg=43.35, Qg=4.3
% INFO    : Gen at bus 27874	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27874	: Pg=33.79, Qg=27.5 -> Pg=43.35, Qg=4.3
% INFO    : Gen at bus 27874	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27877	: Pg=27.72, Qg=27.83 -> Pg=29.5, Qg=7.75
% INFO    : Gen at bus 27877	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27877	: Pg=38.45, Qg=27.83 -> Pg=39.95, Qg=10.7
% INFO    : Gen at bus 27877	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27879	: Pg=25.13, Qg=30.4 -> Pg=34.5, Qg=7.05
% INFO    : Gen at bus 27879	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27879	: Pg=25.13, Qg=30.4 -> Pg=34.5, Qg=7.05
% INFO    : Gen at bus 27879	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27882	: Pg=33.78, Qg=29.0 -> Pg=28.4, Qg=6.7
% INFO    : Gen at bus 27882	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27883	: Pg=23.35, Qg=28.2 -> Pg=25.25, Qg=6.5
% INFO    : Gen at bus 27883	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27884	: Pg=5.7, Qg=5.67 -> Pg=7.05, Qg=0.985
% INFO    : Gen at bus 27884	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27884	: Pg=5.7, Qg=5.67 -> Pg=7.05, Qg=0.985
% INFO    : Gen at bus 27884	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27884	: Pg=5.7, Qg=5.67 -> Pg=7.05, Qg=0.985
% INFO    : Gen at bus 27884	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27884	: Pg=5.7, Qg=5.67 -> Pg=7.05, Qg=0.985
% INFO    : Gen at bus 27884	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27885	: Pg=43.88, Qg=27.3 -> Pg=23.25, Qg=6.3
% INFO    : Gen at bus 27885	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27885	: Pg=74.2, Qg=46.1 -> Pg=38.45, Qg=10.65
% INFO    : Gen at bus 27885	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27886	: Pg=7.44, Qg=4.77 -> Pg=9.75, Qg=0.0
% INFO    : Gen at bus 27886	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27886	: Pg=7.44, Qg=4.77 -> Pg=9.75, Qg=0.0
% INFO    : Gen at bus 27886	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27886	: Pg=7.44, Qg=4.77 -> Pg=9.75, Qg=0.0
% INFO    : Gen at bus 27886	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27887	: Pg=42.89, Qg=20.8 -> Pg=42.545, Qg=3.25
% INFO    : Gen at bus 27887	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27888	: Pg=24.77, Qg=25.7 -> Pg=31.7, Qg=5.95
% INFO    : Gen at bus 27888	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27888	: Pg=24.77, Qg=25.7 -> Pg=31.7, Qg=5.95
% INFO    : Gen at bus 27888	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27888	: Pg=66.73, Qg=56.52 -> Pg=85.0, Qg=18.65
% INFO    : Gen at bus 27888	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27888	: Pg=66.73, Qg=56.52 -> Pg=85.0, Qg=18.65
% INFO    : Gen at bus 27888	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27890	: Pg=32.89, Qg=20.9 -> Pg=36.6, Qg=3.25
% INFO    : Gen at bus 27890	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27890	: Pg=24.65, Qg=19.2 -> Pg=30.8, Qg=3.0
% INFO    : Gen at bus 27890	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27891	: Pg=38.4, Qg=23.9 -> Pg=21.75, Qg=5.55
% INFO    : Gen at bus 27891	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27891	: Pg=38.4, Qg=23.9 -> Pg=21.75, Qg=5.55
% INFO    : Gen at bus 27891	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27892	: Pg=9.86, Qg=11.9 -> Pg=12.6, Qg=2.75
% INFO    : Gen at bus 27892	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27892	: Pg=9.86, Qg=11.9 -> Pg=12.6, Qg=2.75
% INFO    : Gen at bus 27892	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27893	: Pg=19.5, Qg=23.24 -> Pg=20.0, Qg=5.45
% INFO    : Gen at bus 27893	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27895	: Pg=7.83, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27895	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27895	: Pg=7.83, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27895	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27895	: Pg=7.83, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27895	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27895	: Pg=7.83, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27895	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27895	: Pg=97.2, Qg=139.3 -> Pg=241.2, Qg=0.0
% INFO    : Gen at bus 27895	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27895	: Pg=97.21, Qg=139.3 -> Pg=241.2, Qg=0.0
% INFO    : Gen at bus 27895	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27895	: Pg=99.65, Qg=139.3 -> Pg=168.64, Qg=35.5
% INFO    : Gen at bus 27895	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27895	: Pg=99.65, Qg=139.3 -> Pg=168.64, Qg=35.5
% INFO    : Gen at bus 27895	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27895	: Pg=7.83, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27895	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27895	: Pg=7.83, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27895	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27895	: Pg=7.83, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27895	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27895	: Pg=7.83, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27895	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27895	: Pg=7.83, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27895	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27895	: Pg=7.83, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27895	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27895	: Pg=7.83, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27895	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27895	: Pg=7.83, Qg=21.2 -> Pg=19.6, Qg=4.9
% INFO    : Gen at bus 27895	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27897	: Pg=17.3, Qg=20.9 -> Pg=22.85, Qg=4.85
% INFO    : Gen at bus 27897	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27897	: Pg=17.3, Qg=20.9 -> Pg=22.85, Qg=4.85
% INFO    : Gen at bus 27897	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27897	: Pg=22.02, Qg=26.6 -> Pg=27.45, Qg=6.15
% INFO    : Gen at bus 27897	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27897	: Pg=22.02, Qg=26.6 -> Pg=27.45, Qg=6.15
% INFO    : Gen at bus 27897	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27899	: Pg=24.54, Qg=6.8 -> Pg=26.4, Qg=0.0
% INFO    : Gen at bus 27899	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27899	: Pg=16.43, Qg=19.8 -> Pg=17.5, Qg=4.55
% INFO    : Gen at bus 27899	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27900	: Pg=3.5, Qg=4.22 -> Pg=4.75, Qg=0.975
% INFO    : Gen at bus 27900	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27900	: Pg=3.5, Qg=4.22 -> Pg=4.75, Qg=0.975
% INFO    : Gen at bus 27900	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27900	: Pg=3.5, Qg=4.22 -> Pg=4.75, Qg=0.975
% INFO    : Gen at bus 27900	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27900	: Pg=3.5, Qg=4.22 -> Pg=4.75, Qg=0.975
% INFO    : Gen at bus 27900	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27900	: Pg=3.5, Qg=4.22 -> Pg=4.75, Qg=0.975
% INFO    : Gen at bus 27900	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27900	: Pg=3.5, Qg=4.22 -> Pg=4.75, Qg=0.975
% INFO    : Gen at bus 27900	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27900	: Pg=13.6, Qg=16.4 -> Pg=17.25, Qg=3.8
% INFO    : Gen at bus 27900	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27900	: Pg=23.1, Qg=16.6 -> Pg=26.2, Qg=3.05
% INFO    : Gen at bus 27900	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27901	: Pg=31.12, Qg=10.3 -> Pg=18.1, Qg=0.0
% INFO    : Gen at bus 27901	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27902	: Pg=8.96, Qg=9.3 -> Pg=9.0, Qg=2.15
% INFO    : Gen at bus 27902	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27902	: Pg=8.96, Qg=9.3 -> Pg=9.0, Qg=2.15
% INFO    : Gen at bus 27902	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27902	: Pg=130.69, Qg=51.23 -> Pg=140.0, Qg=22.95
% INFO    : Gen at bus 27902	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27902	: Pg=25.66, Qg=31.0 -> Pg=35.0, Qg=7.15
% INFO    : Gen at bus 27902	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27902	: Pg=55.81, Qg=51.23 -> Pg=68.5, Qg=12.45
% INFO    : Gen at bus 27902	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27903	: Pg=29.92, Qg=18.6 -> Pg=17.0, Qg=4.3
% INFO    : Gen at bus 27903	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27904	: Pg=28.92, Qg=0.0 -> Pg=17.0, Qg=0.0
% INFO    : Gen at bus 27904	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27905	: Pg=14.01, Qg=16.9 -> Pg=15.65, Qg=3.9
% INFO    : Gen at bus 27905	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27906	: Pg=25.93, Qg=16.1 -> Pg=15.0, Qg=3.7
% INFO    : Gen at bus 27906	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27906	: Pg=50.37, Qg=31.3 -> Pg=28.75, Qg=7.25
% INFO    : Gen at bus 27906	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27907	: Pg=25.0, Qg=12.1 -> Pg=12.5, Qg=1.9
% INFO    : Gen at bus 27907	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27908	: Pg=13.6, Qg=11.6 -> Pg=18.0, Qg=1.8
% INFO    : Gen at bus 27908	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27908	: Pg=13.6, Qg=11.6 -> Pg=18.0, Qg=1.8
% INFO    : Gen at bus 27908	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27910	: Pg=22.04, Qg=10.7 -> Pg=15.55, Qg=1.65
% INFO    : Gen at bus 27910	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27911	: Pg=2.75, Qg=0.0 -> Pg=2.75, Qg=0.0
% INFO    : Gen at bus 27911	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27911	: Pg=2.75, Qg=0.0 -> Pg=2.75, Qg=0.0
% INFO    : Gen at bus 27911	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27911	: Pg=2.75, Qg=0.0 -> Pg=2.75, Qg=0.0
% INFO    : Gen at bus 27911	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27911	: Pg=2.75, Qg=0.0 -> Pg=2.75, Qg=0.0
% INFO    : Gen at bus 27911	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27911	: Pg=2.75, Qg=0.0 -> Pg=2.75, Qg=0.0
% INFO    : Gen at bus 27911	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27911	: Pg=2.75, Qg=0.0 -> Pg=2.75, Qg=0.0
% INFO    : Gen at bus 27911	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27911	: Pg=2.75, Qg=0.0 -> Pg=2.75, Qg=0.0
% INFO    : Gen at bus 27911	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27911	: Pg=2.75, Qg=0.0 -> Pg=2.75, Qg=0.0
% INFO    : Gen at bus 27911	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27912	: Pg=10.74, Qg=13.0 -> Pg=12.5, Qg=3.0
% INFO    : Gen at bus 27912	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27913	: Pg=10.27, Qg=12.4 -> Pg=11.5, Qg=2.85
% INFO    : Gen at bus 27913	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27914	: Pg=19.95, Qg=12.4 -> Pg=15.0, Qg=2.85
% INFO    : Gen at bus 27914	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 27914	: Pg=38.9, Qg=24.2 -> Pg=29.0, Qg=5.6
% INFO    : Gen at bus 27914	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84656	: Pg=202.95, Qg=159.67 -> Pg=247.7, Qg=66.95
% INFO    : Gen at bus 84656	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84718	: Pg=44.14, Qg=0.0 -> Pg=58.0, Qg=0.0
% INFO    : Gen at bus 84718	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84719	: Pg=61.01, Qg=9.9 -> Pg=72.5, Qg=12.9
% INFO    : Gen at bus 84719	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84719	: Pg=43.12, Qg=9.9 -> Pg=52.0, Qg=12.05
% INFO    : Gen at bus 84719	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84719	: Pg=44.14, Qg=9.9 -> Pg=55.5, Qg=12.3
% INFO    : Gen at bus 84719	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84719	: Pg=44.14, Qg=9.9 -> Pg=53.0, Qg=12.3
% INFO    : Gen at bus 84719	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84719	: Pg=44.14, Qg=9.9 -> Pg=53.0, Qg=12.3
% INFO    : Gen at bus 84719	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84724	: Pg=30.32, Qg=31.5 -> Pg=26.0, Qg=8.75
% INFO    : Gen at bus 84724	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84724	: Pg=120.89, Qg=103.8 -> Pg=128.75, Qg=24.0
% INFO    : Gen at bus 84724	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84724	: Pg=28.87, Qg=30.0 -> Pg=25.0, Qg=8.35
% INFO    : Gen at bus 84724	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84724	: Pg=59.55, Qg=51.1 -> Pg=46.25, Qg=11.8
% INFO    : Gen at bus 84724	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84724	: Pg=57.74, Qg=60.0 -> Pg=62.5, Qg=16.65
% INFO    : Gen at bus 84724	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84731	: Pg=9.06, Qg=8.9 -> Pg=11.635, Qg=1.515
% INFO    : Gen at bus 84731	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84731	: Pg=9.06, Qg=8.9 -> Pg=11.635, Qg=1.515
% INFO    : Gen at bus 84731	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84731	: Pg=9.06, Qg=8.9 -> Pg=11.635, Qg=1.515
% INFO    : Gen at bus 84731	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84731	: Pg=9.06, Qg=8.9 -> Pg=11.635, Qg=1.515
% INFO    : Gen at bus 84731	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84731	: Pg=11.09, Qg=10.5 -> Pg=13.3, Qg=1.65
% INFO    : Gen at bus 84731	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84731	: Pg=10.27, Qg=15.0 -> Pg=13.75, Qg=4.15
% INFO    : Gen at bus 84731	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84732	: Pg=67.42, Qg=41.9 -> Pg=38.8, Qg=9.7
% INFO    : Gen at bus 84732	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84739	: Pg=14.93, Qg=15.3 -> Pg=20.295, Qg=3.075
% INFO    : Gen at bus 84739	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84739	: Pg=14.93, Qg=15.3 -> Pg=20.295, Qg=3.075
% INFO    : Gen at bus 84739	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84740	: Pg=27.72, Qg=26.2 -> Pg=32.0, Qg=4.1
% INFO    : Gen at bus 84740	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84740	: Pg=27.72, Qg=26.2 -> Pg=32.0, Qg=4.1
% INFO    : Gen at bus 84740	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84740	: Pg=14.68, Qg=17.7 -> Pg=16.8, Qg=4.1
% INFO    : Gen at bus 84740	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84742	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 84742	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84742	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 84742	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84742	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 84742	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84742	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 84742	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84742	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 84742	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84742	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 84742	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84742	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 84742	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84742	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 84742	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84742	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 84742	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84742	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 84742	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84742	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 84742	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84742	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 84742	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84742	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 84742	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84742	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 84742	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84742	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 84742	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84742	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 84742	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84742	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 84742	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84742	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 84742	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84742	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 84742	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84742	: Pg=2.5, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 84742	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84743	: Pg=8.82, Qg=10.1 -> Pg=11.655, Qg=2.335
% INFO    : Gen at bus 84743	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84743	: Pg=8.37, Qg=10.1 -> Pg=11.655, Qg=2.335
% INFO    : Gen at bus 84743	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84743	: Pg=8.37, Qg=10.1 -> Pg=11.655, Qg=2.335
% INFO    : Gen at bus 84743	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84743	: Pg=12.83, Qg=14.4 -> Pg=16.06, Qg=3.05
% INFO    : Gen at bus 84743	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84743	: Pg=33.34, Qg=31.0 -> Pg=40.0, Qg=7.15
% INFO    : Gen at bus 84743	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84743	: Pg=56.42, Qg=59.6 -> Pg=73.05, Qg=13.8
% INFO    : Gen at bus 84743	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84745	: Pg=25.05, Qg=30.2 -> Pg=29.4, Qg=6.95
% INFO    : Gen at bus 84745	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84745	: Pg=13.6, Qg=16.4 -> Pg=15.75, Qg=3.8
% INFO    : Gen at bus 84745	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84745	: Pg=30.23, Qg=36.5 -> Pg=34.45, Qg=8.45
% INFO    : Gen at bus 84745	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84746	: Pg=20.79, Qg=25.1 -> Pg=24.25, Qg=5.8
% INFO    : Gen at bus 84746	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84748	: Pg=18.17, Qg=1.05 -> Pg=18.7, Qg=7.4
% INFO    : Gen at bus 84748	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84748	: Pg=21.81, Qg=1.05 -> Pg=22.25, Qg=8.85
% INFO    : Gen at bus 84748	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84751	: Pg=17.3, Qg=20.9 -> Pg=19.35, Qg=4.85
% INFO    : Gen at bus 84751	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84751	: Pg=17.3, Qg=20.9 -> Pg=19.35, Qg=4.85
% INFO    : Gen at bus 84751	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84752	: Pg=30.03, Qg=20.44 -> Pg=30.25, Qg=8.4
% INFO    : Gen at bus 84752	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84752	: Pg=16.43, Qg=20.44 -> Pg=17.0, Qg=6.65
% INFO    : Gen at bus 84752	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84755	: Pg=8.57, Qg=6.95 -> Pg=8.6, Qg=1.6
% INFO    : Gen at bus 84755	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84755	: Pg=8.57, Qg=6.95 -> Pg=8.6, Qg=1.6
% INFO    : Gen at bus 84755	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84755	: Pg=25.0, Qg=8.86 -> Pg=25.0, Qg=3.6
% INFO    : Gen at bus 84755	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 84755	: Pg=80.76, Qg=8.86 -> Pg=80.6, Qg=6.5
% INFO    : Gen at bus 84755	: Vg=1.02 -> Vg=1.0
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
