% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 11.190388262 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.9782919124 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.495918993 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 95.4158133124 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 97.5087495961 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.586392261 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.8514800884 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.4009438021 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.9356362451 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 56.3555556539 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.3664283081 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 12.2261446514 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.3854833858 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.966691175 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.412235831 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.3583299083 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.5638139005 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.4018120557 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.434919364 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 110.417793203 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 123.303255046 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 16.0564962883 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.4856818607 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.7097256095 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.1786433482 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.468690159 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.2677760373 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.064604035 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.5486073646 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.3803955628 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.3079251916 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.590833126 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 120.354277203 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 125.242760244 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.8836027149 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 113.862464938 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.0773506193 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 95.3313448915 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 109.860172143 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.9132127626 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.4033611225 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.563256246 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.152038676 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.869878657 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.2925940787 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.025412202 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.5538860758 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.3312193326 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 92.4368871079 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.835465199 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.504130012 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.0911663165 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 20.7396037943 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.3097631866 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.348426736 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.595205516 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.786521757 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.601159091 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.836865574 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.289462293 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 123.429393325 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 128.735705289 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.7918680846 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.6177915535 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.4164195815 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.0817643437 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.7559515675 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 113.687242711 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.7915918715 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.4535969929 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.0892097923 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.1296090556 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.6550599529 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.3381397763 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.3244774657 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.1453131797 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.1050301486 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.6170409592 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.7355257625 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 20.2209841439 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 62.6057768728 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.9817051676 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.021015992 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.2994167288 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 11.5033975721 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.8939347139 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 98.4126524056 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.618826515 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.5622849363 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 123.735178221 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 104.443701197 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 28.4392366942 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 8.21574835399 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 98.1351209482 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.4428509713 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.2669394324 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.4965469696 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.8256752954 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.402536267 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 120.52892605 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.5878415046 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.3465187713 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 53.5027091848 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 95.0155192497 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.2552374657 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.3506882838 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 16.0498646041 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.8638126769 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.8334721053 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.1533802237 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 97.720597544 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.3114055335 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.7022724568 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 126.405026023 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.1160467236 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.491931694 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.056009169 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.2743081078 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.2886756316 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.4385874918 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.8538745444 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.5934231954 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.989652001 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.2583091559 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.8108097726 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.1150633626 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.0432121012 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.6485982614 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.2434662713 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.8772425132 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 128.858849578 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.463521664 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.1215080502 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 9.99778308252 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.4829292547 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 12.6664881517 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 55.4170889681 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.0150722762 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.0339923723 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.5081889842 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.451977616 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.270507066 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 58.0942427571 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.0886791738 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.1421773338 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.7428203733 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.2543274347 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.5467579381 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.6007743769 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.6149540758 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.9039490732 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 103.610805191 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.2002381818 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.3295923967 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.027586846 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.0195674222 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 125.239002022 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.5379871347 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.7497929254 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 92.6861544635 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.7770305764 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.1019705171 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 110.587706211 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.9716203276 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.4502907258 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.1026370715 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.0586080084 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.3210716759 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 49.2997950709 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.6458837742 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 53.7016707122 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.7857785928 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 9.29073699419 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 23.9296556772 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.9192845649 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 30.3483551034 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.081099321 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.6103183589 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.6632723282 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.3368440459 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 33.6307166249 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 15.1342508896 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.5309919304 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.7262724654 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.3901829865 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.9747994642 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 18.2367952646 0
% INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 6.13583853774 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 27.5622433431 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.9212856544 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.151857345 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.411620164 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.9905767967 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.8515649051 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.7193987497 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.1629361253 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.514020391 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 37.1244928409 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 6.63990494988 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 12.9137776742 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 24.3475696433 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.9239359977 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 32.9243429113 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 27.5150431157 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.5988558471 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.7514439534 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 10.0773082735 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.6424840816 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.3216608453 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.4491600533 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.8643075683 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 21.9135033949 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.3091676274 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.6450809275 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 44.0549502492 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.8278538703 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 12.2793034869 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.4753938438 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 8.29850217996 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 33.3807053048 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.7986824456 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.5809949903 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 10.37753206 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 20.9459157767 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.2420009284 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.61798018 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.680742554 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 10.6938635087 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.10561513537 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 48.8737345147 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 28.8172564503 0
% INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 6.03817888973 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 17.2783899983 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 11.6305918723 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 29.8409241893 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 59.8857448421 0
% INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 6.90635049928 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.68331068 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.0005238784 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.1106777248 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.4748405929 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 12.4666232943 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.625530816 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.7712945766 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.4145518752 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.9515451371 0
% INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 8.50492378308 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.1613995286 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.8382694394 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.6506215967 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.4044207098 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.4176862473 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 10.8735717417 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.9420726059 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.9220152417 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.0359906529 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.4653952857 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.7540723879 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.2435888129 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.065957758 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.7381203065 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.7432293142 0
% INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 7.45173495732 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.4364065435 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 24.614265298 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.5477769793 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.5566563811 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.1399416726 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.763005179 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 44.4589523284 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.0625068859 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.9039167717 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 19.3952642267 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.9606220875 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 23.7226360621 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.8076060167 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.8445002336 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 38.7288587176 0
% INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 7.06461341078 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.3616875022 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 21.5761760217 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 6.53045497617 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 33.0312535495 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 23.8891226741 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.837149996 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 17.032006738 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.4775606988 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.4895753053 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.1094448857 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.8921345965 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 52.6814095784 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 18.418254379 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 11.6479295935 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.715610319 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.0978413145 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.713177747 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.5090036683 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.2761339716 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.9862718689 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 10.2021173849 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.52002509776 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.4619516334 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.379671929 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.2477475922 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 23.2542940467 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.7381496858 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.6578289126 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 5.04589208239 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.9047470562 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 97.5825314849 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.4141039917 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 10.6897682524 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.0736155912 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 12.351244398 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.3704249328 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.9327836278 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.9070823793 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.5770379697 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.8227775127 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.1265755347 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.8739509149 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.9011378015 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.7419370976 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.9390007329 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.6222149658 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.4628702129 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.3780571932 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 95.0870789131 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.464125854 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.198863693 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.4741320009 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.7816273498 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.049562031 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 55.8691422135 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.8752402924 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.241712114 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.1323267887 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.7587105981 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.0048769163 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.126896991 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.49269530351 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 35.2366516995 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.378169608 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 125.760080755 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.134215735 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.8296287018 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.801828561 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.5953211503 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 16.45605618 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.7262580516 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 8.17997349496 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.02086185535 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.2617402202 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.2249797686 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.284572039 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.7548314237 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.2545181875 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.2376523741 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.95561855 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 11.7834459437 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.8107674896 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.7476005661 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 13.5680455027 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.9466162975 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.3067601487 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 47.7499326686 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.7014303601 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.9156806841 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.3827963565 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.8377493826 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.4092871351 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.4988767704 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.7318009554 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.4340618899 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.4434062041 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.4818676953 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.0407280436 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 12.6931870735 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.65845071509 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.6705063572 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.6561697103 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 29.5795538331 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.5787758896 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.3546389769 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.55253557931 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.2778715063 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.784439987 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.60011156261 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.8599661883 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.9209826296 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.8123168221 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.8830508592 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.4799423405 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 125.51985735 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.345790502 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 91.6391949458 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.2268841635 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.31563689 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.249466692 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.898039849 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.47142199395 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.5673155177 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.2779341173 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.2491344815 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 11.8663768618 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.732486423 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.2400007593 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 27.7256796733 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.1017514376 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 7.94568218838 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 36.5213634012 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.7323280515 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.354222233 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.8404757864 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.020158023 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.274430681 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.3073473743 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.7203746265 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.1242933973 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 9.8141736755 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.8129419911 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.693241367 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.380500862 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 52.6070111747 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.856177326 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.3874212947 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.0224144957 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.1799200868 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.560156987 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.5134957236 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.9734568941 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.622309988 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.379275899 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.2615757334 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.2207501746 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.5948315655 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 53.934070793 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 59.108565881 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.669453749 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.8005155377 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.5877012939 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 3.52697658644 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.0716971831 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 5.03352485578 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.6450566193 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.442104711 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.8572818026 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.1401029807 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.8477202854 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.7328205342 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.5181944537 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.9997503316 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.1201401865 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.1484313697 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.4421924146 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.3916207927 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 24.2668103125 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.3534397794 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 27.1773357393 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.039667358 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.2416516812 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.2037672841 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 123.829637226 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.561411545 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.3206586776 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.12121779 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.817182232 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.8982931186 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 46.1384828312 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.3036741541 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.5289697276 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 119.680302431 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 12.62052126 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.726103674 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 20.0120288237 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.8164801931 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.7168934725 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.8098462879 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.9874540669 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.385528244 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.7958513362 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 21.8184432337 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.1509300697 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.3801749566 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.99699303506 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.5406254019 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.6507962823 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.8319786398 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.2270636257 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.9296671499 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.0069871421 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 64.463059792 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 7.15795159318 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.126737851 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.45991628844 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.8592876601 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.1662045832 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.3906687 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.2265175667 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.2541987517 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.4048554508 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.6936447728 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.9971433629 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.0691730104 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.8598798493 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.438037225 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.62911435901 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.0095998793 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 17.9634948367 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.4680591941 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.2210970289 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.6041191947 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.8583372271 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.1583310785 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.9024880242 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.8141778464 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 8.37386747674 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 12.9774980412 0
% INFO    : 
% INFO    : === Generator Bounds Update Notes ===
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% WARNING : Transformer 4644-1 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5243-1 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1682-2 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1673-3 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2302-3 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 694-4 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3940-4 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5043-4 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4414-5 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2780-6 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2781-7 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2468-8 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 471-9 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 11-10 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 11-10 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 30-11 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2930-11 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2180-12 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4018-12 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4020-12 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 115-13 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2336-13 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4574-13 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 116-13 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1224-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2875-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4592-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4950-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5229-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2875-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4592-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2907-15 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4126-15 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4454-15 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 251-16 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 339-16 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5835-17 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3728-18 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5091-19 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3728-20 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1353-21 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1598-21 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1842-22 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5020-22 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1156-23 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2705-23 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3425-23 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 144-24 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1281-24 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 491-25 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2092-25 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 611-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1865-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2604-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2923-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3339-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4629-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2923-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 534-27 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2349-27 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2686-28 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3893-28 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2888-29 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3321-29 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3321-29 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 144-30 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1553-30 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4836-30 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 150-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3162-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3693-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4740-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 150-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3730-32 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 368-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1016-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1157-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2582-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2706-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4745-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4853-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5670-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 370-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1108-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2149-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3135-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 369-36 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2149-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2149-36 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5228-37 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5514-37 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 724-38 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1228-39 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5809-39 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1228-39 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2250-40 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4592-40 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 431-41 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3954-41 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1482-42 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2766-42 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2725-43 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3488-44 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4324-44 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5094-45 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1084-46 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2193-46 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3305-46 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1084-47 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5362-48 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1222-49 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2344-49 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 471-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1676-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3554-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4626-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3554-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4626-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1195-51 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1196-51 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 166-52 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5488-52 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3349-53 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2770-54 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 375-55 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2695-56 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3427-56 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5095-57 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3390-58 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3566-58 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 142-59 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1652-59 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2478-60 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3526-60 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2227-61 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2636-61 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2047-62 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2951-62 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 373-63 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3082-63 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 145-64 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5105-64 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4604-65 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4604-65 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1546-66 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2291-66 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3249-66 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3031-67 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2193-68 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2884-68 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4534-68 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5148-68 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4607-69 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5096-70 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2164-71 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3145-71 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5097-71 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3145-71 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3747-72 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3747-73 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5105-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5125-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 145-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4961-75 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2083-75 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3083-76 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3833-76 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2343-77 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 242-78 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4559-78 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 629-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1870-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2411-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4078-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 629-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4077-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4079-81 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4079-80 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 674-82 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 797-82 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2072-82 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3485-83 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2128-84 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3803-84 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5100-85 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2810-86 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3512-86 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3772-87 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4348-87 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3772-87 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1617-88 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1706-88 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3644-88 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5558-88 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2498-89 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4228-89 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5101-90 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3728-91 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 647-92 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4057-92 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5728-92 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2136-93 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3769-94 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5845-94 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 285-95 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1173-95 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5704-95 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4112-96 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3003-97 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4178-97 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4445-97 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3003-97 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1251-98 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3518-98 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4649-98 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2635-99 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2636-99 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 551-100 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1193-100 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1194-100 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1903-101 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4449-101 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1477-102 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1963-103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2489-103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4283-103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1963-103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1670-104 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5493-104 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 265-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1559-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2094-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3540-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2207-106 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2271-106 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3262-106 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5067-106 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3002-107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3002-107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3980-108 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3979-108 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 632-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 671-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 759-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5201-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5205-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4739-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 482-110 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5404-110 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5508-110 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 713-111 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4442-111 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1167-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1656-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2295-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5313-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1168-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1655-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2295-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1654-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1032-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1075-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5263-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1032-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1075-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5262-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1075-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3522-114 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3995-114 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1243-117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1246-117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5408-117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5530-117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4961-118 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1000-119 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4554-119 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1000-119 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2705-120 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5233-121 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5460-121 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5103-122 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5103-123 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5104-124 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1263-125 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1262-125 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4311-126 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5737-126 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 182-127 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2390-129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2747-129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4261-129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5295-129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5741-128 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2747-128 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5294-128 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2991-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3413-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4572-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4573-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4573-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 782-131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1147-131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4043-131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4103-131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2194-132 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2735-132 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1709-133 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1189-135 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1716-134 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3390-135 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1884-136 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4814-136 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 625-137 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3049-137 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4524-138 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5183-138 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3558-139 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4750-139 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3004-140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3004-140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 850-141 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 188-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1652-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2217-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2218-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3892-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5724-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3892-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1674-143 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4135-143 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1553-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1560-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3694-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5043-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5664-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1560-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 506-145 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 695-145 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 758-145 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1049-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2722-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3372-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4599-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1049-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2722-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3372-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4600-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4599-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4978-147 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 481-148 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4244-149 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1994-150 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4270-152 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4518-151 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4701-152 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 156-151 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3576-153 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5483-153 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5725-153 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5484-153 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1961-154 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5106-155 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 683-157 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4744-158 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5810-157 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1727-159 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2765-159 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2840-159 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3693-159 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5070-161 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5070-160 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4620-162 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4666-162 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2222-164 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2222-163 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1408-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1590-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3620-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3786-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4181-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4494-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5140-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5191-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5409-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3449-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5855-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3705-168 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5665-168 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3705-168 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5107-169 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2572-170 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5589-170 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1563-171 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4618-171 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5801-171 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1563-171 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5677-172 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5678-172 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5110-173 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 446-174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5368-174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1943-174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2448-175 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5165-175 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5150-176 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5166-176 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4718-177 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5119-177 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 183-178 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 183-179 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 911-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1447-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1491-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3467-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4932-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4937-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5673-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 912-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1447-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1447-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4935-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4936-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 993-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1050-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1123-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1268-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2106-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2968-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4387-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4942-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5035-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 993-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2968-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4939-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4938-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5111-184 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4412-185 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5112-186 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1035-187 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5387-188 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5113-189 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5405-190 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2247-191 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5603-191 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5114-192 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2751-193 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4833-193 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 319-194 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5095-194 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4096-195 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2506-196 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2781-196 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5336-196 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3215-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3215-198 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 323-199 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 572-199 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 931-199 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 323-199 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 825-200 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1759-200 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5115-201 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2457-202 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4557-202 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1379-203 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1485-203 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 394-204 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1073-204 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 828-205 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1924-205 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2068-205 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2720-205 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2994-205 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 828-205 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1924-205 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1589-206 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2721-206 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5695-206 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2722-207 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5063-207 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 394-208 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1689-208 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5134-208 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 562-209 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 562-209 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5586-210 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5853-210 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3931-211 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1796-213 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4834-212 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1796-213 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3875-214 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3875-215 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 524-216 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1181-216 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1418-216 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1737-216 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1884-216 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4072-216 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4910-216 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 354-217 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1135-217 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2893-217 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4622-217 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1989-218 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5419-218 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1516-219 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1582-219 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2770-220 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5118-221 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5116-222 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 257-223 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2044-223 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4401-223 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1600-224 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2946-224 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2313-225 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4156-225 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2313-225 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5119-226 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3834-228 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3834-227 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1550-230 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1550-229 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 423-231 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3141-231 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4562-231 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 423-231 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2492-232 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 519-233 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1868-234 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4882-234 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3671-236 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3672-237 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 505-238 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1015-239 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3946-239 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2699-240 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5014-240 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2381-241 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4607-241 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5446-241 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5738-241 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 362-242 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4558-242 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 691-243 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4452-243 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5497-243 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1689-244 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5691-244 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3155-245 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3356-245 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1927-246 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2355-246 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5121-247 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 284-248 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 480-248 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 750-248 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2453-248 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4732-248 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3580-249 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3167-250 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2114-251 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3569-251 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1271-252 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1627-252 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2262-252 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2947-253 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4014-254 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5113-254 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3518-255 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3518-255 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1117-256 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3824-256 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4639-256 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 558-257 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1687-257 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3502-258 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4171-258 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4555-258 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4557-259 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1113-260 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 762-261 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1458-261 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4982-262 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5805-262 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5122-263 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1379-265 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1629-264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2798-264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4844-265 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5416-264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1628-264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2205-264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1945-266 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2799-266 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5071-266 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2799-266 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5064-266 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 727-267 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 738-268 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1277-269 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1375-269 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3529-269 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3882-268 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1905-270 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2682-270 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 548-271 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5287-271 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2991-273 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2991-272 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1412-274 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1701-274 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4450-274 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4837-274 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5254-274 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5802-274 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4450-274 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1325-275 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2991-275 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1943-276 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1943-276 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 280-277 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1056-278 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1518-278 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2460-278 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1518-278 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2460-278 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1060-278 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1059-278 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 739-279 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 985-279 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1058-279 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 740-279 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1057-279 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1517-280 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3705-280 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2989-281 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2470-282 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4950-282 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5082-282 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2470-282 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1262-283 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5721-285 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 449-286 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2672-286 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3647-286 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5124-287 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5123-288 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 964-289 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2322-290 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2913-290 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4631-290 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5435-290 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2628-291 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2797-292 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2171-293 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2633-293 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3155-293 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5203-293 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 294-295 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 481-295 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1569-295 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1243-296 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5125-297 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1303-298 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1755-299 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4325-300 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2165-301 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2166-302 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5126-303 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1344-304 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1344-304 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 199-305 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4591-305 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5746-305 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 199-305 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4591-305 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4831-306 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5410-306 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 689-307 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4688-307 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3898-308 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2485-309 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4933-309 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1309-310 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4579-310 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1638-312 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1638-311 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5622-313 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3152-314 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2644-315 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5159-315 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5158-315 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 653-316 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3032-316 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1035-317 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5128-317 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2288-318 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5287-318 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5289-318 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2288-318 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3297-319 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3275-320 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5129-321 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1257-322 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1657-322 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 829-323 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2310-323 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3127-323 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3147-323 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4568-323 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2310-323 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3127-323 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3147-323 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3127-323 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4152-324 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4153-324 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1935-325 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1935-325 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2311-326 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1682-326 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 521-327 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 520-327 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1844-328 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2612-328 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2926-328 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4119-328 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5376-328 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4119-328 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1795-329 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3087-329 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1794-330 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1794-330 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2271-331 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2271-331 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4398-332 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4653-332 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4748-332 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4669-333 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4858-333 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4858-333 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1366-334 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3685-334 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1010-335 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1615-335 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2551-335 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4766-335 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5266-336 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1137-337 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2825-338 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4923-338 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2506-339 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2648-339 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1700-340 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1863-340 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3297-341 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3501-341 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5804-341 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3064-342 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3385-343 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3238-344 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3889-344 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5407-344 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5131-345 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1864-346 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4523-346 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5299-346 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 670-347 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1731-347 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1282-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5456-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4921-349 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 445-350 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3382-350 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3318-351 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3372-351 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3775-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3908-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4599-351 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4830-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3319-351 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3372-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3775-351 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3908-351 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4600-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4830-351 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3320-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3317-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4028-353 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 557-354 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 880-355 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2697-355 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5850-355 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5133-356 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1358-357 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 360-358 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1354-359 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3151-359 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3879-359 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2299-360 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3031-360 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5136-360 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5617-360 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1689-361 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4024-362 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4558-362 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4924-362 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5154-362 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2354-363 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2449-363 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2450-364 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 491-365 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5110-365 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5109-365 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4400-366 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4740-367 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2138-368 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 858-371 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3390-371 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 859-372 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3013-373 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3082-373 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1902-374 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2175-374 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2763-374 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3765-374 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2174-374 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3390-375 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3552-376 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3666-376 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1173-377 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1779-377 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2584-377 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2099-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2103-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2103-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 646-379 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2328-379 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2774-379 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 403-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1256-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1537-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1908-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4093-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4896-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5017-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4896-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5017-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 470-381 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3101-381 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3943-381 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4094-381 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4999-381 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5156-381 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1937-382 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2074-382 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2772-382 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3944-382 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2073-382 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2772-382 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4294-382 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4013-383 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5279-383 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2431-384 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3698-384 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5424-384 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 941-385 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3800-385 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 941-385 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3800-385 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2442-386 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5232-386 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5761-386 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2931-387 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5778-387 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3032-388 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1595-389 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2945-389 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2714-390 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3539-390 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1403-391 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1881-391 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3855-391 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4688-391 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1402-391 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4595-392 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5729-392 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1725-393 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1822-393 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2329-393 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2473-393 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3941-393 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5607-394 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1912-395 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 397-396 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1791-397 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4564-397 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1791-397 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3872-398 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4089-398 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2400-399 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3851-399 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5194-400 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 848-401 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2242-402 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2791-402 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2305-404 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2815-404 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2775-405 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5172-405 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2297-406 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3293-406 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1083-407 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1024-408 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1866-408 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4014-408 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2362-409 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2459-409 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2819-410 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 488-411 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1062-411 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1869-412 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3197-412 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1637-413 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2047-413 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3240-413 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4081-413 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1145-414 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1145-414 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4195-415 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5141-415 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1246-416 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3673-416 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4446-416 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 543-417 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 856-418 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3679-418 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4130-418 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3742-419 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4316-420 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5144-420 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5142-420 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5142-421 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3555-422 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1481-423 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1481-423 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 849-424 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2782-424 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1567-425 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3411-425 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4022-425 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4530-425 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1567-425 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4022-425 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4022-425 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2763-426 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5707-426 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5143-427 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1155-428 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4681-429 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3874-430 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5209-430 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3874-430 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1666-430 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1051-431 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1269-431 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3297-432 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3207-433 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4009-433 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 879-434 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1448-435 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5475-435 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 986-436 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3064-436 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5273-436 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2847-436 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3064-436 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3988-437 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5703-437 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2553-438 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2986-439 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1673-440 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2218-440 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5008-440 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5147-441 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5145-442 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2759-443 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4218-443 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1558-444 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1651-446 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2031-444 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4870-446 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5338-444 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1651-446 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2031-445 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4870-446 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4844-447 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5149-447 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3595-448 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1233-449 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2908-449 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3984-449 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2908-449 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1343-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1433-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4803-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5604-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 501-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4803-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 500-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2245-451 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2764-451 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4908-451 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2245-451 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4909-451 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 502-451 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5153-452 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 463-453 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2338-453 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2701-453 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3714-453 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2338-453 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3440-453 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3547-454 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3667-454 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5154-455 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4067-457 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4067-456 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4247-458 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3002-459 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3622-459 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4677-460 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4677-460 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3174-461 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4022-462 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5482-463 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5155-464 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2714-466 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5157-467 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2184-468 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3481-468 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3562-469 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2184-468 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3480-468 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3562-469 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2184-468 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2989-471 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 976-472 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3345-472 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3745-472 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2722-474 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2722-473 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4299-475 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4300-475 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2173-476 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3876-476 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5575-477 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3764-478 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3764-478 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4046-479 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 641-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1834-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3579-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 975-481 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1568-481 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2147-481 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2167-481 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3156-481 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1569-481 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2168-481 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2169-481 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2148-482 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2013-483 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2511-484 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5442-484 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5598-484 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5603-484 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 964-485 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4176-485 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3546-486 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5158-487 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1029-488 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1062-488 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 652-489 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3641-489 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2262-490 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2620-490 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2202-491 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5160-492 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3572-493 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5083-493 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 593-494 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 594-495 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 594-496 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 594-497 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 594-498 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2157-499 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2459-503 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2564-503 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5199-503 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3980-504 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3979-504 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 735-505 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1281-505 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1816-505 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5120-505 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5362-505 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2669-507 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4344-507 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5161-508 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5162-508 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3983-509 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1564-510 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5229-510 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5619-511 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5620-511 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3002-512 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2970-513 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3153-513 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3236-513 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2971-513 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3154-513 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3237-513 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1081-514 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2589-514 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1194-515 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5455-516 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2266-517 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3213-517 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 564-518 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4200-519 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4312-519 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1405-520 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2891-520 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2927-521 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3674-520 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3839-521 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4268-520 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5657-521 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2927-520 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1345-522 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1406-522 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2881-522 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2892-522 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4464-522 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5441-522 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1345-522 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 958-523 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2918-523 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1131-525 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1921-525 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2958-525 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3037-525 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3316-525 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4250-525 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4692-525 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4767-525 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5555-525 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5699-525 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4691-525 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1282-526 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1444-526 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4596-526 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4704-526 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1282-526 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3538-526 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4704-526 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 528-527 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1354-527 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1842-527 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1084-529 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 531-530 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1395-530 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1395-530 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3881-532 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3881-532 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 662-533 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1355-533 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2880-533 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3459-533 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5681-533 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5682-533 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 662-533 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3459-533 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5538-533 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3259-534 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4773-534 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4773-534 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 645-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1320-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1356-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1193-536 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5385-536 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1134-537 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2100-538 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1344-539 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1345-540 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1345-541 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2090-542 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2685-542 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2988-542 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5776-542 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2893-543 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5677-543 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1685-544 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5167-544 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5577-545 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5598-545 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5165-546 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5811-546 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2600-547 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5130-547 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3072-548 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3200-549 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1543-550 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2735-550 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3570-550 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5196-550 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1543-550 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1192-551 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1556-551 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3394-552 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5706-552 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4348-553 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4894-553 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4348-553 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2946-555 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2946-554 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1793-556 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3907-557 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1137-558 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3074-558 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3644-558 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4376-558 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5408-559 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3003-560 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1132-561 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2470-561 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2660-562 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4799-562 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1444-563 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3089-563 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 851-564 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2983-564 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 851-564 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1014-565 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4237-565 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2448-566 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5806-566 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4533-567 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2310-568 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5028-568 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 584-569 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4219-569 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1072-570 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3324-570 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1903-571 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4866-571 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1184-573 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3891-573 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4855-573 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4904-573 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3114-573 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5702-573 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1576-574 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2044-574 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1825-575 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 653-576 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5170-577 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1211-579 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1726-580 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3253-580 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3650-580 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4444-580 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 579-578 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3530-581 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5034-582 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3041-583 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1459-584 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1156-585 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4983-585 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5277-585 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2431-586 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2496-586 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5172-587 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5340-588 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5692-588 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1525-589 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2166-589 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1524-589 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2166-589 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5173-590 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3207-591 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4009-591 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4009-591 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2645-592 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3033-594 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3517-594 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1333-594 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3516-594 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1333-594 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1333-594 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5791-595 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3518-596 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3519-597 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1516-598 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1852-599 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5730-599 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2688-600 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5352-600 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 736-601 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1888-601 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2060-601 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3854-601 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1888-601 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3364-602 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4858-602 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 607-605 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 607-604 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 607-603 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2379-606 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3945-606 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4328-606 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2785-607 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3605-607 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5265-607 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 880-608 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4369-608 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5508-610 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3339-611 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2189-612 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5375-612 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3090-613 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2264-614 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2012-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2946-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3603-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5318-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5331-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5787-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2946-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1006-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2772-616 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3939-616 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5176-618 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5180-617 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5034-619 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5034-620 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1246-621 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4898-622 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5038-622 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5245-622 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5837-622 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2706-623 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 817-624 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1107-624 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2596-624 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5183-627 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5190-628 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5181-631 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5184-630 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4233-632 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5182-633 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1262-634 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4284-634 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2463-635 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2543-635 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5596-635 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2793-636 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4567-636 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5705-636 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1110-637 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3982-637 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5157-638 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5062-639 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3939-640 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1000-642 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1344-643 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1344-644 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1356-645 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4284-646 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1740-647 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4457-647 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1740-647 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4926-647 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5789-647 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1785-648 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5187-648 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3181-649 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3578-649 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5226-649 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5188-650 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5189-651 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2005-652 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2753-652 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2862-652 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4373-652 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5159-652 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5432-652 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1077-652 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2190-652 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5158-652 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3400-653 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2172-654 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3764-654 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4120-655 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1210-656 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3871-656 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1210-656 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2745-657 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3816-657 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1625-658 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1432-659 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5247-659 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5641-660 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4890-661 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4466-666 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4465-665 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4466-664 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4465-663 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1821-667 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2532-667 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2557-667 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2767-667 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2229-667 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3672-668 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2770-669 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4846-669 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5820-669 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4846-669 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1506-670 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2024-670 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5413-670 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1390-671 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3850-671 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4911-671 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3380-672 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3064-673 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1755-674 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1674-675 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2715-675 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2823-676 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5398-676 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5192-677 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4933-678 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2683-679 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3562-680 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3562-680 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3562-680 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1318-681 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5193-681 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3903-682 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2000-683 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5415-683 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1937-684 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4208-685 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1937-686 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2347-687 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2348-688 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5487-689 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4583-690 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 886-691 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2815-691 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2335-693 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2335-692 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 735-694 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4032-694 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5580-694 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4685-694 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5207-700 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3897-702 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4319-701 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5194-702 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5721-702 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4319-701 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5264-703 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4030-704 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5415-704 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5840-704 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4852-704 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5720-705 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2618-710 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2732-710 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2913-709 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3314-709 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5435-709 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3314-709 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1723-711 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2055-711 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4144-711 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5400-711 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5195-712 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5231-713 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4444-714 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 961-715 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5004-715 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1185-715 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3038-715 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1929-716 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 715-717 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3568-718 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5816-718 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5347-719 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5531-719 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4331-719 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 965-720 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4286-720 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4737-720 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5196-721 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5633-721 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1390-722 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1903-722 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5676-722 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2848-723 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4281-723 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4742-723 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4280-723 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4742-723 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2181-725 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2455-725 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2724-724 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4140-724 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4148-724 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5507-724 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5579-724 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2181-725 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4140-724 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4588-724 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 852-726 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2467-726 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2657-726 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4121-726 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5696-726 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2468-726 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2468-726 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3349-728 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3349-727 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3349-729 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 924-730 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 924-730 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 971-731 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5197-732 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5198-733 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2161-734 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4827-737 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1562-738 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4048-738 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2535-741 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3662-741 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4776-741 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5473-741 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1674-742 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2715-742 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 744-743 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5040-743 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3668-744 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3619-745 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3429-746 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 488-747 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2011-748 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2042-748 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5051-748 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1219-749 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4093-749 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4951-749 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1475-751 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3441-751 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4688-752 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2552-753 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4743-753 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2552-753 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4743-753 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 460-754 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 460-754 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2747-755 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2958-755 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4388-755 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5699-755 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3635-756 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3882-756 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 758-757 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4167-758 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5201-760 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1846-763 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1557-764 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3311-764 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3810-765 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4033-765 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 342-766 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5118-766 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 660-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1301-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2220-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2316-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3061-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4117-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4545-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5411-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5623-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1301-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3061-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1535-768 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3739-768 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3793-768 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3792-768 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5759-768 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1757-772 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1877-772 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3718-772 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4847-772 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5646-772 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1877-772 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5648-772 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2301-773 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 919-774 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4827-774 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 899-775 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2727-775 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3766-775 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 900-775 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5202-776 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 952-779 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 952-778 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 952-777 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5204-780 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1760-781 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2518-781 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1690-783 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5206-784 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1128-788 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3424-787 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3463-788 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4329-787 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4539-788 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4778-787 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5808-788 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5830-788 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1340-788 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4539-787 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 699-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 804-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 922-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1983-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4779-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5234-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5274-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1904-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5207-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 958-790 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1218-790 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2631-791 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2348-792 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4620-792 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4900-793 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4838-794 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4900-794 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 481-795 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 923-795 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 817-796 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3124-796 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4404-796 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1222-797 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1988-798 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3494-798 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4408-798 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1988-798 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 943-799 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1962-799 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5207-803 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3679-805 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1765-806 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3147-806 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1478-808 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1478-807 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1613-809 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4921-809 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 844-810 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5613-810 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5608-810 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3752-811 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4931-812 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4442-813 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4920-813 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5295-815 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5294-814 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1565-816 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3736-816 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2443-817 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 819-818 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4327-818 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1071-819 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5534-819 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1690-820 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5211-821 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4827-822 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2133-823 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4250-824 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2011-825 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3667-826 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1199-827 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2787-827 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2720-828 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3094-830 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4046-830 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4678-831 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5214-832 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1678-833 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4636-833 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2235-834 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3028-834 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3380-834 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3452-835 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3659-835 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4777-835 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2959-837 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5405-836 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5544-836 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5213-838 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2954-839 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4126-839 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4827-840 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5208-841 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1882-842 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1882-842 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1552-843 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5041-843 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3001-845 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3001-847 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3001-846 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1923-848 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3798-848 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3957-848 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5546-848 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5267-848 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5547-848 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2782-849 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3004-849 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3165-849 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3165-849 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4029-850 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4029-850 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1821-851 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1821-851 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3672-852 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2592-853 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2799-853 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1141-854 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5689-855 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2719-856 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3111-856 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5756-856 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2973-857 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4906-857 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3217-859 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3342-859 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2379-860 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3450-860 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3905-860 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4328-860 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4107-862 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4107-861 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5221-864 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5218-863 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4219-865 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1158-866 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5391-867 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1613-868 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2253-868 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4492-868 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2491-870 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2491-869 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4646-871 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4648-871 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4595-872 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5259-872 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4595-872 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5210-873 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2669-874 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4344-874 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2253-876 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2253-875 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5222-877 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5219-878 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3393-879 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3733-879 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4760-879 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5048-879 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5669-880 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5773-880 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4782-879 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2043-881 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2987-882 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3614-881 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4598-881 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5829-882 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4598-882 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2209-883 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5296-883 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5448-884 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5225-885 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3307-886 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4679-886 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5556-886 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2185-888 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3008-887 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4128-887 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1311-890 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2039-891 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5223-891 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2540-892 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3380-893 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4154-893 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4782-894 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4908-895 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4908-896 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4909-897 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4909-898 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5078-901 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5852-901 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4720-902 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3940-903 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4166-903 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3380-904 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4154-904 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3575-905 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4079-905 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5802-906 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5229-907 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3649-908 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5803-908 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2487-909 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4441-909 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1753-910 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5232-913 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2314-916 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2450-915 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2450-915 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2450-916 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2783-917 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4859-917 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2783-917 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4859-917 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5233-918 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4827-919 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1802-920 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5671-920 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4458-920 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5168-921 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5752-921 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5561-923 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1347-924 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2563-924 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1347-924 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2563-924 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3154-925 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3368-925 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2399-926 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3840-926 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2708-927 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5323-927 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2172-928 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1791-929 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1791-929 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4122-930 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5819-931 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3485-935 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3557-935 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5423-936 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5472-935 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5474-935 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5421-936 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5364-937 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5365-937 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2894-938 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4599-938 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2894-939 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4600-939 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2813-940 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5674-940 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2117-941 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2553-941 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3211-941 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3549-941 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5478-941 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5643-941 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2553-941 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4884-942 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4884-942 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2561-944 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1533-945 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1533-945 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3338-947 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3917-947 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2464-946 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3917-946 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3307-948 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2710-949 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3321-949 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5501-949 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2213-950 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2813-950 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2599-951 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3432-951 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1044-952 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1102-952 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2361-952 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3073-952 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1046-953 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1198-953 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2663-954 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5234-954 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1516-955 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1372-956 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2300-957 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2315-957 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2914-957 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4412-957 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4635-957 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4869-957 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4412-957 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1218-958 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1242-958 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2149-958 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2918-958 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3607-958 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4465-958 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1242-958 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2149-958 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2918-958 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3607-958 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4466-958 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4466-958 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4465-958 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4904-959 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5240-960 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2950-961 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1183-962 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5702-962 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2949-963 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3917-963 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4439-963 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2741-964 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3460-964 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3770-964 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4014-964 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4051-964 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5310-964 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2742-964 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3769-964 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1461-965 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1461-965 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1461-965 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4860-967 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4860-966 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 972-968 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2950-968 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1745-970 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4135-970 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3315-971 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5786-971 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2262-972 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2606-972 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4098-972 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1851-972 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4811-972 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1247-973 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2087-973 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2087-973 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2774-974 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3052-976 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3345-976 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5241-977 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2961-978 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3365-978 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5717-978 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3365-978 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5361-978 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3365-978 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1518-979 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2460-979 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3706-979 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4968-979 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2460-979 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3706-979 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2244-980 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2651-980 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2774-980 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3810-980 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4033-980 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4284-980 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4728-980 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4284-980 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3811-981 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1114-982 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5552-982 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5783-982 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5005-982 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2484-983 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2823-983 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2170-984 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3839-984 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1382-986 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2718-986 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1205-987 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4423-988 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3201-989 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3469-990 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2305-991 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2296-992 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3741-992 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4796-992 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4795-992 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1123-994 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1186-993 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4912-994 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4942-994 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3560-995 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3776-995 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1350-996 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2072-996 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5237-997 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1089-998 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2111-998 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1042-1000 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1082-1000 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1255-1000 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5278-1000 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4763-1001 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2074-1002 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3607-1002 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4465-1002 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1586-1002 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2073-1002 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4466-1002 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4956-1003 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5712-1003 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4635-1004 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2127-1005 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2906-1005 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5318-1007 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1730-1008 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5354-1008 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5480-1009 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3929-1010 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5684-1012 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5683-1011 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5242-1013 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2213-1014 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2864-1014 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2864-1014 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1252-1015 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3458-1015 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5238-1015 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5357-1015 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1252-1015 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1960-1016 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5238-1017 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4790-1018 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1755-1019 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4149-1019 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2276-1020 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4291-1020 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 972-1021 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2629-1021 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 972-1021 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 972-1021 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1357-1023 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1357-1022 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5391-1024 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5243-1025 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3344-1027 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3344-1026 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4511-1028 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2158-1029 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2810-1029 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1480-1031 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1480-1030 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4096-1032 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1358-1033 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4646-1034 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4646-1035 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4646-1034 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4895-1036 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2159-1037 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3053-1037 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4368-1037 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2159-1037 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3054-1037 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4367-1037 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3783-1037 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3783-1037 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1385-1038 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3176-1038 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3351-1038 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3918-1038 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5010-1038 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5011-1038 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1385-1038 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3784-1038 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3056-1038 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3055-1038 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1043-1039 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1076-1039 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3785-1040 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4532-1041 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4949-1040 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5244-1041 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1043-1041 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1076-1039 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2970-1040 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3154-1040 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4532-1040 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4532-1040 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1104-1045 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2277-1045 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3303-1045 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4402-1045 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4415-1045 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5173-1045 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5689-1044 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1101-1045 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5690-1044 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1103-1044 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2669-1044 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1198-1046 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2865-1046 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3757-1046 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4881-1046 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5320-1046 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5447-1046 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1228-1047 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1228-1047 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3134-1048 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4978-1048 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1945-1049 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2469-1049 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5063-1049 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1945-1049 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2469-1049 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5064-1049 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1187-1051 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1269-1051 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3168-1051 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3949-1051 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4957-1051 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5035-1050 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1268-1050 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3948-1050 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4957-1051 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4957-1051 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5512-1051 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5245-1052 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2149-1053 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2412-1054 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4425-1054 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3201-1055 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4396-1061 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2213-1062 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2813-1062 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5188-1062 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5380-1062 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1517-1063 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2811-1063 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3757-1063 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5053-1063 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1517-1063 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4994-1064 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2592-1065 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2592-1066 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2003-1067 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2266-1067 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4929-1067 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5366-1067 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2832-1068 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2832-1068 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5031-1069 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5248-1069 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2035-1070 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2667-1070 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5553-1070 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2407-1071 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3005-1072 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5716-1073 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2219-1074 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3952-1074 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2573-1075 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2703-1075 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2573-1075 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1930-1076 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4959-1076 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1930-1076 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4959-1076 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4959-1076 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2249-1077 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2753-1077 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2837-1077 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5601-1077 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5602-1077 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5834-1077 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3032-1078 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4774-1080 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4774-1079 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5312-1081 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1952-1083 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2343-1083 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2297-1084 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4680-1084 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5552-1084 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5719-1084 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1786-1085 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2298-1085 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1669-1086 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4981-1087 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4981-1087 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1939-1088 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5680-1088 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1938-1088 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2743-1089 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2513-1090 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4358-1090 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1205-1091 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4290-1091 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2143-1092 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2726-1092 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2143-1092 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1470-1093 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1469-1094 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1485-1096 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1485-1095 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4260-1097 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1766-1098 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2677-1098 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2297-1099 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2297-1099 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3523-1100 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3523-1100 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4551-1102 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5250-1105 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5576-1106 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5577-1106 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2424-1107 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2596-1107 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2424-1107 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3582-1108 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2747-1109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2321-1110 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3193-1110 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5253-1111 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2452-1113 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4504-1113 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5080-1113 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3293-1114 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3578-1115 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5041-1115 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5226-1115 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5227-1115 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5847-1115 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3578-1115 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3601-1115 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3601-1115 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1541-1116 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2125-1116 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1957-1117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2568-1118 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1771-1120 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2504-1119 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4440-1119 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4516-1120 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2504-1119 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3548-1121 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5254-1121 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1499-1122 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1918-1122 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2082-1122 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1545-1124 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4961-1124 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4961-1124 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2568-1125 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2568-1126 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5256-1127 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1306-1128 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2320-1129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4529-1129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1382-1130 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3392-1130 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4686-1132 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5258-1133 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1228-1134 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2717-1134 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5503-1134 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1229-1135 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5098-1135 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2459-1136 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5649-1136 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3074-1137 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3749-1137 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5257-1137 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3100-1137 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2264-1138 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4901-1138 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1358-1139 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3245-1139 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1358-1139 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2803-1141 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2986-1140 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5108-1141 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5250-1140 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5485-1141 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2467-1142 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2987-1142 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4999-1143 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5259-1144 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2383-1145 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2843-1145 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5224-1145 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5445-1145 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5448-1145 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5266-1145 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3667-1146 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4184-1146 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3713-1147 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5261-1148 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1241-1150 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2938-1150 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3336-1150 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2588-1151 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4350-1151 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1814-1152 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3560-1152 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3619-1153 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3810-1154 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2137-1155 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3023-1156 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3465-1156 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3507-1156 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5550-1155 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5629-1155 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5667-1155 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2138-1157 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2706-1157 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3362-1158 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4742-1158 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5770-1158 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5260-1159 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2456-1160 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3008-1160 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5263-1161 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5262-1162 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4792-1163 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4791-1164 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4792-1165 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1565-1166 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3906-1166 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4660-1166 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3906-1166 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4563-1167 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5114-1169 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2580-1170 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4981-1171 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5594-1171 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1485-1172 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1944-1172 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2829-1173 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3091-1173 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3639-1173 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4201-1173 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4225-1173 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4684-1173 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5621-1173 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3091-1173 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4224-1173 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5704-1173 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1517-1174 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4226-1174 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5264-1174 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1517-1174 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1517-1174 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3363-1179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3609-1180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4053-1180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5698-1180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3541-1180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5019-1181 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1191-1182 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2652-1184 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5845-1183 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3227-1185 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1707-1186 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3915-1188 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5403-1188 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3163-1189 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3390-1189 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5423-1189 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3163-1189 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3390-1189 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5421-1189 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3163-1189 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5364-1189 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5365-1189 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1963-1190 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4617-1190 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2142-1191 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2161-1191 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4160-1191 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4082-1193 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4320-1194 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5749-1193 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4082-1192 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3524-1196 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5286-1195 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1960-1196 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1962-1197 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3135-1197 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2104-1198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3547-1198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3667-1198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4345-1198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5637-1198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1175-1198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3547-1198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5447-1198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1176-1198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1177-1198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1518-1199 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2609-1199 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1518-1199 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2608-1199 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2786-1199 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1178-1199 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3388-1200 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4004-1200 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5582-1200 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4656-1201 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5439-1201 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5438-1201 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1206-1202 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2968-1202 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4179-1204 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4980-1204 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5089-1203 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5163-1203 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2725-1205 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3958-1205 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3959-1205 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4421-1205 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4422-1205 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2940-1206 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3887-1207 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5004-1207 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1987-1207 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3391-1207 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1247-1208 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4902-1208 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5269-1209 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2253-1210 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3871-1210 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4138-1210 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2253-1210 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5726-1210 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1639-1211 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1917-1211 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3179-1211 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1917-1211 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3179-1211 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4606-1212 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5026-1213 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5717-1213 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5271-1214 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3039-1215 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4456-1215 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3710-1216 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4360-1216 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2662-1217 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2889-1217 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1299-1218 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3607-1218 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4574-1218 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4713-1218 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1296-1218 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3607-1218 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4713-1218 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1298-1218 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4713-1218 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1297-1218 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1990-1220 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1810-1221 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2752-1221 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1350-1222 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3859-1222 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3428-1223 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5082-1224 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5268-1225 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5274-1226 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1246-1227 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5412-1228 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1383-1230 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3054-1231 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4439-1231 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3496-1232 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4438-1232 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1342-1233 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1653-1233 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2430-1233 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2496-1233 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4350-1234 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4452-1234 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1777-1236 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3046-1236 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1777-1236 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3606-1238 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4282-1238 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5241-1237 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5747-1237 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5650-1237 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3606-1238 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1683-1241 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2086-1240 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2938-1241 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3336-1239 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3967-1240 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4084-1240 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4139-1241 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4525-1241 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5698-1241 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1683-1240 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3541-1240 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4084-1239 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4826-1242 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4826-1242 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5551-1243 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1827-1244 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1960-1244 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3312-1244 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1616-1245 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1855-1245 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1617-1245 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1854-1245 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2874-1246 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3824-1246 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5177-1246 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3574-1247 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4571-1247 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5496-1247 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4291-1248 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4330-1248 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4291-1248 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2263-1249 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4565-1252 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4623-1252 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5115-1253 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5630-1253 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5278-1254 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1657-1257 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2094-1258 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2526-1258 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5070-1258 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5070-1258 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4208-1259 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5494-1259 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2338-1260 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5280-1261 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2256-1263 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4715-1263 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4734-1262 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5548-1262 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5777-1263 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4715-1262 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4734-1263 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1843-1264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3899-1264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5131-1264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5511-1264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5659-1264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3153-1265 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3812-1265 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4903-1265 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4093-1266 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1510-1267 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2662-1267 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2008-1269 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3953-1269 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4645-1268 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5279-1270 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2262-1271 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4218-1272 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5220-1272 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5282-1273 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1962-1274 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2149-1274 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4466-1274 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1962-1275 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2149-1275 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4465-1275 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1547-1276 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3201-1276 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1774-1278 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4583-1277 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5283-1279 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3632-1280 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3980-1280 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4792-1283 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2271-1284 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2714-1284 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2272-1285 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3640-1285 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3922-1285 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4879-1285 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5070-1285 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2272-1285 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3640-1285 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3921-1285 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1838-1286 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2048-1287 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3764-1287 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1633-1288 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5178-1288 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5791-1288 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5143-1289 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5813-1290 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2011-1291 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2012-1292 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5216-1293 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5217-1293 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2306-1294 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3945-1294 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3945-1294 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2663-1295 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3449-1300 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2032-1301 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4641-1301 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5844-1302 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1304-1303 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4900-1303 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5286-1305 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2118-1306 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2643-1308 connects the same voltage levels (20.0, 20.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5825-1309 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5147-1310 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5388-1310 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1349-1311 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1615-1311 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3911-1311 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3347-1312 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3710-1312 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4841-1312 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5289-1313 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2928-1314 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3937-1314 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5288-1315 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2621-1316 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5288-1316 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5290-1316 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1317-1318 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1986-1318 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2607-1319 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5630-1319 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2607-1319 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2942-1320 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2136-1322 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2136-1321 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3431-1323 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1383-1324 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4410-1324 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5588-1324 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5440-1325 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3679-1326 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5651-1326 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4046-1327 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3258-1328 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3527-1328 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2100-1329 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5242-1329 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4429-1330 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1667-1331 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4273-1331 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5745-1331 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2077-1332 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3032-1332 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3065-1332 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4721-1332 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1542-1333 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3433-1333 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4029-1333 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1542-1333 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3033-1333 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4029-1333 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5102-1334 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5355-1335 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5833-1335 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2135-1336 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5005-1336 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
