% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.886769385 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.229170224 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.2353497441 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.832643057 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.3604047662 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 52.5842635528 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.643939776 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.0366343554 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.7444047966 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.927603004 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 18.5159686406 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 103.291911048 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.4500041634 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.5199671474 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.2805054737 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.98167976 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.7582812686 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.628249787 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.0735180851 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 127.297401347 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.1964564415 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 32.1094044938 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.9004783801 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.4630576525 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 97.9777903172 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 5.6036814122 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.874643092 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.5093629706 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.9464538276 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 132.093485334 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.9956560256 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.2296206409 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.0002220514 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.1265986175 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.9649809043 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.929259692 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 20.1825457478 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 19.780402935 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 20.4521926793 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 110.823284682 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.7556944504 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.0966418178 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 27.0025341663 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.3431471315 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.3386926301 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 120.86211726 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 37.6725186316 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 36.5663366545 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.991896875 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.1145260997 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.799272947 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.5976106648 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.733305791 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.1241073112 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.2664364136 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 94.532070212 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 15.5111766436 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 37.9184944759 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 27.3840810967 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 109.012240133 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.7895036701 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 105.122247023 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.0583026997 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.020239188 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.2849061344 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.465969792 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.560598433 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.224424986 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.2175560907 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.3468505289 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 102.128600368 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.5429144258 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.2775419934 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 91.1518489589 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.4833556684 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.006588581 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.7719890869 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.521626178 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 17.1891139785 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.6051501441 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.4588082578 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 101.548011078 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 17.0319988699 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.6966579335 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.5256382168 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 112.126097259 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.677476073 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.175963228 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 96.0563059644 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.2395270027 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.8495126178 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.164934387 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 110.91462883 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.4094301067 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.1495993332 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.4481706907 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 28.7749837922 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 16.4927251128 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.1109975199 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.9936741833 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 115.941762743 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 52.2643047635 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.7765700822 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.1761650792 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.038434138 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.5816878 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.4842466784 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.9303095169 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.8604489129 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.1251782111 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 123.893913382 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.404940077 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 120.594799771 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 11.6392751363 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 54.2149353089 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.560313599 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.5187015348 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.3442166826 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.7297760927 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 96.6139060086 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.7625019252 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.2128078804 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 19.4419895795 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.7584404722 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.6067622869 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.2026086732 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 124.301658899 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 128.097225635 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.895615234 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.8785409263 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.7667438348 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.9986034539 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 98.0508086184 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.2664000463 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.5343629005 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.1820989532 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.4074381815 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.5810423895 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.4539359576 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 127.894101742 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 38.4490555929 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 6.46704614799 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 109.179315011 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.70734317 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 34.0284001927 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.4546320632 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.0874215864 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.784269098 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.1680918791 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 49.1288952924 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 49.8362182607 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.3575810598 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 101.604054638 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.3561938371 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.9744519323 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.0605508583 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.9287910894 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.987214093 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.7999685047 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 120.691382288 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.647624207 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.165037186 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.7949026816 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.3996422234 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 15.7308304836 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.457659503 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 130.162854763 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 120.011327518 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.326491343 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.8437855251 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 21.029653164 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 59.0988970375 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.68121554 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.7572554375 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.736391226 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 60.8423899057 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.9462649533 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.1839805746 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.1821526546 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.0674118309 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.1290498274 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.7271386517 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.709461658 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 12.1026697101 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.2152680716 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.172079709 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 14.7848879417 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 98.4230832089 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.95119926 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 95.7136526031 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.1729532401 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 48.4628258741 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.1388775862 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.6262309713 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.1887069432 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 28.8670972753 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 13.7144667393 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.9416051399 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.7087725729 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 102.891347947 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.41040675 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.295450172 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.5579504891 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.2926919117 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.3446794568 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.074041037 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.7639114494 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 54.2972616054 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.2302555804 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 99.4878322042 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.2368658999 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 21.2404280829 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.195300475 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.432100377 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 52.1100170847 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.141931398 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.348422047 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 115.336293329 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 19.8203875339 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.0635704076 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.481789615 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.6587755145 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 19.9047192767 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.434150916 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 98.6118267612 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 17.3870263522 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.4984970613 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 124.725262069 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.4226840242 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.9386519069 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.0163994394 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.6010487555 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.6694832195 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.9792429197 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.3993757378 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 8.43202136712 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.2238391047 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.8076032911 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 56.5994992893 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 127.541847033 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.5847222647 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 134.093034493 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 118.452783171 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 96.8956975683 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.473723726 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.6633033268 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.1805228578 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.3170528606 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 87.3117506214 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.4249426879 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.3151928 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.3273315491 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 57.9465257183 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 9.17006061109 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.9397082903 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.4037409133 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.4960487566 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.821032241 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.0789300851 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.5887470606 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.5183745445 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.1457290353 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.198155576 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.8851040632 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.9729412124 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 103.321571897 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.8244812555 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 101.470211306 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.6836563715 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 96.089034389 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.1920644917 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.3074813556 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 46.5023482109 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.6618330325 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.769854153 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 103.092645522 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.0535023698 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 48.230911622 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.2970535753 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 121.944271269 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 103.005986743 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.674022032 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 90.6065110977 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 99.1146731616 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.4123867359 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 123.48140259 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.2172148831 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.9950894866 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.276141392 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.2393542026 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.9051081077 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.271629882 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.2362647123 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.5249266599 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.3703551838 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.5081177009 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.5077269618 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 122.126471327 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.8157792708 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 13.8427642212 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.9224112431 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.6295140431 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.7590470721 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.8051740627 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.7971189661 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.0764380159 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.9981990656 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.2809513832 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.3172006291 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.0280135508 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.9612314176 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.2326756352 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.5762034965 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.0342046412 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.3681967438 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.1152379955 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.8342817901 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 13.4619690967 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.494225807 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.6444844881 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.0402468673 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.6759795292 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 28.7776796821 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 118.827025305 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.9758766354 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.4360336051 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.1978047179 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.3270228224 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.4879473871 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.183247274 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.5848618064 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.6273566447 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.8102731503 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 7.59183775307 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.5472392929 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.1480382184 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.2610020446 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.637687513 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.550321511 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.4742049155 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.7281264269 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.1782311374 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.206765688 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.590228909 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.738870116 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 19.0384089564 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.1196935646 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 119.954982749 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.1857979954 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.003316365 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.4278752975 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.8183443981 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.6264778253 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.4700620054 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.9006418806 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 112.90164923 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.081827577 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.4997063462 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.5092918934 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.2045442652 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.3374051805 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.2333938469 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 15.3287472214 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 102.908253736 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 91.8590190887 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 98.0685502143 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.2764464753 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 120.155005035 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 121.937581217 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.9838481659 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 20.3593900506 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.294916415 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.6612909075 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 35.1555650741 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.2619639536 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.3607356784 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.4562086023 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 22.8225872475 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.9559512044 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 11.4572740984 0
% INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 7.9769831328 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.5244212699 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.4263667912 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.9357215994 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 23.8542686859 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.272045604 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 128.288110762 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.4164922554 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 10.3528234714 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 37.2791727183 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 11.5468127819 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 32.4129308694 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.0447421831 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.062908495 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.6457229338 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 39.9163252092 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.2919750352 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 56.5571999291 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.3489949002 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.0764687633 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 47.310369081 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.7999359397 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.1045403952 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 3.71032319122 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.4880886151 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.4825663773 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 23.3259500922 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.7036221346 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.9240957056 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.4833391375 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.2497766254 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 36.5664578888 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.8795769867 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.4075595793 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 40.6798768483 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 36.9050546966 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 113.36889854 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.3883624346 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.5877182333 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.5338089479 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 8.17918528419 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.2931607626 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 20.0674659416 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.2179309786 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 17.0557546719 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 27.2800105545 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.3296855404 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 20.3229416492 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.2425499839 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.4877998464 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 126.008160654 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.4615597497 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.5379179402 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.0480268321 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.4933270024 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.741399774 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 35.9095448633 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.9445110436 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.1905344331 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.3577688251 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.1587575484 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.7156337102 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 112.10812434 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 12.7371969547 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.3835422834 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.5276678488 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.8694857318 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.3383264267 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.228686488 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 22.736391031 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.2942139167 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.4715599436 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.9001602806 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.3553153691 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.5730147301 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 10.8039661964 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.576680082 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 36.2249314489 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 33.8456754547 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 38.2980454929 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.0056711864 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.6261859035 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.3778650157 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 12.2207949599 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.18546642386 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.791370696 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.4840048971 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.9622635098 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.6514462887 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 38.6156350269 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.392413179 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.4084171589 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.2962728727 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.6710547301 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.8088001137 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 30.0723077474 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.5583004103 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 35.0456756201 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 28.3501179553 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.4352585043 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.7448205446 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.826439035 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.9410210845 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.3923845224 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.4526181681 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.3185432292 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.6372975083 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.213302566 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.8872543561 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 35.3712938039 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.5334524648 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.2928612091 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.9392479615 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.7335686275 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 54.6651198095 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 29.5747617776 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.1586244529 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.7826526508 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.9720058048 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 36.7180909964 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 28.3192593781 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 98.0862714341 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.944503109 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 122.785289788 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.5904478914 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 124.514858335 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.6808727042 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.4591815362 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.3571632118 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.9852297355 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 119.09136148 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.545577472 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.0452862979 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.8266502864 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.8057145913 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.7660788 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.0642174014 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.8992277177 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.56275651834 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.8068716776 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.6204866091 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.3242491656 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.8079817914 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.8850459073 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.6000782933 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.4442666692 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.3436679893 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.3806773468 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.979182268 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.8967468002 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.721466585 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.0299182718 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.6408093919 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.5911278039 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.1665700034 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.033995114 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.3737854612 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.6528269323 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.17172289394 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.33942026651 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.3886433482 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.4732267323 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.7214128402 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.8069674255 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.075307246 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 98.3897115187 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.1214695541 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 95.6249130261 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.026215595 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.290205378 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.2202089986 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.836569025 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.294370302 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.8001761155 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 58.5890322474 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 57.0217936844 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.7752920957 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.86432467 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.1829475722 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.0800346263 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.6799943875 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.2658168938 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.4811654015 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.7144611335 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.8768741312 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.3151425749 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.66779929687 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.626034499 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.4114227331 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 7.75890084533 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 20.7626412427 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.5188095898 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 122.203367993 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.2032255983 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.314280102 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.285941505 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.6225301856 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.1670956762 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.9567567784 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.6266313344 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.8260784234 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.2346100489 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.25743286535 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.4146585112 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.489119344 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.6775054273 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.9971196573 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.9830487856 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.8904346435 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.1878893169 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.6363259368 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.7059723375 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.0115992984 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.291800039 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.9522945932 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.9623089853 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.0742350291 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.4032498397 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.6428433299 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 11.4595173463 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.8976392236 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.5218116986 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.2828202197 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.9912288655 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 48.4147170663 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.731178484 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.0645938683 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.2786270709 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.4268603818 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.305975472 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.2195162567 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.867981199 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.8904172722 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.6150599144 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.6001440621 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 9.50230174592 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.8267319486 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.9440222991 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 18.3841993626 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.5210468561 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 122.416943501 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.8500759138 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.1966399281 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.4852478504 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.4638133027 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 88.0910185416 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.153126126 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 40.2017516163 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.103436017 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.735019021 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.147275245 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.618613742 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.8504505448 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 103.856145747 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.9177093089 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.5735738889 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 16.9630131294 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.918869146 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.554255986 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.955866419 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.1838273083 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 123.275183015 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.2020229 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.7220364188 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.695132242 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.3064872425 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.8902617932 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.739291313 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.8771672095 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 61.5961383819 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.1674427244 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.64062968 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.060256713 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.8427972693 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.6054743239 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.0223695909 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.5492184068 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.1490166391 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.9306545481 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.9326315109 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.075538218 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.3876916498 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.6557562955 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.9732935823 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.9072338312 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.4248086685 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.3406409663 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.5884531523 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.358937347 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.4787417612 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.19499531004 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.4877633986 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.207638738 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.5873367187 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.2642244168 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.1635917022 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.1758953242 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 101.867276117 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.1923613227 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.4745404598 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 28.8972536118 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.6614947786 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.5128106728 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 133.90354554 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 12.7653861987 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.9841375066 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.1200736647 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 16.8936103599 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.5139603628 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 12.3422756442 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.1521444976 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 131.617140902 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.896535271 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.5451407346 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.5090074366 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.0849503678 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.0461479789 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.059551726 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.0497051243 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 60.3770123549 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.6321637243 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.7931402964 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.1191194876 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.9924749246 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.6165587598 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.2406007707 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 126.47907582 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.824742081 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.8866309599 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.686026926 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.2815287365 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.5767222676 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.054800174 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.7331143085 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.278278339 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.2111896086 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.4362170298 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.1410534427 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.3374299648 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 121.234870636 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.615460036 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.1168780285 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.6650766692 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.9412388027 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.7015082663 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 37.8311877643 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.37581064687 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.6373863534 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.1333307899 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.5941766451 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.2656280424 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.6619818894 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 35.6205767068 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.9583039015 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.8584617596 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.8991839468 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 49.8948262359 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.3582584938 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.242383383 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.7824548789 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.799605663 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.5142217065 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.3411659025 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.150141754 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 52.271372512 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.3555962244 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.9077647054 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.8074531241 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.045543915 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.6943024401 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.1925388319 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.2662872522 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.964270929 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.224895726 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 61.1454503109 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.2756805617 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.032414539 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.4105824574 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 52.0945824374 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.7495095593 0
% INFO    : 
% INFO    : === Generator Bounds Update Notes ===
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% WARNING : Transformer 4647-1 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5244-1 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1682-2 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1673-3 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2303-3 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 700-4 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3939-4 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5046-4 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4413-5 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2779-6 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2780-7 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2466-8 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 470-9 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 11-10 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 11-10 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 30-11 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2929-11 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2181-12 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4017-12 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4019-12 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 115-13 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2337-13 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4577-13 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 116-13 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1225-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2874-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4595-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4955-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5230-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2874-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4595-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2906-15 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4124-15 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4455-15 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 249-16 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 337-16 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5834-17 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3727-18 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5094-19 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3727-20 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1354-21 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1598-21 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1843-22 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5023-22 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1157-23 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2703-23 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3425-23 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 144-24 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1282-24 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 490-25 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2093-25 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 612-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1866-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2602-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2922-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3339-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4632-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2922-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 536-27 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2350-27 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2684-28 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3892-28 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2887-29 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3321-29 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3321-29 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 144-30 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1553-30 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4841-30 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 150-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3162-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3692-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4741-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 150-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3729-32 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 366-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1017-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1158-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2580-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2704-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4746-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4858-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5671-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 368-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1109-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2150-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3135-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 367-36 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2150-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2150-36 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5229-37 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5515-37 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 730-38 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1229-39 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5809-39 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1229-39 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2251-40 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4595-40 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 430-41 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3953-41 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1484-42 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2765-42 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2724-43 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3488-44 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4322-44 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5097-45 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1085-46 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2194-46 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3305-46 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1085-47 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5363-48 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1223-49 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2345-49 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 470-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1676-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3553-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4629-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3553-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4629-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1196-51 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1197-51 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 166-52 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5489-52 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3349-53 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2769-54 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 373-55 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2693-56 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3427-56 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5098-57 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3390-58 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3565-58 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 142-59 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1652-59 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2476-60 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3525-60 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2228-61 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2634-61 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2048-62 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2950-62 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 371-63 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3081-63 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 145-64 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5108-64 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4607-65 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4607-65 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1546-66 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2292-66 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3249-66 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3030-67 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2883-68 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4537-68 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5151-68 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4610-69 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5099-70 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2165-71 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3145-71 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5100-71 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3145-71 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3746-72 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3746-73 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5108-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5128-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 145-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4964-75 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2084-75 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3082-76 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3832-76 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2344-77 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 240-78 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4562-78 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 630-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1871-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2410-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4077-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 630-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4076-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4078-81 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4078-80 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 680-82 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 803-82 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2073-82 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3485-83 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2129-84 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3802-84 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5103-85 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2809-86 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3511-86 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3771-87 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4346-87 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3771-87 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1617-88 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1706-88 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3642-88 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5559-88 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2496-89 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4226-89 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5104-90 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3727-91 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 653-92 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4056-92 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5729-92 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2137-93 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3768-94 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5844-94 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 283-95 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1174-95 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5705-95 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4110-96 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3001-97 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4176-97 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4445-97 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3001-97 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1252-98 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3517-98 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4652-98 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2633-99 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2634-99 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 552-100 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1194-100 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1195-100 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1904-101 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4449-101 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1479-102 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1964-103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2487-103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4281-103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1964-103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1670-104 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5494-104 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 263-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1559-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2095-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3539-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2208-106 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2272-106 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3262-106 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5070-106 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3000-107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3000-107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3979-108 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3978-108 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 633-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 677-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 765-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5203-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5207-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4740-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 481-110 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5405-110 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5509-110 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 719-111 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4442-111 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1168-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1656-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2296-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5314-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1169-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1655-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2296-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1654-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1033-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1076-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5264-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1033-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1076-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5263-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1076-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3521-114 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3994-114 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1244-117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1247-117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5409-117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5531-117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4964-118 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1001-119 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4557-119 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1001-119 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2703-120 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5234-121 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5461-121 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5106-122 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5106-123 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5107-124 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1264-125 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1263-125 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4309-126 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5738-126 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 179-127 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2746-129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4259-129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5296-129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5742-128 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2746-128 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5295-128 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2989-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3413-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4575-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4576-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4576-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 788-131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1148-131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4042-131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4102-131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2195-132 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2734-132 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1709-133 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1190-135 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1716-134 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3390-135 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1885-136 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4815-136 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 626-137 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3048-137 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4527-138 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5185-138 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3557-139 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4751-139 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3002-140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3002-140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 856-141 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 185-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1652-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2218-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2219-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3891-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5725-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3891-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1674-143 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4133-143 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1553-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1560-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3693-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5046-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5665-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1560-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 505-145 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 701-145 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 764-145 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1050-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2721-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3372-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4602-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1050-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2721-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3372-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4603-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4602-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4981-147 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 480-148 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4242-149 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1995-150 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4268-152 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4520-151 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4702-152 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 156-151 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3575-153 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5484-153 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5726-153 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5485-153 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1962-154 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5109-155 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 689-157 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4745-158 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5810-157 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1727-159 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2764-159 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2839-159 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3692-159 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5073-161 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5073-160 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4623-162 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4669-162 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2223-164 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2223-163 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1410-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1590-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3618-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3785-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4179-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4496-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5143-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5193-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5410-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3449-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5854-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3704-168 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5666-168 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3704-168 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5110-169 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2570-170 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5590-170 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1563-171 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4621-171 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5801-171 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1563-171 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5678-172 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5679-172 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5113-173 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 445-174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5369-174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1944-174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5153-175 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5168-175 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4719-176 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5122-176 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 180-177 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 180-178 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 916-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1449-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1493-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3467-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4937-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4942-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5674-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 917-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1449-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1449-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4940-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4941-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 994-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1051-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1124-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1269-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2107-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2966-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4386-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4947-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5038-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 994-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2966-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4944-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4943-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5114-181 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4411-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5115-183 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1036-184 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5388-185 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5116-186 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5406-187 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2900-188 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2248-189 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5604-189 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5117-190 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2750-191 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4838-191 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 317-192 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5098-192 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4095-193 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2504-194 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2780-194 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5337-194 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3215-195 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3215-196 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 321-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 573-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 935-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 321-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 831-198 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1760-198 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5118-199 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2455-200 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4560-200 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1381-201 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1487-201 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 392-202 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1074-202 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 834-203 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1925-203 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2069-203 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2719-203 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2992-203 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 834-203 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1925-203 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1589-204 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2720-204 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5696-204 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2721-205 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5066-205 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 392-206 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1689-206 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5137-206 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 563-207 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 563-207 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5587-208 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5852-208 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3930-209 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1797-211 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4839-210 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1797-211 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3874-212 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3874-213 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 525-214 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1182-214 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1420-214 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1738-214 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1885-214 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4071-214 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4915-214 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 352-215 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1136-215 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2892-215 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4625-215 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1990-216 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5420-216 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1518-217 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1582-217 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2769-218 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5121-219 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5119-220 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 255-221 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2045-221 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4400-221 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1600-222 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2945-222 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2314-223 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4154-223 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2314-223 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5122-224 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3833-226 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3833-225 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1550-228 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1550-227 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 422-229 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3141-229 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4565-229 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 422-229 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2490-230 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 520-231 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1869-232 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4887-232 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3670-234 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3671-235 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 504-236 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1016-237 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3945-237 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2697-238 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5017-238 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2381-239 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4610-239 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5447-239 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5739-239 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 360-240 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4561-240 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 697-241 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4453-241 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5498-241 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1689-242 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5692-242 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3155-243 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3356-243 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1928-244 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2355-244 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5124-245 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 282-246 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 479-246 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 756-246 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2451-246 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4733-246 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3579-247 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3167-248 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2115-249 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3568-249 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1272-250 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1627-250 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2263-250 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2946-251 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4013-252 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5116-252 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3517-253 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3517-253 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1118-254 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3823-254 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4642-254 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 559-255 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1687-255 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4169-256 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4558-256 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4560-257 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1114-258 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 768-259 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1460-259 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4985-260 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5805-260 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5125-261 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1381-263 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1629-262 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2797-262 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4849-263 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5417-262 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1628-262 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2206-262 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1946-264 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2798-264 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5074-264 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2798-264 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5067-264 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 733-265 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 744-266 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1278-267 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1377-267 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3528-267 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3881-266 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1906-268 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2680-268 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 549-269 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5288-269 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2989-271 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2989-270 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1414-272 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1701-272 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4450-272 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4842-272 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5255-272 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5802-272 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4450-272 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1326-273 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2989-273 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1944-274 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1944-274 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 278-275 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1057-276 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1520-276 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2458-276 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1520-276 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2458-276 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1061-276 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1060-276 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 745-277 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 986-277 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1059-277 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 746-277 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1058-277 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1519-278 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3704-278 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2987-279 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2468-280 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4955-280 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5085-280 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2468-280 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1263-281 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5722-283 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 448-284 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2670-284 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3645-284 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5127-285 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5126-286 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 965-287 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2323-288 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2912-288 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4634-288 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5436-288 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2626-289 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2796-290 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2172-291 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2631-291 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3155-291 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5205-291 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 292-293 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 480-293 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1569-293 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1244-294 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5128-295 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1304-296 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1756-297 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4323-298 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2166-299 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2167-300 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5129-301 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1345-302 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1345-302 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 197-303 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4594-303 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5747-303 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 197-303 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4594-303 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4836-304 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5411-304 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 695-305 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4689-305 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3897-306 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2483-307 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4938-307 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1310-308 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4582-308 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1638-310 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1638-309 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5623-311 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3152-312 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2642-313 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5162-313 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5161-313 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 659-314 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3031-314 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1036-315 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5131-315 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2289-316 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5288-316 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5290-316 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2289-316 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3297-317 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3275-318 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5132-319 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1258-320 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1657-320 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 835-321 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2311-321 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3127-321 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3147-321 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4571-321 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2311-321 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3127-321 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3147-321 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3127-321 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4150-322 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4151-322 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1936-323 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1936-323 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2312-324 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1682-324 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 522-325 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 521-325 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1845-326 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2610-326 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2925-326 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4117-326 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5377-326 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4117-326 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1796-327 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3086-327 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1795-328 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1795-328 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2272-329 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2272-329 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4397-330 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4656-330 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4749-330 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4672-331 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4863-331 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4863-331 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1368-332 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3684-332 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1011-333 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1615-333 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2549-333 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4768-333 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5267-334 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1138-335 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2824-336 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4928-336 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2504-337 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2646-337 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1700-338 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1864-338 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3297-339 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3501-339 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5804-339 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3063-340 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3385-341 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3238-342 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3888-342 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5408-342 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5134-343 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1865-344 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4526-344 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5300-344 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 676-345 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1731-345 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1283-346 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5457-346 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4926-347 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 444-348 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3382-348 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3318-349 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3372-349 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3774-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3907-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4602-349 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4835-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3319-349 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3372-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3774-349 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3907-349 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4603-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4835-349 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3320-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3317-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4027-351 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 558-352 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 885-353 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2695-353 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5849-353 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5136-354 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1359-355 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 358-356 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1355-357 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3151-357 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3878-357 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2300-358 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3030-358 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5139-358 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5618-358 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1689-359 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4023-360 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4561-360 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4929-360 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5157-360 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2447-361 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2448-362 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 490-363 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5113-363 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5112-363 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4399-364 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4741-365 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2139-366 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 864-369 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3390-369 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 865-370 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3011-371 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3081-371 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1903-372 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2176-372 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2762-372 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3764-372 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2175-372 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3390-373 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3551-374 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3664-374 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1174-375 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1780-375 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2582-375 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2100-376 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2104-376 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2104-376 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 652-377 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2329-377 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2773-377 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 401-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1257-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1537-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1909-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4092-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4901-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5020-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4901-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5020-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 469-379 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3101-379 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3942-379 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4093-379 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5002-379 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5159-379 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1938-380 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2075-380 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2771-380 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3943-380 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2074-380 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2771-380 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4292-380 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4012-381 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5280-381 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2430-382 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3697-382 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5425-382 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 942-383 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3799-383 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 942-383 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3799-383 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2441-384 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5233-384 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5761-384 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2930-385 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5778-385 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3031-386 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1596-387 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2944-387 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2712-388 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3538-388 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1405-389 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1882-389 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3854-389 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4689-389 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1404-389 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4598-390 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5730-390 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1725-391 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1823-391 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2330-391 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2471-391 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3940-391 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5608-392 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1913-393 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 395-394 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1792-395 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4567-395 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1792-395 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3871-396 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4088-396 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2399-397 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3850-397 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5196-398 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 854-399 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2243-400 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2790-400 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2306-402 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2814-402 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2774-403 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5174-403 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2298-404 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3293-404 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1084-405 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1025-406 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1867-406 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4013-406 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2362-407 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2457-407 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2818-408 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3927-409 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 487-410 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1063-410 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1870-411 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3197-411 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1637-412 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2048-412 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3240-412 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4080-412 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1146-413 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1146-413 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4193-414 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5144-414 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1247-415 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3672-415 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4446-415 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 545-416 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 862-417 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3678-417 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4128-417 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3741-418 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4314-419 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5147-419 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5145-419 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5145-420 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3554-421 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1483-422 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1483-422 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 855-423 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2781-423 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1567-424 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3411-424 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4021-424 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4533-424 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1567-424 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4021-424 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4021-424 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2762-425 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5708-425 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5146-426 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1156-427 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4682-428 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3873-429 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5211-429 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3873-429 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1666-429 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1052-430 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1270-430 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3297-431 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3207-432 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4008-432 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 884-433 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1450-434 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5476-434 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 987-435 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2846-435 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3063-435 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5274-435 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3063-435 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3987-436 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5704-436 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2551-437 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2984-438 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1673-439 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2219-439 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5011-439 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5150-440 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5148-441 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2758-442 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4216-442 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1558-443 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1651-445 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2032-443 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4875-445 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5339-443 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1651-445 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2032-444 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4875-445 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4849-446 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5152-446 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3594-447 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1234-448 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2907-448 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3983-448 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2907-448 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1344-449 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1435-449 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4804-449 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5605-449 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 500-449 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4804-449 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 499-449 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2246-450 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2763-450 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4913-450 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2246-450 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4914-450 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 501-450 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5156-451 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 462-452 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2339-452 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2699-452 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3713-452 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2339-452 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3440-452 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3546-453 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3665-453 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5157-454 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4066-456 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4066-455 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4245-457 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3000-458 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3620-458 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4678-459 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4678-459 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3174-460 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4021-461 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5483-462 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5158-463 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2712-465 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5160-466 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2185-467 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3481-467 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3561-468 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2185-467 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3480-467 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3561-468 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2185-467 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2987-470 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 977-471 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3345-471 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3744-471 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2721-473 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2721-472 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4297-474 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4298-474 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2174-475 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3875-475 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5576-476 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3763-477 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3763-477 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4045-478 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 647-479 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1835-479 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3578-479 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 976-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1568-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2148-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2168-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3156-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1569-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2169-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2170-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2149-481 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2014-482 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2509-483 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5443-483 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5599-483 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5604-483 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 965-484 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4174-484 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3545-485 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5161-486 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1030-487 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1063-487 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 658-488 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3639-488 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2263-489 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2618-489 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2203-490 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5163-491 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3571-492 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5086-492 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 594-493 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 595-494 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 595-495 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 595-496 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 595-497 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2158-498 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2457-502 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2562-502 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5201-502 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3979-503 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3978-503 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 741-504 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1282-504 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1817-504 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5123-504 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5363-504 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2667-506 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4342-506 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5164-507 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5165-507 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3982-508 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1564-509 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5230-509 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5620-510 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5621-510 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3000-511 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3093-512 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2578-513 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2968-514 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3153-514 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3236-514 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2969-514 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3154-514 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3237-514 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1082-515 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2587-515 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1195-516 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5456-517 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2267-518 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3213-518 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 565-519 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4198-520 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4310-520 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1407-521 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2890-521 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2926-522 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3673-521 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3838-522 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4266-521 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5658-522 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2926-521 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1346-523 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1408-523 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2880-523 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2891-523 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4466-523 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5442-523 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1346-523 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 959-524 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2917-524 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1132-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1922-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2957-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3036-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3316-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4248-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4693-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4769-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5556-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5700-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4692-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1283-527 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1446-527 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4599-527 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4705-527 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1283-527 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3537-527 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4705-527 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 529-528 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1355-528 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1843-528 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1085-530 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 532-531 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1397-531 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1397-531 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3880-534 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3880-533 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 668-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1356-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2879-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3459-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5682-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5683-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 668-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3459-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5539-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3259-536 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4774-536 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4774-536 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 651-537 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1321-537 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1357-537 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1194-538 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5386-538 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1135-539 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2101-540 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1345-541 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1346-542 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1346-543 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2091-544 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2683-544 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2986-544 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5776-544 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2892-545 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5678-545 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1685-546 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5169-546 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5578-547 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5599-547 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2598-548 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5133-548 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3071-549 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3200-550 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1543-551 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2734-551 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3569-551 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5198-551 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1543-551 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1193-552 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1556-552 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3394-553 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5707-553 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4346-554 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4899-554 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4346-554 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2945-556 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2945-555 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1794-557 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3906-558 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1138-559 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3073-559 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3642-559 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4375-559 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5409-560 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3001-561 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1133-562 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2468-562 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2658-563 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4800-563 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1446-564 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3088-564 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 857-565 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2981-565 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 857-565 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1015-566 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4235-566 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2446-567 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5806-567 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4536-568 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2311-569 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5031-569 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 585-570 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4217-570 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1073-571 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3324-571 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1904-572 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4871-572 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1185-574 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3890-574 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4860-574 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4909-574 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3114-574 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5703-574 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1576-575 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2045-575 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1826-576 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 659-577 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5172-578 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1212-580 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1726-581 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3253-581 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3648-581 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4444-581 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 580-579 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3529-582 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5037-583 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3040-584 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1461-585 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1157-586 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4986-586 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5278-586 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2430-587 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2494-587 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5174-588 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5341-589 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5693-589 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1525-590 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2167-590 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1524-590 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2167-590 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5175-591 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3207-592 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4008-592 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4008-592 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2643-593 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3032-595 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3516-595 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1334-595 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3515-595 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1334-595 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1334-595 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5791-596 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3517-597 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3518-598 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1518-599 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1853-600 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5731-600 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2686-601 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5353-601 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 742-602 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1889-602 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2061-602 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3853-602 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1889-602 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3364-603 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4863-603 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 608-606 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 608-605 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 608-604 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2379-607 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3944-607 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4326-607 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2784-608 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3603-608 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5266-608 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 885-609 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4367-609 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5509-611 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3339-612 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2190-613 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5376-613 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3089-614 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2265-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2013-616 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2945-616 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3601-616 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5319-616 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5332-616 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5787-616 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2945-616 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1007-616 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2771-617 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3938-617 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5178-619 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5182-618 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5037-620 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5037-621 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1247-622 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4903-623 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5041-623 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5246-623 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5836-623 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2704-624 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 823-625 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1108-625 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2594-625 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5185-628 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5192-629 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5183-632 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5186-631 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4231-633 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5184-634 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1263-635 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4282-635 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2461-636 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2541-636 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5597-636 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2792-637 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4570-637 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5706-637 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1111-638 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3981-638 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5160-639 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5065-640 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3937-645 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3937-644 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3937-643 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3937-642 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3937-641 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3938-646 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1001-648 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1345-649 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1345-650 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1357-651 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4282-652 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1741-653 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4458-653 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1741-653 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4931-653 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5789-653 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1786-654 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5189-654 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3181-655 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3577-655 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5227-655 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5190-656 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5191-657 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2006-658 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2752-658 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2861-658 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4372-658 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5162-658 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5433-658 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1078-658 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2191-658 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5161-658 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3400-659 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2173-660 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3763-660 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4118-661 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1211-662 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3870-662 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1211-662 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2744-663 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3815-663 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1625-664 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1434-665 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5248-665 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5642-666 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4895-667 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4468-672 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4467-671 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4468-670 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4467-669 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1822-673 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2530-673 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2555-673 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2766-673 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2230-673 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3671-674 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2769-675 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4851-675 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5819-675 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4851-675 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1508-676 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2025-676 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5414-676 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1392-677 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3849-677 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4916-677 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3380-678 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3063-679 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1756-680 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1674-681 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2713-681 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2822-682 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5399-682 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5194-683 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4938-684 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2681-685 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3561-686 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3561-686 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3561-686 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1319-687 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5195-687 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3902-688 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2001-689 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5416-689 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1938-690 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4206-691 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1938-692 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2348-693 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2349-694 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5488-695 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4586-696 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 891-697 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2814-697 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2336-699 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2336-698 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 741-700 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4031-700 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5581-700 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4686-700 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5209-706 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3896-708 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4317-707 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5196-708 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5722-708 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4317-707 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5265-709 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4029-710 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5416-710 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5839-710 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4857-710 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5721-711 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2616-716 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2731-716 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2912-715 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3314-715 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5436-715 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3314-715 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1723-717 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2056-717 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4142-717 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5401-717 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5197-718 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5232-719 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4444-720 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 962-721 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5007-721 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1186-721 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3037-721 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1930-722 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 721-723 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3567-724 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5815-724 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5348-725 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5532-725 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4329-725 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 966-726 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4284-726 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4738-726 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5198-727 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5634-727 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1392-728 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1904-728 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5677-728 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2847-729 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4279-729 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4743-729 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4278-729 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4743-729 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2182-731 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2453-731 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2723-730 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4138-730 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4146-730 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5508-730 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5580-730 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2182-731 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4138-730 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4591-730 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 858-732 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2465-732 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2655-732 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4119-732 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5697-732 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2466-732 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2466-732 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3349-734 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3349-733 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3349-735 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 928-736 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 928-736 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 972-737 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5199-738 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5200-739 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2162-740 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4832-743 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1562-744 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4047-744 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2533-747 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3660-747 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4777-747 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5474-747 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1674-748 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2713-748 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 750-749 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5043-749 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3667-750 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3617-751 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3429-752 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 487-753 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2012-754 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2043-754 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5054-754 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1220-755 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4092-755 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4956-755 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1477-757 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3441-757 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4689-758 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2550-759 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4744-759 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2550-759 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4744-759 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 459-760 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 459-760 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2746-761 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2957-761 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4387-761 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5700-761 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3633-762 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3881-762 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 764-763 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4165-764 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5203-766 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1847-769 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1557-770 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3311-770 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3809-771 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4032-771 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 340-772 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5121-772 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 666-773 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1302-773 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2221-773 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2317-773 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3060-773 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4115-773 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4548-773 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5412-773 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5624-773 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1302-773 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3060-773 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1535-774 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3738-774 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3792-774 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3791-774 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5759-774 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1758-778 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1878-778 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3717-778 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4852-778 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5647-778 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1878-778 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5649-778 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2302-779 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 923-780 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4832-780 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 904-781 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2726-781 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3765-781 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 905-781 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5204-782 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 953-785 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 953-784 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 953-783 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5206-786 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1761-787 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2516-787 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1690-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5208-790 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1129-794 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3424-793 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3463-794 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4327-793 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4542-794 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4779-793 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5808-794 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5829-794 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1341-794 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4542-793 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 705-795 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 810-795 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 926-795 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1984-795 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4780-795 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5235-795 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5275-795 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1905-795 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5209-795 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 959-796 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1219-796 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2629-797 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2349-798 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4623-798 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4905-799 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4843-800 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4905-800 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 480-801 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 927-801 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 823-802 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3124-802 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4403-802 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1223-803 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1989-804 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3494-804 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4407-804 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1989-804 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 944-805 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1963-805 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5209-809 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3678-811 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1766-812 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3147-812 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1480-814 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1480-813 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1613-815 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4926-815 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 850-816 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5614-816 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5609-816 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3751-817 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4936-818 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4442-819 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4925-819 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5296-821 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5295-820 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1565-822 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3735-822 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2442-823 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 825-824 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4325-824 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1072-825 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5535-825 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1690-826 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5212-827 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4832-828 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2134-829 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4248-830 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2012-831 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3666-832 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1200-833 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2786-833 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2719-834 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3094-836 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4045-836 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4679-837 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5215-838 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1678-839 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4639-839 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2236-840 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3027-840 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3380-840 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3452-841 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3657-841 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4778-841 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2958-843 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5406-842 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5545-842 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5214-844 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2953-845 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4124-845 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4832-846 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5210-847 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1883-848 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1883-848 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1552-849 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5044-849 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2999-851 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2999-853 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2999-852 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1924-854 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3797-854 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3956-854 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5547-854 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5268-854 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5548-854 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2781-855 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3002-855 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3165-855 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3165-855 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4028-856 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4028-856 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1822-857 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1822-857 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3671-858 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2590-859 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2798-859 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1142-860 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5690-861 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2718-862 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3111-862 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5757-862 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2971-863 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4911-863 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3217-865 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3342-865 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2379-866 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3450-866 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3904-866 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4326-866 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4105-868 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4105-867 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5222-870 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5219-869 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4217-871 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1159-872 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5392-873 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1613-874 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2254-874 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4494-874 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2489-876 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2489-875 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4649-877 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4651-877 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4598-878 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5260-878 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4598-878 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2667-879 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4342-879 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2254-881 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2254-880 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5223-882 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5220-883 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3393-884 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3732-884 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4762-884 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5051-884 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5670-885 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5773-885 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4783-884 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2044-886 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2985-887 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3612-886 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4601-886 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5828-887 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4601-887 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2210-888 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5297-888 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5449-889 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5226-890 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3307-891 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4680-891 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5557-891 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2186-893 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3006-892 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4126-892 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1312-895 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2040-896 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5224-896 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2538-897 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3380-898 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4152-898 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4783-899 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4913-900 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4913-901 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4914-902 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4914-903 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5081-906 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5851-906 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4721-907 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3939-908 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4164-908 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3380-909 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4152-909 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3574-910 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4078-910 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5802-911 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5230-912 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3647-913 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5803-913 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2485-914 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4441-914 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1754-915 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5233-918 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2315-920 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2448-919 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2448-919 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2448-920 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2782-921 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4864-921 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2782-921 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4864-921 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5234-922 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4832-923 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1803-924 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5672-924 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4460-924 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5170-925 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5753-925 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5562-927 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1348-928 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2561-928 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1348-928 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2561-928 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3154-929 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3368-929 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2398-930 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3839-930 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2706-931 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5324-931 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2173-932 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1792-933 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1792-933 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4120-934 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5818-935 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3485-936 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3556-936 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5424-937 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5473-936 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5475-936 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5422-937 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5365-938 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5366-938 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2893-939 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4602-939 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2893-940 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4603-940 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2812-941 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5675-941 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2118-942 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2551-942 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3211-942 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3548-942 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5479-942 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5644-942 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2551-942 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4889-943 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4889-943 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2559-945 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1533-946 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1533-946 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3338-948 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3916-948 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2462-947 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3916-947 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3307-949 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2708-950 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3321-950 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5502-950 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2214-951 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2812-951 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2597-952 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3432-952 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1045-953 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1103-953 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2361-953 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3072-953 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1047-954 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1199-954 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2661-955 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5235-955 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1518-956 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1374-957 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2301-958 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2316-958 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2913-958 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4411-958 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4638-958 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4874-958 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4411-958 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1219-959 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1243-959 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2150-959 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2917-959 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3605-959 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4467-959 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1243-959 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2150-959 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2917-959 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3605-959 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4468-959 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4468-959 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4467-959 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4909-960 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5241-961 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2949-962 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1184-963 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5703-963 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2948-964 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3916-964 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4439-964 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2740-965 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3460-965 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3769-965 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4013-965 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4050-965 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5311-965 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2741-965 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3768-965 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1463-966 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1463-966 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1463-966 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4865-968 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4865-967 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 973-969 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2949-969 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1746-971 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4133-971 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3315-972 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5786-972 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2263-973 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2604-973 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4097-973 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1852-973 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4812-973 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1248-974 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2088-974 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2088-974 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2773-975 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3051-977 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3345-977 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5242-978 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2960-979 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3365-979 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5718-979 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3365-979 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5362-979 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3365-979 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1520-980 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2458-980 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3705-980 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4971-980 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2458-980 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3705-980 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2245-981 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2649-981 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2773-981 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3809-981 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4032-981 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4282-981 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4729-981 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4282-981 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3810-982 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1115-983 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4524-983 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5553-983 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5783-983 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5008-983 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2482-984 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2822-984 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2171-985 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3838-985 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1384-987 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2716-987 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1206-988 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4422-989 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3201-990 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3469-991 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2306-992 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2297-993 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3740-993 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4797-993 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4796-993 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1124-995 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1187-994 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4917-995 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4947-995 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3559-996 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3775-996 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1351-997 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2073-997 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5238-998 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1090-999 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2112-999 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1043-1001 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1083-1001 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1256-1001 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5279-1001 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4765-1002 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2075-1003 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3605-1003 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4467-1003 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1586-1003 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2074-1003 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4468-1003 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4959-1004 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5713-1004 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4638-1005 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2128-1006 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2905-1006 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5319-1008 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1730-1009 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5355-1009 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5481-1010 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3928-1011 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4451-1011 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5685-1013 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5684-1012 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5243-1014 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2214-1015 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2863-1015 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2863-1015 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1253-1016 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3458-1016 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5239-1016 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5358-1016 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1253-1016 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1961-1017 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5239-1018 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4791-1019 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1756-1020 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4147-1020 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2277-1021 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4289-1021 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 973-1022 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2627-1022 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 973-1022 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 973-1022 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1358-1024 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1358-1023 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5392-1025 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5244-1026 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3344-1028 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3344-1027 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4513-1029 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2159-1030 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2809-1030 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1482-1032 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1482-1031 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4095-1033 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1359-1034 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4649-1035 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4649-1036 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4649-1035 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4900-1037 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2160-1038 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3052-1038 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4366-1038 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2160-1038 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3053-1038 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4365-1038 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3782-1038 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3782-1038 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1387-1039 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3176-1039 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3351-1039 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3917-1039 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5013-1039 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5014-1039 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1387-1039 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3783-1039 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3055-1039 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3054-1039 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1044-1040 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1077-1040 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3784-1041 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4535-1042 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4954-1041 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5245-1042 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1044-1042 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1077-1040 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2968-1041 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3154-1041 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4535-1041 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4535-1041 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1105-1046 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2278-1046 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3303-1046 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4401-1046 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4414-1046 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5175-1046 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5690-1045 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1102-1046 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5691-1045 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1104-1045 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2667-1045 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1199-1047 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2864-1047 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3756-1047 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4886-1047 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5321-1047 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5448-1047 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1229-1048 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1229-1048 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3134-1049 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4981-1049 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1946-1050 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2467-1050 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5066-1050 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1946-1050 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2467-1050 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5067-1050 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1188-1052 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1270-1052 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3168-1052 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3948-1052 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4960-1052 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5038-1051 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1269-1051 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3947-1051 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4960-1052 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4960-1052 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5513-1052 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5246-1053 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2150-1054 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2411-1055 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4424-1055 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3201-1056 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4395-1062 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2214-1063 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2812-1063 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5190-1063 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5381-1063 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1519-1064 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2810-1064 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3756-1064 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5056-1064 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1519-1064 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4997-1065 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2590-1066 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2590-1067 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2004-1068 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2267-1068 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4934-1068 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5367-1068 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2831-1069 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2831-1069 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5034-1070 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5249-1070 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2036-1071 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2665-1071 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5554-1071 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2406-1072 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3003-1073 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5717-1074 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2220-1075 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3951-1075 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2571-1076 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2701-1076 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2571-1076 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1931-1077 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4962-1077 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1931-1077 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4962-1077 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4962-1077 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2250-1078 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2752-1078 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2836-1078 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5602-1078 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5603-1078 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5833-1078 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3031-1079 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4775-1081 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4775-1080 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5313-1082 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1953-1084 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2344-1084 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2298-1085 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4681-1085 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5553-1085 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5720-1085 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1787-1086 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2299-1086 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1669-1087 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4984-1088 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4984-1088 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1940-1089 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5681-1089 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1939-1089 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2742-1090 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2511-1091 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4356-1091 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1206-1092 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4288-1092 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2144-1093 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2725-1093 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2144-1093 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1472-1094 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1471-1095 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1487-1097 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1487-1096 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4258-1098 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1767-1099 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2675-1099 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2298-1100 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2298-1100 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3522-1101 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3522-1101 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4554-1103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5251-1106 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5577-1107 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5578-1107 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2423-1108 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2594-1108 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2423-1108 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3581-1109 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2746-1110 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2322-1111 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3193-1111 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5254-1112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2450-1114 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4506-1114 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5083-1114 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3293-1115 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3577-1116 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5044-1116 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5227-1116 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5228-1116 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5846-1116 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3577-1116 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3599-1116 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3599-1116 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1541-1117 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2126-1117 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1958-1118 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2566-1119 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1772-1121 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2502-1120 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4440-1120 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4518-1121 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2502-1120 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3547-1122 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5255-1122 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1501-1123 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1919-1123 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2083-1123 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1545-1125 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4964-1125 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4964-1125 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2566-1126 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2566-1127 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5257-1128 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1307-1129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2321-1130 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4532-1130 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1384-1131 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3392-1131 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4687-1133 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5259-1134 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1229-1135 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2715-1135 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5504-1135 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1230-1136 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5101-1136 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2457-1137 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5650-1137 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3073-1138 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3748-1138 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5258-1138 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3100-1138 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2265-1139 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4906-1139 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1359-1140 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3245-1140 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1359-1140 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2802-1142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2984-1141 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5111-1142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5251-1141 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5486-1142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2465-1143 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2985-1143 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5002-1144 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5260-1145 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2383-1146 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2842-1146 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5225-1146 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5446-1146 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5449-1146 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5267-1146 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3666-1147 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4182-1147 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3712-1148 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5262-1149 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1242-1151 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2937-1151 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3336-1151 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2586-1152 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4348-1152 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1815-1153 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3559-1153 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3617-1154 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3809-1155 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2138-1156 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3021-1157 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3465-1157 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3506-1157 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5551-1156 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5630-1156 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5668-1156 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2139-1158 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2704-1158 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3362-1159 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4743-1159 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5770-1159 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5261-1160 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2454-1161 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3006-1161 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5264-1162 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5263-1163 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4793-1164 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4792-1165 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4793-1166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1565-1167 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3905-1167 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4663-1167 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3905-1167 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4566-1168 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5117-1170 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2578-1171 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4984-1172 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5595-1172 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1487-1173 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1945-1173 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2828-1174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3090-1174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3637-1174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4199-1174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4223-1174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4685-1174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5622-1174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3090-1174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4222-1174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5705-1174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1519-1175 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4224-1175 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5265-1175 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1519-1175 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1519-1175 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3363-1180 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3607-1181 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4052-1181 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5699-1181 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3540-1181 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5022-1182 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1192-1183 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2650-1185 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5844-1184 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3227-1186 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1707-1187 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3914-1189 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5404-1189 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3163-1190 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3390-1190 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5424-1190 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3163-1190 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3390-1190 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5422-1190 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3163-1190 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5365-1190 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5366-1190 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1964-1191 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4620-1191 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2143-1192 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2162-1192 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4158-1192 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4081-1194 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4318-1195 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5750-1194 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4081-1193 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3523-1197 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5287-1196 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1961-1197 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1963-1198 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3135-1198 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2105-1199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3546-1199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3665-1199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4343-1199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5638-1199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1176-1199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3546-1199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5448-1199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1177-1199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1178-1199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1520-1200 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2607-1200 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1520-1200 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2606-1200 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2785-1200 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1179-1200 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3388-1201 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4003-1201 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5583-1201 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4659-1202 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5440-1202 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5439-1202 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1207-1203 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2966-1203 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4177-1205 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4983-1205 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5092-1204 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5166-1204 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2724-1206 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3957-1206 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3958-1206 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4420-1206 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4421-1206 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2939-1207 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3886-1208 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5007-1208 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1988-1208 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3391-1208 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1248-1209 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4907-1209 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5270-1210 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2254-1211 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3870-1211 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4136-1211 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2254-1211 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5727-1211 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1639-1212 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1918-1212 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3179-1212 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1918-1212 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3179-1212 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4609-1213 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5029-1214 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5718-1214 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5272-1215 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3038-1216 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4457-1216 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3709-1217 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4358-1217 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2660-1218 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2888-1218 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1300-1219 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3605-1219 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4577-1219 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4714-1219 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1297-1219 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3605-1219 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4714-1219 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1299-1219 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4714-1219 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1298-1219 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1991-1221 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1811-1222 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2751-1222 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1351-1223 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3858-1223 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3428-1224 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5085-1225 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5269-1226 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5275-1227 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1247-1228 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5413-1229 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1385-1231 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3053-1232 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4439-1232 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3496-1233 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4438-1233 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1343-1234 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1653-1234 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2429-1234 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2494-1234 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4348-1235 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4453-1235 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1778-1237 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3045-1237 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1778-1237 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3604-1239 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4280-1239 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5242-1238 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5748-1238 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5651-1238 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3604-1239 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1683-1242 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2087-1241 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2937-1242 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3336-1240 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3966-1241 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4083-1241 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4137-1242 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4528-1242 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5699-1242 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1683-1241 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3540-1241 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4083-1240 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4831-1243 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4831-1243 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5552-1244 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1828-1245 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1961-1245 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3312-1245 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1616-1246 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1856-1246 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1617-1246 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1855-1246 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2873-1247 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3823-1247 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5179-1247 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3573-1248 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4574-1248 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5497-1248 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4289-1249 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4328-1249 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4289-1249 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2264-1250 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4568-1253 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4626-1253 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5118-1254 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5631-1254 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5279-1255 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1657-1258 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2095-1259 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2524-1259 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5073-1259 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5073-1259 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
